<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 90.1-2004|MediumOffice RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695
  2018-02-13
  12:12:11
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.02.13 12:12</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>90.1-2004|MediumOffice</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</b></p>
<p>Simulation Timestamp: <b>2018-02-13
  12:12:11</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1471.35</td>
    <td align="right">      791.88</td>
    <td align="right">      791.88</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1471.35</td>
    <td align="right">      791.88</td>
    <td align="right">      791.88</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     4109.02</td>
    <td align="right">     2211.46</td>
    <td align="right">     2211.46</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     4109.02</td>
    <td align="right">     2211.46</td>
    <td align="right">     2211.46</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1858.06</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1858.06</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        2.88</td>
    <td align="right">      264.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      163.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      227.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      103.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      390.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      318.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1206.95</td>
    <td align="right">      264.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        2.88</td>
    <td align="right">      264.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      163.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      227.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">       76.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      390.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      318.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      178.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      261.06</td>
    <td align="right">      142.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      210.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      649.57</td>
    <td align="right">      142.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      178.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      261.06</td>
    <td align="right">      142.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      210.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      649.57</td>
    <td align="right">      142.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1206.949</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1206.949</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1206.949</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1206.949</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      713.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      864.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3797.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::EXAMPLEAFLATENERGYCHARGE">EXAMPLE A FLATENERGYCHARGE</a>   |  
<a href="#TariffReport::FLATENERGYCHARGE-GAS">FLATENERGYCHARGE-GAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.02.13 12:12</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.72</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -104.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1726.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1207.74</td>
    <td align="right">      362.32</td>
    <td align="right">      241.55</td>
    <td align="right">      362.32</td>
    <td align="right">      241.55</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1207.74</td>
    <td align="right">      362.32</td>
    <td align="right">      241.55</td>
    <td align="right">      362.32</td>
    <td align="right">      241.55</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      398.55</td>
    <td align="right">      119.57</td>
    <td align="right">       79.71</td>
    <td align="right">      119.57</td>
    <td align="right">       79.71</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1207.74</td>
    <td align="right">      362.32</td>
    <td align="right">      241.55</td>
    <td align="right">      362.32</td>
    <td align="right">      241.55</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1207.74</td>
    <td align="right">      362.32</td>
    <td align="right">      241.55</td>
    <td align="right">      362.32</td>
    <td align="right">      241.55</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      398.55</td>
    <td align="right">      119.57</td>
    <td align="right">       79.71</td>
    <td align="right">      119.57</td>
    <td align="right">       79.71</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
    <td align="right">       33.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      619.35</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">       97.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.52</td>
    <td align="right">        1.00</td>
    <td align="right">       84.54</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">       97.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.52</td>
    <td align="right">        1.00</td>
    <td align="right">       84.54</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">       97.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.52</td>
    <td align="right">        1.00</td>
    <td align="right">       84.54</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">      238.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      944.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     76.0897</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">      238.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      944.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">      238.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      944.84</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">       51.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      202.47</td>
    <td align="right">        1.00</td>
    <td align="right">       44.28</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">       51.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      202.47</td>
    <td align="right">        1.00</td>
    <td align="right">       44.28</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">       51.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      202.47</td>
    <td align="right">        1.00</td>
    <td align="right">       44.28</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">       51.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      202.47</td>
    <td align="right">        1.00</td>
    <td align="right">       44.28</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">       51.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      202.47</td>
    <td align="right">        1.00</td>
    <td align="right">       44.28</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">       51.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      202.47</td>
    <td align="right">        1.00</td>
    <td align="right">       44.28</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">       97.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.52</td>
    <td align="right">        1.00</td>
    <td align="right">       84.54</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">       97.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.52</td>
    <td align="right">        1.00</td>
    <td align="right">       84.54</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">       97.55</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.52</td>
    <td align="right">        1.00</td>
    <td align="right">       84.54</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       82.83</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       11.96</td>
    <td align="right">       11.96</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1858.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7362.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.74</td>
    <td align="right">        0.00</td>
    <td align="right">      398.55</td>
    <td align="right">      398.55</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     16.8018</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1858.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7362.38</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1207.74</td>
    <td align="right">        0.00</td>
    <td align="right">      398.55</td>
    <td align="right">      398.55</td>
    <td align="right">     10.7639</td>
    <td align="right">       18.58</td>
    <td align="right">     16.8018</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">21-DEC-05:45</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   205084.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    50220.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    18000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    28907.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    13860.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   110988.90</td>
    <td align="right">   205084.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   205084.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    50220.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    18000.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    28907.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    13860.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        9.13</td>
    <td align="right">      286.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      518.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      719.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      328.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1237.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1008.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3822.41</td>
    <td align="right">      286.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.91</td>
    <td align="right">      154.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      279.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      387.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      176.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      666.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      542.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2057.20</td>
    <td align="right">      154.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.91</td>
    <td align="right">      154.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      279.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      387.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      176.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      666.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      542.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2057.20</td>
    <td align="right">      154.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.90</td>
    <td align="right">       14.80</td>
    <td align="right">       15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       26.30</td>
    <td align="right">       14.80</td>
    <td align="right">       17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       84.54</td>
    <td align="right">       56.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       84.54</td>
    <td align="right">       56.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       84.54</td>
    <td align="right">       56.64</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 132</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 110</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 114</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">      238.45</td>
    <td align="right">      238.45</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 138</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">      238.45</td>
    <td align="right">      238.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       44.28</td>
    <td align="right">       29.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       51.10</td>
    <td align="right">       51.10</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       44.28</td>
    <td align="right">       29.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 116</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       44.28</td>
    <td align="right">       29.67</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 120</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       51.10</td>
    <td align="right">       51.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       44.28</td>
    <td align="right">       29.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       51.10</td>
    <td align="right">       51.10</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 100</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       44.28</td>
    <td align="right">       29.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       44.28</td>
    <td align="right">       29.67</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       51.10</td>
    <td align="right">       51.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       84.54</td>
    <td align="right">       56.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       84.54</td>
    <td align="right">       56.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       84.54</td>
    <td align="right">       56.64</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 144</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       97.55</td>
    <td align="right">       97.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 122</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 126</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 106</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-8.13</td>
    <td align="right">        0.30</td>
    <td align="right">       0.698</td>
    <td align="right">       0.780</td>
    <td align="right">       18.12</td>
    <td align="right">       12.14</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       27.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 23</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       27.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 77</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       27.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 2</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 5</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 56</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 59</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 110</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 113</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 40</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 41</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 94</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 95</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 148</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 149</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 8</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 62</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 116</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 46</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 100</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       14.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.61</td>
    <td align="right">       14.61</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 154</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       27.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       27.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 87</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">       27.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 141</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 68</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 69</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 122</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 123</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 51</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 52</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 105</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 106</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 159</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">U 0.57 SHGC 0.49 DBL BLUE 6MM/6MM AIR</td>
    <td align="right">        5.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        5.98</td>
    <td align="right">        5.98</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 160</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      398.55</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      119.57</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      278.99</td>
    <td align="right">       3.058</td>
    <td align="right">       0.502</td>
    <td align="right">       0.505</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       97.55</td>
    <td align="right">     1050.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">     10.7639</td>
    <td align="right">       97.55</td>
    <td align="right">     1050.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     10.7639</td>
    <td align="right">       97.55</td>
    <td align="right">     1050.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">      238.45</td>
    <td align="right">     2566.67</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">     10.7639</td>
    <td align="right">      238.45</td>
    <td align="right">     2566.67</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     10.7639</td>
    <td align="right">      238.45</td>
    <td align="right">     2566.67</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       29.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       51.10</td>
    <td align="right">      550.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">     10.7639</td>
    <td align="right">       51.10</td>
    <td align="right">      550.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     10.7639</td>
    <td align="right">       51.10</td>
    <td align="right">      550.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       51.10</td>
    <td align="right">      550.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">     10.7639</td>
    <td align="right">       51.10</td>
    <td align="right">      550.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     10.7639</td>
    <td align="right">       51.10</td>
    <td align="right">      550.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       97.55</td>
    <td align="right">     1050.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">     10.7639</td>
    <td align="right">       97.55</td>
    <td align="right">     1050.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     10.7639</td>
    <td align="right">       97.55</td>
    <td align="right">     1050.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.93</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP OFFICE WHOLEBUILDING - MD OFFICE LIGHTS</td>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     10.7639</td>
    <td align="right">       20.90</td>
    <td align="right">      225.00</td>
    <td align="right">General</td>
    <td align="right">OFFICEMEDIUM BLDG_LIGHT_SCH_2004</td>
    <td align="right">       60.55</td>
    <td align="right">      168.00</td>
    <td align="right">       60.55</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.56</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7639</td>
    <td align="right">     1858.06</td>
    <td align="right">    20000.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      227.32</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">      866.67</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.26</td>
    <td align="right">       45.26</td>
    <td align="right">        7.36</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">      960.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.67</td>
    <td align="right">       83.67</td>
    <td align="right">       15.08</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">      320.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.67</td>
    <td align="right">       83.67</td>
    <td align="right">        5.03</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">     4860.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.67</td>
    <td align="right">       83.67</td>
    <td align="right">       76.34</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     7006.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      103.80</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6529.95</td>
    <td align="right">     5228.24</td>
    <td align="right">     1301.71</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9480.02</td>
    <td align="right">     7590.23</td>
    <td align="right">     1889.79</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12237.86</td>
    <td align="right">     9798.31</td>
    <td align="right">     2439.55</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3380.74</td>
    <td align="right">     2706.81</td>
    <td align="right">      673.93</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4170.74</td>
    <td align="right">     3339.32</td>
    <td align="right">      831.41</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4775.18</td>
    <td align="right">     3823.27</td>
    <td align="right">      951.91</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2932.57</td>
    <td align="right">     2347.98</td>
    <td align="right">      584.59</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3652.56</td>
    <td align="right">     2924.44</td>
    <td align="right">      728.12</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4107.94</td>
    <td align="right">     3289.04</td>
    <td align="right">      818.90</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    33094.72</td>
    <td align="right">    26497.46</td>
    <td align="right">     6597.26</td>
    <td align="right">        0.80</td>
    <td align="right">        3.57</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10842.09</td>
    <td align="right">     8680.78</td>
    <td align="right">     2161.31</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15084.74</td>
    <td align="right">    12077.67</td>
    <td align="right">     3007.06</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6421.89</td>
    <td align="right">     5141.72</td>
    <td align="right">     1280.17</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID PSZ-AC 1SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8258.49</td>
    <td align="right">     6612.20</td>
    <td align="right">     1646.29</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9831.65</td>
    <td align="right">     7871.76</td>
    <td align="right">     1959.89</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5803.92</td>
    <td align="right">     4646.94</td>
    <td align="right">     1156.98</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7550.20</td>
    <td align="right">     6045.11</td>
    <td align="right">     1505.09</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 29KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8595.85</td>
    <td align="right">     6882.31</td>
    <td align="right">     1713.54</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5831.28</td>
    <td align="right">     4668.84</td>
    <td align="right">     1162.43</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6641.89</td>
    <td align="right">     5317.86</td>
    <td align="right">     1324.03</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8785.08</td>
    <td align="right">     7033.82</td>
    <td align="right">     1751.26</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3217.75</td>
    <td align="right">     2576.31</td>
    <td align="right">      641.44</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3977.05</td>
    <td align="right">     3184.25</td>
    <td align="right">      792.80</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4578.40</td>
    <td align="right">     3665.72</td>
    <td align="right">      912.68</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2749.94</td>
    <td align="right">     2201.75</td>
    <td align="right">      548.19</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3455.78</td>
    <td align="right">     2766.89</td>
    <td align="right">      688.89</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3853.89</td>
    <td align="right">     3085.64</td>
    <td align="right">      768.25</td>
    <td align="right">        0.80</td>
    <td align="right">        2.97</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6214.5</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9022.0</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11646.7</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3217.4</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3969.3</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4544.5</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2790.9</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3476.1</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3909.5</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 10.3EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     31495.9</td>
    <td align="right">2.92</td>
    <td align="right">9.95</td>
    <td align="right">10.48</td>
    <td align="right">9.88</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10318.3</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     14356.0</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6111.6</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID PSZ-AC 1SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7859.5</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9356.7</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5523.5</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7185.5</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 29KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8180.6</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5549.6</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      6321.0</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8360.7</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3062.3</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3784.9</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4357.2</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2617.1</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3288.8</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3667.7</td>
    <td align="right">2.48</td>
    <td align="right">8.47</td>
    <td align="right">8.94</td>
    <td align="right">8.55</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID PSZ-AC 1SPD DX AC CLG COIL 32KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 42KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 113KBTU/HR 10.3EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID PSZ-AC 1SPD DX AC CLG COIL 37KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 51KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 22KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID PSZ-AC 1SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 34KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID PSZ-AC 1SPD DX AC CLG COIL 26KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 29KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID PSZ-AC 1SPD DX AC CLG COIL 23KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID PSZ-AC 1SPD DX AC CLG COIL 14KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 16KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC 1SPD DX AC CLG COIL 9KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID PSZ-AC 1SPD DX AC CLG COIL 12KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC 1SPD DX AC CLG COIL 13KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9281.53</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9281.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12621.20</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12621.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15692.25</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    15692.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4232.42</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4232.42</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5126.94</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5126.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5790.32</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5790.32</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3725.02</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3725.02</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4540.26</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4540.26</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5037.91</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5037.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42166.25</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42166.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16918.31</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16918.31</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21635.66</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    21635.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8259.44</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8259.44</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10338.64</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10338.64</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12077.50</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12077.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7559.89</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7559.89</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9536.83</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9536.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10684.05</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10684.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8490.61</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8490.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9408.33</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9408.33</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11798.98</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    11798.98</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4047.89</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4047.89</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4907.65</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4907.65</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5568.43</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5568.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3518.25</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3518.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4317.47</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4317.47</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4751.45</td>
    <td align="right">        0.80</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4751.45</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.39</td>
    <td align="right">      458.08</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.57</td>
    <td align="right">      665.04</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.74</td>
    <td align="right">      858.50</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.20</td>
    <td align="right">      237.16</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.25</td>
    <td align="right">      292.58</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.29</td>
    <td align="right">      334.99</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.18</td>
    <td align="right">      205.72</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.22</td>
    <td align="right">      256.23</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.25</td>
    <td align="right">      288.18</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.57</td>
    <td align="right">      622.72</td>
    <td align="right">        2.00</td>
    <td align="right">     2188.97</td>
    <td align="right">     1094.90</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.65</td>
    <td align="right">      760.59</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.55</td>
    <td align="right">      622.72</td>
    <td align="right">        0.91</td>
    <td align="right">     1039.32</td>
    <td align="right">     1140.52</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.39</td>
    <td align="right">      450.50</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.50</td>
    <td align="right">      579.34</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.59</td>
    <td align="right">      689.70</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.35</td>
    <td align="right">      407.15</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.46</td>
    <td align="right">      529.66</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.52</td>
    <td align="right">      603.01</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.35</td>
    <td align="right">      409.07</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.40</td>
    <td align="right">      465.94</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.53</td>
    <td align="right">      616.28</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.19</td>
    <td align="right">      225.73</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.24</td>
    <td align="right">      279.00</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.28</td>
    <td align="right">      321.18</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.17</td>
    <td align="right">      192.91</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.21</td>
    <td align="right">      242.43</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.54</td>
    <td align="right">      622.72</td>
    <td align="right">        0.23</td>
    <td align="right">      270.36</td>
    <td align="right">     1161.25</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     3832.25</td>
    <td align="right">     4407.09</td>
    <td align="right">       45.18</td>
    <td align="right">       0.343</td>
    <td align="right">       0.394</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">     5563.61</td>
    <td align="right">     6398.16</td>
    <td align="right">       65.59</td>
    <td align="right">       0.498</td>
    <td align="right">       0.573</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00867</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     7182.34</td>
    <td align="right">     8259.69</td>
    <td align="right">       84.67</td>
    <td align="right">       0.643</td>
    <td align="right">       0.739</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     1984.15</td>
    <td align="right">     2281.77</td>
    <td align="right">      109.16</td>
    <td align="right">       0.178</td>
    <td align="right">       0.204</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       32.42</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">     2447.81</td>
    <td align="right">     2814.98</td>
    <td align="right">      134.67</td>
    <td align="right">       0.219</td>
    <td align="right">       0.252</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       32.12</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     2802.61</td>
    <td align="right">     3223.00</td>
    <td align="right">      154.19</td>
    <td align="right">       0.251</td>
    <td align="right">       0.288</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       32.72</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     1721.12</td>
    <td align="right">     1979.29</td>
    <td align="right">       94.69</td>
    <td align="right">       0.154</td>
    <td align="right">       0.177</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       28.28</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">     2143.69</td>
    <td align="right">     2465.24</td>
    <td align="right">      117.94</td>
    <td align="right">       0.192</td>
    <td align="right">       0.221</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       28.28</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     2411.00</td>
    <td align="right">     2772.65</td>
    <td align="right">      132.64</td>
    <td align="right">       0.216</td>
    <td align="right">       0.248</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       28.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">    19573.84</td>
    <td align="right">    22509.92</td>
    <td align="right">       94.40</td>
    <td align="right">       1.733</td>
    <td align="right">       1.993</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       22.95</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.121</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">     6447.27</td>
    <td align="right">     7414.36</td>
    <td align="right">       31.09</td>
    <td align="right">       0.570</td>
    <td align="right">       0.655</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00895</td>
    <td align="right">       22.95</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.121</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     8852.80</td>
    <td align="right">    10180.72</td>
    <td align="right">       42.70</td>
    <td align="right">       0.792</td>
    <td align="right">       0.911</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.121</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     3768.88</td>
    <td align="right">     4334.21</td>
    <td align="right">       84.82</td>
    <td align="right">       0.337</td>
    <td align="right">       0.388</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00863</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">     4846.77</td>
    <td align="right">     5573.78</td>
    <td align="right">      109.08</td>
    <td align="right">       0.434</td>
    <td align="right">       0.499</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     5770.17</td>
    <td align="right">     6635.70</td>
    <td align="right">      129.87</td>
    <td align="right">       0.516</td>
    <td align="right">       0.594</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       32.12</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     3406.26</td>
    <td align="right">     3917.20</td>
    <td align="right">       76.66</td>
    <td align="right">       0.305</td>
    <td align="right">       0.351</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 08:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00865</td>
    <td align="right">       25.06</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">     4431.11</td>
    <td align="right">     5095.78</td>
    <td align="right">       99.73</td>
    <td align="right">       0.397</td>
    <td align="right">       0.456</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00861</td>
    <td align="right">       25.76</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     5044.93</td>
    <td align="right">     5801.67</td>
    <td align="right">      113.54</td>
    <td align="right">       0.452</td>
    <td align="right">       0.519</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       25.76</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     2351.83</td>
    <td align="right">     2704.61</td>
    <td align="right">       27.73</td>
    <td align="right">       0.211</td>
    <td align="right">       0.242</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00891</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">     3897.96</td>
    <td align="right">     4482.66</td>
    <td align="right">       45.95</td>
    <td align="right">       0.349</td>
    <td align="right">       0.401</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00875</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     5155.90</td>
    <td align="right">     5929.29</td>
    <td align="right">       60.78</td>
    <td align="right">       0.461</td>
    <td align="right">       0.531</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00864</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     1888.49</td>
    <td align="right">     2171.77</td>
    <td align="right">      103.90</td>
    <td align="right">       0.169</td>
    <td align="right">       0.194</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00859</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">     2334.13</td>
    <td align="right">     2684.25</td>
    <td align="right">      128.41</td>
    <td align="right">       0.209</td>
    <td align="right">       0.240</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00857</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     2687.12</td>
    <td align="right">     3090.19</td>
    <td align="right">      147.83</td>
    <td align="right">       0.241</td>
    <td align="right">       0.277</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00854</td>
    <td align="right">       32.12</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     1613.94</td>
    <td align="right">     1856.03</td>
    <td align="right">       88.79</td>
    <td align="right">       0.144</td>
    <td align="right">       0.166</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00860</td>
    <td align="right">       26.39</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">     2028.20</td>
    <td align="right">     2332.43</td>
    <td align="right">      111.58</td>
    <td align="right">       0.182</td>
    <td align="right">       0.209</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00858</td>
    <td align="right">       26.39</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     2261.90</td>
    <td align="right">     2601.19</td>
    <td align="right">      124.44</td>
    <td align="right">       0.202</td>
    <td align="right">       0.233</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00855</td>
    <td align="right">       26.39</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     5369.30</td>
    <td align="right">     6711.63</td>
    <td align="right">       68.80</td>
    <td align="right">       0.281</td>
    <td align="right">       0.352</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00776</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">     6051.81</td>
    <td align="right">     7564.77</td>
    <td align="right">       77.55</td>
    <td align="right">       0.317</td>
    <td align="right">       0.397</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     7384.81</td>
    <td align="right">     9231.01</td>
    <td align="right">       94.63</td>
    <td align="right">       0.390</td>
    <td align="right">       0.487</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00705</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     2078.73</td>
    <td align="right">     2598.41</td>
    <td align="right">      124.31</td>
    <td align="right">       0.109</td>
    <td align="right">       0.136</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">     2276.85</td>
    <td align="right">     2846.06</td>
    <td align="right">      136.15</td>
    <td align="right">       0.120</td>
    <td align="right">       0.149</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00782</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     2601.75</td>
    <td align="right">     3252.19</td>
    <td align="right">      155.58</td>
    <td align="right">       0.137</td>
    <td align="right">       0.172</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00709</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     2078.73</td>
    <td align="right">     2598.41</td>
    <td align="right">      124.31</td>
    <td align="right">       0.109</td>
    <td align="right">       0.136</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">     2276.85</td>
    <td align="right">     2846.06</td>
    <td align="right">      136.15</td>
    <td align="right">       0.120</td>
    <td align="right">       0.149</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00782</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     2601.75</td>
    <td align="right">     3252.19</td>
    <td align="right">      155.58</td>
    <td align="right">       0.137</td>
    <td align="right">       0.172</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00709</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">     3800.37</td>
    <td align="right">     4750.46</td>
    <td align="right">       19.92</td>
    <td align="right">       0.198</td>
    <td align="right">       0.247</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.121</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">     4636.88</td>
    <td align="right">     5796.10</td>
    <td align="right">       24.31</td>
    <td align="right">       0.242</td>
    <td align="right">       0.302</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.121</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     7410.39</td>
    <td align="right">     9262.98</td>
    <td align="right">       38.85</td>
    <td align="right">       0.391</td>
    <td align="right">       0.489</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00701</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.121</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     2963.35</td>
    <td align="right">     3704.19</td>
    <td align="right">       72.49</td>
    <td align="right">       0.155</td>
    <td align="right">       0.194</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00778</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">     3321.38</td>
    <td align="right">     4151.72</td>
    <td align="right">       81.25</td>
    <td align="right">       0.174</td>
    <td align="right">       0.218</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00782</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     3951.44</td>
    <td align="right">     4939.30</td>
    <td align="right">       96.67</td>
    <td align="right">       0.209</td>
    <td align="right">       0.261</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00706</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     2963.35</td>
    <td align="right">     3704.19</td>
    <td align="right">       72.49</td>
    <td align="right">       0.155</td>
    <td align="right">       0.194</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00778</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">     3321.38</td>
    <td align="right">     4151.72</td>
    <td align="right">       81.25</td>
    <td align="right">       0.174</td>
    <td align="right">       0.218</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00782</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     3951.44</td>
    <td align="right">     4939.30</td>
    <td align="right">       96.67</td>
    <td align="right">       0.209</td>
    <td align="right">       0.261</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00706</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     5375.30</td>
    <td align="right">     6719.12</td>
    <td align="right">       68.88</td>
    <td align="right">       0.282</td>
    <td align="right">       0.352</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00776</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">     6043.72</td>
    <td align="right">     7554.65</td>
    <td align="right">       77.45</td>
    <td align="right">       0.317</td>
    <td align="right">       0.396</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     7369.88</td>
    <td align="right">     9212.34</td>
    <td align="right">       94.44</td>
    <td align="right">       0.389</td>
    <td align="right">       0.486</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00705</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.050</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     2080.10</td>
    <td align="right">     2600.13</td>
    <td align="right">      124.39</td>
    <td align="right">       0.109</td>
    <td align="right">       0.136</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">     2275.13</td>
    <td align="right">     2843.92</td>
    <td align="right">      136.05</td>
    <td align="right">       0.119</td>
    <td align="right">       0.149</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00782</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     2598.48</td>
    <td align="right">     3248.10</td>
    <td align="right">      155.39</td>
    <td align="right">       0.137</td>
    <td align="right">       0.171</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00709</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     2080.10</td>
    <td align="right">     2600.13</td>
    <td align="right">      124.39</td>
    <td align="right">       0.109</td>
    <td align="right">       0.136</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00780</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">     2275.13</td>
    <td align="right">     2843.92</td>
    <td align="right">      136.05</td>
    <td align="right">       0.119</td>
    <td align="right">       0.149</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00782</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     2598.48</td>
    <td align="right">     3248.10</td>
    <td align="right">      155.39</td>
    <td align="right">       0.137</td>
    <td align="right">       0.171</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 19:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00709</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID PSZ-AC</td>
    <td align="right">        0.57</td>
    <td align="right">        0.57</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP PSZ-AC</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID PSZ-AC</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP PSZ-AC</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID PSZ-AC</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP PSZ-AC</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.25</td>
    <td align="right">        0.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID PSZ-AC</td>
    <td align="right">        0.65</td>
    <td align="right">        0.65</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP PSZ-AC</td>
    <td align="right">        0.91</td>
    <td align="right">        0.91</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.39</td>
    <td align="right">        0.39</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID PSZ-AC</td>
    <td align="right">        0.50</td>
    <td align="right">        0.50</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP PSZ-AC</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID PSZ-AC</td>
    <td align="right">        0.46</td>
    <td align="right">        0.46</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP PSZ-AC</td>
    <td align="right">        0.52</td>
    <td align="right">        0.52</td>
    <td align="right">        0.26</td>
    <td align="right">        0.26</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND PSZ-AC</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.35</td>
    <td align="right">        0.35</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID PSZ-AC</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP PSZ-AC</td>
    <td align="right">        0.53</td>
    <td align="right">        0.53</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND PSZ-AC</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID PSZ-AC</td>
    <td align="right">        0.24</td>
    <td align="right">        0.24</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP PSZ-AC</td>
    <td align="right">        0.28</td>
    <td align="right">        0.28</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND PSZ-AC</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.14</td>
    <td align="right">        0.14</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID PSZ-AC</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">        0.15</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP PSZ-AC</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND PSZ-AC OA SYS CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 25</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 16</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 22</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 20</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 18</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 23</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 26</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 24</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 21</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 15</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 27</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 17</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 19</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000508</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">     2637.50</td>
    <td align="right">     3697.75</td>
    <td align="right">     1325.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">     3440.75</td>
    <td align="right">     2712.50</td>
    <td align="right">     1134.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">     4022.00</td>
    <td align="right">     3167.25</td>
    <td align="right">     1836.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">     3442.50</td>
    <td align="right">     3439.75</td>
    <td align="right">     1707.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">     3807.25</td>
    <td align="right">     3048.50</td>
    <td align="right">     1585.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">     4168.00</td>
    <td align="right">     3399.25</td>
    <td align="right">     2158.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">     3476.75</td>
    <td align="right">     3265.25</td>
    <td align="right">     1635.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">     3875.75</td>
    <td align="right">     2880.00</td>
    <td align="right">     1493.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">     4227.75</td>
    <td align="right">     3199.00</td>
    <td align="right">     2054.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">      491.00</td>
    <td align="right">     5766.00</td>
    <td align="right">      477.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">     1903.75</td>
    <td align="right">     3551.50</td>
    <td align="right">      640.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">     2998.25</td>
    <td align="right">     3282.75</td>
    <td align="right">     1312.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">     2849.50</td>
    <td align="right">     4202.75</td>
    <td align="right">     1903.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">     3492.75</td>
    <td align="right">     3527.00</td>
    <td align="right">     1730.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">     3927.00</td>
    <td align="right">     3620.00</td>
    <td align="right">     2174.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">     2854.50</td>
    <td align="right">     4058.00</td>
    <td align="right">     1722.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">     3390.50</td>
    <td align="right">     3420.50</td>
    <td align="right">     1520.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">     3760.50</td>
    <td align="right">     3508.25</td>
    <td align="right">     2000.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">     3106.25</td>
    <td align="right">     5000.50</td>
    <td align="right">     2786.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">     3609.75</td>
    <td align="right">     4057.50</td>
    <td align="right">     2353.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">     3892.25</td>
    <td align="right">     3988.25</td>
    <td align="right">     2472.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">     3603.25</td>
    <td align="right">     4291.00</td>
    <td align="right">     2556.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">     3961.00</td>
    <td align="right">     3826.75</td>
    <td align="right">     2364.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">     4081.50</td>
    <td align="right">     3827.00</td>
    <td align="right">     2519.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">     3615.00</td>
    <td align="right">     4207.50</td>
    <td align="right">     2417.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">     3936.50</td>
    <td align="right">     3796.25</td>
    <td align="right">     2298.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">     3985.00</td>
    <td align="right">     3804.00</td>
    <td align="right">     2402.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     5551.50</td>
    <td align="right">     5923.75</td>
    <td align="right">     3797.50</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">       29.50</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">      203.75</td>
    <td align="right">      350.50</td>
    <td align="right">      113.00</td>
    <td align="right">      318.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">      477.50</td>
    <td align="right">      287.00</td>
    <td align="right">      190.25</td>
    <td align="right">      268.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">        4.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">        6.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">       19.00</td>
    <td align="right">      241.00</td>
    <td align="right">        3.00</td>
    <td align="right">      241.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">       54.50</td>
    <td align="right">      350.00</td>
    <td align="right">       42.25</td>
    <td align="right">      302.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">      352.00</td>
    <td align="right">      295.50</td>
    <td align="right">      162.50</td>
    <td align="right">      267.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">       14.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">      268.50</td>
    <td align="right">      306.00</td>
    <td align="right">      159.25</td>
    <td align="right">      254.50</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">      544.00</td>
    <td align="right">      250.25</td>
    <td align="right">      239.50</td>
    <td align="right">      230.25</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">       19.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">        2.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">      555.00</td>
    <td align="right">      266.25</td>
    <td align="right">      234.00</td>
    <td align="right">      242.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">       39.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">       33.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">      658.75</td>
    <td align="right">      197.75</td>
    <td align="right">      285.75</td>
    <td align="right">      186.75</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">        6.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        5.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">       33.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">       10.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">       37.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     1649.75</td>
    <td align="right">     1012.00</td>
    <td align="right">      713.50</td>
    <td align="right">      864.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.466</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.334</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.345</td>
    <td align="right">       0.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.466</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.466</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.466</td>
    <td align="right">       0.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.466</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.466</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.466</td>
    <td align="right">       0.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        5.68</td>
    <td align="right">       12.83</td>
    <td align="right">      944.84</td>
    <td align="right">       1.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">        5.68</td>
    <td align="right">       12.83</td>
    <td align="right">      944.84</td>
    <td align="right">       0.302</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        5.68</td>
    <td align="right">       12.83</td>
    <td align="right">      944.84</td>
    <td align="right">       0.322</td>
    <td align="right">       0.114</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.466</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.333</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.349</td>
    <td align="right">       0.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.466</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.466</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.351</td>
    <td align="right">       0.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.465</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.465</td>
    <td align="right">       0.099</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.350</td>
    <td align="right">       0.213</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.465</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.465</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.465</td>
    <td align="right">       0.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.465</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.465</td>
    <td align="right">       0.198</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.465</td>
    <td align="right">       0.312</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.448</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.448</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.448</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.448</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.448</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.448</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.448</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        5.68</td>
    <td align="right">       12.83</td>
    <td align="right">      944.84</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">        5.68</td>
    <td align="right">       12.83</td>
    <td align="right">      944.84</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        5.68</td>
    <td align="right">       12.83</td>
    <td align="right">      944.84</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.448</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.448</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.448</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        1.22</td>
    <td align="right">        2.75</td>
    <td align="right">      202.47</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.446</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.446</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">        2.33</td>
    <td align="right">        5.25</td>
    <td align="right">      386.52</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.446</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.446</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.446</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.447</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.447</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        0.50</td>
    <td align="right">        1.12</td>
    <td align="right">       82.83</td>
    <td align="right">       0.447</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         108</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          27</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          27</td>
    <td align="right">           9</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          36</td>
    <td align="right">          36</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          27</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          27</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1923</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         764</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3452</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         378</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         405</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         478</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         478</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:11</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">     1206.95</td>
    <td align="right">    11366.87</td>
    <td align="right">19-APR-18:30</td>
    <td align="right">   110988.90</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      618.09</td>
    <td align="right">     5500.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    46907.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">       24.67</td>
    <td align="right">      288.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">      227.33</td>
    <td align="right">     1000.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18000.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">       11.93</td>
    <td align="right">       52.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">      227.33</td>
    <td align="right">     1000.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    18000.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">       24.67</td>
    <td align="right">      288.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">       11.93</td>
    <td align="right">       52.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">       24.67</td>
    <td align="right">      288.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">       11.93</td>
    <td align="right">       52.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">      208.41</td>
    <td align="right">      705.83</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    19450.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">       29.17</td>
    <td align="right">      128.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2310.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">       60.32</td>
    <td align="right">      705.83</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     4042.50</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">       29.17</td>
    <td align="right">      128.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2310.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">       60.32</td>
    <td align="right">      705.83</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     4042.50</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">       29.17</td>
    <td align="right">      128.33</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2310.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">       12.92</td>
    <td align="right">      151.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      866.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        6.25</td>
    <td align="right">       27.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      495.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">       12.92</td>
    <td align="right">      151.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      866.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">        6.25</td>
    <td align="right">       27.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      495.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">       12.92</td>
    <td align="right">      151.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      866.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        6.25</td>
    <td align="right">       27.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      495.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">       12.92</td>
    <td align="right">      151.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      866.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        6.25</td>
    <td align="right">       27.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      495.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">       12.92</td>
    <td align="right">      151.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      866.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">        6.25</td>
    <td align="right">       27.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      495.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">       12.92</td>
    <td align="right">      151.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      866.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        6.25</td>
    <td align="right">       27.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      495.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">       24.67</td>
    <td align="right">      288.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">       11.93</td>
    <td align="right">       52.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">       24.67</td>
    <td align="right">      288.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">       11.93</td>
    <td align="right">       52.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">       24.67</td>
    <td align="right">      288.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1653.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">       11.93</td>
    <td align="right">       52.50</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      945.00</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        5.29</td>
    <td align="right">       61.87</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      354.37</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        2.56</td>
    <td align="right">       11.25</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      202.50</td>
    <td align="right">01-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">      390.76</td>
    <td align="right">     4500.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    28907.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">      179.24</td>
    <td align="right">      577.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    17140.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">      390.76</td>
    <td align="right">     4500.00</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">    28907.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">       12.74</td>
    <td align="right">      236.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      708.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">       12.74</td>
    <td align="right">      236.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      708.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">       12.74</td>
    <td align="right">      236.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      708.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.88</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.88</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.88</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.87</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.87</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.87</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">       31.14</td>
    <td align="right">      577.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1732.50</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">       31.14</td>
    <td align="right">      577.50</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">     1732.50</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        6.67</td>
    <td align="right">      123.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      371.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY MID</td>
    <td align="right">        6.67</td>
    <td align="right">      123.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      371.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY TOP</td>
    <td align="right">        6.67</td>
    <td align="right">      123.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      371.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY GROUND</td>
    <td align="right">        6.67</td>
    <td align="right">      123.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      371.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY MID</td>
    <td align="right">        6.67</td>
    <td align="right">      123.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      371.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_B - STORY TOP</td>
    <td align="right">        6.67</td>
    <td align="right">      123.75</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      371.25</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY GROUND</td>
    <td align="right">       12.74</td>
    <td align="right">      236.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      708.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY MID</td>
    <td align="right">       12.74</td>
    <td align="right">      236.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      708.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C  - STORY TOP</td>
    <td align="right">       12.74</td>
    <td align="right">      236.25</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      708.75</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY GROUND</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.88</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY MID</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.88</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_A - STORY TOP</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.88</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY GROUND</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.87</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY MID</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.87</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE C END_B - STORY TOP</td>
    <td align="right">        2.73</td>
    <td align="right">       50.62</td>
    <td align="right">03-JAN-00:15</td>
    <td align="right">      151.87</td>
    <td align="right">01-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">     1206.95</td>
    <td align="right">    11366.87</td>
    <td align="right">03-MAY-18:30</td>
    <td align="right">   110988.90</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">     1206.95</td>
    <td align="right">    11366.87</td>
    <td align="right">03-MAY-18:30</td>
    <td align="right">   110988.90</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">     1206.95</td>
    <td align="right">    11366.87</td>
    <td align="right">03-MAY-18:30</td>
    <td align="right">   110988.90</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     1206.95</td>
    <td align="right">    11366.87</td>
    <td align="right">03-MAY-18:30</td>
    <td align="right">   110988.90</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     1206.95</td>
    <td align="right">    11366.87</td>
    <td align="right">03-MAY-18:30</td>
    <td align="right">   110988.90</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     1206.95</td>
    <td align="right">    11366.87</td>
    <td align="right">03-MAY-18:30</td>
    <td align="right">   110988.90</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      485.06</td>
    <td align="right">     5866.87</td>
    <td align="right">02-JAN-20:30</td>
    <td align="right">    64081.15</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">      318.37</td>
    <td align="right">     5866.87</td>
    <td align="right">02-JAN-20:30</td>
    <td align="right">    13860.62</td>
    <td align="right">26-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">      318.37</td>
    <td align="right">     5866.87</td>
    <td align="right">02-JAN-20:30</td>
    <td align="right">    13860.62</td>
    <td align="right">26-JAN-05:15</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">      103.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     7006.67</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Building Facades:ExteriorLights:Electricity</td>
    <td align="right">        7.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      866.67</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Main Entries:ExteriorLights:Electricity</td>
    <td align="right">       15.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">      960.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Other Doors:ExteriorLights:Electricity</td>
    <td align="right">        5.03</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">      320.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Parking Areas and Drives:ExteriorLights:Electricity</td>
    <td align="right">       76.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     4860.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">      163.80</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    50220.53</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">        2.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    22271.25</td>
    <td align="right">30-NOV-05:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">      264.41</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-10:30</td>
    <td align="right">   205084.83</td>
    <td align="right">21-DEC-05:45</td>
  </tr>
  <tr>
    <td align="right">Gas:HVAC</td>
    <td align="right">      264.41</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-10:30</td>
    <td align="right">   205084.83</td>
    <td align="right">21-DEC-05:45</td>
  </tr>
  <tr>
    <td align="right">Heating:Gas</td>
    <td align="right">      264.41</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-10:30</td>
    <td align="right">   205084.83</td>
    <td align="right">21-DEC-05:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1474.80</td>
    <td align="right">     1859.46</td>
    <td align="right">03-MAY-09:30</td>
    <td align="right">   321209.71</td>
    <td align="right">21-DEC-05:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      726.86</td>
    <td align="right">     1106.40</td>
    <td align="right">20-JUN-17:15</td>
    <td align="right">   151097.21</td>
    <td align="right">21-DEC-05:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">       28.62</td>
    <td align="right">        0.10</td>
    <td align="right">02-MAR-00:30</td>
    <td align="right">     8312.18</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      214.51</td>
    <td align="right">        0.00</td>
    <td align="right">10-MAR-13:30</td>
    <td align="right">   151097.21</td>
    <td align="right">21-DEC-05:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">        6.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8312.18</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      512.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">    96384.09</td>
    <td align="right">26-JUN-16:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY GROUND</td>
    <td align="right">       21.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-05:30</td>
    <td align="right">     5808.39</td>
    <td align="right">20-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">       35.23</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10467.85</td>
    <td align="right">21-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">        5.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10467.85</td>
    <td align="right">21-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY MID</td>
    <td align="right">       30.09</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7931.79</td>
    <td align="right">20-JAN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">       52.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13032.95</td>
    <td align="right">23-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">       13.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    13032.95</td>
    <td align="right">23-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A  - STORY TOP</td>
    <td align="right">       39.20</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10251.83</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">       12.59</td>
    <td align="right">        0.00</td>
    <td align="right">19-SEP-09:30</td>
    <td align="right">     3201.36</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        5.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     3201.36</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY GROUND</td>
    <td align="right">        7.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2244.90</td>
    <td align="right">28-SEP-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">       15.54</td>
    <td align="right">        0.04</td>
    <td align="right">19-MAY-10:15</td>
    <td align="right">     3550.67</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">        5.52</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:45</td>
    <td align="right">     3550.67</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY MID</td>
    <td align="right">       10.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2669.20</td>
    <td align="right">31-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">       21.52</td>
    <td align="right">        0.10</td>
    <td align="right">16-SEP-21:15</td>
    <td align="right">     4163.54</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">        9.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-09:30</td>
    <td align="right">     4163.54</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_A - STORY TOP</td>
    <td align="right">       12.21</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3085.76</td>
    <td align="right">31-AUG-15:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">       12.55</td>
    <td align="right">        0.01</td>
    <td align="right">16-SEP-19:15</td>
    <td align="right">     3188.40</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        4.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     3188.40</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY GROUND</td>
    <td align="right">        7.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1884.95</td>
    <td align="right">31-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">       15.73</td>
    <td align="right">        0.00</td>
    <td align="right">19-SEP-07:15</td>
    <td align="right">     3528.25</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">        5.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     3528.25</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY MID</td>
    <td align="right">       10.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2304.57</td>
    <td align="right">31-AUG-10:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">       21.43</td>
    <td align="right">        0.24</td>
    <td align="right">03-MAY-12:00</td>
    <td align="right">     4145.76</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">        8.81</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     4145.76</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE A END_B - STORY TOP</td>
    <td align="right">       12.62</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2710.51</td>
    <td align="right">31-AUG-10:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">      148.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19904.70</td>
    <td align="right">21-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7956.76</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY GROUND</td>
    <td align="right">      147.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    19904.70</td>
    <td align="right">21-JAN-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">       31.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9674.37</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">        1.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     9674.37</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY MID</td>
    <td align="right">       30.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4878.15</td>
    <td align="right">26-JUN-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">       49.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    17153.57</td>
    <td align="right">21-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">        9.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    16898.41</td>
    <td align="right">21-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B  - STORY TOP</td>
    <td align="right">       40.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     8423.32</td>
    <td align="right">26-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">       14.02</td>
    <td align="right">        0.01</td>
    <td align="right">27-JUL-05:45</td>
    <td align="right">     4736.72</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE OFFICE WHOLEBUILDING - MD OFFICE B END_A - STORY GROUND</td>
    <td align="right">        6.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-02:30</td>
