<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 90.1-2004|LargeHotel RUN PERIOD 1 ** Atlanta Hartsfield Intl Ap GA USA TMY3 WMO#=722190
  2018-02-13
  12:12:21
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.02.13 12:12</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>90.1-2004|LargeHotel</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Atlanta Hartsfield Intl Ap GA USA TMY3 WMO#=722190</b></p>
<p>Simulation Timestamp: <b>2018-02-13
  12:12:21</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">    14258.09</td>
    <td align="right">     1534.73</td>
    <td align="right">     1534.73</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">    14258.09</td>
    <td align="right">     1534.73</td>
    <td align="right">     1534.73</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    33925.31</td>
    <td align="right">     3651.69</td>
    <td align="right">     3651.69</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    33925.31</td>
    <td align="right">     3651.69</td>
    <td align="right">     3651.69</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     9290.30</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     9290.30</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3614.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2441.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     1209.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      311.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3141.32</td>
    <td align="right">     1776.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1106.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      451.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      203.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7118.06</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     8866.79</td>
    <td align="right">     5391.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7118.06</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">     3614.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">     2441.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     1209.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">        6.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Entry Canopies</td>
    <td align="right">       31.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">       75.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">       28.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">      169.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     3141.32</td>
    <td align="right">     1776.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     1106.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">      451.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">      203.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7118.06</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      163.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      452.48</td>
    <td align="right">      389.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      338.13</td>
    <td align="right">      191.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      954.41</td>
    <td align="right">      580.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      163.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      452.48</td>
    <td align="right">      389.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      338.13</td>
    <td align="right">      191.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      954.41</td>
    <td align="right">      580.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.77</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    8866.794</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    8866.794</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    8866.794</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    8866.794</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     7118.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     7118.06</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     7118.06</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      611.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      623.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     6872.50</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::EXAMPLEAFLATENERGYCHARGE">EXAMPLE A FLATENERGYCHARGE</a>   |  
<a href="#TariffReport::FLATENERGYCHARGE-GAS">FLATENERGYCHARGE-GAS</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 8.8.0-7c3bbe4830, YMD=2018.02.13 12:12</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Atlanta Hartsfield Intl Ap GA USA TMY3 WMO#=722190</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       33.63</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -84.4</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      308.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4295.88</td>
    <td align="right">     1687.67</td>
    <td align="right">      357.99</td>
    <td align="right">     1687.67</td>
    <td align="right">      562.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3886.75</td>
    <td align="right">     1534.24</td>
    <td align="right">      306.85</td>
    <td align="right">     1534.24</td>
    <td align="right">      511.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1049.42</td>
    <td align="right">      414.25</td>
    <td align="right">       82.85</td>
    <td align="right">      414.25</td>
    <td align="right">      138.08</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       24.43</td>
    <td align="right">       24.55</td>
    <td align="right">       23.14</td>
    <td align="right">       24.55</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     4295.88</td>
    <td align="right">     1687.67</td>
    <td align="right">      357.99</td>
    <td align="right">     1687.67</td>
    <td align="right">      562.56</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     3886.75</td>
    <td align="right">     1534.24</td>
    <td align="right">      306.85</td>
    <td align="right">     1534.24</td>
    <td align="right">      511.41</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     1049.42</td>
    <td align="right">      414.25</td>
    <td align="right">       82.85</td>
    <td align="right">      414.25</td>
    <td align="right">      138.08</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       24.43</td>
    <td align="right">       24.55</td>
    <td align="right">       23.14</td>
    <td align="right">       24.55</td>
    <td align="right">       24.55</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
    <td align="right">       27.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      844.57</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY B1</td>
    <td align="right">       20.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8234</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY GROUND</td>
    <td align="right">      137.76</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      419.90</td>
    <td align="right">        1.00</td>
    <td align="right">       91.84</td>
    <td align="right">        0.00</td>
    <td align="right">       24.80</td>
    <td align="right">       24.80</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8234</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8234</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY B1</td>
    <td align="right">       34.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      105.42</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8234</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY GROUND</td>
    <td align="right">      230.05</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      701.18</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8234</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B END_A - STORY GROUND</td>
    <td align="right">       34.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      106.39</td>
    <td align="right">        1.00</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8234</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY B1</td>
    <td align="right">       20.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.13</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8234</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY GROUND</td>
    <td align="right">      137.76</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      419.90</td>
    <td align="right">        1.00</td>
    <td align="right">       91.84</td>
    <td align="right">        0.00</td>
    <td align="right">       24.80</td>
    <td align="right">       24.80</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8234</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C END_A - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">     67.8234</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A  - STORY B1</td>
    <td align="right">       30.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       91.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A END_A - STORY B1</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B  - STORY B1</td>
    <td align="right">       50.09</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.68</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B END_A - STORY B1</td>
    <td align="right">       34.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      106.39</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C  - STORY B1</td>
    <td align="right">       30.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       91.43</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C END_A - STORY B1</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.39</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID</td>
    <td align="right">      115.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      351.16</td>
    <td align="right">        3.00</td>
    <td align="right">       76.81</td>
    <td align="right">        0.00</td>
    <td align="right">       20.74</td>
    <td align="right">       20.74</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID2</td>
    <td align="right">       24.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       75.57</td>
    <td align="right">        5.00</td>
    <td align="right">       30.46</td>
    <td align="right">        0.00</td>
    <td align="right">        8.23</td>
    <td align="right">        8.23</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A END_A - STORY MID</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        3.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID</td>
    <td align="right">      192.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      586.40</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID2</td>
    <td align="right">       41.40</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      126.19</td>
    <td align="right">        5.00</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B END_A - STORY MID</td>
    <td align="right">       34.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      106.39</td>
    <td align="right">        3.00</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID</td>
    <td align="right">      115.21</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      351.16</td>
    <td align="right">        3.00</td>
    <td align="right">       76.81</td>
    <td align="right">        0.00</td>
    <td align="right">       20.74</td>
    <td align="right">       20.74</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID2</td>
    <td align="right">       24.79</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       75.57</td>
    <td align="right">        5.00</td>
    <td align="right">       30.46</td>
    <td align="right">        0.00</td>
    <td align="right">        8.23</td>
    <td align="right">        8.23</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C END_A - STORY MID</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        3.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY MID2</td>
    <td align="right">      184.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      562.18</td>
    <td align="right">        5.00</td>
    <td align="right">      122.96</td>
    <td align="right">        0.00</td>
    <td align="right">       33.20</td>
    <td align="right">       33.20</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY TOP</td>
    <td align="right">      188.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      574.03</td>
    <td align="right">        1.00</td>
    <td align="right">      125.55</td>
    <td align="right">        0.00</td>
    <td align="right">       33.90</td>
    <td align="right">       33.90</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY MID2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        5.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_B - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY MID2</td>
    <td align="right">      307.99</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      938.77</td>
    <td align="right">        5.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY TOP</td>
    <td align="right">      314.49</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      958.56</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY MID2</td>
    <td align="right">       34.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      106.39</td>
    <td align="right">        5.00</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY TOP</td>
    <td align="right">       34.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      106.39</td>
    <td align="right">        1.00</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_B - STORY TOP</td>
    <td align="right">       34.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      106.39</td>
    <td align="right">        1.00</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY MID2</td>
    <td align="right">      184.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      562.18</td>
    <td align="right">        5.00</td>
    <td align="right">      122.96</td>
    <td align="right">        0.00</td>
    <td align="right">       33.20</td>
    <td align="right">       33.20</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY TOP</td>
    <td align="right">      188.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      574.03</td>
    <td align="right">        1.00</td>
    <td align="right">      125.55</td>
    <td align="right">        0.00</td>
    <td align="right">       33.90</td>
    <td align="right">       33.90</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY MID2</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        5.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_B - STORY TOP</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        7.53</td>
    <td align="right">        7.53</td>
    <td align="right">     11.8403</td>
    <td align="right">       26.02</td>
    <td align="right">      6.7490</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN A  - STORY B1</td>
    <td align="right">       27.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9167</td>
    <td align="right">       18.58</td>
    <td align="right">   2927.6277</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN B  - STORY B1</td>
    <td align="right">       46.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      142.02</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9167</td>
    <td align="right">       18.58</td>
    <td align="right">   2927.6277</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN C  - STORY B1</td>
    <td align="right">       27.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       85.05</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9167</td>
    <td align="right">       18.58</td>
    <td align="right">   2927.6277</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY A  - STORY B1</td>
    <td align="right">       21.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       64.49</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4583</td>
    <td align="right">       23.23</td>
    <td align="right">    597.9576</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY B  - STORY B1</td>
    <td align="right">       35.33</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      107.69</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4583</td>
    <td align="right">       23.23</td>
    <td align="right">    597.9576</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY C  - STORY B1</td>
    <td align="right">       21.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       64.49</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4583</td>
    <td align="right">       23.23</td>
    <td align="right">    597.9576</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY GROUND</td>
    <td align="right">       50.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.13</td>
    <td align="right">        1.00</td>
    <td align="right">       33.71</td>
    <td align="right">        0.00</td>
    <td align="right">        9.10</td>
    <td align="right">        9.10</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY MID</td>
    <td align="right">       73.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      222.87</td>
    <td align="right">        3.00</td>
    <td align="right">       48.75</td>
    <td align="right">        0.00</td>
    <td align="right">       13.16</td>
    <td align="right">       13.16</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY MID</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        3.00</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY GROUND</td>
    <td align="right">       84.44</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      257.38</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY MID</td>
    <td align="right">      122.10</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      372.16</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY GROUND</td>
    <td align="right">       34.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      106.39</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY MID</td>
    <td align="right">       34.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      106.39</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY GROUND</td>
    <td align="right">       50.57</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      154.13</td>
    <td align="right">        1.00</td>
    <td align="right">       33.71</td>
    <td align="right">        0.00</td>
    <td align="right">        9.10</td>
    <td align="right">        9.10</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY MID</td>
    <td align="right">       73.12</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      222.87</td>
    <td align="right">        3.00</td>
    <td align="right">       48.75</td>
    <td align="right">        0.00</td>
    <td align="right">       13.16</td>
    <td align="right">       13.16</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY GROUND</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY MID</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        3.00</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">     11.8403</td>
    <td align="right">        3.10</td>
    <td align="right">      8.0729</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A  - STORY B1</td>
    <td align="right">       23.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       71.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1459</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A END_B - STORY B1</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1459</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B  - STORY B1</td>
    <td align="right">       39.34</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      119.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1459</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B END_B - STORY B1</td>
    <td align="right">       34.91</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      106.39</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       23.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1459</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C  - STORY B1</td>
    <td align="right">       23.56</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       71.80</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1459</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C END_B - STORY B1</td>
    <td align="right">       20.90</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       63.71</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1459</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5.3820</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL A  - STORY B1</td>
    <td align="right">       39.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      119.63</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2986</td>
    <td align="right">        6.19</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL B  - STORY B1</td>
    <td align="right">       65.54</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      199.76</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2986</td>
    <td align="right">        6.19</td>
    <td align="right">   3381.9730</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL C  - STORY B1</td>
    <td align="right">       39.25</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      119.63</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2986</td>
    <td align="right">        6.19</td>
    <td align="right">     10.7639</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE A  - STORY B1</td>
    <td align="right">       25.76</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       78.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">       46.45</td>
    <td align="right">      2.6910</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE B  - STORY B1</td>
    <td align="right">       43.01</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      131.10</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">       46.45</td>
    <td align="right">      2.6910</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE C  - STORY B1</td>
    <td align="right">       25.76</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       78.51</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">       46.45</td>
    <td align="right">      2.6910</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     9290.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28316.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3886.75</td>
    <td align="right">      409.13</td>
    <td align="right">     1049.42</td>
    <td align="right">     1049.42</td>
    <td align="right">     10.7879</td>
    <td align="right">        7.37</td>
    <td align="right">     70.7302</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     9290.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    28316.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3886.75</td>
    <td align="right">      409.13</td>
    <td align="right">     1049.42</td>
    <td align="right">     1049.42</td>
    <td align="right">     10.7879</td>
    <td align="right">        7.37</td>
    <td align="right">     70.7302</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">17-AUG-20:15</td>
    <td align="right">12-FEB-04:30</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">08-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   679042.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">   168995.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    95661.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">    20195.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   156986.93</td>
    <td align="right">    13283.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    46591.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">    17130.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">    14655.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   520216.24</td>
    <td align="right">   692325.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Boiler</td>
    <td align="right">        0.00</td>
    <td align="right">   679042.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Boiler Parasitic</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">   168995.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    95661.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Building Facades</td>
    <td align="right">      770.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Entry Canopies</td>
    <td align="right">     2025.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Main Entries</td>
    <td align="right">     4800.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Other Doors</td>
    <td align="right">     1816.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Parking Areas and Drives</td>
    <td align="right">    10783.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   156986.93</td>
    <td align="right">    13283.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    46591.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">    17130.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">    14655.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">     3918.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     7732.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     3832.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      987.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     9948.56</td>
    <td align="right">     1925.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     3505.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">     1431.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">      643.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    28081.14</td>
    <td align="right">     5844.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      421.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      832.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      412.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      106.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1070.85</td>
    <td align="right">      207.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      377.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      154.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       69.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3022.63</td>
    <td align="right">      629.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      421.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      832.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      412.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      106.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1070.85</td>
    <td align="right">      207.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      377.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">      154.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">       69.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3022.63</td>
    <td align="right">      629.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       34.40</td>
    <td align="right">        9.50</td>
    <td align="right">       23.50</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       31.20</td>
    <td align="right">        9.50</td>
    <td align="right">       25.10</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        4.00</td>
    <td align="right">      300.00</td>
  </tr>
  <tr>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">       -6.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -6.30</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        5.30</td>
    <td align="right">      320.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.81</td>
    <td align="right">       13.81</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.71</td>
    <td align="right">       20.71</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 185</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       91.84</td>
    <td align="right">       67.04</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       34.59</td>
    <td align="right">       34.59</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 170</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       23.27</td>
    <td align="right">       16.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.81</td>
    <td align="right">       13.81</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.71</td>
    <td align="right">       20.71</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 195</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       91.84</td>
    <td align="right">       67.04</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 177</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       50.09</td>
    <td align="right">       50.09</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       23.27</td>
    <td align="right">       23.27</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       34.91</td>
    <td align="right">       34.91</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       20.00</td>
    <td align="right">       20.00</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       30.00</td>
    <td align="right">       30.00</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 257</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      230.42</td>
    <td align="right">      168.21</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 346</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       69.68</td>
    <td align="right">       50.86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 347</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       82.64</td>
    <td align="right">       60.33</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       41.81</td>
    <td align="right">       30.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 239</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       41.81</td>
    <td align="right">       30.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 352</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      116.35</td>
    <td align="right">       84.94</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       69.81</td>
    <td align="right">       50.96</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      230.42</td>
    <td align="right">      168.21</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 357</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       82.64</td>
    <td align="right">       60.33</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 358</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       69.68</td>
    <td align="right">       50.86</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       41.81</td>
    <td align="right">       30.52</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       41.81</td>
    <td align="right">       30.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 329</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      614.80</td>
    <td align="right">      448.81</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 383</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      125.55</td>
    <td align="right">       91.65</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 384</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">      188.33</td>
    <td align="right">      188.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 308</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       69.68</td>
    <td align="right">       50.86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 311</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       69.68</td>
    <td align="right">       50.86</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 362</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 365</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 366</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 400</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 401</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 402</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 390</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">      314.49</td>
    <td align="right">      314.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 314</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      116.35</td>
    <td align="right">       84.94</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 368</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       23.27</td>
    <td align="right">       16.99</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 372</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       34.91</td>
    <td align="right">       34.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 406</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       23.27</td>
    <td align="right">       16.99</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 408</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       34.91</td>
    <td align="right">       34.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 339</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      614.80</td>
    <td align="right">      448.81</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 393</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      125.55</td>
    <td align="right">       91.65</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 396</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">      188.33</td>
    <td align="right">      188.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 320</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       69.68</td>
    <td align="right">       50.86</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 321</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       69.68</td>
    <td align="right">       50.86</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 374</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 375</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 378</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 411</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 412</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 414</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">        0.23</td>
    <td align="right">       0.358</td>
    <td align="right">       0.376</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       18.60</td>
    <td align="right">       18.60</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       46.59</td>
    <td align="right">       46.59</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       18.60</td>
    <td align="right">       18.60</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 103</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       27.90</td>
    <td align="right">       27.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       14.10</td>
    <td align="right">       14.10</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       21.16</td>
    <td align="right">       21.16</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       35.33</td>
    <td align="right">       35.33</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       14.10</td>
    <td align="right">       14.10</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       21.16</td>
    <td align="right">       21.16</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 203</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       33.71</td>
    <td align="right">       24.61</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 275</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      146.24</td>
    <td align="right">      106.75</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 221</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       41.81</td>
    <td align="right">       30.52</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       33.71</td>
    <td align="right">       24.61</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 285</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">      146.24</td>
    <td align="right">      106.75</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 231</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       13.94</td>
    <td align="right">       10.17</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 303</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL R-6.62</td>
    <td align="right">        0.30</td>
    <td align="right">       0.857</td>
    <td align="right">       0.984</td>
    <td align="right">       41.81</td>
    <td align="right">       30.52</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       15.71</td>
    <td align="right">       15.71</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 127</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 148</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 145</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 133</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       39.34</td>
    <td align="right">       39.34</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 154</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       23.27</td>
    <td align="right">       23.27</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       34.91</td>
    <td align="right">       34.91</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 141</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       15.71</td>
    <td align="right">       15.71</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       23.56</td>
    <td align="right">       23.56</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 160</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       20.90</td>
    <td align="right">       20.90</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 113</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       26.17</td>
    <td align="right">       26.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 109</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       39.25</td>
    <td align="right">       39.25</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 115</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       65.54</td>
    <td align="right">       65.54</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       26.17</td>
    <td align="right">       26.17</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 121</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       39.25</td>
    <td align="right">       39.25</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       17.17</td>
    <td align="right">       17.17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       25.76</td>
    <td align="right">       25.76</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       43.01</td>
    <td align="right">       43.01</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INSULATED BASEMENT MASS WALL</td>
    <td align="right">        0.30</td>
    <td align="right">       3.663</td>
    <td align="right">       6.526</td>
    <td align="right">       17.17</td>
    <td align="right">       17.17</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">TYPICAL INSULATED CARPETED 6IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.250</td>
    <td align="right">       3.540</td>
    <td align="right">       25.76</td>
    <td align="right">       25.76</td>
    <td align="right">      180.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.80</td>
    <td align="right">       24.80</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 185</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 164</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 167</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 170</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       24.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       24.80</td>
    <td align="right">       24.80</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 195</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 176</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 177</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.74</td>
    <td align="right">       62.21</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 257</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       18.81</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 346</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">       22.31</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 347</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       11.29</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 236</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       11.29</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 239</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">       31.42</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 352</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">       18.85</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 242</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       20.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.74</td>
    <td align="right">       62.21</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 267</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.46</td>
    <td align="right">       22.31</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 357</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       18.81</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 358</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       11.29</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 248</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       11.29</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 249</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       33.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.20</td>
    <td align="right">      166.00</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 329</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       33.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.90</td>
    <td align="right">       33.90</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 383</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       18.81</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 308</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       18.81</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 311</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 362</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 365</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 400</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 401</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">       31.42</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 314</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 368</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        6.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.28</td>
    <td align="right">        6.28</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 406</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       33.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.20</td>
    <td align="right">      166.00</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 339</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       33.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       33.90</td>
    <td align="right">       33.90</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 393</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       18.81</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 320</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       18.81</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 321</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 374</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 375</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 411</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 412</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.10</td>
    <td align="right">        9.10</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 203</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.16</td>
    <td align="right">       39.48</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 275</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 221</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       11.29</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 293</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        9.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.10</td>
    <td align="right">        9.10</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 213</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">       13.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.16</td>
    <td align="right">       39.48</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 285</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">        3.76</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 231</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">U 0.57 SHGC 0.39 DBL REF-D CLR 6MM/6MM AIR</td>
    <td align="right">        3.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.76</td>
    <td align="right">       11.29</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 303</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1049.42</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      414.25</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      635.18</td>
    <td align="right">       3.045</td>
    <td align="right">       0.428</td>
    <td align="right">       0.308</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 26</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 33</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 29</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 42</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 28</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 37</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 46</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 45</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 38</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 44</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY B1 LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY B1</td>
    <td align="right">     13.9931</td>
    <td align="right">       20.71</td>
    <td align="right">      289.81</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY GROUND LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY GROUND</td>
    <td align="right">     13.9931</td>
    <td align="right">      137.76</td>
    <td align="right">     1927.71</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A END_A - STORY GROUND LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL BANQUET A END_A - STORY GROUND</td>
    <td align="right">     13.9931</td>
    <td align="right">       20.90</td>
    <td align="right">      292.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY B1 LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY B1</td>
    <td align="right">     13.9931</td>
    <td align="right">       34.59</td>
    <td align="right">      483.95</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.33</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY GROUND LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY GROUND</td>
    <td align="right">     13.9931</td>
    <td align="right">      230.05</td>
    <td align="right">     3219.04</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       35.47</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B END_A - STORY GROUND LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL BANQUET B END_A - STORY GROUND</td>
    <td align="right">     13.9931</td>
    <td align="right">       34.91</td>
    <td align="right">      488.44</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY B1 LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY B1</td>
    <td align="right">     13.9931</td>
    <td align="right">       20.71</td>
    <td align="right">      289.81</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.19</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY GROUND LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY GROUND</td>
    <td align="right">     13.9931</td>
    <td align="right">      137.76</td>
    <td align="right">     1927.71</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       21.24</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C END_A - STORY GROUND LARGEHOTEL BANQUET LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL BANQUET C END_A - STORY GROUND</td>
    <td align="right">     13.9931</td>
    <td align="right">       20.90</td>
    <td align="right">      292.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A  - STORY B1 LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CAFE A  - STORY B1</td>
    <td align="right">     13.9931</td>
    <td align="right">       30.00</td>
    <td align="right">      419.75</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A END_A - STORY B1 LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CAFE A END_A - STORY B1</td>
    <td align="right">     13.9931</td>
    <td align="right">       20.90</td>
    <td align="right">      292.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B  - STORY B1 LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CAFE B  - STORY B1</td>
    <td align="right">     13.9931</td>
    <td align="right">       50.09</td>
    <td align="right">      700.93</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.72</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B END_A - STORY B1 LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CAFE B END_A - STORY B1</td>
    <td align="right">     13.9931</td>
    <td align="right">       34.91</td>
    <td align="right">      488.44</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.38</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C  - STORY B1 LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CAFE C  - STORY B1</td>
    <td align="right">     13.9931</td>
    <td align="right">       30.00</td>
    <td align="right">      419.75</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.63</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C END_A - STORY B1 LARGEHOTEL CAFE LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CAFE C END_A - STORY B1</td>
    <td align="right">     13.9931</td>
    <td align="right">       20.90</td>
    <td align="right">      292.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID</td>
    <td align="right">      5.3820</td>
    <td align="right">      345.63</td>
    <td align="right">     1860.18</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID2 LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID2</td>
    <td align="right">      5.3820</td>
    <td align="right">      123.96</td>
    <td align="right">      667.15</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A END_A - STORY MID LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A END_A - STORY MID</td>
    <td align="right">      5.3820</td>
    <td align="right">       62.71</td>
    <td align="right">      337.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID</td>
    <td align="right">      5.3820</td>
    <td align="right">      577.16</td>
    <td align="right">     3106.27</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       34.23</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID2 LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID2</td>
    <td align="right">      5.3820</td>
    <td align="right">      207.00</td>
    <td align="right">     1114.06</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       12.28</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B END_A - STORY MID LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B END_A - STORY MID</td>
    <td align="right">      5.3820</td>
    <td align="right">      104.72</td>
    <td align="right">      563.58</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.21</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID</td>
    <td align="right">      5.3820</td>
    <td align="right">      345.63</td>
    <td align="right">     1860.18</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       20.50</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID2 LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID2</td>
    <td align="right">      5.3820</td>
    <td align="right">      123.96</td>
    <td align="right">      667.15</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.35</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C END_A - STORY MID LARGEHOTEL CORRIDOR LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C END_A - STORY MID</td>
    <td align="right">      5.3820</td>
    <td align="right">       62.71</td>
    <td align="right">      337.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_CORRIDOR_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY MID2 LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY MID2</td>
    <td align="right">     11.8403</td>
    <td align="right">      922.21</td>
    <td align="right">    10919.20</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      141.43</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY TOP LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY TOP</td>
    <td align="right">     11.8403</td>
    <td align="right">      188.33</td>
    <td align="right">     2229.89</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       28.88</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY MID2 LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY MID2</td>
    <td align="right">     11.8403</td>
    <td align="right">      104.52</td>
    <td align="right">     1237.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY TOP LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY TOP</td>
    <td align="right">     11.8403</td>
    <td align="right">       20.90</td>
    <td align="right">      247.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_B - STORY TOP LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_B - STORY TOP</td>
    <td align="right">     11.8403</td>
    <td align="right">       20.90</td>
    <td align="right">      247.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY MID2 LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY MID2</td>
    <td align="right">     11.8403</td>
    <td align="right">     1539.97</td>
    <td align="right">    18233.74</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      236.18</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY TOP LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY TOP</td>
    <td align="right">     11.8403</td>
    <td align="right">      314.49</td>
    <td align="right">     3723.64</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       48.23</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY MID2 LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY MID2</td>
    <td align="right">     11.8403</td>
    <td align="right">      174.53</td>
    <td align="right">     2066.48</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       26.77</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY TOP LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY TOP</td>
    <td align="right">     11.8403</td>
    <td align="right">       34.91</td>
    <td align="right">      413.30</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_B - STORY TOP LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_B - STORY TOP</td>
    <td align="right">     11.8403</td>
    <td align="right">       34.91</td>
    <td align="right">      413.30</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        5.35</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY MID2 LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY MID2</td>
    <td align="right">     11.8403</td>
    <td align="right">      922.21</td>
    <td align="right">    10919.20</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">      141.43</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY TOP LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY TOP</td>
    <td align="right">     11.8403</td>
    <td align="right">      188.33</td>
    <td align="right">     2229.89</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       28.88</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY MID2 LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY MID2</td>
    <td align="right">     11.8403</td>
    <td align="right">      104.52</td>
    <td align="right">     1237.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       16.03</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY TOP LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY TOP</td>
    <td align="right">     11.8403</td>
    <td align="right">       20.90</td>
    <td align="right">      247.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_B - STORY TOP LARGEHOTEL GUESTROOM LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_B - STORY TOP</td>
    <td align="right">     11.8403</td>
    <td align="right">       20.90</td>
    <td align="right">      247.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_GUESTROOM_SCH</td>
    <td align="right">       69.00</td>
    <td align="right">      168.00</td>
    <td align="right">       69.00</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.21</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN A  - STORY B1 LARGEHOTEL KITCHEN LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL KITCHEN A  - STORY B1</td>
    <td align="right">     12.9167</td>
    <td align="right">       27.90</td>
    <td align="right">      360.41</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN B  - STORY B1 LARGEHOTEL KITCHEN LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL KITCHEN B  - STORY B1</td>
    <td align="right">     12.9167</td>
    <td align="right">       46.59</td>
    <td align="right">      601.85</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.63</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN C  - STORY B1 LARGEHOTEL KITCHEN LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL KITCHEN C  - STORY B1</td>
    <td align="right">     12.9167</td>
    <td align="right">       27.90</td>
    <td align="right">      360.41</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.97</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY A  - STORY B1 LARGEHOTEL LAUNDRY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LAUNDRY A  - STORY B1</td>
    <td align="right">      6.4583</td>
    <td align="right">       21.16</td>
    <td align="right">      136.64</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY B  - STORY B1 LARGEHOTEL LAUNDRY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LAUNDRY B  - STORY B1</td>
    <td align="right">      6.4583</td>
    <td align="right">       35.33</td>
    <td align="right">      228.17</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.51</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY C  - STORY B1 LARGEHOTEL LAUNDRY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LAUNDRY C  - STORY B1</td>
    <td align="right">      6.4583</td>
    <td align="right">       21.16</td>
    <td align="right">      136.64</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.51</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY GROUND LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY GROUND</td>
    <td align="right">     11.8403</td>
    <td align="right">       50.57</td>
    <td align="right">      598.75</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY MID LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY MID</td>
    <td align="right">     11.8403</td>
    <td align="right">      219.36</td>
    <td align="right">     2597.27</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY GROUND LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY GROUND</td>
    <td align="right">     11.8403</td>
    <td align="right">       20.90</td>
    <td align="right">      247.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY MID LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY MID</td>
    <td align="right">     11.8403</td>
    <td align="right">       62.71</td>
    <td align="right">      742.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.18</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY GROUND LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY GROUND</td>
    <td align="right">     11.8403</td>
    <td align="right">       84.44</td>
    <td align="right">      999.83</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       11.02</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY MID LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY MID</td>
    <td align="right">     11.8403</td>
    <td align="right">      366.30</td>
    <td align="right">     4337.12</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       47.79</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY GROUND LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY GROUND</td>
    <td align="right">     11.8403</td>
    <td align="right">       34.91</td>
    <td align="right">      413.30</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.55</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY MID LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY MID</td>
    <td align="right">     11.8403</td>
    <td align="right">      104.72</td>
    <td align="right">     1239.89</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.66</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY GROUND LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY GROUND</td>
    <td align="right">     11.8403</td>
    <td align="right">       50.57</td>
    <td align="right">      598.75</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.60</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY MID LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY MID</td>
    <td align="right">     11.8403</td>
    <td align="right">      219.36</td>
    <td align="right">     2597.27</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       28.62</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY GROUND LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY GROUND</td>
    <td align="right">     11.8403</td>
    <td align="right">       20.90</td>
    <td align="right">      247.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.73</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY MID LARGEHOTEL LOBBY LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY MID</td>
    <td align="right">     11.8403</td>
    <td align="right">       62.71</td>
    <td align="right">      742.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        8.18</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A  - STORY B1 LARGEHOTEL MECHANICAL LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A  - STORY B1</td>
    <td align="right">     16.1459</td>
    <td align="right">       23.56</td>
    <td align="right">      380.36</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A END_B - STORY B1 LARGEHOTEL MECHANICAL LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A END_B - STORY B1</td>
    <td align="right">     16.1459</td>
    <td align="right">       20.90</td>
    <td align="right">      337.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B  - STORY B1 LARGEHOTEL MECHANICAL LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B  - STORY B1</td>
    <td align="right">     16.1459</td>
    <td align="right">       39.34</td>
    <td align="right">      635.15</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B END_B - STORY B1 LARGEHOTEL MECHANICAL LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B END_B - STORY B1</td>
    <td align="right">     16.1459</td>
    <td align="right">       34.91</td>
    <td align="right">      563.58</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        6.21</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C  - STORY B1 LARGEHOTEL MECHANICAL LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C  - STORY B1</td>
    <td align="right">     16.1459</td>
    <td align="right">       23.56</td>
    <td align="right">      380.36</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.19</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C END_B - STORY B1 LARGEHOTEL MECHANICAL LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C END_B - STORY B1</td>
    <td align="right">     16.1459</td>
    <td align="right">       20.90</td>
    <td align="right">      337.50</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL A  - STORY B1 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL RETAIL A  - STORY B1</td>
    <td align="right">     18.2986</td>
    <td align="right">       39.25</td>
    <td align="right">      718.19</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL B  - STORY B1 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL RETAIL B  - STORY B1</td>
    <td align="right">     18.2986</td>
    <td align="right">       65.54</td>
    <td align="right">     1199.29</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">       13.22</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL C  - STORY B1 LARGEHOTEL RETAIL LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL RETAIL C  - STORY B1</td>
    <td align="right">     18.2986</td>
    <td align="right">       39.25</td>
    <td align="right">      718.19</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        7.91</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE A  - STORY B1 LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL STORAGE A  - STORY B1</td>
    <td align="right">      8.6111</td>
    <td align="right">       25.76</td>
    <td align="right">      221.79</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE B  - STORY B1 LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL STORAGE B  - STORY B1</td>
    <td align="right">      8.6111</td>
    <td align="right">       43.01</td>
    <td align="right">      370.37</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.08</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE C  - STORY B1 LARGEHOTEL STORAGE LIGHTS</td>
    <td align="right">ZONE LARGEHOTEL STORAGE C  - STORY B1</td>
    <td align="right">      8.6111</td>
    <td align="right">       25.76</td>
    <td align="right">      221.79</td>
    <td align="right">General</td>
    <td align="right">HOTELLARGE BLDG_LIGHT_STORAGE_SCH</td>
    <td align="right">       58.70</td>
    <td align="right">      168.00</td>
    <td align="right">       58.70</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.7879</td>
    <td align="right">     9290.30</td>
    <td align="right">   100222.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      576.81</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">BUILDING FACADES</td>
    <td align="right">      770.67</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       42.67</td>
    <td align="right">       42.67</td>
    <td align="right">        6.17</td>
  </tr>
  <tr>
    <td align="right">ENTRY CANOPIES</td>
    <td align="right">     2025.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.82</td>
    <td align="right">       83.82</td>
    <td align="right">       31.86</td>
  </tr>
  <tr>
    <td align="right">MAIN ENTRIES</td>
    <td align="right">     4800.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.82</td>
    <td align="right">       83.82</td>
    <td align="right">       75.53</td>
  </tr>
  <tr>
    <td align="right">OTHER DOORS</td>
    <td align="right">     1816.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.82</td>
    <td align="right">       83.82</td>
    <td align="right">       28.57</td>
  </tr>
  <tr>
    <td align="right">PARKING AREAS AND DRIVES</td>
    <td align="right">    10783.56</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.82</td>
    <td align="right">       83.82</td>
    <td align="right">      169.68</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">    20195.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      311.81</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">90.1-2004 WATERCOOLED  ROTARY SCREW CHILLER 0 268TONS 0.7KW/TON</td>
    <td align="right">Chiller:Electric:EIR</td>
    <td align="right">   987309.69</td>
    <td align="right">        4.90</td>
    <td align="right">4.56</td>
    <td align="right">15.58</td>
  </tr>
  <tr>
    <td align="right">PROPELLER OR AXIAL TWOSPEED FAN OPEN COOLING TOWER 38.2 GPM/HP</td>
    <td align="right">CoolingTower:TwoSpeed</td>
    <td align="right">   951070.89</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP BOILER 2303KBTU/HR 0.75 THERMAL EFF</td>
    <td align="right">Boiler:HotWater</td>
    <td align="right">   630287.88</td>
    <td align="right">        0.75</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">12 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   280126.51</td>
    <td align="right">   197277.74</td>
    <td align="right">   124151.31</td>
    <td align="right">    73126.43</td>
    <td align="right">        0.63</td>
    <td align="right">-</td>
    <td align="right">    22447.43</td>
    <td align="right">      227.67</td>
  </tr>
  <tr>
    <td align="right">12 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   174501.43</td>
    <td align="right">   195265.39</td>
    <td align="right">   130493.48</td>
    <td align="right">    64771.91</td>
    <td align="right">        0.67</td>
    <td align="right">-</td>
    <td align="right">    20890.08</td>
    <td align="right">      211.88</td>
  </tr>
  <tr>
    <td align="right">27 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   241564.77</td>
    <td align="right">   205733.34</td>
    <td align="right">   131839.61</td>
    <td align="right">    73893.73</td>
    <td align="right">        0.64</td>
    <td align="right">-</td>
    <td align="right">    22558.33</td>
    <td align="right">      228.80</td>
  </tr>
  <tr>
    <td align="right">9 ZONE VAV CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">   219863.84</td>
    <td align="right">   285907.49</td>
    <td align="right">   199776.35</td>
    <td align="right">    86131.14</td>
    <td align="right">        0.70</td>
    <td align="right">-</td>
    <td align="right">    30226.21</td>
    <td align="right">      306.57</td>
  </tr>
  <tr>
    <td align="right">9 ZONE VAV 1 CLG COIL</td>
    <td align="right">Coil:Cooling:Water</td>
    <td align="right">    71269.60</td>
    <td align="right">    86110.84</td>
    <td align="right">    58561.33</td>
    <td align="right">    27549.50</td>
    <td align="right">        0.68</td>
    <td align="right">-</td>
    <td align="right">     9226.62</td>
    <td align="right">       93.58</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1595.74</td>
    <td align="right">     1508.86</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13187.01</td>
    <td align="right">    12483.22</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A END_A - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3206.99</td>
    <td align="right">     3035.51</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2525.67</td>
    <td align="right">     2388.45</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    14220.82</td>
    <td align="right">    13448.40</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B END_A - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3938.88</td>
    <td align="right">     3728.79</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1595.80</td>
    <td align="right">     1508.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    12761.47</td>
    <td align="right">    12080.18</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C END_A - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3194.84</td>
    <td align="right">     3023.75</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2302.46</td>
    <td align="right">     2177.12</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A END_A - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1682.32</td>
    <td align="right">     1590.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3642.80</td>
    <td align="right">     3444.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B END_A - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2678.29</td>
    <td align="right">     2532.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2302.55</td>
    <td align="right">     2177.20</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C END_A - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1682.36</td>
    <td align="right">     1590.72</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17763.72</td>
    <td align="right">    12828.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID2 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11891.04</td>
    <td align="right">     8768.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A END_A - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6488.44</td>
    <td align="right">     5029.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3904.67</td>
    <td align="right">     3693.96</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID2 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9915.68</td>
    <td align="right">     8638.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B END_A - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     5796.77</td>
    <td align="right">     5104.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    17956.66</td>
    <td align="right">    11521.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID2 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    11974.91</td>
    <td align="right">     8679.14</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C END_A - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     6522.94</td>
    <td align="right">     5001.59</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY MID2 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    47794.23</td>
    <td align="right">    40495.83</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY TOP RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16511.33</td>
    <td align="right">    12695.68</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY MID2 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10924.25</td>
    <td align="right">     9086.93</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY TOP RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2928.97</td>
    <td align="right">     2287.37</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_B - STORY TOP RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2914.46</td>
    <td align="right">     2188.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY MID2 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16020.02</td>
    <td align="right">    15163.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY TOP RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    13116.22</td>
    <td align="right">    11341.71</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY MID2 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     9778.40</td>
    <td align="right">     9160.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY TOP RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3213.24</td>
    <td align="right">     2740.30</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_B - STORY TOP RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3188.32</td>
    <td align="right">     2640.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY MID2 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    48424.86</td>
    <td align="right">    38869.54</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY TOP RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    16642.99</td>
    <td align="right">    12157.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY MID2 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10995.07</td>
    <td align="right">     9071.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY TOP RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2943.54</td>
    <td align="right">     2276.61</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_B - STORY TOP RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2929.06</td>
    <td align="right">     2165.49</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN A  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2407.82</td>
    <td align="right">     2276.98</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN B  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4429.62</td>
    <td align="right">     4189.06</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN C  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2407.39</td>
    <td align="right">     2276.57</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY A  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2646.54</td>
    <td align="right">     2502.76</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY B  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4531.90</td>
    <td align="right">     4285.78</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY C  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2646.43</td>
    <td align="right">     2502.66</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3626.22</td>
    <td align="right">     3431.89</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15678.01</td>
    <td align="right">    14837.55</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1526.05</td>
    <td align="right">     1444.26</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4667.66</td>
    <td align="right">     4417.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2502.21</td>
    <td align="right">     2366.24</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    10588.88</td>
    <td align="right">    10012.50</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1022.09</td>
    <td align="right">      966.47</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3132.01</td>
    <td align="right">     2961.81</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3457.29</td>
    <td align="right">     3271.87</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15013.97</td>
    <td align="right">    14208.42</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY GROUND RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     1453.06</td>
    <td align="right">     1375.11</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY MID RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     4465.67</td>
    <td align="right">     4226.09</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      360.00</td>
    <td align="right">      312.27</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A END_B - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      419.71</td>
    <td align="right">      331.63</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      332.96</td>
    <td align="right">      315.02</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B END_B - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      501.50</td>
    <td align="right">      441.29</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      360.09</td>
    <td align="right">      312.33</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C END_B - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      419.79</td>
    <td align="right">      331.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL A  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      911.55</td>
    <td align="right">      862.91</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL B  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     2050.26</td>
    <td align="right">     1938.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL C  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      910.93</td>
    <td align="right">      862.32</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE A  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      524.80</td>
    <td align="right">      496.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE B  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      698.01</td>
    <td align="right">      660.73</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE C  - STORY B1 RHT COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">      524.52</td>
    <td align="right">      496.38</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">12 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    40772.98</td>
    <td align="right">    30282.67</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">12 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">     3382.53</td>
    <td align="right">     3141.64</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">27 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    45488.53</td>
    <td align="right">    33784.97</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">9 ZONE VAV MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    49555.93</td>
    <td align="right">    40332.92</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">9 ZONE VAV 1 MAIN HTG COIL</td>
    <td align="right">Coil:Heating:Water</td>
    <td align="right">    15460.91</td>
    <td align="right">    12365.53</td>
    <td align="right">-</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">End Use</td>
  </tr>
  <tr>
    <td align="right">12 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1574.24</td>
    <td align="right">        6.10</td>
    <td align="right">    16233.28</td>
    <td align="right">     2661.44</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">12 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1574.24</td>
    <td align="right">        7.42</td>
    <td align="right">    19456.73</td>
    <td align="right">     2621.12</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">27 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1574.24</td>
    <td align="right">        6.80</td>
    <td align="right">    17836.31</td>
    <td align="right">     2621.12</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">9 ZONE VAV FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.60</td>
    <td align="right">     1389.92</td>
    <td align="right">       12.45</td>
    <td align="right">    28630.14</td>
    <td align="right">     2299.28</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
  <tr>
    <td align="right">9 ZONE VAV 1 FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.59</td>
    <td align="right">     1574.24</td>
    <td align="right">        3.45</td>
    <td align="right">     9185.27</td>
    <td align="right">     2661.44</td>
    <td align="right">        1.00</td>
    <td align="right">General</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP SECONDARY PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   134508.01</td>
    <td align="right">    0.041919</td>
    <td align="right">     8076.89</td>
    <td align="right">   192677.28</td>
    <td align="right">        0.90</td>
  </tr>
  <tr>
    <td align="right">CHILLED WATER LOOP PRIMARY PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">    44836.00</td>
    <td align="right">    0.041919</td>
    <td align="right">     2753.83</td>
    <td align="right">    65693.78</td>
    <td align="right">        0.88</td>
  </tr>
  <tr>
    <td align="right">CONDENSER WATER LOOP PUMP</td>
    <td align="right">Pump:ConstantSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   148556.63</td>
    <td align="right">    0.051201</td>
    <td align="right">    10715.96</td>
    <td align="right">   209293.64</td>
    <td align="right">        0.91</td>
  </tr>
  <tr>
    <td align="right">HOT WATER LOOP PUMP</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   179344.02</td>
    <td align="right">    0.013503</td>
    <td align="right">     3548.32</td>
    <td align="right">   262775.11</td>
    <td align="right">        0.88</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY B1</td>
    <td align="right">     1353.25</td>
    <td align="right">     1556.24</td>
    <td align="right">       75.14</td>
    <td align="right">       0.102</td>
    <td align="right">       0.141</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01099</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.141</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY GROUND</td>
    <td align="right">    14220.19</td>
    <td align="right">    16353.22</td>
    <td align="right">      118.71</td>
    <td align="right">       1.073</td>
    <td align="right">       1.234</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01018</td>
    <td align="right">       34.28</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.938</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A END_A - STORY GROUND</td>
    <td align="right">     2937.97</td>
    <td align="right">     3378.66</td>
    <td align="right">      161.63</td>
    <td align="right">       0.222</td>
    <td align="right">       0.255</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00982</td>
    <td align="right">       33.26</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY B1</td>
    <td align="right">     2721.23</td>
    <td align="right">     3129.41</td>
    <td align="right">       90.48</td>
    <td align="right">       0.205</td>
    <td align="right">       0.236</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01057</td>
    <td align="right">       29.01</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.235</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY GROUND</td>
    <td align="right">    19590.88</td>
    <td align="right">    22529.51</td>
    <td align="right">       97.94</td>
    <td align="right">       1.479</td>
    <td align="right">       1.701</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01041</td>
    <td align="right">       34.12</td>
    <td align="right">     0.01443</td>
    <td align="right">       1.566</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B END_A - STORY GROUND</td>
    <td align="right">     4457.22</td>
    <td align="right">     5125.80</td>
    <td align="right">      146.85</td>
    <td align="right">       0.336</td>
    <td align="right">       0.387</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00986</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.238</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY B1</td>
    <td align="right">     1352.74</td>
    <td align="right">     1555.66</td>
    <td align="right">       75.11</td>
    <td align="right">       0.102</td>
    <td align="right">       0.141</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01099</td>
    <td align="right">       29.44</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.141</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY GROUND</td>
    <td align="right">    13395.40</td>
    <td align="right">    15404.71</td>
    <td align="right">      111.82</td>
    <td align="right">       1.011</td>
    <td align="right">       1.163</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01028</td>
    <td align="right">       34.26</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.938</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C END_A - STORY GROUND</td>
    <td align="right">     2909.82</td>
    <td align="right">     3346.30</td>
    <td align="right">      160.09</td>
    <td align="right">       0.220</td>
    <td align="right">       0.253</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.00983</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A  - STORY B1</td>
    <td align="right">     1188.75</td>
    <td align="right">     1367.07</td>
    <td align="right">       45.57</td>
    <td align="right">       0.090</td>
    <td align="right">       0.204</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01261</td>
    <td align="right">       29.91</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.204</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A END_A - STORY B1</td>
    <td align="right">      652.70</td>
    <td align="right">      750.60</td>
    <td align="right">       35.91</td>
    <td align="right">       0.049</td>
    <td align="right">       0.142</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01371</td>
    <td align="right">       29.22</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B  - STORY B1</td>
    <td align="right">     2391.88</td>
    <td align="right">     2750.67</td>
    <td align="right">       54.91</td>
    <td align="right">       0.181</td>
    <td align="right">       0.341</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.97</td>
    <td align="right">     0.01191</td>
    <td align="right">       28.79</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.341</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B END_A - STORY B1</td>
    <td align="right">     1334.58</td>
    <td align="right">     1534.76</td>
    <td align="right">       43.97</td>
    <td align="right">       0.101</td>
    <td align="right">       0.238</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.97</td>
    <td align="right">     0.01276</td>
    <td align="right">       29.22</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.238</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C  - STORY B1</td>
    <td align="right">     1188.16</td>
    <td align="right">     1366.39</td>
    <td align="right">       45.55</td>
    <td align="right">       0.090</td>
    <td align="right">       0.204</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01261</td>
    <td align="right">       29.22</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.204</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C END_A - STORY B1</td>
    <td align="right">      652.43</td>
    <td align="right">      750.29</td>
    <td align="right">       35.89</td>
    <td align="right">       0.049</td>
    <td align="right">       0.142</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.98</td>
    <td align="right">     0.01371</td>
    <td align="right">       29.22</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID</td>
    <td align="right">     9231.29</td>
    <td align="right">    10615.98</td>
    <td align="right">       92.14</td>
    <td align="right">       0.696</td>
    <td align="right">       0.800</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00909</td>
    <td align="right">       34.28</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.088</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID2</td>
    <td align="right">     6469.79</td>
    <td align="right">     7440.26</td>
    <td align="right">      300.11</td>
    <td align="right">       0.488</td>
    <td align="right">       0.561</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00903</td>
    <td align="right">       31.86</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A END_A - STORY MID</td>
    <td align="right">     3973.09</td>
    <td align="right">     4569.05</td>
    <td align="right">      218.58</td>
    <td align="right">       0.299</td>
    <td align="right">       0.344</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       33.26</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID</td>
    <td align="right">     5414.31</td>
    <td align="right">     6226.46</td>
    <td align="right">       32.36</td>
    <td align="right">       0.408</td>
    <td align="right">       0.469</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00876</td>
    <td align="right">       33.83</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.147</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID2</td>
    <td align="right">     8515.61</td>
    <td align="right">     9792.95</td>
    <td align="right">      236.55</td>
    <td align="right">       0.642</td>
    <td align="right">       0.738</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       30.79</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B END_A - STORY MID</td>
    <td align="right">     5166.54</td>
    <td align="right">     5941.52</td>
    <td align="right">      170.22</td>
    <td align="right">       0.389</td>
    <td align="right">       0.448</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00883</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID</td>
    <td align="right">     7396.73</td>
    <td align="right">     8506.24</td>
    <td align="right">       73.83</td>
    <td align="right">       0.557</td>
    <td align="right">       0.641</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00922</td>
    <td align="right">       34.26</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.088</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID2</td>
    <td align="right">     6271.05</td>
    <td align="right">     7211.71</td>
    <td align="right">      290.89</td>
    <td align="right">       0.473</td>
    <td align="right">       0.544</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00904</td>
    <td align="right">       31.15</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C END_A - STORY MID</td>
    <td align="right">     3887.94</td>
    <td align="right">     4471.14</td>
    <td align="right">      213.90</td>
    <td align="right">       0.293</td>
    <td align="right">       0.337</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00898</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY MID2</td>
    <td align="right">    37475.28</td>
    <td align="right">    43096.57</td>
    <td align="right">      233.66</td>
    <td align="right">       2.824</td>
    <td align="right">       3.248</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00905</td>
    <td align="right">       34.28</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.251</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY TOP</td>
    <td align="right">     9907.51</td>
    <td align="right">    11393.63</td>
    <td align="right">       60.50</td>
    <td align="right">       0.747</td>
    <td align="right">       0.859</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00928</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.051</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY MID2</td>
    <td align="right">     8097.29</td>
    <td align="right">     9311.88</td>
    <td align="right">      445.48</td>
    <td align="right">       0.610</td>
    <td align="right">       0.702</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00896</td>
    <td align="right">       33.26</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY TOP</td>
    <td align="right">     1826.68</td>
    <td align="right">     2100.68</td>
    <td align="right">      100.50</td>
    <td align="right">       0.138</td>
    <td align="right">       0.158</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00913</td>
    <td align="right">       33.45</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_B - STORY TOP</td>
    <td align="right">     1652.66</td>
    <td align="right">     1900.56</td>
    <td align="right">       90.92</td>
    <td align="right">       0.125</td>
    <td align="right">       0.143</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 11:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00919</td>
    <td align="right">       32.21</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY MID2</td>
    <td align="right">    35508.52</td>
    <td align="right">    40834.80</td>
    <td align="right">      132.58</td>
    <td align="right">       2.676</td>
    <td align="right">       3.077</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00888</td>
    <td align="right">       34.12</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.419</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY TOP</td>
    <td align="right">    10983.43</td>
    <td align="right">    12630.94</td>
    <td align="right">       40.16</td>
    <td align="right">       0.828</td>
    <td align="right">       0.952</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00930</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.086</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY MID2</td>
    <td align="right">    11168.25</td>
    <td align="right">    12843.49</td>
    <td align="right">      367.95</td>
    <td align="right">       0.842</td>
    <td align="right">       0.968</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00885</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY TOP</td>
    <td align="right">     2571.51</td>
    <td align="right">     2957.24</td>
    <td align="right">       84.72</td>
    <td align="right">       0.194</td>
    <td align="right">       0.223</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00907</td>
    <td align="right">       33.26</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_B - STORY TOP</td>
    <td align="right">     2333.38</td>
    <td align="right">     2683.39</td>
    <td align="right">       76.88</td>
    <td align="right">       0.176</td>
    <td align="right">       0.202</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00913</td>
    <td align="right">       31.50</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY MID2</td>
    <td align="right">    32452.68</td>
    <td align="right">    37320.58</td>
    <td align="right">      202.34</td>
    <td align="right">       2.446</td>
    <td align="right">       2.813</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00912</td>
    <td align="right">       34.26</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.251</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY TOP</td>
    <td align="right">     8865.80</td>
    <td align="right">    10195.67</td>
    <td align="right">       54.14</td>
    <td align="right">       0.668</td>
    <td align="right">       0.769</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00936</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.051</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY MID2</td>
    <td align="right">     7956.94</td>
    <td align="right">     9150.48</td>
    <td align="right">      437.76</td>
    <td align="right">       0.600</td>
    <td align="right">       0.690</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00897</td>
    <td align="right">       33.07</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY TOP</td>
    <td align="right">     1791.79</td>
    <td align="right">     2060.56</td>
    <td align="right">       98.58</td>
    <td align="right">       0.135</td>
    <td align="right">       0.155</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00914</td>
    <td align="right">       33.26</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_B - STORY TOP</td>
    <td align="right">     1602.62</td>
    <td align="right">     1843.01</td>
    <td align="right">       88.17</td>
    <td align="right">       0.121</td>
    <td align="right">       0.139</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00921</td>
    <td align="right">       31.50</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN A  - STORY B1</td>
    <td align="right">     3584.70</td>
    <td align="right">     4122.40</td>
    <td align="right">      147.74</td>
    <td align="right">       0.271</td>
    <td align="right">       0.312</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.96</td>
    <td align="right">     0.01176</td>
    <td align="right">       31.05</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.067</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN B  - STORY B1</td>
    <td align="right">     7092.35</td>
    <td align="right">     8156.21</td>
    <td align="right">      175.05</td>
    <td align="right">       0.537</td>
    <td align="right">       0.617</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.96</td>
    <td align="right">     0.01125</td>
    <td align="right">       29.44</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.111</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN C  - STORY B1</td>
    <td align="right">     3583.83</td>
    <td align="right">     4121.40</td>
    <td align="right">      147.71</td>
    <td align="right">       0.271</td>
    <td align="right">       0.312</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.96</td>
    <td align="right">     0.01176</td>
    <td align="right">       29.65</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.067</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY A  - STORY B1</td>
    <td align="right">     9572.75</td>
    <td align="right">    11008.66</td>
    <td align="right">      520.33</td>
    <td align="right">       0.721</td>
    <td align="right">       0.830</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 18:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       31.05</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY B  - STORY B1</td>
    <td align="right">    17025.97</td>
    <td align="right">    19579.87</td>
    <td align="right">      554.20</td>
    <td align="right">       1.283</td>
    <td align="right">       1.475</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       29.44</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY C  - STORY B1</td>
    <td align="right">     9572.05</td>
    <td align="right">    11007.86</td>
    <td align="right">      520.29</td>
    <td align="right">       0.721</td>
    <td align="right">       0.830</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00852</td>
    <td align="right">       29.65</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY GROUND</td>
    <td align="right">     3162.24</td>
    <td align="right">     3636.58</td>
    <td align="right">       71.91</td>
    <td align="right">       0.238</td>
    <td align="right">       0.274</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00985</td>
    <td align="right">       34.28</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY MID</td>
    <td align="right">    13376.71</td>
    <td align="right">    15383.22</td>
    <td align="right">      210.38</td>
    <td align="right">       1.009</td>
    <td align="right">       1.160</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00988</td>
    <td align="right">       34.28</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.501</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY GROUND</td>
    <td align="right">     1313.16</td>
    <td align="right">     1510.13</td>
    <td align="right">       72.24</td>
    <td align="right">       0.099</td>
    <td align="right">       0.114</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00984</td>
    <td align="right">       34.28</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.048</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY MID</td>
    <td align="right">     4010.92</td>
    <td align="right">     4612.56</td>
    <td align="right">      220.66</td>
    <td align="right">       0.302</td>
    <td align="right">       0.348</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00982</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.143</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY GROUND</td>
    <td align="right">     3737.88</td>
    <td align="right">     4298.57</td>
    <td align="right">       50.90</td>
    <td align="right">       0.282</td>
    <td align="right">       0.324</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01015</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.193</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY MID</td>
    <td align="right">    15575.98</td>
    <td align="right">    17912.38</td>
    <td align="right">      146.70</td>
    <td align="right">       1.175</td>
    <td align="right">       1.351</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01022</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.837</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY GROUND</td>
    <td align="right">     1518.82</td>
    <td align="right">     1746.64</td>
    <td align="right">       50.04</td>
    <td align="right">       0.115</td>
    <td align="right">       0.132</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01018</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.080</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY MID</td>
    <td align="right">     4666.65</td>
    <td align="right">     5366.65</td>
    <td align="right">      153.75</td>
    <td align="right">       0.352</td>
    <td align="right">       0.405</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01014</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.239</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY GROUND</td>
    <td align="right">     2856.46</td>
    <td align="right">     3284.93</td>
    <td align="right">       64.96</td>
    <td align="right">       0.215</td>
    <td align="right">       0.248</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00999</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY MID</td>
    <td align="right">    12100.65</td>
    <td align="right">    13915.75</td>
    <td align="right">      190.32</td>
    <td align="right">       0.913</td>
    <td align="right">       1.050</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01002</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.501</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY GROUND</td>
    <td align="right">     1181.07</td>
    <td align="right">     1358.23</td>
    <td align="right">       64.98</td>
    <td align="right">       0.089</td>
    <td align="right">       0.102</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00999</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.048</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY MID</td>
    <td align="right">     3623.42</td>
    <td align="right">     4166.93</td>
    <td align="right">      199.34</td>
    <td align="right">       0.273</td>
    <td align="right">       0.314</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00996</td>
    <td align="right">       34.26</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.143</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL A  - STORY B1</td>
    <td align="right">      693.12</td>
    <td align="right">      797.09</td>
    <td align="right">       20.31</td>
    <td align="right">       0.052</td>
    <td align="right">       0.060</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01057</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL B  - STORY B1</td>
    <td align="right">     3480.06</td>
    <td align="right">     4002.07</td>
    <td align="right">       61.06</td>
    <td align="right">       0.262</td>
    <td align="right">       0.302</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.00919</td>
    <td align="right">       29.22</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.100</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL C  - STORY B1</td>
    <td align="right">      692.26</td>
    <td align="right">      796.09</td>
    <td align="right">       20.28</td>
    <td align="right">       0.052</td>
    <td align="right">       0.060</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       23.99</td>
    <td align="right">     0.01057</td>
    <td align="right">       29.44</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE A  - STORY B1</td>
    <td align="right">      400.65</td>
    <td align="right">      460.75</td>
    <td align="right">       17.89</td>
    <td align="right">       0.030</td>
    <td align="right">       0.035</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       30.70</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE B  - STORY B1</td>
    <td align="right">     1180.01</td>
    <td align="right">     1357.02</td>
    <td align="right">       31.55</td>
    <td align="right">       0.089</td>
    <td align="right">       0.102</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:30:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00868</td>
    <td align="right">       29.22</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE C  - STORY B1</td>
    <td align="right">      400.08</td>
    <td align="right">      460.09</td>
    <td align="right">       17.86</td>
    <td align="right">       0.030</td>
    <td align="right">       0.035</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 20:15:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00881</td>
    <td align="right">       29.44</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B END_B - STORY B1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.01</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01443</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A END_B - STORY B1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.86</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01443</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C  - STORY B1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.36</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01443</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A  - STORY B1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.018</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.36</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01443</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B  - STORY B1</td>
    <td align="right">      174.43</td>
    <td align="right">      200.60</td>
    <td align="right">        5.10</td>
    <td align="right">       0.013</td>
    <td align="right">       0.030</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 21:00:00</td>
    <td align="right">       24.00</td>
    <td align="right">       24.00</td>
    <td align="right">     0.00850</td>
    <td align="right">       28.79</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C END_B - STORY B1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.016</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       21.85</td>
    <td align="right">       24.00</td>
    <td align="right">     0.01443</td>
    <td align="right">       34.40</td>
    <td align="right">     0.01443</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY B1</td>
    <td align="right">      181.68</td>
    <td align="right">      227.10</td>
    <td align="right">       10.97</td>
    <td align="right">       0.008</td>
    <td align="right">       0.141</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.141</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY GROUND</td>
    <td align="right">     3851.74</td>
    <td align="right">     4814.68</td>
    <td align="right">       34.95</td>
    <td align="right">       0.171</td>
    <td align="right">       0.938</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00714</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.938</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A END_A - STORY GROUND</td>
    <td align="right">     1182.40</td>
    <td align="right">     1478.00</td>
    <td align="right">       70.71</td>
    <td align="right">       0.053</td>
    <td align="right">       0.142</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00715</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY B1</td>
    <td align="right">      185.97</td>
    <td align="right">      232.46</td>
    <td align="right">        6.72</td>
    <td align="right">       0.008</td>
    <td align="right">       0.235</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.235</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY GROUND</td>
    <td align="right">      781.32</td>
    <td align="right">      976.65</td>
    <td align="right">        4.25</td>
    <td align="right">       0.035</td>
    <td align="right">       1.566</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       1.566</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B END_A - STORY GROUND</td>
    <td align="right">     1051.83</td>
    <td align="right">     1314.78</td>
    <td align="right">       37.67</td>
    <td align="right">       0.047</td>
    <td align="right">       0.238</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00719</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.238</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY B1</td>
    <td align="right">      181.73</td>
    <td align="right">      227.16</td>
    <td align="right">       10.97</td>
    <td align="right">       0.008</td>
    <td align="right">       0.141</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.141</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY GROUND</td>
    <td align="right">     3875.04</td>
    <td align="right">     4843.80</td>
    <td align="right">       35.16</td>
    <td align="right">       0.172</td>
    <td align="right">       0.938</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00714</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.938</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C END_A - STORY GROUND</td>
    <td align="right">     1185.92</td>
    <td align="right">     1482.40</td>
    <td align="right">       70.92</td>
    <td align="right">       0.053</td>
    <td align="right">       0.142</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00715</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A  - STORY B1</td>
    <td align="right">      256.18</td>
    <td align="right">      320.22</td>
    <td align="right">       10.68</td>
    <td align="right">       0.011</td>
    <td align="right">       0.204</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.204</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A END_A - STORY B1</td>
    <td align="right">      240.79</td>
    <td align="right">      300.99</td>
    <td align="right">       14.40</td>
    <td align="right">       0.011</td>
    <td align="right">       0.142</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B  - STORY B1</td>
    <td align="right">      266.16</td>
    <td align="right">      332.69</td>
    <td align="right">        6.64</td>
    <td align="right">       0.012</td>
    <td align="right">       0.341</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.341</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B END_A - STORY B1</td>
    <td align="right">      297.32</td>
    <td align="right">      371.65</td>
    <td align="right">       10.65</td>
    <td align="right">       0.013</td>
    <td align="right">       0.238</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.238</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C  - STORY B1</td>
    <td align="right">      256.25</td>
    <td align="right">      320.31</td>
    <td align="right">       10.68</td>
    <td align="right">       0.011</td>
    <td align="right">       0.204</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.204</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C END_A - STORY B1</td>
    <td align="right">      240.83</td>
    <td align="right">      301.04</td>
    <td align="right">       14.40</td>
    <td align="right">       0.011</td>
    <td align="right">       0.142</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.142</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID</td>
    <td align="right">     9933.05</td>
    <td align="right">    12416.32</td>
    <td align="right">      107.77</td>
    <td align="right">       0.442</td>
    <td align="right">       0.552</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00716</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.088</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID2</td>
    <td align="right">     6649.77</td>
    <td align="right">     8312.21</td>
    <td align="right">      335.28</td>
    <td align="right">       0.296</td>
    <td align="right">       0.369</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00717</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A END_A - STORY MID</td>
    <td align="right">     3628.55</td>
    <td align="right">     4535.69</td>
    <td align="right">      216.99</td>
    <td align="right">       0.161</td>
    <td align="right">       0.202</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00716</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID</td>
    <td align="right">     2030.62</td>
    <td align="right">     2538.28</td>
    <td align="right">       13.19</td>
    <td align="right">       0.090</td>
    <td align="right">       0.147</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.147</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID2</td>
    <td align="right">     5544.25</td>
    <td align="right">     6930.31</td>
    <td align="right">      167.40</td>
    <td align="right">       0.246</td>
    <td align="right">       0.308</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00723</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.053</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B END_A - STORY MID</td>
    <td align="right">     3241.29</td>
    <td align="right">     4051.62</td>
    <td align="right">      116.07</td>
    <td align="right">       0.144</td>
    <td align="right">       0.180</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00721</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID</td>
    <td align="right">    10040.90</td>
    <td align="right">    12551.12</td>
    <td align="right">      108.94</td>
    <td align="right">       0.446</td>
    <td align="right">       0.558</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00717</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.088</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID2</td>
    <td align="right">     6696.65</td>
    <td align="right">     8370.81</td>
    <td align="right">      337.64</td>
    <td align="right">       0.298</td>
    <td align="right">       0.372</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00717</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C END_A - STORY MID</td>
    <td align="right">     3647.84</td>
    <td align="right">     4559.80</td>
    <td align="right">      218.14</td>
    <td align="right">       0.162</td>
    <td align="right">       0.203</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00717</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY MID2</td>
    <td align="right">    26725.37</td>
    <td align="right">    33406.71</td>
    <td align="right">      181.12</td>
    <td align="right">       1.188</td>
    <td align="right">       1.485</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00717</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.251</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY TOP</td>
    <td align="right">     9236.19</td>
    <td align="right">    11545.23</td>
    <td align="right">       61.30</td>
    <td align="right">       0.410</td>
    <td align="right">       0.513</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00685</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.051</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY MID2</td>
    <td align="right">     6109.18</td>
    <td align="right">     7636.48</td>
    <td align="right">      365.33</td>
    <td align="right">       0.272</td>
    <td align="right">       0.339</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00717</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_A - STORY TOP</td>
    <td align="right">     1638.42</td>
    <td align="right">     2048.03</td>
    <td align="right">       97.98</td>
    <td align="right">       0.073</td>
    <td align="right">       0.091</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00696</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A END_B - STORY TOP</td>
    <td align="right">     1630.31</td>
    <td align="right">     2037.89</td>
    <td align="right">       97.49</td>
    <td align="right">       0.072</td>
    <td align="right">       0.091</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00696</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY MID2</td>
    <td align="right">     5646.47</td>
    <td align="right">     7058.08</td>
    <td align="right">       22.92</td>
    <td align="right">       0.251</td>
    <td align="right">       0.419</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.419</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B  - STORY TOP</td>
    <td align="right">     7337.04</td>
    <td align="right">     9171.30</td>
    <td align="right">       29.16</td>
    <td align="right">       0.326</td>
    <td align="right">       0.408</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00662</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.086</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY MID2</td>
    <td align="right">     5467.62</td>
    <td align="right">     6834.53</td>
    <td align="right">      195.80</td>
    <td align="right">       0.243</td>
    <td align="right">       0.304</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00722</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.047</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_A - STORY TOP</td>
    <td align="right">     1797.35</td>
    <td align="right">     2246.69</td>
    <td align="right">       64.36</td>
    <td align="right">       0.080</td>
    <td align="right">       0.100</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00689</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM B END_B - STORY TOP</td>
    <td align="right">     1783.42</td>
    <td align="right">     2229.28</td>
    <td align="right">       63.87</td>
    <td align="right">       0.079</td>
    <td align="right">       0.099</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00688</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY MID2</td>
    <td align="right">    27077.87</td>
    <td align="right">    33847.33</td>
    <td align="right">      183.51</td>
    <td align="right">       1.204</td>
    <td align="right">       1.505</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00718</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.251</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C  - STORY TOP</td>
    <td align="right">     9309.80</td>
    <td align="right">    11637.25</td>
    <td align="right">       61.79</td>
    <td align="right">       0.414</td>
    <td align="right">       0.517</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00686</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.051</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY MID2</td>
    <td align="right">     6148.77</td>
    <td align="right">     7685.96</td>
    <td align="right">      367.69</td>
    <td align="right">       0.273</td>
    <td align="right">       0.342</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00718</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_A - STORY TOP</td>
    <td align="right">     1646.57</td>
    <td align="right">     2058.21</td>
    <td align="right">       98.46</td>
    <td align="right">       0.073</td>
    <td align="right">       0.091</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00697</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM C END_B - STORY TOP</td>
    <td align="right">     1638.47</td>
    <td align="right">     2048.09</td>
    <td align="right">       97.98</td>
    <td align="right">       0.073</td>
    <td align="right">       0.091</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       20.99</td>
    <td align="right">     0.00696</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN A  - STORY B1</td>
    <td align="right">      231.16</td>
    <td align="right">      288.95</td>
    <td align="right">       10.36</td>
    <td align="right">       0.010</td>
    <td align="right">       0.067</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.067</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN B  - STORY B1</td>
    <td align="right">      189.64</td>
    <td align="right">      237.05</td>
    <td align="right">        5.09</td>
    <td align="right">       0.008</td>
    <td align="right">       0.111</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.111</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL KITCHEN C  - STORY B1</td>
    <td align="right">      231.23</td>
    <td align="right">      289.04</td>
    <td align="right">       10.36</td>
    <td align="right">       0.010</td>
    <td align="right">       0.067</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.067</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY A  - STORY B1</td>
    <td align="right">      184.46</td>
    <td align="right">      230.57</td>
    <td align="right">       10.90</td>
    <td align="right">       0.008</td>
    <td align="right">       0.011</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY B  - STORY B1</td>
    <td align="right">      187.91</td>
    <td align="right">      234.89</td>
    <td align="right">        6.65</td>
    <td align="right">       0.008</td>
    <td align="right">       0.018</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LAUNDRY C  - STORY B1</td>
    <td align="right">      184.51</td>
    <td align="right">      230.64</td>
    <td align="right">       10.90</td>
    <td align="right">       0.008</td>
    <td align="right">       0.011</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY GROUND</td>
    <td align="right">     1412.90</td>
    <td align="right">     1766.12</td>
    <td align="right">       34.93</td>
    <td align="right">       0.063</td>
    <td align="right">       0.116</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00714</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A  - STORY MID</td>
    <td align="right">     6247.39</td>
    <td align="right">     7809.24</td>
    <td align="right">      106.80</td>
    <td align="right">       0.278</td>
    <td align="right">       0.501</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00715</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.501</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY GROUND</td>
    <td align="right">      602.90</td>
    <td align="right">      753.63</td>
    <td align="right">       36.05</td>
    <td align="right">       0.027</td>
    <td align="right">       0.048</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00716</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.048</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY A END_B - STORY MID</td>
    <td align="right">     1846.65</td>
    <td align="right">     2308.31</td>
    <td align="right">      110.43</td>
    <td align="right">       0.082</td>
    <td align="right">       0.143</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00718</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.143</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY GROUND</td>
    <td align="right">      239.40</td>
    <td align="right">      299.25</td>
    <td align="right">        3.54</td>
    <td align="right">       0.011</td>
    <td align="right">       0.193</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.193</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B  - STORY MID</td>
    <td align="right">     1127.02</td>
    <td align="right">     1408.78</td>
    <td align="right">       11.54</td>
    <td align="right">       0.050</td>
    <td align="right">       0.837</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.837</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY GROUND</td>
    <td align="right">      101.62</td>
    <td align="right">      127.02</td>
    <td align="right">        3.64</td>
    <td align="right">       0.005</td>
    <td align="right">       0.080</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.080</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY B END_B - STORY MID</td>
    <td align="right">      305.50</td>
    <td align="right">      381.87</td>
    <td align="right">       10.94</td>
    <td align="right">       0.014</td>
    <td align="right">       0.239</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.239</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY GROUND</td>
    <td align="right">     1421.63</td>
    <td align="right">     1777.04</td>
    <td align="right">       35.14</td>
    <td align="right">       0.063</td>
    <td align="right">       0.116</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00714</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.116</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C  - STORY MID</td>
    <td align="right">     6316.54</td>
    <td align="right">     7895.67</td>
    <td align="right">      107.98</td>
    <td align="right">       0.281</td>
    <td align="right">       0.501</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00716</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.501</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY GROUND</td>
    <td align="right">      606.66</td>
    <td align="right">      758.32</td>
    <td align="right">       36.28</td>
    <td align="right">       0.027</td>
    <td align="right">       0.048</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00717</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.048</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL LOBBY C END_B - STORY MID</td>
    <td align="right">     1867.36</td>
    <td align="right">     2334.20</td>
    <td align="right">      111.67</td>
    <td align="right">       0.083</td>
    <td align="right">       0.143</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00719</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.143</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL A  - STORY B1</td>
    <td align="right">      262.57</td>
    <td align="right">      328.21</td>
    <td align="right">        8.36</td>
    <td align="right">       0.012</td>
    <td align="right">       0.060</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL B  - STORY B1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.100</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.100</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL RETAIL C  - STORY B1</td>
    <td align="right">      262.66</td>
    <td align="right">      328.32</td>
    <td align="right">        8.37</td>
    <td align="right">       0.012</td>
    <td align="right">       0.060</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.060</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE A  - STORY B1</td>
    <td align="right">      219.20</td>
    <td align="right">      274.01</td>
    <td align="right">       10.64</td>
    <td align="right">       0.010</td>
    <td align="right">       0.020</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE B  - STORY B1</td>
    <td align="right">      219.82</td>
    <td align="right">      274.77</td>
    <td align="right">        6.39</td>
    <td align="right">       0.010</td>
    <td align="right">       0.033</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL STORAGE C  - STORY B1</td>
    <td align="right">      219.27</td>
    <td align="right">      274.08</td>
    <td align="right">       10.64</td>
    <td align="right">       0.010</td>
    <td align="right">       0.020</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B END_B - STORY B1</td>
    <td align="right">      280.25</td>
    <td align="right">      350.31</td>
    <td align="right">       10.04</td>
    <td align="right">       0.012</td>
    <td align="right">       0.016</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.009</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A END_B - STORY B1</td>
    <td align="right">      234.54</td>
    <td align="right">      293.18</td>
    <td align="right">       14.03</td>
    <td align="right">       0.010</td>
    <td align="right">       0.013</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C  - STORY B1</td>
    <td align="right">      201.23</td>
    <td align="right">      251.54</td>
    <td align="right">       10.68</td>
    <td align="right">       0.009</td>
    <td align="right">       0.011</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL A  - STORY B1</td>
    <td align="right">      201.18</td>
    <td align="right">      251.47</td>
    <td align="right">       10.67</td>
    <td align="right">       0.009</td>
    <td align="right">       0.011</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.006</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL B  - STORY B1</td>
    <td align="right">      163.48</td>
    <td align="right">      204.35</td>
    <td align="right">        5.19</td>
    <td align="right">       0.007</td>
    <td align="right">       0.010</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.010</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL MECHANICAL C END_B - STORY B1</td>
    <td align="right">      234.59</td>
    <td align="right">      293.23</td>
    <td align="right">       14.03</td>
    <td align="right">       0.010</td>
    <td align="right">       0.013</td>
    <td align="right">ATLANTA HARTSFIELD INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 24:00:00</td>
    <td align="right">       21.00</td>
    <td align="right">       21.00</td>
    <td align="right">     0.00800</td>
    <td align="right">       -6.30</td>
    <td align="right">     0.00230</td>
    <td align="right">       0.005</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
  </tr>
  <tr>
    <td align="right">12 ZONE VAV</td>
    <td align="right">        6.10</td>
    <td align="right">        6.10</td>
    <td align="right">        4.56</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">12 ZONE VAV 1</td>
    <td align="right">        7.42</td>
    <td align="right">        7.42</td>
    <td align="right">        2.75</td>
    <td align="right">        2.75</td>
  </tr>
  <tr>
    <td align="right">27 ZONE VAV</td>
    <td align="right">        6.80</td>
    <td align="right">        6.80</td>
    <td align="right">        2.44</td>
    <td align="right">        2.44</td>
  </tr>
  <tr>
    <td align="right">9 ZONE VAV</td>
    <td align="right">       12.45</td>
    <td align="right">       12.45</td>
    <td align="right">        1.14</td>
    <td align="right">        1.14</td>
  </tr>
  <tr>
    <td align="right">9 ZONE VAV 1</td>
    <td align="right">        3.45</td>
    <td align="right">        3.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-02-13
    12:12:21</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY B1</td>
    <td align="right">27 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A  - STORY GROUND</td>
    <td align="right">12 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET A END_A - STORY GROUND</td>
    <td align="right">12 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY B1</td>
    <td align="right">27 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B  - STORY GROUND</td>
    <td align="right">12 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET B END_A - STORY GROUND</td>
    <td align="right">12 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY B1</td>
    <td align="right">27 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C  - STORY GROUND</td>
    <td align="right">12 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL BANQUET C END_A - STORY GROUND</td>
    <td align="right">12 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A  - STORY B1</td>
    <td align="right">27 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE A END_A - STORY B1</td>
    <td align="right">27 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B  - STORY B1</td>
    <td align="right">27 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE B END_A - STORY B1</td>
    <td align="right">27 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C  - STORY B1</td>
    <td align="right">27 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CAFE C END_A - STORY B1</td>
    <td align="right">27 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.009439</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID</td>
    <td align="right">12 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A  - STORY MID2</td>
    <td align="right">9 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR A END_A - STORY MID</td>
    <td align="right">12 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID</td>
    <td align="right">12 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B  - STORY MID2</td>
    <td align="right">9 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR B END_A - STORY MID</td>
    <td align="right">12 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID</td>
    <td align="right">12 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C  - STORY MID2</td>
    <td align="right">9 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL CORRIDOR C END_A - STORY MID</td>
    <td align="right">12 ZONE VAV 1 VENT CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000254</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE LARGEHOTEL GUESTROOM A  - STORY MID2</td>
    <td align="right">9 ZONE VAV VENT CONTROLLER</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
