
OS:Version,
  {16e75f0f-bd9a-41c9-b8d3-8141842584b9}, !- Handle
  2.4.0;                                  !- Version Identifier

OS:Site,
  {01cc3407-f93e-42b7-b65e-ad01e9e979ff}, !- Handle
  Atlanta Hartsfield Intl Ap_GA_USA,      !- Name
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  ;                                       !- Terrain

OS:YearDescription,
  {00fee1a4-be4b-4ce9-9ba5-6491f1afab4f}; !- Handle

OS:ClimateZones,
  {53508584-c8ad-4b20-9d38-c959572c9bfa}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  3A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:Facility,
  {00f9143e-6730-4539-913f-1e8347456ddf}; !- Handle

OS:SimulationControl,
  {241286c0-3c4f-49b4-847b-660008bb12cc}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

OS:Sizing:Parameters,
  {fdd4e1f6-0a0f-43e8-9f10-c7e611d1dd43}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:Timestep,
  {af6551bd-3e45-40c9-aa11-b97e2415c329}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:ShadowCalculation,
  {a2e2a0ce-9cc8-4d76-a861-971f26facbca}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:HeatBalanceAlgorithm,
  {55ed9902-9d7d-4712-9fdb-fd509fbe4b3b}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:RunPeriod,
  {13faa16a-fd08-4b71-9849-41475056d961}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  ,                                       !- Use Weather File Holidays and Special Days
  ,                                       !- Use Weather File Daylight Saving Period
  ,                                       !- Apply Weekend Holiday Rule
  ,                                       !- Use Weather File Rain Indicators
  ,                                       !- Use Weather File Snow Indicators
  ;                                       !- Number of Times Runperiod to be Repeated

OS:LifeCycleCost:Parameters,
  {bf733bc5-1d5c-44c1-82f8-3cf94fb943d3}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {ab8bb5e0-ce63-44e6-9436-89c709b02fad}, !- Handle
  Atlanta Hartsfield Intl Ap,             !- City
  GA,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722190,                                 !- WMO Number
  33.63,                                  !- Latitude {deg}
  -84.43,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  file:////Users/dgoldwas/Documents/GitHub/Personal/PAT_projects/PAT_Basic_Model_Articulation/temp_data/analysis_2bf519d3-b4a4-48ff-b4df-5617d7ba919f/weather/USA_GA_Atlanta-Hartsfield-Jackson.Intl.AP.722190_TMY3.epw, !- Url
  288AE598;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {8478b49c-93da-4039-aa55-6bcb368a9f92}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  16.6,                                   !- Annual Average Outdoor Air Temperature {C}
  22.5;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {a2a497d8-005e-4a28-afc4-f247c9a98c69}, !- Handle
  Atlanta Hartsfield Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97679,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.556,                                  !- ASHRAE Taub {dimensionless}
  1.779;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {d89266b8-09e6-43a3-a897-c25b6f123821}, !- Handle
  Atlanta Hartsfield Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  34.4,                                   !- Maximum Dry-Bulb Temperature {C}
  9.5,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97679,                                  !- Barometric Pressure {Pa}
  4,                                      !- Wind Speed {m/s}
  300,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.556,                                  !- ASHRAE Taub {dimensionless}
  1.779;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {72ca64af-5a1a-48e4-808f-88bdd6105c24}, !- Handle
  Atlanta Hartsfield Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -6.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -6.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  97679,                                  !- Barometric Pressure {Pa}
  5.3,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SpaceType,
  {47f4f4bf-92d6-481a-a6c3-b92a5eb89932}, !- Handle
  LargeHotel Banquet - 90.1-2004,         !- Name
  ,                                       !- Default Construction Set Name
  {8ee3bf08-c01d-4c37-b7c0-5b74dfa440a1}, !- Default Schedule Set Name
  {e7729c0c-238c-4716-aeea-73bb9fa7aac3}, !- Group Rendering Name
  {f2fa0378-a666-4297-91b7-11948bd01823}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Banquet;                                !- Standards Space Type

OS:Rendering:Color,
  {e7729c0c-238c-4716-aeea-73bb9fa7aac3}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {9b2e419f-cf53-4c81-a720-135556b96362}, !- Handle
  LargeHotel Cafe - 90.1-2004,            !- Name
  ,                                       !- Default Construction Set Name
  {5c51d144-f671-48ea-89c9-a9a8bc064e20}, !- Default Schedule Set Name
  {d922a39f-a4cd-411a-aaaf-0e69da3ed90b}, !- Group Rendering Name
  {3f38f78c-6b4d-46e3-91ff-fdd1ef382d45}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Cafe;                                   !- Standards Space Type

OS:Rendering:Color,
  {d922a39f-a4cd-411a-aaaf-0e69da3ed90b}, !- Handle
  Rendering Color 2,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {94f4e966-6125-4ad1-8143-1cbc97663ee6}, !- Handle
  LargeHotel Corridor - 90.1-2004,        !- Name
  ,                                       !- Default Construction Set Name
  {940db443-6df7-42e5-a78b-455dd7c70eda}, !- Default Schedule Set Name
  {458a3a42-1552-47f4-aee0-cca0aac83ac5}, !- Group Rendering Name
  {9133b0d8-7ce3-40b4-a1c3-4b1e19ac38e3}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:Rendering:Color,
  {458a3a42-1552-47f4-aee0-cca0aac83ac5}, !- Handle
  Rendering Color 3,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:SpaceType,
  {0744a517-0019-42d4-893a-d542a85aa4b2}, !- Handle
  LargeHotel GuestRoom - 90.1-2004,       !- Name
  ,                                       !- Default Construction Set Name
  {c2dbc5db-89e2-49bb-8c52-967655cc11d2}, !- Default Schedule Set Name
  {62750825-7e02-40e1-9f4c-520e6d24d64a}, !- Group Rendering Name
  {058d5ecd-9ff8-4861-8fa6-71de6b36bee0}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  GuestRoom;                              !- Standards Space Type

OS:Rendering:Color,
  {62750825-7e02-40e1-9f4c-520e6d24d64a}, !- Handle
  Rendering Color 4,                      !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:SpaceType,
  {c942830e-58ba-433b-8326-9c838cbb6d55}, !- Handle
  LargeHotel Kitchen - 90.1-2004,         !- Name
  ,                                       !- Default Construction Set Name
  {4ad28047-6e6d-4df9-b4a1-1153f01c0b82}, !- Default Schedule Set Name
  {e2d87afc-7daf-43f1-bd4f-3341f387627b}, !- Group Rendering Name
  {1e1d3d8d-6c82-440d-bddf-9672c6992f4a}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {e2d87afc-7daf-43f1-bd4f-3341f387627b}, !- Handle
  Rendering Color 5,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {28e60d6d-aa80-4c6d-9f1f-90bb7d299a4f}, !- Handle
  LargeHotel Laundry - 90.1-2004,         !- Name
  ,                                       !- Default Construction Set Name
  {c8b88267-708d-4938-b327-22e134112d1a}, !- Default Schedule Set Name
  {f5b1f9aa-61d0-4951-b5f5-c2e0d0d9cc56}, !- Group Rendering Name
  {2c43a34b-63b9-4dca-bc91-1bb45c771cef}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Laundry;                                !- Standards Space Type

OS:Rendering:Color,
  {f5b1f9aa-61d0-4951-b5f5-c2e0d0d9cc56}, !- Handle
  Rendering Color 6,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:SpaceType,
  {24dcfd34-b10d-415e-bb2d-d804465f7daf}, !- Handle
  LargeHotel Lobby - 90.1-2004,           !- Name
  ,                                       !- Default Construction Set Name
  {148a058a-a378-4c33-8608-229340cc4d18}, !- Default Schedule Set Name
  {f07e60f5-0d6a-440c-8788-fdfd8c492cd8}, !- Group Rendering Name
  {10e4be23-b5ed-4b51-a762-35a16acc0e3c}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:Rendering:Color,
  {f07e60f5-0d6a-440c-8788-fdfd8c492cd8}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:SpaceType,
  {f8a2fbaf-fba3-4835-b954-aeba33337c2d}, !- Handle
  LargeHotel Mechanical - 90.1-2004,      !- Name
  ,                                       !- Default Construction Set Name
  {83a59d3d-daaf-4017-b61f-b62f4d628d0b}, !- Default Schedule Set Name
  {af2a611f-0971-4032-98f6-dc06d54bb90f}, !- Group Rendering Name
  {fe06dd91-5962-4c93-9bda-363cc472140d}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:Rendering:Color,
  {af2a611f-0971-4032-98f6-dc06d54bb90f}, !- Handle
  Rendering Color 8,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:SpaceType,
  {ef920492-1277-4c9b-9562-3d5c34d68b92}, !- Handle
  LargeHotel Retail - 90.1-2004,          !- Name
  ,                                       !- Default Construction Set Name
  {8d08a64a-302a-492a-a256-5b419373defd}, !- Default Schedule Set Name
  {77b59356-c42d-48b1-8911-e1c6e6425ec3}, !- Group Rendering Name
  {e5525141-5eab-4484-93de-ee8ceeae8fae}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Retail;                                 !- Standards Space Type

OS:Rendering:Color,
  {77b59356-c42d-48b1-8911-e1c6e6425ec3}, !- Handle
  Rendering Color 9,                      !- Name
  171,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  78;                                     !- Rendering Blue Value

OS:SpaceType,
  {7673bc5f-4036-4b7b-a8dd-b5451117a9ac}, !- Handle
  LargeHotel Storage - 90.1-2004,         !- Name
  ,                                       !- Default Construction Set Name
  {0dfdca4b-d3bc-42b1-b394-3bbf924244d3}, !- Default Schedule Set Name
  {e392891c-0826-4a7c-bc03-11fb2f1e4565}, !- Group Rendering Name
  {55ca903c-38ba-4920-9eba-f0ca213062f5}, !- Design Specification Outdoor Air Object Name
  LargeHotel,                             !- Standards Building Type
  Storage;                                !- Standards Space Type

OS:Rendering:Color,
  {e392891c-0826-4a7c-bc03-11fb2f1e4565}, !- Handle
  Rendering Color 10,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Building,
  {b147c4db-e655-4f15-aa54-961329cf1d3a}, !- Handle
  90.1-2004|LargeHotel,                   !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {405c0f67-2501-478c-ad0b-dd9a993aff76}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  LargeHotel;                             !- Standards Building Type

OS:BuildingStory,
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Handle
  Story B1,                               !- Name
  -3.048,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {631ff5b4-cd64-4fc5-93f6-31b4c40df4d5}; !- Group Rendering Name

OS:Space,
  {b73dc43d-0405-4bf7-8d9a-f6608981ab7c}, !- Handle
  LargeHotel Cafe A end_a - Story B1,     !- Name
  {9b2e419f-cf53-4c81-a720-135556b96362}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.1680316707886,                      !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {f913b262-61c5-4d37-babf-b60f16ea1f71}; !- Thermal Zone Name

OS:Surface,
  {ae8cfff5-81e7-4620-980f-6a1d2182943a}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b73dc43d-0405-4bf7-8d9a-f6608981ab7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8149972a-02c1-4cb3-866d-0ce0350d9bc2}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b73dc43d-0405-4bf7-8d9a-f6608981ab7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8b094f1-e49d-4153-8655-4ff1cb7c0739}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b73dc43d-0405-4bf7-8d9a-f6608981ab7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5ed0d64-b6b6-4a40-b1c6-e4979c3ffbd6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9876047-dcab-4ebd-81c8-9efa3d369950}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b73dc43d-0405-4bf7-8d9a-f6608981ab7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3bd8697e-0346-43ea-8acf-42b544270fe7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9df1f018-da75-4c2e-91eb-69d132a4abb3}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b73dc43d-0405-4bf7-8d9a-f6608981ab7c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41291da4-21d4-4e44-96fb-2da3dcffeafa}, !- Handle
  Surface 6,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b73dc43d-0405-4bf7-8d9a-f6608981ab7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04349fec-c635-485d-b45c-4112b8947cf2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f913b262-61c5-4d37-babf-b60f16ea1f71}, !- Handle
  Zone LargeHotel Cafe A end_a - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74ecfa50-e666-4008-bcab-3bdb0660f6a2}, !- Zone Air Inlet Port List
  {478dc2fc-951a-45f0-9ee6-61d9fb4b7480}, !- Zone Air Exhaust Port List
  {97f38f1f-8a1d-4a65-bad9-295ce62719f9}, !- Zone Air Node Name
  {03c2caf6-7065-4a5a-a888-d8bbc1555b4e}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9a90b3b7-f113-459e-8319-be85b7074054}, !- Group Rendering Name
  {5a0634f2-06a7-449e-bbb9-5ca189fbb514}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11328f42-f317-4696-b10c-9992fa70e51c}, !- Handle
  Node 1,                                 !- Name
  {97f38f1f-8a1d-4a65-bad9-295ce62719f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97f38f1f-8a1d-4a65-bad9-295ce62719f9}, !- Handle
  {bf6e5882-8e4a-4114-94c6-e203439de4f0}, !- Name
  {f913b262-61c5-4d37-babf-b60f16ea1f71}, !- Source Object
  11,                                     !- Outlet Port
  {11328f42-f317-4696-b10c-9992fa70e51c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74ecfa50-e666-4008-bcab-3bdb0660f6a2}, !- Handle
  {fb67ee37-b0ce-482e-b4cd-5deccd5d0be9}, !- Name
  {f913b262-61c5-4d37-babf-b60f16ea1f71}, !- HVAC Component
  {13435a86-14ed-4c62-9b3a-2f000e46875e}; !- Port 1

OS:PortList,
  {478dc2fc-951a-45f0-9ee6-61d9fb4b7480}, !- Handle
  {e6d3e22a-15f8-42fb-aeb9-ed8d931011a2}, !- Name
  {f913b262-61c5-4d37-babf-b60f16ea1f71}; !- HVAC Component

OS:Sizing:Zone,
  {04130cb5-4a58-471d-b1cf-e69b66f4ae9b}, !- Handle
  {f913b262-61c5-4d37-babf-b60f16ea1f71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c925c48-cb8f-4713-86b5-3796c9c33d93}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f913b262-61c5-4d37-babf-b60f16ea1f71}, !- Thermal Zone
  {922307bb-e1fd-42ce-ab51-8079a2564c11}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {02b2e12c-11ed-4c9a-a7ac-8c14bd89c526}, !- Handle
  LargeHotel Cafe B end_a - Story B1,     !- Name
  {9b2e419f-cf53-4c81-a720-135556b96362}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.1680316707886,                      !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {7fea22f3-de48-4490-bf1a-901e368f91a7}; !- Thermal Zone Name

OS:Surface,
  {1f17d5b4-f436-450a-ae5b-8fdf386de457}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02b2e12c-11ed-4c9a-a7ac-8c14bd89c526}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 7.63468778052574, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1b0885f-fa2b-47ed-a241-0d7424078d96}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b2e12c-11ed-4c9a-a7ac-8c14bd89c526}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3dfa1e5-174a-4b68-a1c6-20d01f882cfd}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b2e12c-11ed-4c9a-a7ac-8c14bd89c526}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3790803e-bafc-4ff2-b8cd-c00d9c0deba3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.63468778052574, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.63468778052574, 0,             !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.63468778052574, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98adb596-e9ab-47be-8c43-0ddb691dbb8b}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b2e12c-11ed-4c9a-a7ac-8c14bd89c526}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cf6e05f-d8f7-4985-b29c-06ef815720c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 7.63468778052574, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.63468778052574, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5ed0d64-b6b6-4a40-b1c6-e4979c3ffbd6}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02b2e12c-11ed-4c9a-a7ac-8c14bd89c526}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8b094f1-e49d-4153-8655-4ff1cb7c0739}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2799696-cb8b-424c-8d6e-07a3d1831449}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02b2e12c-11ed-4c9a-a7ac-8c14bd89c526}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd13dfe8-1172-45c8-b035-e36a2b7bc6ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.63468778052574, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7fea22f3-de48-4490-bf1a-901e368f91a7}, !- Handle
  Zone LargeHotel Cafe B end_a - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df722f3f-5de5-431d-b14a-f94fd3a9d98a}, !- Zone Air Inlet Port List
  {28acc73b-c449-42c8-8f58-fef3a5996ba7}, !- Zone Air Exhaust Port List
  {2081461c-d000-412f-b50d-322ed74a418a}, !- Zone Air Node Name
  {b36f9364-4289-4edb-8456-57cd7451de2a}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {721eab8a-8e90-4086-a197-d85c6798a7c4}, !- Group Rendering Name
  {a7a3fcae-f4db-4e09-9792-b1237d0c4915}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9e52cd83-ee8a-4aaf-9699-29996f17d32d}, !- Handle
  Node 2,                                 !- Name
  {2081461c-d000-412f-b50d-322ed74a418a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2081461c-d000-412f-b50d-322ed74a418a}, !- Handle
  {c6c90003-1547-49b1-8b62-11bba8f96ccf}, !- Name
  {7fea22f3-de48-4490-bf1a-901e368f91a7}, !- Source Object
  11,                                     !- Outlet Port
  {9e52cd83-ee8a-4aaf-9699-29996f17d32d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df722f3f-5de5-431d-b14a-f94fd3a9d98a}, !- Handle
  {75af29d7-c076-45c0-b941-46dbc37c6760}, !- Name
  {7fea22f3-de48-4490-bf1a-901e368f91a7}, !- HVAC Component
  {b06e7487-7bb6-4fa7-8e1e-0ad0079ccc72}; !- Port 1

OS:PortList,
  {28acc73b-c449-42c8-8f58-fef3a5996ba7}, !- Handle
  {4b4ec3d7-f37b-459a-bbfc-9c6127171000}, !- Name
  {7fea22f3-de48-4490-bf1a-901e368f91a7}; !- HVAC Component

OS:Sizing:Zone,
  {a5d2aa82-4ffb-43bb-8638-50e73dde7b09}, !- Handle
  {7fea22f3-de48-4490-bf1a-901e368f91a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {733e1740-8be4-4c32-9421-80dc24da6940}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {7fea22f3-de48-4490-bf1a-901e368f91a7}, !- Thermal Zone
  {29a5dde9-a16c-4375-99f2-f62dc026619b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {8f5aadb2-91d3-4f1a-a357-047a87c51381}, !- Handle
  LargeHotel Cafe C end_a - Story B1,     !- Name
  {9b2e419f-cf53-4c81-a720-135556b96362}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.1680316707886,                      !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {60777a03-020b-4b69-85bf-61e22f5ec14a}; !- Thermal Zone Name

OS:Surface,
  {31851b79-21cb-4622-ad16-959e6382dd4e}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8f5aadb2-91d3-4f1a-a357-047a87c51381}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6cdc251-80f6-4a13-828a-6b12c8217a5c}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5aadb2-91d3-4f1a-a357-047a87c51381}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f45da3d-f2d5-4d1b-900c-1e654eeabdc8}, !- Handle
  Surface 15,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5aadb2-91d3-4f1a-a357-047a87c51381}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25088d3a-5eb7-4982-96c8-c2be38cd1388}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5aadb2-91d3-4f1a-a357-047a87c51381}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153630ba-f207-40a4-ac73-56be671d71a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3790803e-bafc-4ff2-b8cd-c00d9c0deba3}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f5aadb2-91d3-4f1a-a357-047a87c51381}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3dfa1e5-174a-4b68-a1c6-20d01f882cfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d10f53b-62ee-454d-8a80-ea6a6c73d1eb}, !- Handle
  Surface 18,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8f5aadb2-91d3-4f1a-a357-047a87c51381}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d32d6aa-53fe-46bd-a380-fe8cf66a657b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {60777a03-020b-4b69-85bf-61e22f5ec14a}, !- Handle
  Zone LargeHotel Cafe C end_a - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dc7296d-75f7-4d04-b738-18e1fa69bca7}, !- Zone Air Inlet Port List
  {dc9d3e60-06f9-471e-8224-3d2bd42be6b7}, !- Zone Air Exhaust Port List
  {5602502b-3901-432a-a723-498d36791a35}, !- Zone Air Node Name
  {c9157177-18d7-4616-86ac-95df4d48ab5c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cbb0f3f-bde6-4be8-8403-0eb285f25b18}, !- Group Rendering Name
  {e965d58f-a0c6-474a-9c2f-4793e73543d5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {789e8ab9-5223-402d-8183-f41e516d384e}, !- Handle
  Node 3,                                 !- Name
  {5602502b-3901-432a-a723-498d36791a35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5602502b-3901-432a-a723-498d36791a35}, !- Handle
  {30a5f57c-5463-4540-8897-b3d4978cacc2}, !- Name
  {60777a03-020b-4b69-85bf-61e22f5ec14a}, !- Source Object
  11,                                     !- Outlet Port
  {789e8ab9-5223-402d-8183-f41e516d384e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dc7296d-75f7-4d04-b738-18e1fa69bca7}, !- Handle
  {d421de2c-a50a-44e3-a871-3a5468060311}, !- Name
  {60777a03-020b-4b69-85bf-61e22f5ec14a}, !- HVAC Component
  {050b3c39-4d43-4074-901a-6e5f045c02a8}; !- Port 1

OS:PortList,
  {dc9d3e60-06f9-471e-8224-3d2bd42be6b7}, !- Handle
  {fbdfeb94-9368-473e-a463-d24c5898af96}, !- Name
  {60777a03-020b-4b69-85bf-61e22f5ec14a}; !- HVAC Component

OS:Sizing:Zone,
  {c81084be-7cb9-424b-b662-0bbf49f43c58}, !- Handle
  {60777a03-020b-4b69-85bf-61e22f5ec14a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {650c11d3-e78d-418b-8c7a-8a10934519bc}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {60777a03-020b-4b69-85bf-61e22f5ec14a}, !- Thermal Zone
  {755c022d-b262-457e-9bfa-7f3d5fed4e0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7ca93dd1-6a61-4127-acd1-8103dd66e922}, !- Handle
  LargeHotel Cafe A  - Story B1,          !- Name
  {9b2e419f-cf53-4c81-a720-135556b96362}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.5960316707886,                      !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {3136d3cb-1c2f-42fb-a011-cddc1ee5877f}; !- Thermal Zone Name

OS:Surface,
  {45b8d7c1-d9e1-4bf3-8646-56b86d869909}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7ca93dd1-6a61-4127-acd1-8103dd66e922}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  6.5609519939099, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  6.5609519939099, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bd8697e-0346-43ea-8acf-42b544270fe7}, !- Handle
  Surface 20,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ca93dd1-6a61-4127-acd1-8103dd66e922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9876047-dcab-4ebd-81c8-9efa3d369950}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa6bd531-daaf-4180-9bdd-961d68cda199}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ca93dd1-6a61-4127-acd1-8103dd66e922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {544754f4-84df-4c99-9570-853f98ba9e81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5609519939099, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  6.5609519939099, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df245ab1-cbc3-4bac-b910-3d26e6142384}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ca93dd1-6a61-4127-acd1-8103dd66e922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70ccea47-d25e-4ea7-9abf-3f2db49c7743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5609519939099, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.5609519939099, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.5609519939099, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  6.5609519939099, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41dca305-d93f-4623-aa06-2109b67e9b05}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ca93dd1-6a61-4127-acd1-8103dd66e922}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  6.5609519939099, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.5609519939099, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f14a41b8-eb61-4f0c-9003-fbc0b72464ed}, !- Handle
  Surface 24,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ca93dd1-6a61-4127-acd1-8103dd66e922}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c1a4c2c-492b-4006-bf40-148999c6bd22}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5609519939099, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.5609519939099, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {3136d3cb-1c2f-42fb-a011-cddc1ee5877f}, !- Handle
  Zone LargeHotel Cafe A  - Story B1,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a0ebdeae-632a-4a41-afda-cc2f61f5e7fa}, !- Zone Air Inlet Port List
  {21f63114-33b5-4030-b08d-cd16d848361c}, !- Zone Air Exhaust Port List
  {8a86966c-af4e-4f2d-8cea-acc7d335b036}, !- Zone Air Node Name
  {3cd57e16-145a-4744-8698-df7113b50343}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ba2d3389-ac81-4ebf-85bc-057b35c2e166}, !- Group Rendering Name
  {f8fcc6d0-4523-4281-836e-e329ae68ee28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4bc80b62-6ca5-4942-aa1d-48614d5e9fb6}, !- Handle
  Node 4,                                 !- Name
  {8a86966c-af4e-4f2d-8cea-acc7d335b036}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a86966c-af4e-4f2d-8cea-acc7d335b036}, !- Handle
  {ecc1e946-9644-49f5-8aff-88c947e92752}, !- Name
  {3136d3cb-1c2f-42fb-a011-cddc1ee5877f}, !- Source Object
  11,                                     !- Outlet Port
  {4bc80b62-6ca5-4942-aa1d-48614d5e9fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a0ebdeae-632a-4a41-afda-cc2f61f5e7fa}, !- Handle
  {5715a4a3-4a0c-4e5d-8c2c-a232a7352f57}, !- Name
  {3136d3cb-1c2f-42fb-a011-cddc1ee5877f}, !- HVAC Component
  {59289ae5-5269-4e1f-b40a-d7a7cf158231}; !- Port 1

OS:PortList,
  {21f63114-33b5-4030-b08d-cd16d848361c}, !- Handle
  {5c71299f-d53b-49df-a5ec-26a505d1a94c}, !- Name
  {3136d3cb-1c2f-42fb-a011-cddc1ee5877f}; !- HVAC Component

OS:Sizing:Zone,
  {9d33b063-a6f4-4675-a5fa-01b1ac87b187}, !- Handle
  {3136d3cb-1c2f-42fb-a011-cddc1ee5877f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27952bb6-b8f6-42be-b1a8-4bbcfefc923a}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {3136d3cb-1c2f-42fb-a011-cddc1ee5877f}, !- Thermal Zone
  {ba79d660-a8bd-4fa5-bbb8-9a73c7f2ece4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {434121af-0c16-4c84-b8e5-19743036c973}, !- Handle
  LargeHotel Cafe B  - Story B1,          !- Name
  {9b2e419f-cf53-4c81-a720-135556b96362}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.5960316707886,                      !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {b1b6b840-281d-44b1-b56f-74e364808468}; !- Thermal Zone Name

OS:Surface,
  {95f8ab2d-8299-41fe-a584-ae49352a2dd7}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {434121af-0c16-4c84-b8e5-19743036c973}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 2 {m}
  6.5609519939099, 7.63468778052574, 0,   !- X,Y,Z Vertex 3 {m}
  6.5609519939099, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cf6e05f-d8f7-4985-b29c-06ef815720c7}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {434121af-0c16-4c84-b8e5-19743036c973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98adb596-e9ab-47be-8c43-0ddb691dbb8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41374926-50bc-4152-a9b2-bdb75ca82143}, !- Handle
  Surface 27,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {434121af-0c16-4c84-b8e5-19743036c973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74b19c1e-c295-40a8-8f8e-83592d3cf428}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5609519939099, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  6.5609519939099, 7.63468778052574, 0,   !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.63468778052574, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1114f31b-37ae-4c58-ad3b-2f475360869f}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {434121af-0c16-4c84-b8e5-19743036c973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e23fb123-85d5-4d4e-9a30-a11fb84725f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5609519939099, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.5609519939099, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.5609519939099, 7.63468778052574, 0,   !- X,Y,Z Vertex 3 {m}
  6.5609519939099, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544754f4-84df-4c99-9570-853f98ba9e81}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {434121af-0c16-4c84-b8e5-19743036c973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa6bd531-daaf-4180-9bdd-961d68cda199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  6.5609519939099, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.5609519939099, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36f92128-0fa6-485a-88a4-3868f5646fff}, !- Handle
  Surface 30,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {434121af-0c16-4c84-b8e5-19743036c973}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {950cb51c-89c5-46ee-8113-71375ab03056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5609519939099, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.5609519939099, 7.63468778052574, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b1b6b840-281d-44b1-b56f-74e364808468}, !- Handle
  Zone LargeHotel Cafe B  - Story B1,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b26d61b8-0753-4969-be17-be48dc9f0796}, !- Zone Air Inlet Port List
  {a5281276-aecd-46b1-a207-8b484d1e7967}, !- Zone Air Exhaust Port List
  {28a1c793-8f51-456d-a354-620d28b2dc07}, !- Zone Air Node Name
  {8e303817-5e1b-4c78-a25c-f53d575be8f4}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cbfd1dc3-6f83-4b50-9d21-e060ba430db7}, !- Group Rendering Name
  {e2f59517-7263-4c8a-b238-d4ebaf99469b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9451598-fc4a-4174-8dca-9969a0387e07}, !- Handle
  Node 5,                                 !- Name
  {28a1c793-8f51-456d-a354-620d28b2dc07}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28a1c793-8f51-456d-a354-620d28b2dc07}, !- Handle
  {f0eccb3c-17a2-409e-aba3-a5357abdfa12}, !- Name
  {b1b6b840-281d-44b1-b56f-74e364808468}, !- Source Object
  11,                                     !- Outlet Port
  {d9451598-fc4a-4174-8dca-9969a0387e07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b26d61b8-0753-4969-be17-be48dc9f0796}, !- Handle
  {901d7f7b-4255-4e6a-b4c2-10d0a40ef8be}, !- Name
  {b1b6b840-281d-44b1-b56f-74e364808468}, !- HVAC Component
  {cadcc684-8807-4e21-a304-2ffce5754d63}; !- Port 1

OS:PortList,
  {a5281276-aecd-46b1-a207-8b484d1e7967}, !- Handle
  {73767c25-d551-4812-9ddc-1244f47fd523}, !- Name
  {b1b6b840-281d-44b1-b56f-74e364808468}; !- HVAC Component

OS:Sizing:Zone,
  {df5ee49c-2110-41ef-bc0f-4216b719bab1}, !- Handle
  {b1b6b840-281d-44b1-b56f-74e364808468}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5f47573-b40e-4993-897c-b5d393c81668}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b1b6b840-281d-44b1-b56f-74e364808468}, !- Thermal Zone
  {67bc2a39-48e5-416a-9fa3-24d0b011c748}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {6d34a3e9-3002-435e-b8af-0de92f744eec}, !- Handle
  LargeHotel Cafe C  - Story B1,          !- Name
  {9b2e419f-cf53-4c81-a720-135556b96362}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.5960316707886,                      !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {b063042c-8776-440c-800d-b3e63d727046}; !- Thermal Zone Name

OS:Surface,
  {47b17930-67e7-4364-96a9-c6abc565b6d2}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6d34a3e9-3002-435e-b8af-0de92f744eec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  6.5609519939099, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  6.5609519939099, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153630ba-f207-40a4-ac73-56be671d71a3}, !- Handle
  Surface 32,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d34a3e9-3002-435e-b8af-0de92f744eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25088d3a-5eb7-4982-96c8-c2be38cd1388}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c19d9fe-473e-47ab-9ad3-bf3e69fd1f2f}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d34a3e9-3002-435e-b8af-0de92f744eec}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5609519939099, 4.572, 3.048,          !- X,Y,Z Vertex 1 {m}
  6.5609519939099, 4.572, 0,              !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97c19eda-8c2b-4fce-8427-8f7e085c57fe}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d34a3e9-3002-435e-b8af-0de92f744eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e9d250c-9e9b-4b4f-8f09-49044f8c3cba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5609519939099, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.5609519939099, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.5609519939099, 4.572, 0,              !- X,Y,Z Vertex 3 {m}
  6.5609519939099, 4.572, 3.048;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74b19c1e-c295-40a8-8f8e-83592d3cf428}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6d34a3e9-3002-435e-b8af-0de92f744eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41374926-50bc-4152-a9b2-bdb75ca82143}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  6.5609519939099, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.5609519939099, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6d5b632-3fb9-4c03-8cfd-deaa1e67ae9b}, !- Handle
  Surface 36,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6d34a3e9-3002-435e-b8af-0de92f744eec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83235309-7c61-444e-afdd-68021212a479}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.5609519939099, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.5609519939099, 4.572, 3.048,          !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b063042c-8776-440c-800d-b3e63d727046}, !- Handle
  Zone LargeHotel Cafe C  - Story B1,     !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21caee17-27ca-48aa-b653-c51c4c1abc46}, !- Zone Air Inlet Port List
  {401f3f64-0e27-4326-99ef-1b759d3eb5c3}, !- Zone Air Exhaust Port List
  {672cd0d9-4fb1-46bb-9135-28ba8716430a}, !- Zone Air Node Name
  {8ed34d03-716f-4e39-85eb-0f1305d086a9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ef9f8bd-3541-40d7-a415-0dccf320a31d}, !- Group Rendering Name
  {d6cd4857-3ef0-4fce-a9e2-ad34a59771f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6be8854-d495-4b19-9268-a4b93bb3f26e}, !- Handle
  Node 6,                                 !- Name
  {672cd0d9-4fb1-46bb-9135-28ba8716430a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {672cd0d9-4fb1-46bb-9135-28ba8716430a}, !- Handle
  {38b7a69e-7a43-408e-aaa5-99a1af959064}, !- Name
  {b063042c-8776-440c-800d-b3e63d727046}, !- Source Object
  11,                                     !- Outlet Port
  {a6be8854-d495-4b19-9268-a4b93bb3f26e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21caee17-27ca-48aa-b653-c51c4c1abc46}, !- Handle
  {af5ebd6f-d74f-4d36-88cf-367dc403d576}, !- Name
  {b063042c-8776-440c-800d-b3e63d727046}, !- HVAC Component
  {41ba155a-ada1-4788-8a77-81d85691902f}; !- Port 1

OS:PortList,
  {401f3f64-0e27-4326-99ef-1b759d3eb5c3}, !- Handle
  {5fa6c826-2b7c-469b-8228-67ee7d03c412}, !- Name
  {b063042c-8776-440c-800d-b3e63d727046}; !- HVAC Component

OS:Sizing:Zone,
  {a0b491d4-00fd-46a3-96d4-5ebac3c17e73}, !- Handle
  {b063042c-8776-440c-800d-b3e63d727046}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {465a863a-f431-4340-bc29-4aaafc4411c3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {b063042c-8776-440c-800d-b3e63d727046}, !- Thermal Zone
  {a8283139-b978-442e-9dca-25b4be7888cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c202d8d2-ff80-4665-8e41-df885bad570e}, !- Handle
  LargeHotel Banquet A  - Story B1,       !- Name
  {47f4f4bf-92d6-481a-a6c3-b92a5eb89932}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0350796768787,                      !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {d9591add-1a24-44a2-ba86-26d73fd7ffaa}; !- Thermal Zone Name

OS:Surface,
  {388604b2-cec7-44b0-86c6-50014e91db58}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c202d8d2-ff80-4665-8e41-df885bad570e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.53000182446605, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53000182446605, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ccea47-d25e-4ea7-9abf-3f2db49c7743}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c202d8d2-ff80-4665-8e41-df885bad570e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df245ab1-cbc3-4bac-b910-3d26e6142384}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f10092-d658-4a49-869c-bdd05325a197}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c202d8d2-ff80-4665-8e41-df885bad570e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f6afe25a-6c50-415b-b7ed-0cfec0751804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53000182446605, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.53000182446605, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e62b29c-86cd-4bde-8283-1d74305cd54f}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c202d8d2-ff80-4665-8e41-df885bad570e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c88eada0-511e-4bf9-8d99-d924f1b51705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53000182446605, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.53000182446605, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53000182446605, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53000182446605, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8ce874b-1787-44a1-9b82-5aeb8e6dc153}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c202d8d2-ff80-4665-8e41-df885bad570e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53000182446605, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.53000182446605, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {187e6647-7a44-4bb4-aa8c-5f93d8f14767}, !- Handle
  Surface 42,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c202d8d2-ff80-4665-8e41-df885bad570e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da63798-2554-4851-a738-383ac09be48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53000182446605, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.53000182446605, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d9591add-1a24-44a2-ba86-26d73fd7ffaa}, !- Handle
  Zone LargeHotel Banquet A  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {206310aa-e8b5-4625-ad87-65d3e07b13a0}, !- Zone Air Inlet Port List
  {da24b52d-f6a4-4c48-9769-2dc8741d530c}, !- Zone Air Exhaust Port List
  {8c8a0a7a-6868-4989-97e7-9a701a508d29}, !- Zone Air Node Name
  {326021ed-a023-45b2-9bed-51fcde02263d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad129422-cfcc-4993-9161-244f80c4e39a}, !- Group Rendering Name
  {dab2698d-447c-4b9e-ab93-b03ac0a83ae7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11a00b4b-6ede-4664-8502-b3af3fec8ebf}, !- Handle
  Node 7,                                 !- Name
  {8c8a0a7a-6868-4989-97e7-9a701a508d29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c8a0a7a-6868-4989-97e7-9a701a508d29}, !- Handle
  {ca5190f7-9628-4939-8f0f-a08da0b518eb}, !- Name
  {d9591add-1a24-44a2-ba86-26d73fd7ffaa}, !- Source Object
  11,                                     !- Outlet Port
  {11a00b4b-6ede-4664-8502-b3af3fec8ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {206310aa-e8b5-4625-ad87-65d3e07b13a0}, !- Handle
  {85c26b50-b14a-4397-8dfd-1080587ba05d}, !- Name
  {d9591add-1a24-44a2-ba86-26d73fd7ffaa}, !- HVAC Component
  {e902eda8-9983-4270-b8cf-bbdac616ebac}; !- Port 1

OS:PortList,
  {da24b52d-f6a4-4c48-9769-2dc8741d530c}, !- Handle
  {5ebd0526-8686-4c07-92ff-e6e355753deb}, !- Name
  {d9591add-1a24-44a2-ba86-26d73fd7ffaa}; !- HVAC Component

OS:Sizing:Zone,
  {fd769708-3a6c-46a1-bf7f-14fa43255256}, !- Handle
  {d9591add-1a24-44a2-ba86-26d73fd7ffaa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5fa162b4-05dc-4923-9dfb-8588736f63a0}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {d9591add-1a24-44a2-ba86-26d73fd7ffaa}, !- Thermal Zone
  {e890f46a-4530-4e56-8f38-4d6afcae3f5f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {f0298ab6-bf34-4c3c-b75b-f507fd9a9638}, !- Handle
  LargeHotel Banquet B  - Story B1,       !- Name
  {47f4f4bf-92d6-481a-a6c3-b92a5eb89932}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0350796768787,                      !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {4db668ce-fae6-4c9f-9301-be163f263a99}; !- Thermal Zone Name

OS:Surface,
  {73482948-364c-4584-8e8c-bbcab064ec8f}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f0298ab6-bf34-4c3c-b75b-f507fd9a9638}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  4.53000182446605, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  4.53000182446605, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e23fb123-85d5-4d4e-9a30-a11fb84725f5}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0298ab6-bf34-4c3c-b75b-f507fd9a9638}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1114f31b-37ae-4c58-ad3b-2f475360869f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4ee7683-f642-43f2-8024-f8738ecde5b6}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0298ab6-bf34-4c3c-b75b-f507fd9a9638}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5423ec2b-b92f-4723-88a7-03305b3a7039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53000182446605, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  4.53000182446605, 7.63468778052574, 0,  !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 7.63468778052574, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf1c4d87-0d7c-423c-ace8-a75d1208a45c}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0298ab6-bf34-4c3c-b75b-f507fd9a9638}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {54bfce51-ccf6-40f4-bfeb-dd64f9e34d5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53000182446605, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.53000182446605, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53000182446605, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  4.53000182446605, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f6afe25a-6c50-415b-b7ed-0cfec0751804}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f0298ab6-bf34-4c3c-b75b-f507fd9a9638}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f10092-d658-4a49-869c-bdd05325a197}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53000182446605, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.53000182446605, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa87099d-a32d-44ae-9d80-291aeff1fd7d}, !- Handle
  Surface 48,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f0298ab6-bf34-4c3c-b75b-f507fd9a9638}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {997b5004-2eac-40dc-8c32-d02523d3e847}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53000182446605, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.53000182446605, 7.63468778052574, 3.048, !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 7.63468778052574, 3.048, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {4db668ce-fae6-4c9f-9301-be163f263a99}, !- Handle
  Zone LargeHotel Banquet B  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {52d03c12-b60f-45ae-977b-7fbcef6b3800}, !- Zone Air Inlet Port List
  {7fb44b94-6035-4d21-8487-e2fa9d06039b}, !- Zone Air Exhaust Port List
  {ac575f77-8efa-4f86-9380-220459f57a0a}, !- Zone Air Node Name
  {8f300375-907f-43dd-877e-5036f2a56fea}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2c68c0b4-6a9f-4a3d-8f52-b2a6f195c50c}, !- Group Rendering Name
  {e6a5516c-0b5c-4532-9869-d51fcdb08684}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef786dff-2529-459d-b586-42af64b2cf84}, !- Handle
  Node 8,                                 !- Name
  {ac575f77-8efa-4f86-9380-220459f57a0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac575f77-8efa-4f86-9380-220459f57a0a}, !- Handle
  {19717ade-ceb2-459c-b099-0bb6a5991e7d}, !- Name
  {4db668ce-fae6-4c9f-9301-be163f263a99}, !- Source Object
  11,                                     !- Outlet Port
  {ef786dff-2529-459d-b586-42af64b2cf84}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {52d03c12-b60f-45ae-977b-7fbcef6b3800}, !- Handle
  {af2833b7-7a4b-4157-9d33-5990b28c1c02}, !- Name
  {4db668ce-fae6-4c9f-9301-be163f263a99}, !- HVAC Component
  {e1be1b8f-7347-4b62-8d9b-7a4c38014254}; !- Port 1

OS:PortList,
  {7fb44b94-6035-4d21-8487-e2fa9d06039b}, !- Handle
  {218edbb7-b83a-4acb-949f-a39cf268c908}, !- Name
  {4db668ce-fae6-4c9f-9301-be163f263a99}; !- HVAC Component

OS:Sizing:Zone,
  {33a274cc-7006-4e96-815f-d77158fe54cc}, !- Handle
  {4db668ce-fae6-4c9f-9301-be163f263a99}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7c583d82-3e7f-4413-ba8c-f9b3a49fdf0d}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {4db668ce-fae6-4c9f-9301-be163f263a99}, !- Thermal Zone
  {07073e56-d6e4-40f4-b791-652710ddad00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {2015e4b2-91a7-4f5f-a58c-d9eed770e81e}, !- Handle
  LargeHotel Banquet C  - Story B1,       !- Name
  {47f4f4bf-92d6-481a-a6c3-b92a5eb89932}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -14.0350796768787,                      !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {f3857d87-69bc-4f85-ada8-56273788f1e9}; !- Thermal Zone Name

OS:Surface,
  {da8d4a5f-bfff-473e-bbc1-3a086786f72c}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2015e4b2-91a7-4f5f-a58c-d9eed770e81e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.53000182446605, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53000182446605, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e9d250c-9e9b-4b4f-8f09-49044f8c3cba}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2015e4b2-91a7-4f5f-a58c-d9eed770e81e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97c19eda-8c2b-4fce-8427-8f7e085c57fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9bc5200-9a25-4344-b1e9-a0bc7e6866d3}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2015e4b2-91a7-4f5f-a58c-d9eed770e81e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53000182446605, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.53000182446605, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c2f9c7e-2ebc-4d0b-92cf-b2105c7a1d43}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2015e4b2-91a7-4f5f-a58c-d9eed770e81e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cf16aeb-5410-4438-ad74-08e0f67a8b12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53000182446605, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.53000182446605, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53000182446605, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.53000182446605, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5423ec2b-b92f-4723-88a7-03305b3a7039}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2015e4b2-91a7-4f5f-a58c-d9eed770e81e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4ee7683-f642-43f2-8024-f8738ecde5b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.95399252334028e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.95399252334028e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.53000182446605, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.53000182446605, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbb13fe-aea4-4c88-82fd-584b92321787}, !- Handle
  Surface 54,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2015e4b2-91a7-4f5f-a58c-d9eed770e81e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfae208f-3dfa-4ef2-9848-cd91601223a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.53000182446605, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.53000182446605, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.95399252334028e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.95399252334028e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f3857d87-69bc-4f85-ada8-56273788f1e9}, !- Handle
  Zone LargeHotel Banquet C  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb3ba369-399c-43c7-b297-4cb9b2f96be5}, !- Zone Air Inlet Port List
  {5ae6c87c-7602-4747-9044-fec6067e2cff}, !- Zone Air Exhaust Port List
  {29b3f5b7-35c0-4827-86e9-eda5c1f8a214}, !- Zone Air Node Name
  {a6793fea-19b3-49f2-87f8-c3d976410183}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e5a77d7-54c1-47db-b161-16cf9095f05c}, !- Group Rendering Name
  {0005fcd3-0be7-4578-b0e7-d842e0b0ed2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3f2f2c4d-7e5d-45df-91a6-fe90218585d2}, !- Handle
  Node 9,                                 !- Name
  {29b3f5b7-35c0-4827-86e9-eda5c1f8a214}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {29b3f5b7-35c0-4827-86e9-eda5c1f8a214}, !- Handle
  {03d6b904-9c5a-4a44-95f4-8ca159b093b1}, !- Name
  {f3857d87-69bc-4f85-ada8-56273788f1e9}, !- Source Object
  11,                                     !- Outlet Port
  {3f2f2c4d-7e5d-45df-91a6-fe90218585d2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb3ba369-399c-43c7-b297-4cb9b2f96be5}, !- Handle
  {c0c24c10-0de6-4458-8140-f1500b2f32a2}, !- Name
  {f3857d87-69bc-4f85-ada8-56273788f1e9}, !- HVAC Component
  {44d603b0-1a57-4f50-bbdd-9797dbc759cf}; !- Port 1

OS:PortList,
  {5ae6c87c-7602-4747-9044-fec6067e2cff}, !- Handle
  {c8a6aacf-68ad-42bd-b863-69324ec6f46d}, !- Name
  {f3857d87-69bc-4f85-ada8-56273788f1e9}; !- HVAC Component

OS:Sizing:Zone,
  {b9799c41-c04b-47b1-9b94-0705ba04efdc}, !- Handle
  {f3857d87-69bc-4f85-ada8-56273788f1e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {440b4b8c-ca04-48cc-bf81-6a427f31b818}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {f3857d87-69bc-4f85-ada8-56273788f1e9}, !- Thermal Zone
  {b1e73ba3-6425-45dc-b52b-b17ddfa974d6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {5e3a30d1-5e12-4179-bb49-c73a759703e6}, !- Handle
  LargeHotel Laundry A  - Story B1,       !- Name
  {28e60d6d-aa80-4c6d-9f1f-90bb7d299a4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.50507785241267,                      !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {d596f416-32a8-444e-a0de-a2f0f18f38ed}; !- Thermal Zone Name

OS:Surface,
  {117095a5-74c8-47ac-86e3-d2c332b445b4}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e3a30d1-5e12-4179-bb49-c73a759703e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.62755233481796, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.62755233481796, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c88eada0-511e-4bf9-8d99-d924f1b51705}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e3a30d1-5e12-4179-bb49-c73a759703e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e62b29c-86cd-4bde-8283-1d74305cd54f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78d9cce1-8851-4caa-876b-1d6413094b89}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e3a30d1-5e12-4179-bb49-c73a759703e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af104ad6-17a6-4827-8e08-307894662655}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62755233481796, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.62755233481796, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3fd56ed7-7e9d-4b40-8cb1-a2dc83fdaff4}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e3a30d1-5e12-4179-bb49-c73a759703e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4587cf-95c5-4913-a2ea-12d00ee5d368}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62755233481796, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.62755233481796, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.62755233481796, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.62755233481796, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ba2b7f-9117-40dd-a96b-c3f46b91da39}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e3a30d1-5e12-4179-bb49-c73a759703e6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.62755233481796, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.62755233481796, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d34f6c34-469e-4836-b903-bddaddef1775}, !- Handle
  Surface 60,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e3a30d1-5e12-4179-bb49-c73a759703e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2122e850-0e0b-4084-8fd5-f9c3f770be78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62755233481796, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.62755233481796, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  6.92779167366098e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  6.92779167366098e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {d596f416-32a8-444e-a0de-a2f0f18f38ed}, !- Handle
  Zone LargeHotel Laundry A  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7c6ef6dc-96c8-4c65-b768-fb90961aba03}, !- Zone Air Inlet Port List
  {7cd1bdc4-f939-4bdc-8a49-30a1f8b8e29b}, !- Zone Air Exhaust Port List
  {222ab6b1-b794-4cf8-8794-b01ae6f0bb89}, !- Zone Air Node Name
  {0154fb53-c8fa-40ac-a461-823ed8c8cfb2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {002a081e-b70a-4f94-aa67-d1ecaeb96e0f}, !- Group Rendering Name
  {8c3f1033-af68-493d-b22b-e6fe6b8415c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cdf61cb8-6e04-48e3-b4e0-2fcbd9c58c02}, !- Handle
  Node 10,                                !- Name
  {222ab6b1-b794-4cf8-8794-b01ae6f0bb89}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {222ab6b1-b794-4cf8-8794-b01ae6f0bb89}, !- Handle
  {03178908-0309-47b0-a68e-54c069357e5f}, !- Name
  {d596f416-32a8-444e-a0de-a2f0f18f38ed}, !- Source Object
  11,                                     !- Outlet Port
  {cdf61cb8-6e04-48e3-b4e0-2fcbd9c58c02}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7c6ef6dc-96c8-4c65-b768-fb90961aba03}, !- Handle
  {52154c41-d6c6-4b90-9be1-070c8d62120f}, !- Name
  {d596f416-32a8-444e-a0de-a2f0f18f38ed}, !- HVAC Component
  {ab05c14b-1967-4989-a139-b0d703f79367}; !- Port 1

OS:PortList,
  {7cd1bdc4-f939-4bdc-8a49-30a1f8b8e29b}, !- Handle
  {8413de91-cc3d-467d-b784-0a37028aa1f3}, !- Name
  {d596f416-32a8-444e-a0de-a2f0f18f38ed}; !- HVAC Component

OS:Sizing:Zone,
  {520370cb-345d-4216-9873-89dec30cc41b}, !- Handle
  {d596f416-32a8-444e-a0de-a2f0f18f38ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64599823-d04f-4aae-9d4c-1522215ba9b4}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {d596f416-32a8-444e-a0de-a2f0f18f38ed}, !- Thermal Zone
  {d315e4b4-ec7f-4e45-9edd-7f033b20426d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c9dc2a06-29c5-4540-953c-810fd93618b1}, !- Handle
  LargeHotel Laundry B  - Story B1,       !- Name
  {28e60d6d-aa80-4c6d-9f1f-90bb7d299a4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.50507785241267,                      !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {054b90d1-d955-4d96-929b-629f9e473f6e}; !- Thermal Zone Name

OS:Surface,
  {183252df-f412-404b-89b0-9da08e54016e}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9dc2a06-29c5-4540-953c-810fd93618b1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  4.62755233481796, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  4.62755233481796, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {54bfce51-ccf6-40f4-bfeb-dd64f9e34d5c}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dc2a06-29c5-4540-953c-810fd93618b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf1c4d87-0d7c-423c-ace8-a75d1208a45c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88efc24f-f67e-4dff-83a4-aa882c1707c2}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dc2a06-29c5-4540-953c-810fd93618b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f3d434e-72d8-4da1-bc31-cc669a007148}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62755233481796, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  4.62755233481796, 7.63468778052574, 0,  !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 7.63468778052574, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22bd134d-dc41-4672-b0ef-ea1f57868e57}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dc2a06-29c5-4540-953c-810fd93618b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcdc13f0-90b6-43b6-8daa-8c108fce2e0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62755233481796, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.62755233481796, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.62755233481796, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  4.62755233481796, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af104ad6-17a6-4827-8e08-307894662655}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dc2a06-29c5-4540-953c-810fd93618b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78d9cce1-8851-4caa-876b-1d6413094b89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.62755233481796, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.62755233481796, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f36f32fd-7c69-4c3b-b6af-6db8e8c0006e}, !- Handle
  Surface 66,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9dc2a06-29c5-4540-953c-810fd93618b1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {896a01bb-e7ba-47ae-93fc-212b5c26b05f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62755233481796, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.62755233481796, 7.63468778052574, 3.048, !- X,Y,Z Vertex 2 {m}
  6.92779167366098e-14, 7.63468778052574, 3.048, !- X,Y,Z Vertex 3 {m}
  6.92779167366098e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {054b90d1-d955-4d96-929b-629f9e473f6e}, !- Handle
  Zone LargeHotel Laundry B  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ece1d73-b93d-42d2-b355-0c031fba4fc0}, !- Zone Air Inlet Port List
  {d3ac5cb3-8ec4-4ffa-ac9b-21e3665c69d7}, !- Zone Air Exhaust Port List
  {8d809229-2b03-49fa-a542-6931122be9bb}, !- Zone Air Node Name
  {2668d7b9-eacb-4cd4-a4d8-dafb243eefc3}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9125904f-3ea0-475e-874a-509203ab0538}, !- Group Rendering Name
  {a7609b44-c556-4fb1-911b-fbc7409fe297}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e5541d27-01af-4ecc-a634-ab7c6c3af4bc}, !- Handle
  Node 11,                                !- Name
  {8d809229-2b03-49fa-a542-6931122be9bb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d809229-2b03-49fa-a542-6931122be9bb}, !- Handle
  {d8feb790-d8f8-4465-8079-4a9277fc7595}, !- Name
  {054b90d1-d955-4d96-929b-629f9e473f6e}, !- Source Object
  11,                                     !- Outlet Port
  {e5541d27-01af-4ecc-a634-ab7c6c3af4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ece1d73-b93d-42d2-b355-0c031fba4fc0}, !- Handle
  {2ab25533-6c1f-4662-a663-c98428895a49}, !- Name
  {054b90d1-d955-4d96-929b-629f9e473f6e}, !- HVAC Component
  {6fc93ce3-c641-430b-a8d1-7e8d5f6a4613}; !- Port 1

OS:PortList,
  {d3ac5cb3-8ec4-4ffa-ac9b-21e3665c69d7}, !- Handle
  {b26ad178-d7ad-4654-a9c6-76551af59040}, !- Name
  {054b90d1-d955-4d96-929b-629f9e473f6e}; !- HVAC Component

OS:Sizing:Zone,
  {b9b0daf1-71e8-4c21-b3ef-fca1ab0c5385}, !- Handle
  {054b90d1-d955-4d96-929b-629f9e473f6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ea54b643-0f36-4c72-9ef6-e81b55a817f4}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {054b90d1-d955-4d96-929b-629f9e473f6e}, !- Thermal Zone
  {acaeed0c-42dd-4189-aa7f-15a1bb50dcd0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {e80e7ae5-a39c-4346-bb81-6030f41b32a6}, !- Handle
  LargeHotel Laundry C  - Story B1,       !- Name
  {28e60d6d-aa80-4c6d-9f1f-90bb7d299a4f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -9.50507785241267,                      !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {cfc5c3b4-aad0-484e-a89c-c4ca6dad53ec}; !- Thermal Zone Name

OS:Surface,
  {e95c7fc3-25c2-4a5d-ac9a-6bf5ce56fde9}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e80e7ae5-a39c-4346-bb81-6030f41b32a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.62755233481796, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.62755233481796, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cf16aeb-5410-4438-ad74-08e0f67a8b12}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e80e7ae5-a39c-4346-bb81-6030f41b32a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c2f9c7e-2ebc-4d0b-92cf-b2105c7a1d43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57ef6856-914c-4c5d-be5a-eabf8447598b}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e80e7ae5-a39c-4346-bb81-6030f41b32a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62755233481796, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.62755233481796, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.77635683940025e-15, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.77635683940025e-15, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a9dfe6d-f931-4963-b3a2-958656e97d20}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e80e7ae5-a39c-4346-bb81-6030f41b32a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55401537-6798-4602-a6f5-a56371bcacf8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62755233481796, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.62755233481796, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.62755233481796, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.62755233481796, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f3d434e-72d8-4da1-bc31-cc669a007148}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e80e7ae5-a39c-4346-bb81-6030f41b32a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88efc24f-f67e-4dff-83a4-aa882c1707c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.77635683940025e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.77635683940025e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.62755233481796, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.62755233481796, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72e370d-7c38-4211-aada-3f356355889f}, !- Handle
  Surface 72,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e80e7ae5-a39c-4346-bb81-6030f41b32a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d424cad6-d565-460a-babb-41fbf2d5636b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.62755233481796, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.62755233481796, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  6.92779167366098e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  6.92779167366098e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cfc5c3b4-aad0-484e-a89c-c4ca6dad53ec}, !- Handle
  Zone LargeHotel Laundry C  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0da8c5ed-5641-432c-84e0-9d161191d8f4}, !- Zone Air Inlet Port List
  {4d61ddb8-8808-4ee2-8374-9e8593f60892}, !- Zone Air Exhaust Port List
  {6453110f-8675-4698-a449-d1d1c29559f8}, !- Zone Air Node Name
  {0082fb2b-c6f5-4962-b4b6-9369d51f7d24}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a4781ca-f406-47b1-a50c-acdba33fbbe9}, !- Group Rendering Name
  {46caabfc-809d-4879-beb5-8c0fd1ae132d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {21a83da3-3003-4110-80bd-b29407bebfab}, !- Handle
  Node 12,                                !- Name
  {6453110f-8675-4698-a449-d1d1c29559f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6453110f-8675-4698-a449-d1d1c29559f8}, !- Handle
  {735b4a7f-faa8-49c9-8f8e-3d8299eed2ce}, !- Name
  {cfc5c3b4-aad0-484e-a89c-c4ca6dad53ec}, !- Source Object
  11,                                     !- Outlet Port
  {21a83da3-3003-4110-80bd-b29407bebfab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0da8c5ed-5641-432c-84e0-9d161191d8f4}, !- Handle
  {038d1fb4-c653-4a91-8120-d4cdcb280f8a}, !- Name
  {cfc5c3b4-aad0-484e-a89c-c4ca6dad53ec}, !- HVAC Component
  {3d337078-05a5-4247-92f5-aecbbd171b11}; !- Port 1

OS:PortList,
  {4d61ddb8-8808-4ee2-8374-9e8593f60892}, !- Handle
  {fdf7de63-42c4-4014-aa62-76b5852c09fe}, !- Name
  {cfc5c3b4-aad0-484e-a89c-c4ca6dad53ec}; !- HVAC Component

OS:Sizing:Zone,
  {b5510333-b380-4899-8cb2-9e50a1472265}, !- Handle
  {cfc5c3b4-aad0-484e-a89c-c4ca6dad53ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {99bc38e9-f508-493e-ba7c-7e9cab129b6c}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {cfc5c3b4-aad0-484e-a89c-c4ca6dad53ec}, !- Thermal Zone
  {243599e6-2e7d-4326-83e9-11dca2846e2f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {32e2fa6c-abf9-4ef0-b1d1-619ac1dd43dc}, !- Handle
  LargeHotel Storage A  - Story B1,       !- Name
  {7673bc5f-4036-4b7b-a8dd-b5451117a9ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.87752551759471,                      !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {21026f4c-02e8-4aaf-b39f-d324d332bb74}; !- Thermal Zone Name

OS:Surface,
  {fd5715c0-44c1-4fad-bbab-b57158230971}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32e2fa6c-abf9-4ef0-b1d1-619ac1dd43dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  5.63354197282187, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.63354197282187, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f4587cf-95c5-4913-a2ea-12d00ee5d368}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e2fa6c-abf9-4ef0-b1d1-619ac1dd43dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fd56ed7-7e9d-4b40-8cb1-a2dc83fdaff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {091986ed-96a6-4f62-a568-956344efb887}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e2fa6c-abf9-4ef0-b1d1-619ac1dd43dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a90a8be1-e1af-4c99-82c6-b9f911fba09b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63354197282187, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.63354197282187, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34130c4a-8c39-421b-b060-d4cba1ae3929}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e2fa6c-abf9-4ef0-b1d1-619ac1dd43dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24b013f8-a425-4f9a-aca9-62f913c8084f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63354197282187, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.63354197282187, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.63354197282187, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.63354197282187, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8756b27d-e327-4ad2-8cb1-1b42247e87b8}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32e2fa6c-abf9-4ef0-b1d1-619ac1dd43dc}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  5.63354197282187, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.63354197282187, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {754f4b7b-a6a0-4b9a-bcc2-b0bda5ebb431}, !- Handle
  Surface 78,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32e2fa6c-abf9-4ef0-b1d1-619ac1dd43dc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2be61c1-25e0-48c5-9a9e-6653959e8b32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63354197282187, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.63354197282187, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {21026f4c-02e8-4aaf-b39f-d324d332bb74}, !- Handle
  Zone LargeHotel Storage A  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {97719249-4938-4010-bf56-6a427c8a2f92}, !- Zone Air Inlet Port List
  {8c3f814a-a535-4a8d-9211-35af7ba2ee90}, !- Zone Air Exhaust Port List
  {a22abd25-aa27-4fca-907c-58dddad3aa7d}, !- Zone Air Node Name
  {bfd6fdd2-d021-4be9-af01-557d8375e6b7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5b9e4a2-3c7b-48f4-bbba-af0bb8bcc396}, !- Group Rendering Name
  {fca37811-7b67-4c34-9d68-a568c9c1f20f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9a54097e-188a-45c6-833c-8cf432fd2151}, !- Handle
  Node 13,                                !- Name
  {a22abd25-aa27-4fca-907c-58dddad3aa7d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a22abd25-aa27-4fca-907c-58dddad3aa7d}, !- Handle
  {0d0610bf-5c17-4aee-8c97-8d87aead8abb}, !- Name
  {21026f4c-02e8-4aaf-b39f-d324d332bb74}, !- Source Object
  11,                                     !- Outlet Port
  {9a54097e-188a-45c6-833c-8cf432fd2151}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {97719249-4938-4010-bf56-6a427c8a2f92}, !- Handle
  {23510239-ea0b-4fe8-a478-ef6e748c0cbe}, !- Name
  {21026f4c-02e8-4aaf-b39f-d324d332bb74}, !- HVAC Component
  {b72eb266-e8e6-4282-941e-b75eeebdb3d0}; !- Port 1

OS:PortList,
  {8c3f814a-a535-4a8d-9211-35af7ba2ee90}, !- Handle
  {a571e410-2da1-4032-af18-2e9fe565b694}, !- Name
  {21026f4c-02e8-4aaf-b39f-d324d332bb74}; !- HVAC Component

OS:Sizing:Zone,
  {3e9a3688-e60c-419c-9a45-1ebe8682bbeb}, !- Handle
  {21026f4c-02e8-4aaf-b39f-d324d332bb74}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d1c7157d-efa6-4f2e-bfd0-b6d9018a9dd0}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {21026f4c-02e8-4aaf-b39f-d324d332bb74}, !- Thermal Zone
  {03d704b5-866d-4fc6-848d-b8d3a3a6bbfd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7f7375ec-8319-4b46-9922-19f9cc8b34a6}, !- Handle
  LargeHotel Storage B  - Story B1,       !- Name
  {7673bc5f-4036-4b7b-a8dd-b5451117a9ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.87752551759471,                      !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {1b2632df-6376-4c27-bcf1-8d0b45af683d}; !- Thermal Zone Name

OS:Surface,
  {98136527-cc9a-45a4-b760-ea59dddef156}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7f7375ec-8319-4b46-9922-19f9cc8b34a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 2 {m}
  5.63354197282187, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  5.63354197282187, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcdc13f0-90b6-43b6-8daa-8c108fce2e0a}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7375ec-8319-4b46-9922-19f9cc8b34a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22bd134d-dc41-4672-b0ef-ea1f57868e57}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa55f5a-56df-4048-8e3d-6d5aa25499c9}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7375ec-8319-4b46-9922-19f9cc8b34a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {33db44c0-a255-40f7-b7f8-e54db8f530e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63354197282187, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  5.63354197282187, 7.63468778052574, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.63468778052574, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c3cf1f-405a-4f36-b1b7-022611eced51}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7375ec-8319-4b46-9922-19f9cc8b34a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f4062fe-ee18-473c-9bf6-a8dba812a1f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63354197282187, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.63354197282187, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.63354197282187, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  5.63354197282187, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a90a8be1-e1af-4c99-82c6-b9f911fba09b}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7f7375ec-8319-4b46-9922-19f9cc8b34a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {091986ed-96a6-4f62-a568-956344efb887}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  5.63354197282187, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.63354197282187, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e252f941-004f-4677-89be-bdc0ffb5eb8d}, !- Handle
  Surface 84,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7f7375ec-8319-4b46-9922-19f9cc8b34a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0e661cd-8c28-4f75-9b78-5f902ddcfb4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63354197282187, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.63354197282187, 7.63468778052574, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {1b2632df-6376-4c27-bcf1-8d0b45af683d}, !- Handle
  Zone LargeHotel Storage B  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {162e1082-4fe3-4c9d-9c0d-da44dfe16e9c}, !- Zone Air Inlet Port List
  {a3fc4b38-5ad7-425f-8852-795893d1ac30}, !- Zone Air Exhaust Port List
  {5a57f038-f3eb-484b-84e8-77603055a7d5}, !- Zone Air Node Name
  {08b605fd-4940-4059-811b-f83e413db338}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea576a44-3bb4-46a5-931a-64fde1008dec}, !- Group Rendering Name
  {9b6672ca-0564-4e6b-b668-75e80e294696}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e470b679-3b87-43ac-a055-4e187d49cb31}, !- Handle
  Node 14,                                !- Name
  {5a57f038-f3eb-484b-84e8-77603055a7d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a57f038-f3eb-484b-84e8-77603055a7d5}, !- Handle
  {03e36d8a-db3d-4c57-a246-8ef7989234a8}, !- Name
  {1b2632df-6376-4c27-bcf1-8d0b45af683d}, !- Source Object
  11,                                     !- Outlet Port
  {e470b679-3b87-43ac-a055-4e187d49cb31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {162e1082-4fe3-4c9d-9c0d-da44dfe16e9c}, !- Handle
  {740bf063-7ef4-4a8f-9f4c-1862aee9ee58}, !- Name
  {1b2632df-6376-4c27-bcf1-8d0b45af683d}, !- HVAC Component
  {8e272c75-3110-40a9-966f-7c293a15fcf8}; !- Port 1

OS:PortList,
  {a3fc4b38-5ad7-425f-8852-795893d1ac30}, !- Handle
  {812c4352-74fa-4f9c-9cba-8f1029d3c2c4}, !- Name
  {1b2632df-6376-4c27-bcf1-8d0b45af683d}; !- HVAC Component

OS:Sizing:Zone,
  {f2ef2c2d-6aa3-4a3f-b1c9-4914f827bc05}, !- Handle
  {1b2632df-6376-4c27-bcf1-8d0b45af683d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f04dba7c-da7d-4d4a-84a1-6d624cc065dc}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {1b2632df-6376-4c27-bcf1-8d0b45af683d}, !- Thermal Zone
  {37b0f400-6cca-45f3-9446-19080a64403d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {de7af761-b669-40c2-b09a-11549bcacff8}, !- Handle
  LargeHotel Storage C  - Story B1,       !- Name
  {7673bc5f-4036-4b7b-a8dd-b5451117a9ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -4.87752551759471,                      !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {19234742-04ba-4723-a798-4bbaed8b57c3}; !- Thermal Zone Name

OS:Surface,
  {89c00aa4-18a8-47d9-b004-28f757224e1c}, !- Handle
  Surface 85,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de7af761-b669-40c2-b09a-11549bcacff8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  5.63354197282187, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.63354197282187, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55401537-6798-4602-a6f5-a56371bcacf8}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de7af761-b669-40c2-b09a-11549bcacff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a9dfe6d-f931-4963-b3a2-958656e97d20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb008954-fc2f-49b6-8ce2-742a9359c561}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de7af761-b669-40c2-b09a-11549bcacff8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63354197282187, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.63354197282187, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbc196d2-d390-47c2-ba03-b65cde7559b6}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de7af761-b669-40c2-b09a-11549bcacff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd92cd6d-8c1f-41e8-a9b6-2f89232875d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63354197282187, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.63354197282187, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.63354197282187, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.63354197282187, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {33db44c0-a255-40f7-b7f8-e54db8f530e0}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de7af761-b669-40c2-b09a-11549bcacff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa55f5a-56df-4048-8e3d-6d5aa25499c9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  5.63354197282187, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.63354197282187, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75cbd632-0fec-4630-a8cb-cb966e160ebb}, !- Handle
  Surface 90,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de7af761-b669-40c2-b09a-11549bcacff8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff331aa9-3b29-48b6-9643-adb2118b65eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.63354197282187, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.63354197282187, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {19234742-04ba-4723-a798-4bbaed8b57c3}, !- Handle
  Zone LargeHotel Storage C  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ade3dc04-0a94-496e-8c34-25675436d69a}, !- Zone Air Inlet Port List
  {98a8d610-a1b6-48ae-bfe8-4405b641d061}, !- Zone Air Exhaust Port List
  {339558ef-4d63-427d-ae71-f43487c21420}, !- Zone Air Node Name
  {21b96947-6546-4eb6-8a76-c346e2f2ddf7}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db9198ba-e868-4918-9680-273332d6882f}, !- Group Rendering Name
  {fc50bd20-2fc7-4071-b7dd-1a24aa820130}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b49b3a1-564d-4646-86ed-f44e2138de1c}, !- Handle
  Node 15,                                !- Name
  {339558ef-4d63-427d-ae71-f43487c21420}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {339558ef-4d63-427d-ae71-f43487c21420}, !- Handle
  {01f89afe-4373-4b32-a991-7a500e402f08}, !- Name
  {19234742-04ba-4723-a798-4bbaed8b57c3}, !- Source Object
  11,                                     !- Outlet Port
  {4b49b3a1-564d-4646-86ed-f44e2138de1c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ade3dc04-0a94-496e-8c34-25675436d69a}, !- Handle
  {f850d72e-d3c9-446f-8fec-df4811dd881f}, !- Name
  {19234742-04ba-4723-a798-4bbaed8b57c3}, !- HVAC Component
  {3e5f2ca8-b9b9-4165-9915-ed726194e577}; !- Port 1

OS:PortList,
  {98a8d610-a1b6-48ae-bfe8-4405b641d061}, !- Handle
  {2319a840-0dd6-448f-b4f0-3b4d82ed8812}, !- Name
  {19234742-04ba-4723-a798-4bbaed8b57c3}; !- HVAC Component

OS:Sizing:Zone,
  {9e2b7904-8017-4dfa-9e03-79a16d68ac2d}, !- Handle
  {19234742-04ba-4723-a798-4bbaed8b57c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03711c91-0ab5-413d-ba66-f698185320bb}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {19234742-04ba-4723-a798-4bbaed8b57c3}, !- Thermal Zone
  {45b6096e-f012-47d4-b8b8-8fa3e224594b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {25e33a5b-0967-4c32-87ae-1cb04494a0e4}, !- Handle
  LargeHotel Kitchen A  - Story B1,       !- Name
  {c942830e-58ba-433b-8326-9c838cbb6d55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.756016455227159,                      !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {b808d5ad-c0a6-4dcb-9400-958faba4e8fc}; !- Thermal Zone Name

OS:Surface,
  {d090ef86-006d-4b3d-b66d-6cdc42b1d719}, !- Handle
  Surface 91,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {25e33a5b-0967-4c32-87ae-1cb04494a0e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  6.10300380389036, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.10300380389036, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b013f8-a425-4f9a-aca9-62f913c8084f}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e33a5b-0967-4c32-87ae-1cb04494a0e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34130c4a-8c39-421b-b060-d4cba1ae3929}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d03fd3c-eb9f-402b-9ebd-65b98918a6e0}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e33a5b-0967-4c32-87ae-1cb04494a0e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5597edcd-0fa0-46f4-bf90-b3df95c37580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10300380389036, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.10300380389036, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e6b2a94-f33d-471a-ba89-16881c2ac780}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e33a5b-0967-4c32-87ae-1cb04494a0e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20e215a4-6ba4-43a9-9aec-ef2d3497ff88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10300380389036, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.10300380389036, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.10300380389036, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.10300380389036, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {794dc40e-9010-4beb-a0a1-595d141a0e2d}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {25e33a5b-0967-4c32-87ae-1cb04494a0e4}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.10300380389036, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.10300380389036, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dfb55e4-aa93-41fe-8b51-f555c7c801b3}, !- Handle
  Surface 96,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {25e33a5b-0967-4c32-87ae-1cb04494a0e4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fe0bef8-faa4-4895-8f39-eacea68011b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10300380389036, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.10300380389036, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  7.7715611723761e-16, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  7.7715611723761e-16, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b808d5ad-c0a6-4dcb-9400-958faba4e8fc}, !- Handle
  Zone LargeHotel Kitchen A  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5931c25c-cb6b-48ce-9531-f61d79f0aa23}, !- Zone Air Inlet Port List
  {e0b60e70-0d49-4221-ae3e-683193c3efd5}, !- Zone Air Exhaust Port List
  {301bc3aa-69fa-4cba-8c6d-02afe979970c}, !- Zone Air Node Name
  {269b003b-fe58-43dd-8531-9aaeb014674f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce7f8dd1-084e-409c-b97f-68ad1c430f4c}, !- Group Rendering Name
  {10fe3a1c-37a2-4a09-8eab-03f0c2aed51b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {364a2d7b-a679-4d20-8550-f05b9e2a535d}, !- Handle
  Node 16,                                !- Name
  {301bc3aa-69fa-4cba-8c6d-02afe979970c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {301bc3aa-69fa-4cba-8c6d-02afe979970c}, !- Handle
  {a61d3536-fd86-47fe-ba80-0672e43718aa}, !- Name
  {b808d5ad-c0a6-4dcb-9400-958faba4e8fc}, !- Source Object
  11,                                     !- Outlet Port
  {364a2d7b-a679-4d20-8550-f05b9e2a535d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5931c25c-cb6b-48ce-9531-f61d79f0aa23}, !- Handle
  {2340d49f-09f8-4757-849d-4baff41ac9f3}, !- Name
  {b808d5ad-c0a6-4dcb-9400-958faba4e8fc}, !- HVAC Component
  {a410ccb3-91a3-4696-8213-61c6d8822103}; !- Port 1

OS:PortList,
  {e0b60e70-0d49-4221-ae3e-683193c3efd5}, !- Handle
  {5686fc1b-b374-4058-9b26-930fd1ea731b}, !- Name
  {b808d5ad-c0a6-4dcb-9400-958faba4e8fc}; !- HVAC Component

OS:Sizing:Zone,
  {1a550256-59b7-48df-a782-912fa7aa2c52}, !- Handle
  {b808d5ad-c0a6-4dcb-9400-958faba4e8fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c4283ed-39df-463e-8777-1cb77ea490fd}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {b808d5ad-c0a6-4dcb-9400-958faba4e8fc}, !- Thermal Zone
  {14f6f385-b52f-4efc-8817-126b6e351549}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d06da162-f20d-440f-9a84-a7c43250c1ce}, !- Handle
  LargeHotel Kitchen B  - Story B1,       !- Name
  {c942830e-58ba-433b-8326-9c838cbb6d55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.756016455227159,                      !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {44dfda72-faef-476e-a248-0e14eb970563}; !- Thermal Zone Name

OS:Surface,
  {13a0d10e-c206-4645-b336-23818a60feb9}, !- Handle
  Surface 97,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d06da162-f20d-440f-9a84-a7c43250c1ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  6.10300380389036, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  6.10300380389036, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f4062fe-ee18-473c-9bf6-a8dba812a1f2}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06da162-f20d-440f-9a84-a7c43250c1ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22c3cf1f-405a-4f36-b1b7-022611eced51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6ed685a-1b8f-4d7a-8101-caf198a9f909}, !- Handle
  Surface 99,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06da162-f20d-440f-9a84-a7c43250c1ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc8da11b-e4d7-4332-a835-1ed6e5f89115}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10300380389036, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  6.10300380389036, 7.63468778052574, 0,  !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 7.63468778052574, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {13a36cc6-583a-4cbd-90ff-63fbba6201ad}, !- Handle
  Surface 100,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06da162-f20d-440f-9a84-a7c43250c1ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {314ee005-f49a-40a2-bb24-2b991d400526}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10300380389036, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.10300380389036, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.10300380389036, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  6.10300380389036, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5597edcd-0fa0-46f4-bf90-b3df95c37580}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d06da162-f20d-440f-9a84-a7c43250c1ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d03fd3c-eb9f-402b-9ebd-65b98918a6e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.10300380389036, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.10300380389036, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97a3d543-80da-46f1-ac40-01092c1afbcf}, !- Handle
  Surface 102,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d06da162-f20d-440f-9a84-a7c43250c1ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0518da81-41ea-48ca-8c48-4e668cc558b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10300380389036, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.10300380389036, 7.63468778052574, 3.048, !- X,Y,Z Vertex 2 {m}
  7.7715611723761e-16, 7.63468778052574, 3.048, !- X,Y,Z Vertex 3 {m}
  7.7715611723761e-16, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {44dfda72-faef-476e-a248-0e14eb970563}, !- Handle
  Zone LargeHotel Kitchen B  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {084dbccf-739b-41c6-8404-be9d33272130}, !- Zone Air Inlet Port List
  {160fa62c-cbcd-41d5-9eb0-62e8d4250aac}, !- Zone Air Exhaust Port List
  {752bc6ff-37cc-40f4-8a10-d5afcce3e169}, !- Zone Air Node Name
  {d0146542-b80d-4daa-9c41-eae288f34e6c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ccfb8f90-4669-40ee-bd1a-75ef7593b037}, !- Group Rendering Name
  {27b0ed0e-1ac1-4b19-a7d7-4b78d1ba6b59}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {038702ae-4243-4a85-ba07-a926c7f28cf3}, !- Handle
  Node 17,                                !- Name
  {752bc6ff-37cc-40f4-8a10-d5afcce3e169}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {752bc6ff-37cc-40f4-8a10-d5afcce3e169}, !- Handle
  {cabade2b-7fe4-42f6-b839-53e918e22251}, !- Name
  {44dfda72-faef-476e-a248-0e14eb970563}, !- Source Object
  11,                                     !- Outlet Port
  {038702ae-4243-4a85-ba07-a926c7f28cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {084dbccf-739b-41c6-8404-be9d33272130}, !- Handle
  {31ae3c05-6c43-4a87-b5cb-5fe0f7ffd711}, !- Name
  {44dfda72-faef-476e-a248-0e14eb970563}, !- HVAC Component
  {e307c857-3dea-475e-92ba-79272732d652}; !- Port 1

OS:PortList,
  {160fa62c-cbcd-41d5-9eb0-62e8d4250aac}, !- Handle
  {280b9431-3a67-45ca-af6d-30d8604be442}, !- Name
  {44dfda72-faef-476e-a248-0e14eb970563}; !- HVAC Component

OS:Sizing:Zone,
  {4de3be75-67e1-4c00-b551-6cb9ab5ae9e0}, !- Handle
  {44dfda72-faef-476e-a248-0e14eb970563}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5f27d142-d7f7-4538-8691-7682b9edcad4}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {44dfda72-faef-476e-a248-0e14eb970563}, !- Thermal Zone
  {6c66149e-b60f-407c-acbb-3451dadfde43}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c37442e6-319d-4c15-92e7-3f7568283366}, !- Handle
  LargeHotel Kitchen C  - Story B1,       !- Name
  {c942830e-58ba-433b-8326-9c838cbb6d55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0.756016455227159,                      !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {0ece8026-017f-41f9-b72d-753fa4d0060e}; !- Thermal Zone Name

OS:Surface,
  {304d7505-c46a-4b57-9ed3-e27b257e93aa}, !- Handle
  Surface 103,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c37442e6-319d-4c15-92e7-3f7568283366}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  6.10300380389036, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.10300380389036, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd92cd6d-8c1f-41e8-a9b6-2f89232875d5}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37442e6-319d-4c15-92e7-3f7568283366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbc196d2-d390-47c2-ba03-b65cde7559b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeda5773-8c08-497a-9c66-e4d579cf1610}, !- Handle
  Surface 105,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37442e6-319d-4c15-92e7-3f7568283366}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10300380389036, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  6.10300380389036, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.11022302462516e-16, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.11022302462516e-16, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4c0dee7-6ce3-46d2-8523-26bc3b51b6ff}, !- Handle
  Surface 106,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37442e6-319d-4c15-92e7-3f7568283366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa8cb5a5-8a06-4953-b519-7bbdccfee802}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10300380389036, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.10300380389036, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.10300380389036, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  6.10300380389036, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc8da11b-e4d7-4332-a835-1ed6e5f89115}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37442e6-319d-4c15-92e7-3f7568283366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6ed685a-1b8f-4d7a-8101-caf198a9f909}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.11022302462516e-16, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.11022302462516e-16, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.10300380389036, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.10300380389036, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4c27b9d-485e-4228-8865-f8878e35fe47}, !- Handle
  Surface 108,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c37442e6-319d-4c15-92e7-3f7568283366}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ecd28b94-99de-4c1c-a74e-9373f6a83207}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.10300380389036, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  6.10300380389036, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  7.7715611723761e-16, 4.572, 3.048,      !- X,Y,Z Vertex 3 {m}
  7.7715611723761e-16, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {0ece8026-017f-41f9-b72d-753fa4d0060e}, !- Handle
  Zone LargeHotel Kitchen C  - Story B1,  !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4657a75d-a462-43bc-8cad-6f7e6461d3ff}, !- Zone Air Inlet Port List
  {31a17bca-a95d-47de-8f79-48aa786a7d57}, !- Zone Air Exhaust Port List
  {8f95e012-4d0c-4338-aec7-17ed795ff1d4}, !- Zone Air Node Name
  {981a1c00-4922-4a7e-abfc-351ba193fa65}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {93f322eb-60ea-4c61-ab1f-2d5c2138824e}, !- Group Rendering Name
  {4883146a-499e-47a2-aec9-2de40fe43e9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dc8da66c-3145-41c2-99c7-cbd8fd09476d}, !- Handle
  Node 18,                                !- Name
  {8f95e012-4d0c-4338-aec7-17ed795ff1d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f95e012-4d0c-4338-aec7-17ed795ff1d4}, !- Handle
  {6050aa23-8db1-449c-9d66-61c4f412c10e}, !- Name
  {0ece8026-017f-41f9-b72d-753fa4d0060e}, !- Source Object
  11,                                     !- Outlet Port
  {dc8da66c-3145-41c2-99c7-cbd8fd09476d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4657a75d-a462-43bc-8cad-6f7e6461d3ff}, !- Handle
  {092bee1c-fc54-441d-83ee-8ac6390b4973}, !- Name
  {0ece8026-017f-41f9-b72d-753fa4d0060e}, !- HVAC Component
  {5fa41f2b-b409-4f42-b239-c971ecbe8261}; !- Port 1

OS:PortList,
  {31a17bca-a95d-47de-8f79-48aa786a7d57}, !- Handle
  {6aadedd9-f809-4072-a423-d6719a35be7a}, !- Name
  {0ece8026-017f-41f9-b72d-753fa4d0060e}; !- HVAC Component

OS:Sizing:Zone,
  {54a76a89-0d3a-46fd-a73a-78bb71e33cc0}, !- Handle
  {0ece8026-017f-41f9-b72d-753fa4d0060e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2b4449d-4d1b-4bae-b7ab-5548c4b7e704}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {0ece8026-017f-41f9-b72d-753fa4d0060e}, !- Thermal Zone
  {83589d45-b843-4044-af86-0fe3987105e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9888f879-40e2-457e-ba94-26150f5e0866}, !- Handle
  LargeHotel Retail A  - Story B1,        !- Name
  {ef920492-1277-4c9b-9562-3d5c34d68b92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.85902025911752,                       !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {6094196e-5b25-4a41-a9a1-9dcdeaad0617}; !- Thermal Zone Name

OS:Surface,
  {e69e1541-40a1-4914-ae12-0412f5c753f5}, !- Handle
  Surface 109,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9888f879-40e2-457e-ba94-26150f5e0866}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  8.58444491096668, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.58444491096668, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20e215a4-6ba4-43a9-9aec-ef2d3497ff88}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9888f879-40e2-457e-ba94-26150f5e0866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e6b2a94-f33d-471a-ba89-16881c2ac780}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e85410ae-c71c-4113-935b-2801342e4396}, !- Handle
  Surface 111,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9888f879-40e2-457e-ba94-26150f5e0866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04034617-b719-4872-a904-b8cb5bb3fe62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.58444491096668, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  8.58444491096668, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {284a369f-dac1-4c06-a1d5-e0d91ef7365e}, !- Handle
  Surface 112,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9888f879-40e2-457e-ba94-26150f5e0866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {658aac59-faa2-4ca3-9e28-51b12c718817}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.58444491096668, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.58444491096668, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.58444491096668, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.58444491096668, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dac5d487-76b9-47f1-ac2a-ab78ed262f0f}, !- Handle
  Surface 113,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9888f879-40e2-457e-ba94-26150f5e0866}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.58444491096668, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.58444491096668, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24546a1d-72cb-485a-8b68-32b6f0130f9e}, !- Handle
  Surface 114,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9888f879-40e2-457e-ba94-26150f5e0866}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77e42e45-8465-4cf0-8b28-7f95a07476fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67654212778018, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67654212778018, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.04281036531029e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.04281036531029e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {6094196e-5b25-4a41-a9a1-9dcdeaad0617}, !- Handle
  Zone LargeHotel Retail A  - Story B1,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f8ced1b1-57bd-4365-9944-09724c3a8df3}, !- Zone Air Inlet Port List
  {5c745670-71e8-46d2-82f1-4754194b6c98}, !- Zone Air Exhaust Port List
  {d57700fd-3cec-4a3d-83db-66306d578599}, !- Zone Air Node Name
  {7c1d9efe-7456-4ba1-9fcd-ceb0169ea960}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c02f37d2-e5fe-499c-8ec3-1f3310363b4d}, !- Group Rendering Name
  {cb204a7b-4917-4754-b91e-12f8b2c00e35}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa112361-531c-4849-a99e-8d41b88d4a44}, !- Handle
  Node 19,                                !- Name
  {d57700fd-3cec-4a3d-83db-66306d578599}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d57700fd-3cec-4a3d-83db-66306d578599}, !- Handle
  {d1336e17-e65b-4404-bc87-6ab9a8b2a6c4}, !- Name
  {6094196e-5b25-4a41-a9a1-9dcdeaad0617}, !- Source Object
  11,                                     !- Outlet Port
  {fa112361-531c-4849-a99e-8d41b88d4a44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f8ced1b1-57bd-4365-9944-09724c3a8df3}, !- Handle
  {897eee03-1b6d-40c6-bd65-dfa93bae76e7}, !- Name
  {6094196e-5b25-4a41-a9a1-9dcdeaad0617}, !- HVAC Component
  {fe1e56b9-e48e-4fb9-a6c5-317a82f3e78f}; !- Port 1

OS:PortList,
  {5c745670-71e8-46d2-82f1-4754194b6c98}, !- Handle
  {0207dcdc-98ae-488c-ad29-223703a10af5}, !- Name
  {6094196e-5b25-4a41-a9a1-9dcdeaad0617}; !- HVAC Component

OS:Sizing:Zone,
  {db468c4f-fa23-431d-848e-1a1a0c14f799}, !- Handle
  {6094196e-5b25-4a41-a9a1-9dcdeaad0617}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0950136-9a10-4d32-aeb2-9473b268eaa2}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {6094196e-5b25-4a41-a9a1-9dcdeaad0617}, !- Thermal Zone
  {cbd48040-3646-4296-a364-6a972fc23ed1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {4c521c68-3de6-4b89-aa64-9ace11a3cb26}, !- Handle
  LargeHotel Retail B  - Story B1,        !- Name
  {ef920492-1277-4c9b-9562-3d5c34d68b92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.85902025911752,                       !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {62c6148d-44f6-4cfc-b368-e04370b3e8d5}; !- Thermal Zone Name

OS:Surface,
  {dc3806e5-ea0a-4376-ad91-8c6078219ee5}, !- Handle
  Surface 115,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4c521c68-3de6-4b89-aa64-9ace11a3cb26}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  8.58444491096668, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  8.58444491096668, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {314ee005-f49a-40a2-bb24-2b991d400526}, !- Handle
  Surface 116,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c521c68-3de6-4b89-aa64-9ace11a3cb26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {13a36cc6-583a-4cbd-90ff-63fbba6201ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a5d01ce-5d5b-4c18-9042-a98042291348}, !- Handle
  Surface 117,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c521c68-3de6-4b89-aa64-9ace11a3cb26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74ff2a9e-ca82-42c8-8313-7916e2fbf4c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.58444491096668, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  8.58444491096668, 7.63468778052574, 0,  !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 7.63468778052574, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b3bd084-0e31-40f1-9d66-0aeb57eb3a3f}, !- Handle
  Surface 118,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c521c68-3de6-4b89-aa64-9ace11a3cb26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2216d091-c238-4f1b-9815-d6b0229c08f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.58444491096668, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.58444491096668, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.58444491096668, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  8.58444491096668, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04034617-b719-4872-a904-b8cb5bb3fe62}, !- Handle
  Surface 119,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4c521c68-3de6-4b89-aa64-9ace11a3cb26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e85410ae-c71c-4113-935b-2801342e4396}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.58444491096668, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.58444491096668, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03d443ee-754a-4733-98e4-170cba6b4183}, !- Handle
  Surface 120,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4c521c68-3de6-4b89-aa64-9ace11a3cb26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3dba0f1-41d8-4258-9bc7-370fdf6c8271}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67654212778018, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67654212778018, 7.63468778052574, 3.048, !- X,Y,Z Vertex 2 {m}
  -2.04281036531029e-14, 7.63468778052574, 3.048, !- X,Y,Z Vertex 3 {m}
  -2.04281036531029e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {62c6148d-44f6-4cfc-b368-e04370b3e8d5}, !- Handle
  Zone LargeHotel Retail B  - Story B1,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {549493b7-ed1c-4638-8249-31f8eaa63627}, !- Zone Air Inlet Port List
  {1e538e3d-3bae-42bb-a0cd-bd4b76f618fe}, !- Zone Air Exhaust Port List
  {d9333071-eff4-4145-914a-bfd3aac3dc78}, !- Zone Air Node Name
  {e620d83d-9ebf-40f1-8b6f-ac04e67a6347}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c92e9fab-64df-4035-93a1-25244fb24615}, !- Group Rendering Name
  {43f45513-af96-46be-adae-3d1969076ee3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9bc1bd55-e2f6-41b5-9764-92ee7f7e28c9}, !- Handle
  Node 20,                                !- Name
  {d9333071-eff4-4145-914a-bfd3aac3dc78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9333071-eff4-4145-914a-bfd3aac3dc78}, !- Handle
  {013587d8-cea7-487a-9507-1f5e9c907986}, !- Name
  {62c6148d-44f6-4cfc-b368-e04370b3e8d5}, !- Source Object
  11,                                     !- Outlet Port
  {9bc1bd55-e2f6-41b5-9764-92ee7f7e28c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {549493b7-ed1c-4638-8249-31f8eaa63627}, !- Handle
  {da80fa7f-c58e-405d-970c-708d66bf1dcf}, !- Name
  {62c6148d-44f6-4cfc-b368-e04370b3e8d5}, !- HVAC Component
  {e70724aa-c101-46a6-8cf0-75f37dbf4f8b}; !- Port 1

OS:PortList,
  {1e538e3d-3bae-42bb-a0cd-bd4b76f618fe}, !- Handle
  {7e82a0a3-443d-4d64-ab62-719967ce70df}, !- Name
  {62c6148d-44f6-4cfc-b368-e04370b3e8d5}; !- HVAC Component

OS:Sizing:Zone,
  {5e8c8698-b56c-4e83-ad35-1ff60bd384f6}, !- Handle
  {62c6148d-44f6-4cfc-b368-e04370b3e8d5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4159b70-25d6-4a28-87c0-41afe7948291}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {62c6148d-44f6-4cfc-b368-e04370b3e8d5}, !- Thermal Zone
  {8e7c5ba2-f939-4e99-ae0a-7684d25e9f0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b79bfd87-ca6a-433c-b09d-bde04e455d60}, !- Handle
  LargeHotel Retail C  - Story B1,        !- Name
  {ef920492-1277-4c9b-9562-3d5c34d68b92}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  6.85902025911752,                       !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {369f8ca9-ed81-4bdc-8d2a-9fd9ac26ad2d}; !- Thermal Zone Name

OS:Surface,
  {3eefcabc-3cff-4173-89dd-94643ee7b9aa}, !- Handle
  Surface 121,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b79bfd87-ca6a-433c-b09d-bde04e455d60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  8.58444491096668, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.58444491096668, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa8cb5a5-8a06-4953-b519-7bbdccfee802}, !- Handle
  Surface 122,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79bfd87-ca6a-433c-b09d-bde04e455d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4c0dee7-6ce3-46d2-8523-26bc3b51b6ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 4.572, 3.048,      !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c5f4d8e-fa7d-456a-925e-05b81aea569f}, !- Handle
  Surface 123,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79bfd87-ca6a-433c-b09d-bde04e455d60}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.58444491096668, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  8.58444491096668, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  3.5527136788005e-15, 4.572, 0,          !- X,Y,Z Vertex 3 {m}
  3.5527136788005e-15, 4.572, 3.048;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ef2a247-d789-40dd-8b34-0242f4620449}, !- Handle
  Surface 124,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79bfd87-ca6a-433c-b09d-bde04e455d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f561dc9-fa28-401b-bbcd-f04f826c8593}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.58444491096668, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  8.58444491096668, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.58444491096668, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  8.58444491096668, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74ff2a9e-ca82-42c8-8313-7916e2fbf4c1}, !- Handle
  Surface 125,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b79bfd87-ca6a-433c-b09d-bde04e455d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a5d01ce-5d5b-4c18-9042-a98042291348}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.5527136788005e-15, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  3.5527136788005e-15, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  8.58444491096668, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  8.58444491096668, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {866eb421-da32-4918-8c06-8ed89d37eb97}, !- Handle
  Surface 126,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b79bfd87-ca6a-433c-b09d-bde04e455d60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ed97f69-8bf0-478d-9929-aa778f28dcb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.67654212778018, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.67654212778018, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  -2.04281036531029e-14, 4.572, 3.048,    !- X,Y,Z Vertex 3 {m}
  -2.04281036531029e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {369f8ca9-ed81-4bdc-8d2a-9fd9ac26ad2d}, !- Handle
  Zone LargeHotel Retail C  - Story B1,   !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3155e0bc-9167-4247-8a55-c580b2d27f83}, !- Zone Air Inlet Port List
  {fef8d492-b866-4ee8-b03e-005022de463a}, !- Zone Air Exhaust Port List
  {4e019805-2f77-4f85-8d03-d3716a838f4f}, !- Zone Air Node Name
  {3b5c22fc-fb3d-41bd-9000-4e5e5e65fbf5}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46c83958-5935-4dbe-9c52-5a919f5986cd}, !- Group Rendering Name
  {e982fa39-465b-4ebc-ad76-1b27b8231908}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff94013e-ff3a-4b53-aafa-ac77ac447a44}, !- Handle
  Node 21,                                !- Name
  {4e019805-2f77-4f85-8d03-d3716a838f4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e019805-2f77-4f85-8d03-d3716a838f4f}, !- Handle
  {5a56b91d-e133-4c9c-8e34-a763e96a01bd}, !- Name
  {369f8ca9-ed81-4bdc-8d2a-9fd9ac26ad2d}, !- Source Object
  11,                                     !- Outlet Port
  {ff94013e-ff3a-4b53-aafa-ac77ac447a44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3155e0bc-9167-4247-8a55-c580b2d27f83}, !- Handle
  {e5159dfc-64a9-4d36-95d4-53b8912f0bf3}, !- Name
  {369f8ca9-ed81-4bdc-8d2a-9fd9ac26ad2d}, !- HVAC Component
  {0bb2cddd-48fc-4f95-8b4b-6fd23eaf9a85}; !- Port 1

OS:PortList,
  {fef8d492-b866-4ee8-b03e-005022de463a}, !- Handle
  {c1958070-fedc-4405-88db-b3600a9a32e5}, !- Name
  {369f8ca9-ed81-4bdc-8d2a-9fd9ac26ad2d}; !- HVAC Component

OS:Sizing:Zone,
  {34a0626d-650e-4c4f-a9fb-3113c4cc7473}, !- Handle
  {369f8ca9-ed81-4bdc-8d2a-9fd9ac26ad2d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d2fec035-3a87-49d3-a200-20e36f5925bb}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {369f8ca9-ed81-4bdc-8d2a-9fd9ac26ad2d}, !- Thermal Zone
  {ad2d2fca-d569-4a57-b3fa-999ad24c4bc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {c0404b99-2331-48af-b2c4-c46eb7ab458c}, !- Handle
  LargeHotel Mechanical A  - Story B1,    !- Name
  {f8a2fbaf-fba3-4835-b954-aeba33337c2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.4434651700842,                       !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {02d77a1f-e55e-42a5-9a4b-c695138d37d1}; !- Thermal Zone Name

OS:Surface,
  {a68744d5-82e1-4529-85b3-6167bc436653}, !- Handle
  Surface 127,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c0404b99-2331-48af-b2c4-c46eb7ab458c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.15256650070443, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.15256650070443, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658aac59-faa2-4ca3-9e28-51b12c718817}, !- Handle
  Surface 128,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0404b99-2331-48af-b2c4-c46eb7ab458c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {284a369f-dac1-4c06-a1d5-e0d91ef7365e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44706773-7b09-4c27-980a-acb4dfe448ef}, !- Handle
  Surface 129,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0404b99-2331-48af-b2c4-c46eb7ab458c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99a01991-f1b1-4c67-a608-649e06e669e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.15256650070443, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.15256650070443, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b15a86-a737-49c8-aa9e-2c79ed963a6a}, !- Handle
  Surface 130,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0404b99-2331-48af-b2c4-c46eb7ab458c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a945836e-aefa-4113-8f7f-9b8f2f267481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.15256650070443, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.15256650070443, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.15256650070443, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.15256650070443, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad9ac77-bd70-4ac9-aeb5-737947eeb5d1}, !- Handle
  Surface 131,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c0404b99-2331-48af-b2c4-c46eb7ab458c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.15256650070443, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.15256650070443, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912e6060-dc80-456b-939b-a72bfc7b92b2}, !- Handle
  Surface 132,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c0404b99-2331-48af-b2c4-c46eb7ab458c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cb70aa1-5a59-4943-b7b5-30b88fdf4014}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.15256650070445, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.15256650070445, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {02d77a1f-e55e-42a5-9a4b-c695138d37d1}, !- Handle
  Zone LargeHotel Mechanical A  - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3847165e-e748-4793-ae98-32fa4d67d477}, !- Zone Air Inlet Port List
  {b80566a2-545f-4c43-aae4-2a0a276be4af}, !- Zone Air Exhaust Port List
  {4f30cfa4-1941-4660-86ae-55e34a66d445}, !- Zone Air Node Name
  {39cdfd53-406d-4385-ab61-a94498029914}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bd73f6d2-17e3-463d-8da9-185a423b3727}, !- Group Rendering Name
  {fe9786a6-b919-4c57-8907-9a297b34d2dc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b97a358a-27dc-47da-b180-de87891ac783}, !- Handle
  Node 22,                                !- Name
  {4f30cfa4-1941-4660-86ae-55e34a66d445}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f30cfa4-1941-4660-86ae-55e34a66d445}, !- Handle
  {e1875996-ce29-43a7-8d0a-421f76d4fa2e}, !- Name
  {02d77a1f-e55e-42a5-9a4b-c695138d37d1}, !- Source Object
  11,                                     !- Outlet Port
  {b97a358a-27dc-47da-b180-de87891ac783}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3847165e-e748-4793-ae98-32fa4d67d477}, !- Handle
  {9b4fa067-353b-463a-8584-8b0bf175e003}, !- Name
  {02d77a1f-e55e-42a5-9a4b-c695138d37d1}, !- HVAC Component
  {7299a55b-4138-478b-a1d2-16b9011e5a7f}; !- Port 1

OS:PortList,
  {b80566a2-545f-4c43-aae4-2a0a276be4af}, !- Handle
  {520011df-0501-4ea1-a353-f6b70bcaa0ac}, !- Name
  {02d77a1f-e55e-42a5-9a4b-c695138d37d1}; !- HVAC Component

OS:Sizing:Zone,
  {5b2e6f82-6cff-4262-bcdf-1b3f487a7062}, !- Handle
  {02d77a1f-e55e-42a5-9a4b-c695138d37d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f83e34a-906c-4254-8e29-69a371a52a5b}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {02d77a1f-e55e-42a5-9a4b-c695138d37d1}, !- Thermal Zone
  {05c70b3c-cbee-4f6d-a0d8-f1400cfd017e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {02fb1233-b241-49a1-9c21-b437d0c13de8}, !- Handle
  LargeHotel Mechanical B  - Story B1,    !- Name
  {f8a2fbaf-fba3-4835-b954-aeba33337c2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.4434651700842,                       !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {486f11f4-3584-4ebc-981e-cd002d43835c}; !- Thermal Zone Name

OS:Surface,
  {988db086-fc93-4c7c-8691-f7f6ba848cb4}, !- Handle
  Surface 133,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {02fb1233-b241-49a1-9c21-b437d0c13de8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  5.15256650070443, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  5.15256650070443, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2216d091-c238-4f1b-9815-d6b0229c08f3}, !- Handle
  Surface 134,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fb1233-b241-49a1-9c21-b437d0c13de8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b3bd084-0e31-40f1-9d66-0aeb57eb3a3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b5907d5-e6ea-4f7f-9319-3455288cfbd4}, !- Handle
  Surface 135,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fb1233-b241-49a1-9c21-b437d0c13de8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26e1f2db-4813-447e-bf60-28190e12b647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.15256650070443, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  5.15256650070443, 7.63468778052574, 0,  !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, 7.63468778052574, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d892cda0-3331-4555-97b0-c5a3f1781242}, !- Handle
  Surface 136,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fb1233-b241-49a1-9c21-b437d0c13de8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22c109e2-4f2e-47b6-ac14-5dede36b69fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.15256650070443, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.15256650070443, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.15256650070443, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  5.15256650070443, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99a01991-f1b1-4c67-a608-649e06e669e2}, !- Handle
  Surface 137,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02fb1233-b241-49a1-9c21-b437d0c13de8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44706773-7b09-4c27-980a-acb4dfe448ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.15256650070443, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.15256650070443, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ceb2257-9f78-4296-b06b-ffeff2c2cc66}, !- Handle
  Surface 138,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02fb1233-b241-49a1-9c21-b437d0c13de8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1779c01-4adf-479f-9f7c-98d2c92ffb42}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.15256650070445, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.15256650070445, 7.63468778052574, 3.048, !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, 7.63468778052574, 3.048, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {486f11f4-3584-4ebc-981e-cd002d43835c}, !- Handle
  Zone LargeHotel Mechanical B  - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56599ba1-20db-46cf-acf0-279be81c164e}, !- Zone Air Inlet Port List
  {ed9024b2-ecf8-419a-9b81-8891840a20e5}, !- Zone Air Exhaust Port List
  {107a8966-8601-4220-9cb6-c46666d3d9a9}, !- Zone Air Node Name
  {fa35e433-5d77-468c-98af-d2824dd76a0c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4ba4ab29-bf91-4108-a413-97c12e48ae63}, !- Group Rendering Name
  {e30b880a-6cb1-413c-b78d-4104264c3ce1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2cc08631-4cf1-49c6-9401-85b37e393655}, !- Handle
  Node 23,                                !- Name
  {107a8966-8601-4220-9cb6-c46666d3d9a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {107a8966-8601-4220-9cb6-c46666d3d9a9}, !- Handle
  {b58aba76-6aad-4ee4-b93b-2a244b8cbf25}, !- Name
  {486f11f4-3584-4ebc-981e-cd002d43835c}, !- Source Object
  11,                                     !- Outlet Port
  {2cc08631-4cf1-49c6-9401-85b37e393655}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56599ba1-20db-46cf-acf0-279be81c164e}, !- Handle
  {b0b6c1f0-b036-4cb4-a8f3-8b3083aedb3d}, !- Name
  {486f11f4-3584-4ebc-981e-cd002d43835c}, !- HVAC Component
  {d5759684-c9b9-40b1-8dca-a95fff50060b}; !- Port 1

OS:PortList,
  {ed9024b2-ecf8-419a-9b81-8891840a20e5}, !- Handle
  {2968e46d-5fd9-4d4a-8c6e-457ddc9c7449}, !- Name
  {486f11f4-3584-4ebc-981e-cd002d43835c}; !- HVAC Component

OS:Sizing:Zone,
  {7bcfecbf-5260-4381-965c-e6119843879c}, !- Handle
  {486f11f4-3584-4ebc-981e-cd002d43835c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b750fc3-d2b1-4782-92c7-5fbc607bd9cc}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {486f11f4-3584-4ebc-981e-cd002d43835c}, !- Thermal Zone
  {595b47ea-afad-404d-bcd9-d689fce277a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {e381f70d-3111-446b-a7a1-e5de1c1eca01}, !- Handle
  LargeHotel Mechanical C  - Story B1,    !- Name
  {f8a2fbaf-fba3-4835-b954-aeba33337c2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  15.4434651700842,                       !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {7855be9d-44c3-4c43-be24-245df1c596c9}; !- Thermal Zone Name

OS:Surface,
  {d54ebdb5-984c-4c83-85e7-f547f9b905ce}, !- Handle
  Surface 139,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e381f70d-3111-446b-a7a1-e5de1c1eca01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  5.15256650070443, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.15256650070443, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f561dc9-fa28-401b-bbcd-f04f826c8593}, !- Handle
  Surface 140,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e381f70d-3111-446b-a7a1-e5de1c1eca01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ef2a247-d789-40dd-8b34-0242f4620449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a65982b-ae50-4e80-b588-d4ff0f9ae47d}, !- Handle
  Surface 141,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e381f70d-3111-446b-a7a1-e5de1c1eca01}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.15256650070443, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  5.15256650070443, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd244ca7-b5d0-488b-84f2-24f01649c58c}, !- Handle
  Surface 142,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e381f70d-3111-446b-a7a1-e5de1c1eca01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12138d44-e86c-41a5-92d6-82c3b1ad682f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.15256650070443, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.15256650070443, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.15256650070443, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  5.15256650070443, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26e1f2db-4813-447e-bf60-28190e12b647}, !- Handle
  Surface 143,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e381f70d-3111-446b-a7a1-e5de1c1eca01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b5907d5-e6ea-4f7f-9319-3455288cfbd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.66453525910038e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  2.66453525910038e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  5.15256650070443, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  5.15256650070443, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37425841-11e4-44c3-82c5-efb0e800a60f}, !- Handle
  Surface 144,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e381f70d-3111-446b-a7a1-e5de1c1eca01}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cbe81c0-7d87-4eaa-86c2-7c704a90ed19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.15256650070445, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  5.15256650070445, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  2.66453525910038e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  2.66453525910038e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {7855be9d-44c3-4c43-be24-245df1c596c9}, !- Handle
  Zone LargeHotel Mechanical C  - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d027c3ff-96fb-41e6-a15f-1a3c52f82cec}, !- Zone Air Inlet Port List
  {3dde5d9e-b8b6-47fd-bbe9-711be22b2434}, !- Zone Air Exhaust Port List
  {04e47092-8754-489e-bdee-7b3b33f146a1}, !- Zone Air Node Name
  {d78f6fe0-9a27-4061-841f-29961ac3569d}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {09baca5e-68b3-4cbf-b8fa-05e61d03f5cb}, !- Group Rendering Name
  {1279c500-d361-4a03-ac05-e9df5aa6e2f5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2f5043bb-84d9-45d3-a9a5-52853a9f799f}, !- Handle
  Node 24,                                !- Name
  {04e47092-8754-489e-bdee-7b3b33f146a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04e47092-8754-489e-bdee-7b3b33f146a1}, !- Handle
  {b75ca503-420a-4b0f-9d6b-b545e4c5f9f2}, !- Name
  {7855be9d-44c3-4c43-be24-245df1c596c9}, !- Source Object
  11,                                     !- Outlet Port
  {2f5043bb-84d9-45d3-a9a5-52853a9f799f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d027c3ff-96fb-41e6-a15f-1a3c52f82cec}, !- Handle
  {56a0dabd-c70c-4041-a0d0-51acaa2d4e03}, !- Name
  {7855be9d-44c3-4c43-be24-245df1c596c9}, !- HVAC Component
  {55d583df-c76a-4e23-aa55-e9e4de5619a8}; !- Port 1

OS:PortList,
  {3dde5d9e-b8b6-47fd-bbe9-711be22b2434}, !- Handle
  {3082be75-9a97-4c26-b05a-c05b74980edc}, !- Name
  {7855be9d-44c3-4c43-be24-245df1c596c9}; !- HVAC Component

OS:Sizing:Zone,
  {911afab3-13fb-4b0a-8d2a-9141f0ff62d5}, !- Handle
  {7855be9d-44c3-4c43-be24-245df1c596c9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c314ba4-fdc7-45f3-91a0-d031dd0a69b7}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {7855be9d-44c3-4c43-be24-245df1c596c9}, !- Thermal Zone
  {31f86f48-55f8-46d9-adc1-0dfa30ac4b89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {7c18c9e6-822b-417f-8c4d-fb1f1d464bfa}, !- Handle
  LargeHotel Mechanical A end_b - Story B1, !- Name
  {f8a2fbaf-fba3-4835-b954-aeba33337c2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.5960316707886,                       !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {9d028bdb-e7ac-4d3c-bd7f-141e51fe6403}; !- Thermal Zone Name

OS:Surface,
  {71b2bbb1-e906-46f7-92b8-5f8f5fd7eba0}, !- Handle
  Surface 145,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7c18c9e6-822b-417f-8c4d-fb1f1d464bfa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a945836e-aefa-4113-8f7f-9b8f2f267481}, !- Handle
  Surface 146,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c18c9e6-822b-417f-8c4d-fb1f1d464bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {36b15a86-a737-49c8-aa9e-2c79ed963a6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb912c5-d100-46db-bdcf-a28f38ace3d0}, !- Handle
  Surface 147,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c18c9e6-822b-417f-8c4d-fb1f1d464bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d44546d0-3c06-47dd-9516-3caa2620993c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee78418d-8a25-4ec1-8ffd-66747490b9de}, !- Handle
  Surface 148,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c18c9e6-822b-417f-8c4d-fb1f1d464bfa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b51242b8-c015-4a6d-862e-0bf2e92d1f8b}, !- Handle
  Surface 149,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c18c9e6-822b-417f-8c4d-fb1f1d464bfa}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d2487c2-030e-4e34-a655-61f6811b4dfe}, !- Handle
  Surface 150,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7c18c9e6-822b-417f-8c4d-fb1f1d464bfa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {148c9de6-4470-457b-9a69-ddc4819bad55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {9d028bdb-e7ac-4d3c-bd7f-141e51fe6403}, !- Handle
  Zone LargeHotel Mechanical A end_b - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1ca087e3-45ef-4b55-876b-9c5184ec1af1}, !- Zone Air Inlet Port List
  {e8c8d569-a73c-43c7-b9f5-d4a74fb3bf8a}, !- Zone Air Exhaust Port List
  {5e18ac29-d737-49ff-a4d0-b74c64290c4b}, !- Zone Air Node Name
  {8a1b7c89-af3b-47a0-a236-a63a5fc4f337}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f06d39e6-20f1-4bf2-99bf-e015c6cdef03}, !- Group Rendering Name
  {922de000-2e46-4027-9c0e-1d40318f0180}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29350ccd-2e6f-4c9f-99f5-9e68347cdf3c}, !- Handle
  Node 25,                                !- Name
  {5e18ac29-d737-49ff-a4d0-b74c64290c4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e18ac29-d737-49ff-a4d0-b74c64290c4b}, !- Handle
  {ccaf7f1e-e289-4495-947c-02d6499327a6}, !- Name
  {9d028bdb-e7ac-4d3c-bd7f-141e51fe6403}, !- Source Object
  11,                                     !- Outlet Port
  {29350ccd-2e6f-4c9f-99f5-9e68347cdf3c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1ca087e3-45ef-4b55-876b-9c5184ec1af1}, !- Handle
  {474e1359-7d0e-4a84-a132-ae4ffcdabaf3}, !- Name
  {9d028bdb-e7ac-4d3c-bd7f-141e51fe6403}, !- HVAC Component
  {94d0bdf0-7a08-47a7-9cf4-5ff65418783d}; !- Port 1

OS:PortList,
  {e8c8d569-a73c-43c7-b9f5-d4a74fb3bf8a}, !- Handle
  {56c0013d-5e0d-4b96-aa60-b765e3829c83}, !- Name
  {9d028bdb-e7ac-4d3c-bd7f-141e51fe6403}; !- HVAC Component

OS:Sizing:Zone,
  {5742ec10-4d85-470e-8387-2228452401bc}, !- Handle
  {9d028bdb-e7ac-4d3c-bd7f-141e51fe6403}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {524ae855-02d7-465b-a53d-c42b8391aa46}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {9d028bdb-e7ac-4d3c-bd7f-141e51fe6403}, !- Thermal Zone
  {d37782ea-17ae-4444-8780-602a7bfe81ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {d5882ef2-cfce-4426-84f1-61a8bb9c4cf9}, !- Handle
  LargeHotel Mechanical B end_b - Story B1, !- Name
  {f8a2fbaf-fba3-4835-b954-aeba33337c2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.5960316707886,                       !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {f64004dc-9cd6-4b51-9150-fac722625a8d}; !- Thermal Zone Name

OS:Surface,
  {96b6c422-4b11-43da-9144-248c40a90740}, !- Handle
  Surface 151,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d5882ef2-cfce-4426-84f1-61a8bb9c4cf9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c109e2-4f2e-47b6-ac14-5dede36b69fc}, !- Handle
  Surface 152,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5882ef2-cfce-4426-84f1-61a8bb9c4cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d892cda0-3331-4555-97b0-c5a3f1781242}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 7.63468778052574, 0, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85b2b22-9008-4426-8aeb-77871cd40997}, !- Handle
  Surface 153,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5882ef2-cfce-4426-84f1-61a8bb9c4cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38ec5818-efca-4350-9ad6-e3680144ceb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 7.63468778052574, 0,  !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 7.63468778052574, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d046a2d4-3314-4931-959f-6330818431ee}, !- Handle
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5882ef2-cfce-4426-84f1-61a8bb9c4cf9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d44546d0-3c06-47dd-9516-3caa2620993c}, !- Handle
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5882ef2-cfce-4426-84f1-61a8bb9c4cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb912c5-d100-46db-bdcf-a28f38ace3d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778d8544-3d85-408c-b079-2f53aa520795}, !- Handle
  Surface 156,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d5882ef2-cfce-4426-84f1-61a8bb9c4cf9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e694cb8d-b8b0-4ce7-a806-3f8bfa4db297}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 7.63468778052574, 3.048, !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 7.63468778052574, 3.048, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {f64004dc-9cd6-4b51-9150-fac722625a8d}, !- Handle
  Zone LargeHotel Mechanical B end_b - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dcf17f6a-81f4-428e-a3fd-ac7ca620633f}, !- Zone Air Inlet Port List
  {b79f2d9b-79e8-4a15-8ff1-0407f7bc565a}, !- Zone Air Exhaust Port List
  {35b81f67-61fa-4824-8e4d-b621dac791d9}, !- Zone Air Node Name
  {8ef31a62-b24d-4c4b-a8e1-01284455a36c}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5500b94-4d6e-4be2-bb85-916eeebb6a0c}, !- Group Rendering Name
  {cb4f795f-962e-4325-bef7-fec26e3da634}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01ddad8a-acc3-4e90-a965-cba3f29bb4ce}, !- Handle
  Node 26,                                !- Name
  {35b81f67-61fa-4824-8e4d-b621dac791d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35b81f67-61fa-4824-8e4d-b621dac791d9}, !- Handle
  {6da17f46-f327-4637-b677-06ce184977cf}, !- Name
  {f64004dc-9cd6-4b51-9150-fac722625a8d}, !- Source Object
  11,                                     !- Outlet Port
  {01ddad8a-acc3-4e90-a965-cba3f29bb4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dcf17f6a-81f4-428e-a3fd-ac7ca620633f}, !- Handle
  {0e33f13c-0699-4af5-9f00-62727db4ce9f}, !- Name
  {f64004dc-9cd6-4b51-9150-fac722625a8d}, !- HVAC Component
  {33d74dc9-e14a-4116-a053-7695f8801d7d}; !- Port 1

OS:PortList,
  {b79f2d9b-79e8-4a15-8ff1-0407f7bc565a}, !- Handle
  {27ffc6f1-3a8c-4fc0-b9b4-091fe9985150}, !- Name
  {f64004dc-9cd6-4b51-9150-fac722625a8d}; !- HVAC Component

OS:Sizing:Zone,
  {6fb430d8-1cc6-465b-a7ea-f66343a7a9f7}, !- Handle
  {f64004dc-9cd6-4b51-9150-fac722625a8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e654d3d3-1ab7-45f9-a9cf-6364525d2b48}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f64004dc-9cd6-4b51-9150-fac722625a8d}, !- Thermal Zone
  {2f2d1ca7-8af5-4660-8852-7d0842f462dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {9bf74350-83f1-4115-a157-9821f63a5395}, !- Handle
  LargeHotel Mechanical C end_b - Story B1, !- Name
  {f8a2fbaf-fba3-4835-b954-aeba33337c2d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  20.5960316707886,                       !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  -3.048,                                 !- Z Origin {m}
  {4bc6dff2-76ff-44a0-b48d-e28a45fa3591}, !- Building Story Name
  {124d75e1-1ee3-4efc-b813-b9b02d10c984}; !- Thermal Zone Name

OS:Surface,
  {99267b0e-150c-476b-a62b-fca6c2fd39de}, !- Handle
  Surface 157,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9bf74350-83f1-4115-a157-9821f63a5395}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 0; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12138d44-e86c-41a5-92d6-82c3b1ad682f}, !- Handle
  Surface 158,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bf74350-83f1-4115-a157-9821f63a5395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd244ca7-b5d0-488b-84f2-24f01649c58c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 4.572, 3.048,     !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3761f9b-428b-44d8-bb63-bf55908f8ba0}, !- Handle
  Surface 159,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bf74350-83f1-4115-a157-9821f63a5395}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 0,         !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 4.572, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d86ab803-c833-424e-80ab-3ac5a0723e9a}, !- Handle
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bf74350-83f1-4115-a157-9821f63a5395}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38ec5818-efca-4350-9ad6-e3680144ceb1}, !- Handle
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9bf74350-83f1-4115-a157-9821f63a5395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a85b2b22-9008-4426-8aeb-77871cd40997}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06581410364015e-14, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  1.06581410364015e-14, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  4.57200000000001, 1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  4.57200000000001, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb830ead-44c6-4996-b324-44b5e260f01b}, !- Handle
  Surface 162,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9bf74350-83f1-4115-a157-9821f63a5395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea08567c-ea0c-4025-8f4b-41c33ae8ba7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.57200000000001, 1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  4.57200000000001, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.06581410364015e-14, 4.572, 3.048,     !- X,Y,Z Vertex 3 {m}
  1.06581410364015e-14, 1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {124d75e1-1ee3-4efc-b813-b9b02d10c984}, !- Handle
  Zone LargeHotel Mechanical C end_b - Story B1, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14190ed5-3396-4993-bf64-f9d6056e7e63}, !- Zone Air Inlet Port List
  {9ef880ab-851f-49d3-9460-280f012618e7}, !- Zone Air Exhaust Port List
  {4bb95340-452a-4100-964d-fc96ae023506}, !- Zone Air Node Name
  {429ed956-62d4-40f6-9345-949ec9f9cbac}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15a16b67-349a-466c-97ee-0c458b40e1db}, !- Group Rendering Name
  {0d1c681a-d958-41a0-b01a-38225543014c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6f7ec68-a844-4cf6-9e36-3bb32bfe154a}, !- Handle
  Node 27,                                !- Name
  {4bb95340-452a-4100-964d-fc96ae023506}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4bb95340-452a-4100-964d-fc96ae023506}, !- Handle
  {e4b60f05-ae32-4d75-b2e7-e24af93b5060}, !- Name
  {124d75e1-1ee3-4efc-b813-b9b02d10c984}, !- Source Object
  11,                                     !- Outlet Port
  {f6f7ec68-a844-4cf6-9e36-3bb32bfe154a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14190ed5-3396-4993-bf64-f9d6056e7e63}, !- Handle
  {8fa45da8-cbf9-4551-9cb4-63d627b4efc3}, !- Name
  {124d75e1-1ee3-4efc-b813-b9b02d10c984}, !- HVAC Component
  {95e0661f-87ea-4e6c-80bc-59ffa780cfa7}; !- Port 1

OS:PortList,
  {9ef880ab-851f-49d3-9460-280f012618e7}, !- Handle
  {d9f3f533-a3ce-48de-919a-09bfa5859f58}, !- Name
  {124d75e1-1ee3-4efc-b813-b9b02d10c984}; !- HVAC Component

OS:Sizing:Zone,
  {9f485e23-d271-4281-9739-4a68fbd9d617}, !- Handle
  {124d75e1-1ee3-4efc-b813-b9b02d10c984}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {22419346-4cda-4ec0-b67d-5575038026d7}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {124d75e1-1ee3-4efc-b813-b9b02d10c984}, !- Thermal Zone
  {04a7a2b4-622e-4b8b-82e5-e896dd8faa8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:BuildingStory,
  {aa1ec308-985a-41ec-b634-8862f7b5fce7}, !- Handle
  Story Ground,                           !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {afd5edb7-97d3-4100-b1d5-4f612fa210a1}; !- Group Rendering Name

OS:Space,
  {637093c4-ea8f-4969-9061-5ae8b9c54ae0}, !- Handle
  LargeHotel Banquet A end_a - Story Ground, !- Name
  {47f4f4bf-92d6-481a-a6c3-b92a5eb89932}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.1680316707886,                      !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa1ec308-985a-41ec-b634-8862f7b5fce7}, !- Building Story Name
  {b99c3763-fb44-4fa7-8e33-24c1e08717ef}; !- Thermal Zone Name

OS:Surface,
  {04349fec-c635-485d-b45c-4112b8947cf2}, !- Handle
  Surface 163,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {637093c4-ea8f-4969-9061-5ae8b9c54ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41291da4-21d4-4e44-96fb-2da3dcffeafa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ed825a-c139-4a15-85ea-6db678d64bc7}, !- Handle
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {637093c4-ea8f-4969-9061-5ae8b9c54ae0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b3c04b-a084-400e-91d8-5461888028cb}, !- Handle
  Surface 165,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {637093c4-ea8f-4969-9061-5ae8b9c54ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb970fc1-d202-4038-b177-dec03faca32b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0ddae9a-9818-4901-a497-7f08de0f6c9f}, !- Handle
  Surface 166,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {637093c4-ea8f-4969-9061-5ae8b9c54ae0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b22273bb-cb69-40e3-a493-0f32196ec2a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {286a66d0-513a-4072-8704-17da0bf46d2a}, !- Handle
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {637093c4-ea8f-4969-9061-5ae8b9c54ae0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0946f533-e608-45b2-9798-762c04709aae}, !- Handle
  Surface 168,                            !- Name
  RoofCeiling,                            !- Surface Type
  {17771af1-2f26-4705-b9c8-7cf30eb7155f}, !- Construction Name
  {637093c4-ea8f-4969-9061-5ae8b9c54ae0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {b99c3763-fb44-4fa7-8e33-24c1e08717ef}, !- Handle
  Zone LargeHotel Banquet A end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {702abd15-18f4-4ba0-bcb2-606488f2ec77}, !- Zone Air Inlet Port List
  {913fb92f-1152-4157-ae69-7bd6e657858a}, !- Zone Air Exhaust Port List
  {3439a15f-e41d-4994-acc2-d4809fb5d51f}, !- Zone Air Node Name
  {2e82611e-115d-455a-a0ab-f110c5fd71e2}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55e9d05a-d808-4f52-8fae-882e7c9a1915}, !- Group Rendering Name
  {f9899cee-baf7-4c3d-8093-3a9419183075}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {221b83ff-260a-470f-8b7d-2ebaae0df0d3}, !- Handle
  Node 28,                                !- Name
  {3439a15f-e41d-4994-acc2-d4809fb5d51f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3439a15f-e41d-4994-acc2-d4809fb5d51f}, !- Handle
  {c68c2832-83c8-4d9b-891a-8c2158d49fbc}, !- Name
  {b99c3763-fb44-4fa7-8e33-24c1e08717ef}, !- Source Object
  11,                                     !- Outlet Port
  {221b83ff-260a-470f-8b7d-2ebaae0df0d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {702abd15-18f4-4ba0-bcb2-606488f2ec77}, !- Handle
  {db5f98ce-e498-48b3-9cbf-1f4dd94ee911}, !- Name
  {b99c3763-fb44-4fa7-8e33-24c1e08717ef}, !- HVAC Component
  {ca06965f-7799-4987-8e7b-2c4c7b0bb73b}; !- Port 1

OS:PortList,
  {913fb92f-1152-4157-ae69-7bd6e657858a}, !- Handle
  {3a13d753-4d75-48d2-9698-6dea3c1dd3ad}, !- Name
  {b99c3763-fb44-4fa7-8e33-24c1e08717ef}; !- HVAC Component

OS:Sizing:Zone,
  {f0a15722-5202-4d49-817f-5d97ea06397d}, !- Handle
  {b99c3763-fb44-4fa7-8e33-24c1e08717ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8c3c773d-cbd9-4a8a-96ed-65a93793319f}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {b99c3763-fb44-4fa7-8e33-24c1e08717ef}, !- Thermal Zone
  {e4d30a2d-e3c5-42cd-af7a-c9a9c31465b6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {b6f952de-f251-49c1-bc77-311d475195cd}, !- Handle
  LargeHotel Banquet B end_a - Story Ground, !- Name
  {47f4f4bf-92d6-481a-a6c3-b92a5eb89932}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.1680316707886,                      !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa1ec308-985a-41ec-b634-8862f7b5fce7}, !- Building Story Name
  {e901d7de-0067-4eaf-8cc1-cd4e7eb858da}; !- Thermal Zone Name

OS:Surface,
  {cd13dfe8-1172-45c8-b035-e36a2b7bc6ec}, !- Handle
  Surface 169,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b6f952de-f251-49c1-bc77-311d475195cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2799696-cb8b-424c-8d6e-07a3d1831449}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 1 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 2 {m}
  4.572, 7.63468778052574, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7f154f6-6b9e-4b04-935d-c655a4f8e95a}, !- Handle
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f952de-f251-49c1-bc77-311d475195cd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c478c50-b28d-48e8-921a-0c492c329001}, !- Handle
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f952de-f251-49c1-bc77-311d475195cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e18187ee-6183-4870-8d4f-a8b66d4be276}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 7.63468778052574, 3.048,         !- X,Y,Z Vertex 1 {m}
  4.572, 7.63468778052574, 0,             !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.63468778052574, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9338ea52-f0b0-4f0e-ade2-1a3594cdd1fc}, !- Handle
  Surface 172,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f952de-f251-49c1-bc77-311d475195cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fe93ac2-01f6-4d33-a222-6d78fd029d76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 2 {m}
  4.572, 7.63468778052574, 0,             !- X,Y,Z Vertex 3 {m}
  4.572, 7.63468778052574, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fb970fc1-d202-4038-b177-dec03faca32b}, !- Handle
  Surface 173,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b6f952de-f251-49c1-bc77-311d475195cd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24b3c04b-a084-400e-91d8-5461888028cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  4.572, -1.77635683940025e-15, 0,        !- X,Y,Z Vertex 3 {m}
  4.572, -1.77635683940025e-15, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070d0796-fbd7-4e80-9eba-fa2b2e9fcffd}, !- Handle
  Surface 174,                            !- Name
  RoofCeiling,                            !- Surface Type
  {17771af1-2f26-4705-b9c8-7cf30eb7155f}, !- Construction Name
  {b6f952de-f251-49c1-bc77-311d475195cd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, -1.77635683940025e-15, 3.048,    !- X,Y,Z Vertex 1 {m}
  4.572, 7.63468778052574, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {e901d7de-0067-4eaf-8cc1-cd4e7eb858da}, !- Handle
  Zone LargeHotel Banquet B end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4b5b521-82f4-4d68-b32f-af3ba69ba28a}, !- Zone Air Inlet Port List
  {4df19f55-d2c9-438d-a8a6-f7301f50bfce}, !- Zone Air Exhaust Port List
  {37cf12df-bddb-4dc5-8ecb-e8dcde5c194c}, !- Zone Air Node Name
  {265a7181-79b8-43ea-b181-0c1e2d611ef9}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0085500c-ef00-4340-9def-b31c4c526c7d}, !- Group Rendering Name
  {2f3134ce-e0fa-4ad6-a5b9-86595ad61930}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {baf6d606-b217-4ba0-8595-2a41b995ef11}, !- Handle
  Node 29,                                !- Name
  {37cf12df-bddb-4dc5-8ecb-e8dcde5c194c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37cf12df-bddb-4dc5-8ecb-e8dcde5c194c}, !- Handle
  {a8b9635d-b072-4af0-a42d-491be7b83c72}, !- Name
  {e901d7de-0067-4eaf-8cc1-cd4e7eb858da}, !- Source Object
  11,                                     !- Outlet Port
  {baf6d606-b217-4ba0-8595-2a41b995ef11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4b5b521-82f4-4d68-b32f-af3ba69ba28a}, !- Handle
  {445768e1-4193-463f-abb1-8dddcd79f053}, !- Name
  {e901d7de-0067-4eaf-8cc1-cd4e7eb858da}, !- HVAC Component
  {2c5e3218-1876-4d86-972d-d8a84be11b6b}; !- Port 1

OS:PortList,
  {4df19f55-d2c9-438d-a8a6-f7301f50bfce}, !- Handle
  {24f2f03c-fda4-4b98-9e9c-8e6fcaf67139}, !- Name
  {e901d7de-0067-4eaf-8cc1-cd4e7eb858da}; !- HVAC Component

OS:Sizing:Zone,
  {eef92b76-96de-49e9-893a-d51f9876d604}, !- Handle
  {e901d7de-0067-4eaf-8cc1-cd4e7eb858da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ac6b51f4-a60f-41ad-9c6b-dc846319970e}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {e901d7de-0067-4eaf-8cc1-cd4e7eb858da}, !- Thermal Zone
  {318387c5-2f7f-4f8e-b3da-afd1a703815f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {1bc9ddab-bd30-4de2-9986-06fb616fea91}, !- Handle
  LargeHotel Banquet C end_a - Story Ground, !- Name
  {47f4f4bf-92d6-481a-a6c3-b92a5eb89932}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -25.1680316707886,                      !- X Origin {m}
  3.81734389026287,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa1ec308-985a-41ec-b634-8862f7b5fce7}, !- Building Story Name
  {312ed6b4-0fd0-4702-8f3a-0969da84350e}; !- Thermal Zone Name

OS:Surface,
  {2d32d6aa-53fe-46bd-a380-fe8cf66a657b}, !- Handle
  Surface 175,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1bc9ddab-bd30-4de2-9986-06fb616fea91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d10f53b-62ee-454d-8a80-ea6a6c73d1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 0;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6166232-6cdc-44c0-87e9-ef87c13c1578}, !- Handle
  Surface 176,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc9ddab-bd30-4de2-9986-06fb616fea91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3e17a92-569d-4bce-84b8-482a8b40a57d}, !- Handle
  Surface 177,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc9ddab-bd30-4de2-9986-06fb616fea91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c38d2ddc-10c5-4ad2-bc21-082bcbaeb5f6}, !- Handle
  Surface 178,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc9ddab-bd30-4de2-9986-06fb616fea91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f7844c64-ef32-4f3b-8d95-0d5ab29d51fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 2 {m}
  4.572, 4.572, 0,                        !- X,Y,Z Vertex 3 {m}
  4.572, 4.572, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e18187ee-6183-4870-8d4f-a8b66d4be276}, !- Handle
  Surface 179,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1bc9ddab-bd30-4de2-9986-06fb616fea91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c478c50-b28d-48e8-921a-0c492c329001}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.77635683940025e-15, 3.048,         !- X,Y,Z Vertex 1 {m}
  0, 1.77635683940025e-15, 0,             !- X,Y,Z Vertex 2 {m}
  4.572, 1.77635683940025e-15, 0,         !- X,Y,Z Vertex 3 {m}
  4.572, 1.77635683940025e-15, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b41e0409-ca67-40b6-a90c-b7ded3cba7e4}, !- Handle
  Surface 180,                            !- Name
  RoofCeiling,                            !- Surface Type
  {17771af1-2f26-4705-b9c8-7cf30eb7155f}, !- Construction Name
  {1bc9ddab-bd30-4de2-9986-06fb616fea91}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 1.77635683940025e-15, 3.048,     !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 1.77635683940025e-15, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {312ed6b4-0fd0-4702-8f3a-0969da84350e}, !- Handle
  Zone LargeHotel Banquet C end_a - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0b4bf1f-2ac2-4c2e-9a26-bdd725a0138e}, !- Zone Air Inlet Port List
  {019c9a71-c19a-4c34-b962-f5af7528a224}, !- Zone Air Exhaust Port List
  {0d63a1bd-2f2e-4f42-97cd-5140808dfad4}, !- Zone Air Node Name
  {913278ed-5d0d-4a74-8b87-77f1faac3e26}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bdfba5e8-aec0-49e9-a793-ae23a1d20789}, !- Group Rendering Name
  {fc2c1cad-9227-4d5a-8d30-b5512a146da4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11e64168-4efc-4fa8-9e74-9d708537ebb4}, !- Handle
  Node 30,                                !- Name
  {0d63a1bd-2f2e-4f42-97cd-5140808dfad4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d63a1bd-2f2e-4f42-97cd-5140808dfad4}, !- Handle
  {c7ab9b8c-30d6-43f6-8fd5-9796f2503220}, !- Name
  {312ed6b4-0fd0-4702-8f3a-0969da84350e}, !- Source Object
  11,                                     !- Outlet Port
  {11e64168-4efc-4fa8-9e74-9d708537ebb4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0b4bf1f-2ac2-4c2e-9a26-bdd725a0138e}, !- Handle
  {c93f7ce0-2827-4252-b396-c35ac1773d34}, !- Name
  {312ed6b4-0fd0-4702-8f3a-0969da84350e}, !- HVAC Component
  {817aef67-c45f-4e4f-9cac-0729a0801b22}; !- Port 1

OS:PortList,
  {019c9a71-c19a-4c34-b962-f5af7528a224}, !- Handle
  {6c1d7141-04b5-4435-98c7-695b188cee7b}, !- Name
  {312ed6b4-0fd0-4702-8f3a-0969da84350e}; !- HVAC Component

OS:Sizing:Zone,
  {33172b05-a9f7-4631-b8e4-58a960573964}, !- Handle
  {312ed6b4-0fd0-4702-8f3a-0969da84350e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29460cf5-f2f1-4383-9a2c-805194b1a6c9}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {312ed6b4-0fd0-4702-8f3a-0969da84350e}, !- Thermal Zone
  {db655f41-f44d-4520-8000-9498a229fee4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {600e47df-0365-4b63-b497-b120e7e90a67}, !- Handle
  LargeHotel Banquet A  - Story Ground,   !- Name
  {47f4f4bf-92d6-481a-a6c3-b92a5eb89932}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.5960316707886,                      !- X Origin {m}
  -8.38934389026287,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa1ec308-985a-41ec-b634-8862f7b5fce7}, !- Building Story Name
  {2c7e443c-b001-4072-9ac6-dc8fd5251be3}; !- Thermal Zone Name

OS:Surface,
  {5da63798-2554-4851-a738-383ac09be48c}, !- Handle
  Surface 181,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {600e47df-0365-4b63-b497-b120e7e90a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {187e6647-7a44-4bb4-aa8c-5f93d8f14767}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.090953818376, 4.572, 0,              !- X,Y,Z Vertex 1 {m}
  11.090953818376, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.56095199390992, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.56095199390992, 4.572, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b22273bb-cb69-40e3-a493-0f32196ec2a2}, !- Handle
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {600e47df-0365-4b63-b497-b120e7e90a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0ddae9a-9818-4901-a497-7f08de0f6c9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aceabf3a-f171-4d81-9632-ce1e6a8065e1}, !- Handle
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {600e47df-0365-4b63-b497-b120e7e90a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cfbb82d-2c03-440a-8e48-e61a2bbe58a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1315940576863, 4.572, 3.048,         !- X,Y,Z Vertex 1 {m}
  30.1315940576863, 4.572, 0,             !- X,Y,Z Vertex 2 {m}
  0, 4.572, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 4.572, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96e9bef3-6e95-4bc5-8ece-ca9a4385d23f}, !- Handle
  Surface 184,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {600e47df-0365-4b63-b497-b120e7e90a67}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f285d95-3d28-4ca0-b871-6cbfd084ec18}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1315940576863, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  30.1315940576863, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.1315940576863, 4.572, 0,             !- X,Y,Z Vertex 3 {m}
  30.1315940576863, 4.572, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa531546-cc2d-42fe-86f7-527376cc6cd6}, !- Handle
  Surface 185,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {600e47df-0365-4b63-b497-b120e7e90a67}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  30.1315940576863, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  30.1315940576863, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73bfdb22-68d7-4d01-8200-5444cccd1c14}, !- Handle
  Surface 186,                            !- Name
  RoofCeiling,                            !- Surface Type
  {17771af1-2f26-4705-b9c8-7cf30eb7155f}, !- Construction Name
  {600e47df-0365-4b63-b497-b120e7e90a67}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1315940576863, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  30.1315940576863, 4.572, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 4.572, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {2c7e443c-b001-4072-9ac6-dc8fd5251be3}, !- Handle
  Zone LargeHotel Banquet A  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8893abb7-5c25-4b0b-a588-91b25995fac9}, !- Zone Air Inlet Port List
  {d4248bc6-1be4-47bd-9f9f-6cee9c522277}, !- Zone Air Exhaust Port List
  {07dc42ee-327f-4058-a916-87989b52a190}, !- Zone Air Node Name
  {e16fca42-3c9f-4399-a87c-859a51cd6862}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70d226f6-1237-495d-b710-fd6499efa36a}, !- Group Rendering Name
  {b552ebd3-b13d-4dcb-a997-39e302b1309d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1dbeadd5-12db-4c2b-abca-6cb4e7595e03}, !- Handle
  Node 31,                                !- Name
  {07dc42ee-327f-4058-a916-87989b52a190}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07dc42ee-327f-4058-a916-87989b52a190}, !- Handle
  {1d99651a-29e1-4c52-9813-223bdbb22329}, !- Name
  {2c7e443c-b001-4072-9ac6-dc8fd5251be3}, !- Source Object
  11,                                     !- Outlet Port
  {1dbeadd5-12db-4c2b-abca-6cb4e7595e03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8893abb7-5c25-4b0b-a588-91b25995fac9}, !- Handle
  {7612a68a-b0fa-4f6c-a16c-42ef1f6252c9}, !- Name
  {2c7e443c-b001-4072-9ac6-dc8fd5251be3}, !- HVAC Component
  {150a8765-ec85-4fac-8278-07ccb619075c}; !- Port 1

OS:PortList,
  {d4248bc6-1be4-47bd-9f9f-6cee9c522277}, !- Handle
  {63312b1b-e7d9-483f-a25a-5635956ab655}, !- Name
  {2c7e443c-b001-4072-9ac6-dc8fd5251be3}; !- HVAC Component

OS:Sizing:Zone,
  {b5c446b9-947c-47b2-94fe-7d8087657c73}, !- Handle
  {2c7e443c-b001-4072-9ac6-dc8fd5251be3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f457b062-e0ae-4552-abe9-5aea53780419}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {2c7e443c-b001-4072-9ac6-dc8fd5251be3}, !- Thermal Zone
  {9f48704c-c08d-49d6-8bb0-036b04c05c63}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

OS:Space,
  {36599171-8b2a-4fe6-a0b8-ab95d91d9eaf}, !- Handle
  LargeHotel Banquet B  - Story Ground,   !- Name
  {47f4f4bf-92d6-481a-a6c3-b92a5eb89932}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -20.5960316707886,                      !- X Origin {m}
  -3.81734389026287,                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {aa1ec308-985a-41ec-b634-8862f7b5fce7}, !- Building Story Name
  {cfef3136-06af-45bb-bfeb-fc24cad52d1a}; !- Thermal Zone Name

OS:Surface,
  {997b5004-2eac-40dc-8c32-d02523d3e847}, !- Handle
  Surface 187,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36599171-8b2a-4fe6-a0b8-ab95d91d9eaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa87099d-a32d-44ae-9d80-291aeff1fd7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.090953818376, 7.63468778052574, 0,   !- X,Y,Z Vertex 1 {m}
  11.090953818376, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  6.56095199390992, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  6.56095199390992, 7.63468778052574, 0;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fe93ac2-01f6-4d33-a222-6d78fd029d76}, !- Handle
  Surface 188,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36599171-8b2a-4fe6-a0b8-ab95d91d9eaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9338ea52-f0b0-4f0e-ade2-1a3594cdd1fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 2 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532f3dde-f1ef-44bf-ba13-7dc861ca18ed}, !- Handle
  Surface 189,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36599171-8b2a-4fe6-a0b8-ab95d91d9eaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd0282f3-5907-4a55-985f-5ab8065d8701}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1315940576863, 7.63468778052574, 3.048, !- X,Y,Z Vertex 1 {m}
  30.1315940576863, 7.63468778052574, 0,  !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 7.63468778052574, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8e84e3d-526d-46d4-bf68-15d4b1638970}, !- Handle
  Surface 190,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36599171-8b2a-4fe6-a0b8-ab95d91d9eaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c98c2997-ec3d-4ab3-b004-7c161f2a7432}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1315940576863, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  30.1315940576863, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 2 {m}
  30.1315940576863, 7.63468778052574, 0,  !- X,Y,Z Vertex 3 {m}
  30.1315940576863, 7.63468778052574, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cfbb82d-2c03-440a-8e48-e61a2bbe58a9}, !- Handle
  Surface 191,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36599171-8b2a-4fe6-a0b8-ab95d91d9eaf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aceabf3a-f171-4d81-9632-ce1e6a8065e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -1.77635683940025e-15, 3.048,        !- X,Y,Z Vertex 1 {m}
  0, -1.77635683940025e-15, 0,            !- X,Y,Z Vertex 2 {m}
  30.1315940576863, -1.77635683940025e-15, 0, !- X,Y,Z Vertex 3 {m}
  30.1315940576863, -1.77635683940025e-15, 3.048; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5a9d9c1-63dd-4ec6-8c2b-bca81c7468de}, !- Handle
  Surface 192,                            !- Name
  RoofCeiling,                            !- Surface Type
  {17771af1-2f26-4705-b9c8-7cf30eb7155f}, !- Construction Name
  {36599171-8b2a-4fe6-a0b8-ab95d91d9eaf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.1315940576863, -1.77635683940025e-15, 3.048, !- X,Y,Z Vertex 1 {m}
  30.1315940576863, 7.63468778052574, 3.048, !- X,Y,Z Vertex 2 {m}
  0, 7.63468778052574, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, -1.77635683940025e-15, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {cfef3136-06af-45bb-bfeb-fc24cad52d1a}, !- Handle
  Zone LargeHotel Banquet B  - Story Ground, !- Name
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17fa2311-5966-4acc-87b3-8cee06c1873e}, !- Zone Air Inlet Port List
  {97429199-1815-47a0-9cf8-1c6967d2ef3a}, !- Zone Air Exhaust Port List
  {1a80f0bd-92c1-4cfb-88ac-be8fefb0351a}, !- Zone Air Node Name
  {2becc97e-4141-4033-9035-318e497bb2fa}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4928166d-c8eb-4dca-93e2-ea37a102a59d}, !- Group Rendering Name
  {ba96022a-d25b-4fc7-bca7-e8bfeda6eecd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1efd9ad1-5879-41b3-9ee1-b63a8009f1a2}, !- Handle
  Node 32,                                !- Name
  {1a80f0bd-92c1-4cfb-88ac-be8fefb0351a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1a80f0bd-92c1-4cfb-88ac-be8fefb0351a}, !- Handle
  {f589ae2c-110a-4ea0-bc28-ca79b55aabda}, !- Name
  {cfef3136-06af-45bb-bfeb-fc24cad52d1a}, !- Source Object
  11,                                     !- Outlet Port
  {1efd9ad1-5879-41b3-9ee1-b63a8009f1a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17fa2311-5966-4acc-87b3-8cee06c1873e}, !- Handle
  {7ba51aba-dcbd-455b-9f6c-6d41e07edf7d}, !- Name
  {cfef3136-06af-45bb-bfeb-fc24cad52d1a}, !- HVAC Component
  {e15b66b4-de95-4808-8f8f-56627e7602ea}; !- Port 1

OS:PortList,
  {97429199-1815-47a0-9cf8-1c6967d2ef3a}, !- Handle
  {e40fa4ca-4755-4927-a236-d6f901910c44}, !- Name
  {cfef3136-06af-45bb-bfeb-fc24cad52d1a}; !- HVAC Component

OS:Sizing:Zone,
  {7a21b22f-6ab7-4e7e-baaa-baa318ed08c7}, !- Handle
  {cfef3136-06af-45bb-bfeb-fc24cad52d1a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDayWithLimit,                     !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
