  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ec7fb96-1dc1-4c9f-994a-27bd63d14df7}, !- Handle
  M S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {4a3dc87b-7d7f-422c-81b5-0f13fca65a76}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b144ba07-b583-4530-8dcc-eb5b8f2c46a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {57c840df-3b32-4f42-884f-7f83b9eca88f}, !- Handle
  G S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {880dc4fa-a50e-49d1-b8cc-3c0d202db86a}, !- Zone Air Inlet Port List
  {c9c97ee1-607a-45b9-a164-3d18766a815a}, !- Zone Air Exhaust Port List
  {84ccd339-e9da-467d-a49c-db2a821cc778}, !- Zone Air Node Name
  {d240d58a-6878-4330-ba27-5e5b077adc81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8d2955f3-322a-41dc-a6a6-f4c267bfa009}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {d240d58a-6878-4330-ba27-5e5b077adc81}, !- Handle
  Port List 65,                           !- Name
  {57c840df-3b32-4f42-884f-7f83b9eca88f}; !- HVAC Component

OS:Node,
  {1c24bda0-f0cf-4d46-a47c-b4790666cd05}, !- Handle
  G S2 Apartment ZN Zone Air Node,        !- Name
  {84ccd339-e9da-467d-a49c-db2a821cc778}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {84ccd339-e9da-467d-a49c-db2a821cc778}, !- Handle
  {820e7573-3e9e-4d03-ad15-15ee723c1352}, !- Name
  {57c840df-3b32-4f42-884f-7f83b9eca88f}, !- Source Object
  11,                                     !- Outlet Port
  {1c24bda0-f0cf-4d46-a47c-b4790666cd05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {880dc4fa-a50e-49d1-b8cc-3c0d202db86a}, !- Handle
  Port List 31,                           !- Name
  {57c840df-3b32-4f42-884f-7f83b9eca88f}, !- HVAC Component
  {8694e22d-6d39-4845-86d6-2b5769d69b41}; !- Port 1

OS:PortList,
  {c9c97ee1-607a-45b9-a164-3d18766a815a}, !- Handle
  Port List 32,                           !- Name
  {57c840df-3b32-4f42-884f-7f83b9eca88f}, !- HVAC Component
  {d2f82b7e-f78f-45d1-8654-59619a281754}; !- Port 1

OS:Sizing:Zone,
  {c709f857-dbc2-4fa8-bdfe-dc155836a6c1}, !- Handle
  {57c840df-3b32-4f42-884f-7f83b9eca88f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a8d1525-e11a-4324-bef8-5dd51087fdb0}, !- Handle
  G S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {57c840df-3b32-4f42-884f-7f83b9eca88f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {544c8e4e-b985-40d9-9f02-6b051403d6e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {d6d73bb8-48dc-4dbb-8309-457e249cb6e1}, !- Handle
  M SW Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d61331b1-f3b1-47dd-86ca-2de2d9c54e78}, !- Zone Air Inlet Port List
  {620f5b5d-986f-4680-8a5c-39d2fb7ad484}, !- Zone Air Exhaust Port List
  {0617cea9-fbf5-4f8f-ab28-1e9748a7bf00}, !- Zone Air Node Name
  {a02cf2c5-adcc-4f98-85a9-b0e4bd81f709}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6557157c-d370-4380-a66d-c073a6d2271e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {a02cf2c5-adcc-4f98-85a9-b0e4bd81f709}, !- Handle
  Port List 64,                           !- Name
  {d6d73bb8-48dc-4dbb-8309-457e249cb6e1}; !- HVAC Component

OS:Node,
  {239a5369-e2a1-4534-a077-1f990171589e}, !- Handle
  M SW Apartment ZN Zone Air Node,        !- Name
  {0617cea9-fbf5-4f8f-ab28-1e9748a7bf00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0617cea9-fbf5-4f8f-ab28-1e9748a7bf00}, !- Handle
  {834981f5-f3e1-431b-aa5b-c874b0760714}, !- Name
  {d6d73bb8-48dc-4dbb-8309-457e249cb6e1}, !- Source Object
  11,                                     !- Outlet Port
  {239a5369-e2a1-4534-a077-1f990171589e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d61331b1-f3b1-47dd-86ca-2de2d9c54e78}, !- Handle
  Port List 33,                           !- Name
  {d6d73bb8-48dc-4dbb-8309-457e249cb6e1}, !- HVAC Component
  {3121719b-1160-4073-931d-00a8f2b32a0b}; !- Port 1

OS:PortList,
  {620f5b5d-986f-4680-8a5c-39d2fb7ad484}, !- Handle
  Port List 34,                           !- Name
  {d6d73bb8-48dc-4dbb-8309-457e249cb6e1}, !- HVAC Component
  {aed838b2-0ece-42c2-87ee-732aa0dd6763}; !- Port 1

OS:Sizing:Zone,
  {75931b13-41ee-4221-b497-51ded7dc00dd}, !- Handle
  {d6d73bb8-48dc-4dbb-8309-457e249cb6e1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2adb2f5f-85d6-491e-87f7-093ad37f4b72}, !- Handle
  M SW Apartment ZN Zone HVAC Equipment List, !- Name
  {d6d73bb8-48dc-4dbb-8309-457e249cb6e1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ee2f35d-0c71-4485-9348-a7c5d5d01352}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {74ed4f08-676a-4582-b498-21a6483dad36}, !- Handle
  Office ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {05e2e452-02c0-4b0c-8598-2ac737ae0648}, !- Zone Air Inlet Port List
  {7206e284-dc39-4959-8408-0b791625e236}, !- Zone Air Exhaust Port List
  {5606ea6d-f954-4683-84e6-f82ec8c23df8}, !- Zone Air Node Name
  {8e2a2dc2-35c3-4f02-b45f-b0e710ec4bf7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {546cbce3-1f8e-4e05-b119-cb65f01dd068}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {8e2a2dc2-35c3-4f02-b45f-b0e710ec4bf7}, !- Handle
  Port List 63,                           !- Name
  {74ed4f08-676a-4582-b498-21a6483dad36}; !- HVAC Component

OS:Node,
  {8fb420cb-a94b-4611-aef6-ed4ab92705a5}, !- Handle
  Office ZN Zone Air Node,                !- Name
  {5606ea6d-f954-4683-84e6-f82ec8c23df8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5606ea6d-f954-4683-84e6-f82ec8c23df8}, !- Handle
  {676e0d6c-b771-4134-a110-d27260e4eee3}, !- Name
  {74ed4f08-676a-4582-b498-21a6483dad36}, !- Source Object
  11,                                     !- Outlet Port
  {8fb420cb-a94b-4611-aef6-ed4ab92705a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {05e2e452-02c0-4b0c-8598-2ac737ae0648}, !- Handle
  Port List 35,                           !- Name
  {74ed4f08-676a-4582-b498-21a6483dad36}, !- HVAC Component
  {54d6fb82-5c79-4448-bb45-924da671432a}; !- Port 1

OS:PortList,
  {7206e284-dc39-4959-8408-0b791625e236}, !- Handle
  Port List 36,                           !- Name
  {74ed4f08-676a-4582-b498-21a6483dad36}, !- HVAC Component
  {84794b8b-c730-4aba-a9b0-d79187f858d9}; !- Port 1

OS:Sizing:Zone,
  {56678876-ef1f-4f54-845f-6bb95ef7f875}, !- Handle
  {74ed4f08-676a-4582-b498-21a6483dad36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb1597f8-8992-4827-843d-5b5852b9d535}, !- Handle
  Office ZN Zone HVAC Equipment List,     !- Name
  {74ed4f08-676a-4582-b498-21a6483dad36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {995d0510-9900-4006-af4e-157bbd91d0b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {8d8a5be2-cddc-4363-91fe-8b1b6bad82bb}, !- Handle
  T N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72f9645e-4d6e-43db-9ae2-d715bc36bce8}, !- Zone Air Inlet Port List
  {e6cb24f9-d8d5-41c3-ac05-cf4205b8dab4}, !- Zone Air Exhaust Port List
  {b1ab166c-13d0-4abf-ac1b-8a14af25ac0c}, !- Zone Air Node Name
  {68f686b9-8aca-482f-a193-7dd751ecf7af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f3ed382-cf92-4073-8d24-d0a074740b80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {68f686b9-8aca-482f-a193-7dd751ecf7af}, !- Handle
  Port List 62,                           !- Name
  {8d8a5be2-cddc-4363-91fe-8b1b6bad82bb}; !- HVAC Component

OS:Node,
  {83d600e9-7c61-43ac-82e0-6456e9963063}, !- Handle
  T N2 Apartment ZN Zone Air Node,        !- Name
  {b1ab166c-13d0-4abf-ac1b-8a14af25ac0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b1ab166c-13d0-4abf-ac1b-8a14af25ac0c}, !- Handle
  {e06287c5-cc17-4c45-8e04-8129ec44f896}, !- Name
  {8d8a5be2-cddc-4363-91fe-8b1b6bad82bb}, !- Source Object
  11,                                     !- Outlet Port
  {83d600e9-7c61-43ac-82e0-6456e9963063}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72f9645e-4d6e-43db-9ae2-d715bc36bce8}, !- Handle
  Port List 37,                           !- Name
  {8d8a5be2-cddc-4363-91fe-8b1b6bad82bb}, !- HVAC Component
  {5af95d44-e115-4e78-85db-892282993561}; !- Port 1

OS:PortList,
  {e6cb24f9-d8d5-41c3-ac05-cf4205b8dab4}, !- Handle
  Port List 38,                           !- Name
  {8d8a5be2-cddc-4363-91fe-8b1b6bad82bb}, !- HVAC Component
  {7dda7a94-d7e0-4a11-b55a-59a2607ce701}; !- Port 1

OS:Sizing:Zone,
  {9551a445-6341-4c73-9706-9a1eb4fa4ee8}, !- Handle
  {8d8a5be2-cddc-4363-91fe-8b1b6bad82bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {77111b64-bc52-4c03-9919-248576d50d56}, !- Handle
  T N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {8d8a5be2-cddc-4363-91fe-8b1b6bad82bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {108f8c86-3e96-4b28-90f7-b9c58d6d1a8b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {07b850c2-5b9c-40a9-9956-d70d14d4599c}, !- Handle
  G Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b39f9ce-d71e-495c-86ab-f0d55009d272}, !- Zone Air Inlet Port List
  {b4c9a282-2fd4-4132-a4db-fccceebecd8e}, !- Zone Air Exhaust Port List
  {25974942-11c7-4200-8d13-c37c44fc1b79}, !- Zone Air Node Name
  {9e5a7ef5-a99e-4864-8f0c-d9e3d99a5d90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca273552-d12e-40df-983d-21079f37b4e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9e5a7ef5-a99e-4864-8f0c-d9e3d99a5d90}, !- Handle
  Port List 61,                           !- Name
  {07b850c2-5b9c-40a9-9956-d70d14d4599c}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {6e9b8512-7493-40e3-9438-059ce7467a27}, !- Handle
  G Corridor ZN Zone Air Node,            !- Name
  {25974942-11c7-4200-8d13-c37c44fc1b79}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {25974942-11c7-4200-8d13-c37c44fc1b79}, !- Handle
  {86dbf2d8-1363-47ba-899e-4da9badcd0b6}, !- Name
  {07b850c2-5b9c-40a9-9956-d70d14d4599c}, !- Source Object
  11,                                     !- Outlet Port
  {6e9b8512-7493-40e3-9438-059ce7467a27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b39f9ce-d71e-495c-86ab-f0d55009d272}, !- Handle
  Port List 39,                           !- Name
  {07b850c2-5b9c-40a9-9956-d70d14d4599c}, !- HVAC Component
  {70b8d9fc-9416-4406-8693-c9d16557c3f1}; !- Port 1

OS:PortList,
  {b4c9a282-2fd4-4132-a4db-fccceebecd8e}, !- Handle
  Port List 40,                           !- Name
  {07b850c2-5b9c-40a9-9956-d70d14d4599c}, !- HVAC Component
  {8adb5e9a-bc44-40f2-b63f-7ee37cd53e36}; !- Port 1

OS:Sizing:Zone,
  {84af6a1c-9480-42c2-8220-305e102d39cb}, !- Handle
  {07b850c2-5b9c-40a9-9956-d70d14d4599c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fba4c08-43ce-4899-bffd-61089eb6c2c1}, !- Handle
  G Corridor ZN Zone HVAC Equipment List, !- Name
  {07b850c2-5b9c-40a9-9956-d70d14d4599c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {df90d1e2-49e7-47c8-9a30-34bbd5903b3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {569f0109-33a6-4865-baa9-6b292983c6bb}, !- Handle
  M N1 Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b292be4b-42ab-4f63-b92d-aa74626143c9}, !- Zone Air Inlet Port List
  {6a62cd5b-ffd9-4ff3-974c-b1221e45a48a}, !- Zone Air Exhaust Port List
  {57038749-7b54-4cdf-87f2-61e2bc4fc73f}, !- Zone Air Node Name
  {e0a0d208-8bd1-42c2-b44c-ea8746e13603}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {97a3a276-21d3-4713-a375-d42441850857}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {e0a0d208-8bd1-42c2-b44c-ea8746e13603}, !- Handle
  Port List 60,                           !- Name
  {569f0109-33a6-4865-baa9-6b292983c6bb}; !- HVAC Component

OS:Node,
  {2a0c15a4-22fb-49ac-8271-bca79ea51b27}, !- Handle
  M N1 Apartment ZN Zone Air Node,        !- Name
  {57038749-7b54-4cdf-87f2-61e2bc4fc73f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57038749-7b54-4cdf-87f2-61e2bc4fc73f}, !- Handle
  {c7b90b45-90ed-4aa5-9c55-82bf7b5f426d}, !- Name
  {569f0109-33a6-4865-baa9-6b292983c6bb}, !- Source Object
  11,                                     !- Outlet Port
  {2a0c15a4-22fb-49ac-8271-bca79ea51b27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b292be4b-42ab-4f63-b92d-aa74626143c9}, !- Handle
  Port List 41,                           !- Name
  {569f0109-33a6-4865-baa9-6b292983c6bb}, !- HVAC Component
  {9b41461d-efe5-47a1-9970-5c61621adb40}; !- Port 1

OS:PortList,
  {6a62cd5b-ffd9-4ff3-974c-b1221e45a48a}, !- Handle
  Port List 42,                           !- Name
  {569f0109-33a6-4865-baa9-6b292983c6bb}, !- HVAC Component
  {ee19d994-66fe-417f-9a4b-febbf05d3f47}; !- Port 1

OS:Sizing:Zone,
  {47a62110-0cd2-4ec6-b705-590f433abcfd}, !- Handle
  {569f0109-33a6-4865-baa9-6b292983c6bb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e4883962-a480-408e-b0f5-2284694ae56a}, !- Handle
  M N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {569f0109-33a6-4865-baa9-6b292983c6bb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b2a1be84-7ce5-4a47-a91e-6bb72140cb20}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {62655427-c76f-4544-8e6e-90832b5730a8}, !- Handle
  T SE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39b533c1-dedc-4980-8fd6-9b203be29824}, !- Zone Air Inlet Port List
  {ee8d5476-2d3b-414e-81a3-6cbdf6fd1bc8}, !- Zone Air Exhaust Port List
  {cbaf624a-dad2-4f1b-98c7-bef09f9b6a61}, !- Zone Air Node Name
  {dfa5583f-74f2-4ead-b95b-c6d6e1e756a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dcb6a27b-a976-48b2-809d-fb16c05dda51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {dfa5583f-74f2-4ead-b95b-c6d6e1e756a6}, !- Handle
  Port List 59,                           !- Name
  {62655427-c76f-4544-8e6e-90832b5730a8}; !- HVAC Component

OS:Node,
  {630588c7-d9a4-497b-acde-5e2b0166f2dc}, !- Handle
  T SE Apartment ZN Zone Air Node,        !- Name
  {cbaf624a-dad2-4f1b-98c7-bef09f9b6a61}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cbaf624a-dad2-4f1b-98c7-bef09f9b6a61}, !- Handle
  {2ceb77a9-eb74-43e4-97d2-75675612d0bb}, !- Name
  {62655427-c76f-4544-8e6e-90832b5730a8}, !- Source Object
  11,                                     !- Outlet Port
  {630588c7-d9a4-497b-acde-5e2b0166f2dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39b533c1-dedc-4980-8fd6-9b203be29824}, !- Handle
  Port List 43,                           !- Name
  {62655427-c76f-4544-8e6e-90832b5730a8}, !- HVAC Component
  {3e67939d-a318-4040-be79-1169bf92fd04}; !- Port 1

OS:PortList,
  {ee8d5476-2d3b-414e-81a3-6cbdf6fd1bc8}, !- Handle
  Port List 44,                           !- Name
  {62655427-c76f-4544-8e6e-90832b5730a8}, !- HVAC Component
  {752ab5fe-4818-4677-9bc7-6e0ce87cab09}; !- Port 1

OS:Sizing:Zone,
  {84934cbf-fe60-4392-9d9c-82b971447de0}, !- Handle
  {62655427-c76f-4544-8e6e-90832b5730a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5a7bcc1e-86bb-43f9-bef5-1959d7afff70}, !- Handle
  T SE Apartment ZN Zone HVAC Equipment List, !- Name
  {62655427-c76f-4544-8e6e-90832b5730a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37d9d100-2ec6-4737-bc0a-8b1417eb8e81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {72a57a83-78d8-499b-9d21-767088a3f931}, !- Handle
  T S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8f897df-1095-44c2-8711-7c8f12a28809}, !- Zone Air Inlet Port List
  {f055afbf-b9ef-42ef-bedf-5be9d99bcc1c}, !- Zone Air Exhaust Port List
  {b67cb29d-764d-4a06-9127-06cd726b14dd}, !- Zone Air Node Name
  {9213fce5-dc4f-4ac0-8fe8-8e55581fa518}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e193e689-2ecf-4207-aecc-53c2f80b6a2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {9213fce5-dc4f-4ac0-8fe8-8e55581fa518}, !- Handle
  Port List 58,                           !- Name
  {72a57a83-78d8-499b-9d21-767088a3f931}; !- HVAC Component

OS:Node,
  {1af70fa7-7cd4-4175-91e2-6e0f5c45fcda}, !- Handle
  T S2 Apartment ZN Zone Air Node,        !- Name
  {b67cb29d-764d-4a06-9127-06cd726b14dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b67cb29d-764d-4a06-9127-06cd726b14dd}, !- Handle
  {8f0083bf-a7d8-4de5-b45f-4bb545174739}, !- Name
  {72a57a83-78d8-499b-9d21-767088a3f931}, !- Source Object
  11,                                     !- Outlet Port
  {1af70fa7-7cd4-4175-91e2-6e0f5c45fcda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8f897df-1095-44c2-8711-7c8f12a28809}, !- Handle
  Port List 45,                           !- Name
  {72a57a83-78d8-499b-9d21-767088a3f931}, !- HVAC Component
  {600cf0cf-cdda-4a23-bea3-3aa75f0e1fd2}; !- Port 1

OS:PortList,
  {f055afbf-b9ef-42ef-bedf-5be9d99bcc1c}, !- Handle
  Port List 46,                           !- Name
  {72a57a83-78d8-499b-9d21-767088a3f931}, !- HVAC Component
  {238f78e4-d61d-4f07-8c07-fd1beedf5857}; !- Port 1

OS:Sizing:Zone,
  {11db17c0-8a1b-42f8-b988-aa4a5a1bf83a}, !- Handle
  {72a57a83-78d8-499b-9d21-767088a3f931}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5e626a89-1e76-4ffc-a3ea-e4c17ee8a594}, !- Handle
  T S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {72a57a83-78d8-499b-9d21-767088a3f931}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f43b642-9be3-4be2-95fa-298011cb4528}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {4acbcad0-2c75-4b9f-bcbd-d6163263d1f1}, !- Handle
  M NW Apartment ZN,                      !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1a2d273-40cd-439f-b4d3-6e1c5b6cd753}, !- Zone Air Inlet Port List
  {3dd07f34-7632-4e1e-b6b8-bff149427fde}, !- Zone Air Exhaust Port List
  {a17a85d6-1ec7-4dd2-8cce-1a7461684eaf}, !- Zone Air Node Name
  {cf523e74-d25b-4950-8ec4-ed9d7a5d06cd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c75d4bd8-c8f3-42cc-91ca-b649aa04f29e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {cf523e74-d25b-4950-8ec4-ed9d7a5d06cd}, !- Handle
  Port List 57,                           !- Name
  {4acbcad0-2c75-4b9f-bcbd-d6163263d1f1}; !- HVAC Component

OS:Node,
  {89fa0796-f336-4215-bdaf-a235bfcc8aad}, !- Handle
  M NW Apartment ZN Zone Air Node,        !- Name
  {a17a85d6-1ec7-4dd2-8cce-1a7461684eaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a17a85d6-1ec7-4dd2-8cce-1a7461684eaf}, !- Handle
  {b99b3c1a-adaf-42c5-baa0-98008d25041e}, !- Name
  {4acbcad0-2c75-4b9f-bcbd-d6163263d1f1}, !- Source Object
  11,                                     !- Outlet Port
  {89fa0796-f336-4215-bdaf-a235bfcc8aad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1a2d273-40cd-439f-b4d3-6e1c5b6cd753}, !- Handle
  Port List 47,                           !- Name
  {4acbcad0-2c75-4b9f-bcbd-d6163263d1f1}, !- HVAC Component
  {19e07139-42ae-4d3d-b282-bb0fe24129c2}; !- Port 1

OS:PortList,
  {3dd07f34-7632-4e1e-b6b8-bff149427fde}, !- Handle
  Port List 48,                           !- Name
  {4acbcad0-2c75-4b9f-bcbd-d6163263d1f1}, !- HVAC Component
  {d90a0815-a838-4f82-8799-378f6059cca4}; !- Port 1

OS:Sizing:Zone,
  {ca3a07aa-0090-4131-8145-6f085b8377bc}, !- Handle
  {4acbcad0-2c75-4b9f-bcbd-d6163263d1f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5348e4ab-4ce8-4161-8555-191b44ce1661}, !- Handle
  M NW Apartment ZN Zone HVAC Equipment List, !- Name
  {4acbcad0-2c75-4b9f-bcbd-d6163263d1f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ca2e663-4dae-45a4-a2b7-e3d3d2a9be74}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {f6e4517a-6913-4437-9de0-fa071d0b36ce}, !- Handle
  T NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {759dd357-fee0-4320-aafd-4051a674918d}, !- Zone Air Inlet Port List
  {8cd9ba0b-81ee-4dbe-b4c5-3f70ab1a4d59}, !- Zone Air Exhaust Port List
  {ba985ea9-91ba-4e75-855c-2d797c3d6f65}, !- Zone Air Node Name
  {edf202a8-967d-4c1f-86e1-aec1cf423d64}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {319b0285-abed-4276-8b81-ce11bae0c165}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {edf202a8-967d-4c1f-86e1-aec1cf423d64}, !- Handle
  Port List 56,                           !- Name
  {f6e4517a-6913-4437-9de0-fa071d0b36ce}; !- HVAC Component

OS:Node,
  {6dd4960d-fe7f-483c-b915-5a0cdf245317}, !- Handle
  T NE Apartment ZN Zone Air Node,        !- Name
  {ba985ea9-91ba-4e75-855c-2d797c3d6f65}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba985ea9-91ba-4e75-855c-2d797c3d6f65}, !- Handle
  {4f51c5a3-51ad-4a57-a6a8-b9e293434b0e}, !- Name
  {f6e4517a-6913-4437-9de0-fa071d0b36ce}, !- Source Object
  11,                                     !- Outlet Port
  {6dd4960d-fe7f-483c-b915-5a0cdf245317}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {759dd357-fee0-4320-aafd-4051a674918d}, !- Handle
  Port List 49,                           !- Name
  {f6e4517a-6913-4437-9de0-fa071d0b36ce}, !- HVAC Component
  {d94b962b-63fc-4c92-9849-332c772e8b93}; !- Port 1

OS:PortList,
  {8cd9ba0b-81ee-4dbe-b4c5-3f70ab1a4d59}, !- Handle
  Port List 50,                           !- Name
  {f6e4517a-6913-4437-9de0-fa071d0b36ce}, !- HVAC Component
  {6ab9a873-a384-4c1a-83fc-50800d5a0341}; !- Port 1

OS:Sizing:Zone,
  {efdd98fe-5d1b-4704-8eb0-aa5a91806254}, !- Handle
  {f6e4517a-6913-4437-9de0-fa071d0b36ce}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd07b478-f05f-4ac8-886e-e6f5f3e95ad7}, !- Handle
  T NE Apartment ZN Zone HVAC Equipment List, !- Name
  {f6e4517a-6913-4437-9de0-fa071d0b36ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {899de9ba-9c57-4ca9-b549-b174f0cd1c16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {0fb26177-23ab-4d0e-a125-89ea9b35b73a}, !- Handle
  G SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {756a51f8-4d17-4b7a-921c-7b558da4bfef}, !- Zone Air Inlet Port List
  {b8499f6d-132c-4395-bcbe-78808c35e2b3}, !- Zone Air Exhaust Port List
  {a58f0c73-99f5-4348-a441-87cfd053dfcd}, !- Zone Air Node Name
  {cd031850-d51f-4388-9961-70cdcd1c7f4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5efc3f49-5834-4150-bc1b-727574a20a4e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {cd031850-d51f-4388-9961-70cdcd1c7f4b}, !- Handle
  Port List 55,                           !- Name
  {0fb26177-23ab-4d0e-a125-89ea9b35b73a}; !- HVAC Component

OS:Node,
  {2e427c84-7f0f-44f0-9dec-7c2f2acb53c8}, !- Handle
  G SW Apartment ZN Zone Air Node,        !- Name
  {a58f0c73-99f5-4348-a441-87cfd053dfcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a58f0c73-99f5-4348-a441-87cfd053dfcd}, !- Handle
  {9e063ed7-6059-4bd6-8c42-b8f0f952d6a0}, !- Name
  {0fb26177-23ab-4d0e-a125-89ea9b35b73a}, !- Source Object
  11,                                     !- Outlet Port
  {2e427c84-7f0f-44f0-9dec-7c2f2acb53c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {756a51f8-4d17-4b7a-921c-7b558da4bfef}, !- Handle
  Port List 51,                           !- Name
  {0fb26177-23ab-4d0e-a125-89ea9b35b73a}, !- HVAC Component
  {a1a0b8fb-e362-48d4-9949-8311e797e7fe}; !- Port 1

OS:PortList,
  {b8499f6d-132c-4395-bcbe-78808c35e2b3}, !- Handle
  Port List 52,                           !- Name
  {0fb26177-23ab-4d0e-a125-89ea9b35b73a}, !- HVAC Component
  {31cd1b58-ced0-4ed3-95ee-a93d6ad409c4}; !- Port 1

OS:Sizing:Zone,
  {4289ce8b-5a43-40d2-8bf4-e07c9939f3ec}, !- Handle
  {0fb26177-23ab-4d0e-a125-89ea9b35b73a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8595b607-8745-46ea-a8dd-b7fe02e52168}, !- Handle
  G SW Apartment ZN Zone HVAC Equipment List, !- Name
  {0fb26177-23ab-4d0e-a125-89ea9b35b73a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7783757b-ced1-4dcd-bb81-76449335845d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {08381863-dbd6-46bf-a9ce-a3e7bfdeb9d4}, !- Handle
  M Corridor ZN,                          !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {231ce858-9ffe-41de-9ce6-26384e23d655}, !- Zone Air Inlet Port List
  {590a3ca3-92af-430b-9e4d-5c10291f6309}, !- Zone Air Exhaust Port List
  {f2622bcf-6133-43f0-8691-c196433e1a71}, !- Zone Air Node Name
  {1a60e8b4-25de-47a5-b572-66cd2cf5175c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6e71f447-29cf-4bbf-96f4-7aa8a6936612}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {1a60e8b4-25de-47a5-b572-66cd2cf5175c}, !- Handle
  Port List 1,                            !- Name
  {08381863-dbd6-46bf-a9ce-a3e7bfdeb9d4}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {b73cdeb3-20c7-4acb-a81f-659f5d2a4125}, !- Handle
  M Corridor ZN Zone Air Node,            !- Name
  {f2622bcf-6133-43f0-8691-c196433e1a71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f2622bcf-6133-43f0-8691-c196433e1a71}, !- Handle
  {5b500a2e-f2c4-40a1-99b7-9d11913fc7bb}, !- Name
  {08381863-dbd6-46bf-a9ce-a3e7bfdeb9d4}, !- Source Object
  11,                                     !- Outlet Port
  {b73cdeb3-20c7-4acb-a81f-659f5d2a4125}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {231ce858-9ffe-41de-9ce6-26384e23d655}, !- Handle
  Port List 53,                           !- Name
  {08381863-dbd6-46bf-a9ce-a3e7bfdeb9d4}, !- HVAC Component
  {e436fb98-1430-49e8-ba2b-5ce1a87a44a3}; !- Port 1

OS:PortList,
  {590a3ca3-92af-430b-9e4d-5c10291f6309}, !- Handle
  Port List 54,                           !- Name
  {08381863-dbd6-46bf-a9ce-a3e7bfdeb9d4}, !- HVAC Component
  {308e29d7-43f8-4d40-aea3-a37523c7a018}; !- Port 1

OS:Sizing:Zone,
  {15004162-9b14-4057-904e-3087d3888cd6}, !- Handle
  {08381863-dbd6-46bf-a9ce-a3e7bfdeb9d4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13.8888888888889,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36635ed1-5dea-4d71-b3a8-87b91d19bfec}, !- Handle
  M Corridor ZN Zone HVAC Equipment List, !- Name
  {08381863-dbd6-46bf-a9ce-a3e7bfdeb9d4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {42daed32-f18a-4134-a6a9-9aca21ab16e1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:Schedule:Constant,
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Handle
  Always On Discrete,                     !- Name
  {bb2dba08-ef63-4f5a-8a74-4a058d937c8b}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bb2dba08-ef63-4f5a-8a74-4a058d937c8b}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Cubic,
  {148367ab-8696-498d-8e1f-08ed1b281a08}, !- Handle
  Curve Cubic 1,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4346bb4-912b-4127-b3c1-ed51db933807}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a31947eb-842d-4f3e-9fa1-a91f642c5dc8}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f5897273-26ff-4b54-8d53-1ac0c3c9fb45}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {050a98fe-7adb-4819-ab22-23209c32f02e}, !- Handle
  Curve Quadratic 2,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5aa7d0fb-6167-4f27-97e4-e678e47fb9d5}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {7bd0339f-bd66-4c06-a45a-f4f813048e95}, !- Handle
  {95a20445-f213-4b22-a502-6909f840947d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {756a51f8-4d17-4b7a-921c-7b558da4bfef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4cab9ac4-751f-4d1e-8ca1-03dc2d0ac827}, !- Handle
  {ac49207b-bff2-465d-a9ef-99893b5ccc30}, !- Name
  {cd031850-d51f-4388-9961-70cdcd1c7f4b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {7362dd9f-84e7-4cc3-b4ff-38c0fd30bd5c}, !- Handle
  Curve Cubic 2,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {01aa6790-5813-4f7c-911a-b92cbd15f9ce}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5d43faa6-f546-4402-ae37-27b3d4c4f8cb}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3db72780-687a-45e9-be77-97f8c92339d3}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3054dae5-29ec-4d67-87a7-a6f651c62190}, !- Handle
  Curve Quadratic 5,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {36486b62-fdb0-4659-82d0-7bf3ccf2c613}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {d15ce7a4-844c-49d7-b524-209e159aa5d1}, !- Handle
  {a1fb8b37-01a2-4bdf-8f7f-63dfda1f51ae}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {2e5b0d7f-ca1d-415b-8372-ad2fa5c3c398}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {00dcb3f9-6543-44ac-a5ab-bb3afa77770b}, !- Handle
  {5973c17e-6f93-466f-8d2e-dc5cb5374e28}, !- Name
  {9683cc0a-31e3-44a9-8a6b-a19cd65834c8}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {3459626a-a40d-4d75-9aae-be2b97e35050}, !- Handle
  Curve Cubic 3,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7c27812-3d0f-439c-9a15-bff5b8680141}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4f5fe438-0a67-4a94-a889-a2690b2aa4c7}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {55878958-d465-45bc-89d9-6718fe9e1447}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {65eec9b0-6a60-4af5-befb-6b25c54454dd}, !- Handle
  Curve Quadratic 8,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a3d11d6a-cc34-4dd1-8487-ca228e8b5e03}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {9894eddb-a4a2-4531-b778-ad883d1779d5}, !- Handle
  {d7da8e5f-939b-4ad7-a6d7-4bd83657b1cc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e707bea2-20e6-4713-ae02-d97fea75797f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ea09cdf-2706-40db-a776-d8f8b242a7d5}, !- Handle
  {47033fd7-b38a-4aee-bdbd-4c6e8bf53642}, !- Name
  {d0dedaa5-8ac2-48c1-a509-c11b5803e474}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {b5fcad83-081d-41b6-aa39-5b6f6e81d5f8}, !- Handle
  Curve Cubic 4,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56320007-cba8-477d-9ff6-3b570e48c99e}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {862574e4-693e-4a8d-93f3-9024a3857547}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {326a2c62-3005-4861-a40f-d1290c0f2e0d}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d7779414-cbcf-48c7-b6c2-92dc06d778f7}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {01a8ea9e-1d7e-4bf2-a2e5-f43cd4d82310}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {c486a397-8e26-48d0-8483-4656c11e955c}, !- Handle
  {787e1004-c1fb-4c15-b53d-e365a8a5366c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {084009a7-01cf-457a-a270-526435382fc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c7a2ebf9-dd1b-421f-8784-482f15f850df}, !- Handle
  {0d48cb10-bceb-4d76-bfd7-5c6ad3ddae4c}, !- Name
  {1ec67fe4-4ef4-4413-a625-4a96d90b4697}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {31473ba3-1bba-44e8-8293-d80fb8c1d83d}, !- Handle
  Curve Cubic 5,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c9250412-405f-4b44-885e-28441e7b4312}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {109a651f-ade5-4116-8553-9fc8e4ed9538}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bccb4d54-be99-4b8d-b3e7-3dd73c44024a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5a0283da-0a13-40a9-83a4-8400ce0067f3}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c9bbfe35-a63a-45df-b02d-e351877c19f3}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {165ee2e3-5364-4a63-ad2a-01805f1982a9}, !- Handle
  {baa49846-7998-486a-a6b7-c104dbabc243}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {db592582-50d5-49b3-aae2-98db95888d68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54b806c3-ed0d-4fd7-be6e-711b26f8a047}, !- Handle
  {cc52d298-2d65-45dc-95b3-703f86207e54}, !- Name
  {e1752ba9-5cf8-4a89-8bf5-1ea93beab18c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {6c6b558e-2fff-41b1-9472-ccd2c1f56ffc}, !- Handle
  Curve Cubic 6,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0207754f-c99d-424c-9c34-71b91688082e}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {24963ca8-e59a-4e9c-a4d4-a973c7f3a316}, !- Handle
  Curve Quadratic 16,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {914925c5-01af-4085-9732-b845f8c69606}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {453cee48-52c8-4918-90bd-50753caa6188}, !- Handle
  Curve Quadratic 17,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d68b526b-57ad-494d-a1ad-02df34f248d9}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {61a96177-840b-4577-ba70-b04d89b1e07e}, !- Handle
  {f1ed32b6-5199-4da5-8071-d7b15da4214d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f4f8c1f4-096d-4206-9f86-ad6966311e1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2e5f657-681d-47b7-a0ec-3babc4ca7a05}, !- Handle
  {6fc28f9b-4efb-4bf4-aedb-cc6df8952776}, !- Name
  {aeaa2e13-87bc-43ff-bb6d-ce6d1a6348a1}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {b63d7348-d196-4eff-ab56-acbf5f328c4d}, !- Handle
  Curve Cubic 7,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d267cf7-c779-4d9d-af3a-cb6ff318fe6a}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {30767612-5d63-46cb-904d-48f999166ed5}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {236f2cb9-9f44-40ca-b1af-feb880f31117}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2167f7d3-371e-4479-8bff-e5c6103e741f}, !- Handle
  Curve Quadratic 20,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7529b99d-24f6-45df-a8c6-5292d629747f}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {6614566e-6a83-4c4a-9058-1d086206e993}, !- Handle
  {fd7242c3-d457-47c6-9097-fe46ca2cc719}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {880dc4fa-a50e-49d1-b8cc-3c0d202db86a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {497d7848-bb4f-4eb8-bfc3-395635670fea}, !- Handle
  {1c49f540-40ed-4cae-b079-3c44a9ee0716}, !- Name
  {d240d58a-6878-4330-ba27-5e5b077adc81}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {8f4df0df-77e0-42d7-9cba-a84e205e2aee}, !- Handle
  Curve Cubic 8,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e30176de-cce7-4c05-a56a-afd535dc430a}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5dedc9b6-5027-4a01-96b0-58246cc6c123}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c824460-c617-431c-b6a5-4124b6c87c90}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {de7b6802-c071-4206-900c-007e917af591}, !- Handle
  Curve Quadratic 23,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cac44acc-8359-4768-91a7-6e17c03e0b2e}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {3dc65a68-9447-449e-847c-9d24d5dfdd3d}, !- Handle
  {af9b999f-a049-42fc-b448-860d2119c99c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d61331b1-f3b1-47dd-86ca-2de2d9c54e78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f50ce946-7d83-492a-b3c8-3c1a8ee80284}, !- Handle
  {49e9f174-d11d-45be-b161-9c5c85e87c03}, !- Name
  {a02cf2c5-adcc-4f98-85a9-b0e4bd81f709}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {80afc4c6-b09d-4f17-a3c9-2a807746d001}, !- Handle
  Curve Cubic 9,                          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f9f5758-c8dc-4a51-b92a-db59649c7416}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {39957654-67dc-464d-864f-733234d2e30b}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa44050f-dd07-4bcd-aa0b-f1f793f0a7ad}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {084b5965-46e6-44f9-b342-8f5597f8947d}, !- Handle
  Curve Quadratic 26,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b525bc9a-f82b-49d6-b748-3dc20266f4ca}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {fc2dda45-7c85-4950-a4b5-8c7e05a1e009}, !- Handle
  {98606493-1694-4d63-a011-b46960069182}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e1a2d273-40cd-439f-b4d3-6e1c5b6cd753}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {08c0c910-ba48-4671-8720-8cb9cdeafee2}, !- Handle
  {6128d762-d091-4734-a8bf-dcc8eb2555ba}, !- Name
  {cf523e74-d25b-4950-8ec4-ed9d7a5d06cd}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {8797ed00-5662-467e-8b5b-62d8ebcf0df7}, !- Handle
  Curve Cubic 10,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89c5125d-4e9a-4b8b-b6a2-a444bf2d83b4}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c87ea7ac-3ce8-4474-b6b4-f0bb663fe0b1}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1d35ea2-dbf2-4c19-bcff-7c7b8595d666}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {9710de94-b838-4f83-9ed5-449b01107bc5}, !- Handle
  Curve Quadratic 29,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ea769638-1a07-4bc5-9494-b1993cd48a59}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {353ad1d8-4d0b-493c-b5e6-6436fbd52d7d}, !- Handle
  {78a311e7-6d21-41ad-a664-e3237d85ceab}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {321188dd-9eac-40d7-ad01-691ac82e620b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d08eaa6e-9928-4db8-87e2-48cea99fdb6b}, !- Handle
  {92c21143-be11-41a8-a1ad-cfe87b9181b2}, !- Name
  {a9f21548-158c-490c-8fc5-5fd8bf171594}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {0403ae3a-1060-42aa-b9ef-b9e5a637a2a4}, !- Handle
  Curve Cubic 11,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3d822ba-eba8-4d42-9e61-de3af6fbeffd}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {00be5c0b-25f9-44d0-8843-aaec5b613624}, !- Handle
  Curve Quadratic 31,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7f5eddb2-f651-49ec-939e-c1431c03283b}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {333ca85c-2c6e-4581-8fa7-cfd3d765bcba}, !- Handle
  Curve Quadratic 32,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cf4f8a78-108b-481e-bcdf-d77f23e35e6e}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {fd729dfc-3a59-4061-9b2f-671fa6bd2e28}, !- Handle
  {a86791e3-79cb-4bfb-83b0-b11010e05965}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {420ad887-f483-4a57-95fe-38ae57ca005c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42cb8dfd-9618-4b80-a1ae-fc266518486b}, !- Handle
  {3abd8112-89ab-4444-99ac-d1a668330474}, !- Name
  {ba7ddb8a-f283-4e65-bfd9-0394a9e4a18b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {9784d98a-baf7-4a13-8952-80bc3f27fd3f}, !- Handle
  Curve Cubic 12,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5698f14c-8bcc-4edb-bbfe-1d7b28cdb1c0}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4bb65f31-0063-44e9-b702-341f58a0cfbe}, !- Handle
  Curve Quadratic 34,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {830e1156-19fc-4eff-af73-e00eca6753de}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {03241ce4-b7bd-4c6a-b2ea-47104de2cd22}, !- Handle
  Curve Quadratic 35,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5820c5a7-9189-4bbc-8002-a405bf9f59d9}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {48b2b80c-b7d8-4ae6-a294-580e4555d53e}, !- Handle
  {cda209c4-8aff-46ae-8ed4-cb479584cdac}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b292be4b-42ab-4f63-b92d-aa74626143c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {338d09da-dd05-4b8c-b663-175ee92dd746}, !- Handle
  {a69306ab-cffa-49b9-be0e-2b498c781e64}, !- Name
  {e0a0d208-8bd1-42c2-b44c-ea8746e13603}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {2e8b7822-d927-4aec-a204-2520b96f08a1}, !- Handle
  Curve Cubic 13,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4c60189-77fc-4d82-a69d-02ffdcd1d03c}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d2d3c325-3342-4142-bccf-5e1c1862367a}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2140e5a8-1cfa-430e-920e-b6111a216dab}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d8f8eb02-2f22-49ee-aeb0-51e40b9c56f0}, !- Handle
  Curve Quadratic 38,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {71f8e59f-3570-424e-9f9a-35964e9d7cb3}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {d47e5efb-b6e1-413b-9218-0d0544870342}, !- Handle
  {baf5ca3a-2c27-4b22-8578-ef490ba438a6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {81b467a2-a1cb-4167-8332-2ecb61b68439}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a91f512-700e-4b98-8caa-257bba407241}, !- Handle
  {bd2c1034-8236-49e2-9def-f8714e0aaa9a}, !- Name
  {6cf777ac-bc26-4cd9-9f0e-90df6cdc3688}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {7ad9b604-f317-4133-9c60-887705ffe5bc}, !- Handle
  Curve Cubic 14,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42908d31-413e-4ed9-aef5-3ce249a66187}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e753baed-4362-4c0d-ac76-f81312d739c4}, !- Handle
  Curve Quadratic 40,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {64c230fb-9a18-4136-a2ad-8c37150817eb}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {56cb0cdc-b1bd-4e1a-acb1-ed17bc544a64}, !- Handle
  Curve Quadratic 41,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f414ade1-5cd3-43fc-afe4-eaa257de7842}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {a803492c-39e0-4a88-8c99-b30178f5b664}, !- Handle
  {64143774-f4d9-4943-9dc1-58644cfde2a6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c97dc8ef-2ec0-41fb-b3fa-64f17b75b7f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4194da25-9ce1-40c7-8186-6db297f1778b}, !- Handle
  {643c28dc-5b2d-4228-a9d3-07c63fb4a623}, !- Name
  {6436ef08-0a11-47f2-b00e-6d62e5ff3ad7}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {6e6641ad-3327-4670-bb13-251af01f2575}, !- Handle
  Curve Cubic 15,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {60d8a42b-7bbf-4c80-a291-4817e682b687}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a00a1f7a-f714-4983-b86a-2839bc3b9ce2}, !- Handle
  Curve Quadratic 43,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {460d010e-331b-44a0-80bc-761dcdd3ff71}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {be47ba28-4ee2-474f-8631-012ec809a2df}, !- Handle
  Curve Quadratic 44,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e4b8f0ea-01a6-4b67-bef7-894dc3642a58}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {22abc381-7d72-4787-b22c-6c2264343642}, !- Handle
  {28d9b844-1b18-4706-848c-9bf1e137ec3e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {42524afc-c71d-43fd-a8e2-022eb4053539}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a0820db-cbe4-4f48-b9c1-f2110f887564}, !- Handle
  {0b7056d2-0933-4840-b84b-c8c6f60e83e3}, !- Name
  {ff245d97-0218-4990-a991-886b318c955d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {4cdff17f-4b6d-4aa5-bf9d-aa3b5af2efb7}, !- Handle
  Curve Cubic 16,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10c68e17-1a1f-46f0-bb7c-a15fb689305c}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2ac6fd40-717a-4004-af04-b9675ef056c8}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ac5b711-0a63-4efc-a247-3e2b482e1ffb}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cbe0d90b-1df1-44c6-a90b-a3efb5044dfd}, !- Handle
  Curve Quadratic 47,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {13de711a-a9a4-41f0-bbbc-0169917d57e7}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {099d0180-6e6e-4a24-958b-c06a90c43be8}, !- Handle
  {2dee3d46-944c-4096-a8db-54cec436654d}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {3b8087da-5964-46b7-bac5-5c4d1459d93c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f443c57-1f39-4c76-9c49-8e2879c2384b}, !- Handle
  {80627984-8123-4804-adfc-316a654c9b26}, !- Name
  {99daccfc-ae94-4548-a943-3c35b5edd945}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {e12c3a15-cace-4c07-9a92-dbbc2855be2a}, !- Handle
  Curve Cubic 17,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5863d8ae-8913-41c6-ac6c-31d343c2a172}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {510c7c3a-1fdf-490f-8169-ae417b65c10a}, !- Handle
  Curve Quadratic 49,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5b1fc651-e362-4bda-ae66-1605c2470edb}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {095d69bb-ca7f-432a-a564-4d07e5d6d2cc}, !- Handle
  Curve Quadratic 50,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {16ca5e5a-6a0f-4bd7-9f38-c3793a753156}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {abed2863-13b9-46a1-be6d-9113b1557229}, !- Handle
  {878b7585-7bda-4da0-9f02-d9bfed55b7cf}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {949e8b9f-61ae-48de-b44d-5f3aeca4dbd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c98a6044-e383-4311-ade7-f28cf2968885}, !- Handle
  {cfcb83ac-eb62-47b0-aaac-7e59db062556}, !- Name
  {cf9408d6-1f8b-4616-81cc-e2b229f808cb}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {974c0827-2eba-4cad-a4ab-f7085aad42ca}, !- Handle
  Curve Cubic 18,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33b58dbf-cc9e-45ab-a88a-8770a9955cb4}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2032e2a7-5041-465e-8ecc-57a97fa0e604}, !- Handle
  Curve Quadratic 52,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1dc1f8f-dffc-4ca6-bfc0-1edadc3cfd7d}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3d458009-d470-488e-9d5d-400cb2069ce4}, !- Handle
  Curve Quadratic 53,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8df85751-5d66-47a7-9c4d-7a8ad3fa72af}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {81a1f2c7-4600-4318-991f-5b30b3a91805}, !- Handle
  {2b6cf366-158a-4d4d-ab8d-a6d6435e638f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {39b533c1-dedc-4980-8fd6-9b203be29824}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {933bad22-c8cf-443e-8777-8aea4d21dfc9}, !- Handle
  {36c51e3f-a03f-4bae-8fad-2eda55a7839b}, !- Name
  {dfa5583f-74f2-4ead-b95b-c6d6e1e756a6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {d4870c23-155a-4d8c-b07f-f7ba6c33e2a7}, !- Handle
  Curve Cubic 19,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8df33f39-a729-444b-b4a2-3339225b4231}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {be642d4c-d90a-4b07-a9cb-6e4b29478619}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c4e7b3b-27d2-4675-a8f3-1a7ec8923293}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f8a4ee19-c881-401e-8038-0425ede89e94}, !- Handle
  Curve Quadratic 56,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f501b8d1-ebbd-4907-9990-c768d525229d}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {419f2688-6f98-4f28-95da-b362e2068e4c}, !- Handle
  {2c98451e-a51f-4a94-91f8-3e9e9a5977ae}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {759dd357-fee0-4320-aafd-4051a674918d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {098a59ad-ea9d-41aa-97b9-9d626fd292b6}, !- Handle
  {838700a6-333b-4b51-99e3-10fb53ab4d9e}, !- Name
  {edf202a8-967d-4c1f-86e1-aec1cf423d64}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {593e0463-d123-4384-a214-28e6dc0bb080}, !- Handle
  Curve Cubic 20,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a233d05-1113-4c03-a6db-6b1fb89ad72c}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ec1d6ea2-21ba-4138-9d2e-bcc1c284ac37}, !- Handle
  Curve Quadratic 58,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {69396afe-587c-4da3-beba-1ba6093e129c}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2d5b1234-e6e9-4fd1-91df-f4d5319dc32e}, !- Handle
  Curve Quadratic 59,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cc65549a-4b23-4fb4-89f1-c45ffdd1d7f3}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {5e8b81c9-44ac-47d1-b523-0eef06456365}, !- Handle
  {c417990c-1a4e-4d60-8215-2a6bdd83f1a3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b59362a0-5064-408c-a555-128dbab3d867}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45049f19-8e2d-4427-86bf-17315a0846ff}, !- Handle
  {f0ed0cc4-7fee-4bd6-9b83-9a1c18478e4d}, !- Name
  {6888dc96-1568-4b7c-9e12-bac89c17f2bc}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {94dba46e-544c-43e6-ab15-23ab401d9ab2}, !- Handle
  Curve Cubic 21,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c50004a-c5a4-4f32-9787-8692cb2a993a}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2948230c-81f6-48f9-99a9-0d5cc75339b6}, !- Handle
  Curve Quadratic 61,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dec2a304-ac81-4586-89fd-3b826f840db0}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4f4435d0-9c12-4c4a-9d79-636743b36476}, !- Handle
  Curve Quadratic 62,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f9e0f1ac-cb91-4a13-a33b-9566263699e9}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {005bfd8a-00d1-4d4d-8101-7bc0198f3e54}, !- Handle
  {e2bf8b8d-6c65-4573-8f8d-ed9ffd3cae00}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {72f9645e-4d6e-43db-9ae2-d715bc36bce8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2aba180e-5a1a-422c-af0b-d4c3b8fb4eb7}, !- Handle
  {54ee311b-6856-4560-aa1a-a000e56311ac}, !- Name
  {68f686b9-8aca-482f-a193-7dd751ecf7af}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {26af979e-daf2-4bae-af29-1cda12e4325a}, !- Handle
  Curve Cubic 22,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {423b468a-21b8-464a-b508-8528371a55ac}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {18bca6d0-eb8b-49bc-a982-d494c24c4962}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {650a456c-2313-4a0d-971d-9c911e0d0292}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {8dee178a-f962-475b-b470-500e2895e862}, !- Handle
  Curve Quadratic 65,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3ff61f0a-7feb-4a19-abe0-0ad910d697c7}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {018c16e5-7669-4cb1-a5ff-d3f5b8b83d88}, !- Handle
  {1be29e8c-fc83-4ded-8c7b-57e47127d584}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {cf5ea8ee-318f-45fe-b607-26cb6362c136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01e710b0-575f-4057-bef1-9ff97981f97a}, !- Handle
  {56450df0-3a13-4b0a-8874-adfbc8e4f123}, !- Name
  {56716219-8e84-4b3e-89e5-2dd92f979779}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {b9b6b2db-1f91-4704-91fd-41f0377f662e}, !- Handle
  Curve Cubic 23,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d17f0399-d459-4ef3-980a-28448c9ece6f}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b6f4902f-356b-4843-929a-531831e1d3c6}, !- Handle
  Curve Quadratic 67,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9a1a852-68ee-4d5f-9233-926cfabad857}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2731d8a0-22b7-4807-a8eb-97bd41eb98a1}, !- Handle
  Curve Quadratic 68,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a57bdef1-7324-4bfb-987f-63d12228ac2b}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {df6724e0-d51d-47a0-9acc-29c6be8948b0}, !- Handle
  {4b78abc7-0eee-4854-81bc-45deec105ec6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c8f897df-1095-44c2-8711-7c8f12a28809}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02293ec0-33c1-4bd5-8caa-ed982a58a33c}, !- Handle
  {c1cedff9-e838-46ad-ab8e-90498210827f}, !- Name
  {9213fce5-dc4f-4ac0-8fe8-8e55581fa518}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {b0881c80-6781-4570-9ee1-a337d9eda18d}, !- Handle
  Curve Cubic 24,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6686eef6-8097-4846-8af8-f18c6cbc4988}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {64adac30-d307-4500-8eb7-2cafbcb284c6}, !- Handle
  Curve Quadratic 70,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0acce9b1-93af-4cd3-8706-6d62270c3e6a}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {37420a09-dbe6-4c34-b928-e55bae7d5549}, !- Handle
  Curve Quadratic 71,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b0612591-a7cf-45be-a600-978389dae042}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {354029d2-fec8-488c-a4a5-d9e9381f0f12}, !- Handle
  {e00a81e0-994c-434e-9691-9c3812db264b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {05e2e452-02c0-4b0c-8598-2ac737ae0648}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee8b3336-8241-4fdf-ae6a-51ddb7df036d}, !- Handle
  {ce477975-1e9a-43c8-b8cf-4c6c9382b955}, !- Name
  {8e2a2dc2-35c3-4f02-b45f-b0e710ec4bf7}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {2261b2cd-2ce5-4b7d-b621-c242be3baa80}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ef3b0324-fa90-4ffc-9376-199c57c01a0f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {45db8be5-27e9-4cbd-98c9-7fb30aa9a612}, !- Plant Side Inlet Node Name
  {39e315dd-8f76-42f6-8f15-ef3cab46444b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {1f1abbd0-6110-4ade-9d60-c510b15b359f}, !- Demand Side Inlet Node Name
  {870127f2-2fe1-4a33-82a4-d10ef49e23d2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e6679430-ad60-4783-8db0-650d7100fdb6}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  ,                                       !- Demand Mixer Name
  ,                                       !- Demand Splitter Name
  ,                                       !- Supply Mixer Name
  ;                                       !- Supply Splitter Name

OS:AvailabilityManagerAssignmentList,
  {e6679430-ad60-4783-8db0-650d7100fdb6}, !- Handle
  Main Service Water Loop AvailabilityManagerAssignmentList, !- Name
  ;                                       !- Availability Manager Name 1

OS:Sizing:Plant,
  {a52de588-4877-4906-8cfe-c2ee1c6584e1}, !- Handle
  {2261b2cd-2ce5-4b7d-b621-c242be3baa80}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {9408ab7d-569a-4923-8e2b-49770fdc2fc9}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {45db8be5-27e9-4cbd-98c9-7fb30aa9a612}, !- Inlet Port
  {5c5bbc18-23bc-452d-8ceb-01e920f71556}; !- Outlet Port

OS:Node,
  {ef3b0324-fa90-4ffc-9376-199c57c01a0f}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {13a24ca6-44b7-463d-8d54-c69a0e21b581}, !- Inlet Port
  {39e315dd-8f76-42f6-8f15-ef3cab46444b}; !- Outlet Port

OS:Node,
  {cd460853-41fd-4697-873f-d98a8b6cbffb}, !- Handle
  1150.0gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff Supply Inlet Water Node, !- Name
  {dc227b6f-7aa8-4d11-9e7c-e2e09fafa530}, !- Inlet Port
  {7c6b5bae-6c83-4aa0-944e-1e8d4f58bef4}; !- Outlet Port

OS:Connector:Mixer,
  {930625a7-edf3-4f42-b81f-ca0ec125682c}, !- Handle
  Connector Mixer 1,                      !- Name
  {2d10da5f-eded-4081-9c11-b15b929026b8}, !- Outlet Branch Name
  {85a9844d-8c19-4bb9-ab37-f1e554318ccd}, !- Inlet Branch Name 1
  {1be0aa06-d5d6-497a-bdbe-82b2c8e8f10a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a39cda9c-4247-40b4-bdc9-8417b1a83e95}, !- Handle
  Connector Splitter 1,                   !- Name
  {cb8c5d26-f718-420e-8cde-cc81f2a808bb}, !- Inlet Branch Name
  {dc227b6f-7aa8-4d11-9e7c-e2e09fafa530}, !- Outlet Branch Name 1
  {7b111b3e-272b-45f5-b39a-9ade65323900}; !- Outlet Branch Name 2

OS:Connection,
  {45db8be5-27e9-4cbd-98c9-7fb30aa9a612}, !- Handle
  {ef085da4-6816-49f3-974d-7d868b955493}, !- Name
  {2261b2cd-2ce5-4b7d-b621-c242be3baa80}, !- Source Object
  13,                                     !- Outlet Port
  {9408ab7d-569a-4923-8e2b-49770fdc2fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc227b6f-7aa8-4d11-9e7c-e2e09fafa530}, !- Handle
  {458fc0d9-23ab-43b0-b1d0-7f17259792e4}, !- Name
  {a39cda9c-4247-40b4-bdc9-8417b1a83e95}, !- Source Object
  3,                                      !- Outlet Port
  {cd460853-41fd-4697-873f-d98a8b6cbffb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e315dd-8f76-42f6-8f15-ef3cab46444b}, !- Handle
  {ba991229-86b6-4bd6-a93c-61bcd6cacca7}, !- Name
  {ef3b0324-fa90-4ffc-9376-199c57c01a0f}, !- Source Object
  3,                                      !- Outlet Port
  {2261b2cd-2ce5-4b7d-b621-c242be3baa80}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {b63cb2b4-1567-48f5-8d35-57619cff5329}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {1f1abbd0-6110-4ade-9d60-c510b15b359f}, !- Inlet Port
  {b328899b-cca0-45bd-b344-085d66eddfe8}; !- Outlet Port

OS:Node,
  {01881751-d556-4a0e-9eb9-04968487a336}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {44bc59c2-f2a7-4bbb-8826-0f1a0a8f9f39}, !- Inlet Port
  {870127f2-2fe1-4a33-82a4-d10ef49e23d2}; !- Outlet Port

OS:Node,
  {b3e171df-abb3-424b-8036-83b45dd78f23}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {42473e87-9a21-4612-b817-03c54abe13c7}, !- Inlet Port
  {36b6322d-2040-4c0d-94f7-0babce3c97bf}; !- Outlet Port

OS:Connector:Mixer,
  {d82e9f97-185e-47cd-983f-79f3d6cbf613}, !- Handle
  Connector Mixer 2,                      !- Name
  {bd7cce4a-a570-4084-856e-6a01c411e3b4}, !- Outlet Branch Name
  {d8cc8f84-6bf9-428c-a425-e4d55bf9fa9a}, !- Inlet Branch Name 1
  ,                                       !- Inlet Branch Name 2
  ,                                       !- Inlet Branch Name 3
  ,                                       !- Inlet Branch Name 4
  ,                                       !- Inlet Branch Name 5
  ,                                       !- Inlet Branch Name 6
  ,                                       !- Inlet Branch Name 7
  ,                                       !- Inlet Branch Name 8
  ,                                       !- Inlet Branch Name 9
  ,                                       !- Inlet Branch Name 10
  ,                                       !- Inlet Branch Name 11
  ,                                       !- Inlet Branch Name 12
  ,                                       !- Inlet Branch Name 13
  ,                                       !- Inlet Branch Name 14
  ,                                       !- Inlet Branch Name 15
  ,                                       !- Inlet Branch Name 16
  ,                                       !- Inlet Branch Name 17
  ,                                       !- Inlet Branch Name 18
  ,                                       !- Inlet Branch Name 19
  ,                                       !- Inlet Branch Name 20
  ,                                       !- Inlet Branch Name 21
  ,                                       !- Inlet Branch Name 22
  ,                                       !- Inlet Branch Name 23
  ;                                       !- Inlet Branch Name 24

OS:Connector:Splitter,
  {5a668813-ae2d-4413-aee9-d2e34d006f52}, !- Handle
  Connector Splitter 2,                   !- Name
  {2dd50a69-4293-4ca0-9e28-88398d2e3532}, !- Inlet Branch Name
  {42473e87-9a21-4612-b817-03c54abe13c7}, !- Outlet Branch Name 1
  ,                                       !- Outlet Branch Name 2
  ,                                       !- Outlet Branch Name 3
  ,                                       !- Outlet Branch Name 4
  ,                                       !- Outlet Branch Name 5
  ,                                       !- Outlet Branch Name 6
  ,                                       !- Outlet Branch Name 7
  ,                                       !- Outlet Branch Name 8
  ,                                       !- Outlet Branch Name 9
  ,                                       !- Outlet Branch Name 10
  ,                                       !- Outlet Branch Name 11
  ,                                       !- Outlet Branch Name 12
  ,                                       !- Outlet Branch Name 13
  ,                                       !- Outlet Branch Name 14
  ,                                       !- Outlet Branch Name 15
  ,                                       !- Outlet Branch Name 16
  ,                                       !- Outlet Branch Name 17
  ,                                       !- Outlet Branch Name 18
  ,                                       !- Outlet Branch Name 19
  ,                                       !- Outlet Branch Name 20
  ,                                       !- Outlet Branch Name 21
  ,                                       !- Outlet Branch Name 22
  ,                                       !- Outlet Branch Name 23
  ;                                       !- Outlet Branch Name 24

OS:Connection,
  {1f1abbd0-6110-4ade-9d60-c510b15b359f}, !- Handle
  {9909e757-d556-4e14-9cba-1ea6a7383795}, !- Name
  {2261b2cd-2ce5-4b7d-b621-c242be3baa80}, !- Source Object
  16,                                     !- Outlet Port
  {b63cb2b4-1567-48f5-8d35-57619cff5329}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42473e87-9a21-4612-b817-03c54abe13c7}, !- Handle
  {9c652594-d670-4a07-8b6f-dcfd0eda88da}, !- Name
  {5a668813-ae2d-4413-aee9-d2e34d006f52}, !- Source Object
  3,                                      !- Outlet Port
  {b3e171df-abb3-424b-8036-83b45dd78f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870127f2-2fe1-4a33-82a4-d10ef49e23d2}, !- Handle
  {1159e253-f8d1-4af5-9169-05250f99381a}, !- Name
  {01881751-d556-4a0e-9eb9-04968487a336}, !- Source Object
  3,                                      !- Outlet Port
  {2261b2cd-2ce5-4b7d-b621-c242be3baa80}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {2c4629ee-d7a5-43f0-b994-f46b7daf9f83}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a703a8bc-6747-48e6-b16d-6da450c9c206}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2c4629ee-d7a5-43f0-b994-f46b7daf9f83}, !- Schedule Type Limits Name
  {ca7ede8d-5b75-49da-9eb1-b762c8de79ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca7ede8d-5b75-49da-9eb1-b762c8de79ca}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2c4629ee-d7a5-43f0-b994-f46b7daf9f83}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ade9d7ff-91e5-4aea-b61f-77bda92e35d0}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a703a8bc-6747-48e6-b16d-6da450c9c206}, !- Schedule Name
  {ef3b0324-fa90-4ffc-9376-199c57c01a0f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {bb0489c4-e71a-4c93-be1a-e5337f4332ee}, !- Handle
  Service Water Loop Pump,                !- Name
  {5c5bbc18-23bc-452d-8ceb-01e920f71556}, !- Inlet Node Name
  {fee1770f-2391-4fe6-a3f4-46a7e86fec97}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  0.01,                                   !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {bb6001e0-1d02-42b3-a240-cbf1e1bd2cf1}, !- Handle
  Service Water Loop Pump Outlet Water Node, !- Name
  {fee1770f-2391-4fe6-a3f4-46a7e86fec97}, !- Inlet Port
  {cb8c5d26-f718-420e-8cde-cc81f2a808bb}; !- Outlet Port

OS:Connection,
  {5c5bbc18-23bc-452d-8ceb-01e920f71556}, !- Handle
  {3753c4c1-97b4-425f-af43-3701bec4d701}, !- Name
  {9408ab7d-569a-4923-8e2b-49770fdc2fc9}, !- Source Object
  3,                                      !- Outlet Port
  {bb0489c4-e71a-4c93-be1a-e5337f4332ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee1770f-2391-4fe6-a3f4-46a7e86fec97}, !- Handle
  {904c2b8b-ca65-43a5-afb1-279bff9031ee}, !- Name
  {bb0489c4-e71a-4c93-be1a-e5337f4332ee}, !- Source Object
  3,                                      !- Outlet Port
  {bb6001e0-1d02-42b3-a240-cbf1e1bd2cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb8c5d26-f718-420e-8cde-cc81f2a808bb}, !- Handle
  {ade12912-6a8f-4f39-8952-ea80c4550341}, !- Name
  {bb6001e0-1d02-42b3-a240-cbf1e1bd2cf1}, !- Source Object
  3,                                      !- Outlet Port
  {a39cda9c-4247-40b4-bdc9-8417b1a83e95}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {dd670cfe-ffd4-47dd-bdb2-9ac61fd14d09}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {9b5a5007-3f92-4986-861a-a8bf8a882db0}, !- Handle
  1150.0gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff 1.0 Therm Eff, !- Name
  4.35322355156533,                       !- Tank Volume {m3}
  {a703a8bc-6747-48e6-b16d-6da450c9c206}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  337031.730698056,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  25.7169864076125,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  25.7169864076125,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {98083534-5419-4a70-bd7c-e11d38933d85}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.09539344353052,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.09539344353052,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {7c6b5bae-6c83-4aa0-944e-1e8d4f58bef4}, !- Use Side Inlet Node Name
  {47a86100-9d75-47a6-9683-ec170e0307d8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {98083534-5419-4a70-bd7c-e11d38933d85}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {dd670cfe-ffd4-47dd-bdb2-9ac61fd14d09}, !- Schedule Type Limits Name
  {039d856d-7090-4ba7-96fc-5985f312e830}; !- Default Day Schedule Name

OS:Schedule:Day,
  {039d856d-7090-4ba7-96fc-5985f312e830}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {dd670cfe-ffd4-47dd-bdb2-9ac61fd14d09}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {907411e0-8df8-41fa-808f-a9c647559457}, !- Handle
  1150.0gal Electricity Water Heater - 1150kBtu/hr 1.0 Therm Eff Supply Outlet Water Node, !- Name
  {47a86100-9d75-47a6-9683-ec170e0307d8}, !- Inlet Port
  {85a9844d-8c19-4bb9-ab37-f1e554318ccd}; !- Outlet Port

OS:Connection,
  {7c6b5bae-6c83-4aa0-944e-1e8d4f58bef4}, !- Handle
  {e35af21a-b2bd-4bf8-b819-64861c47b1f3}, !- Name
  {cd460853-41fd-4697-873f-d98a8b6cbffb}, !- Source Object
  3,                                      !- Outlet Port
  {9b5a5007-3f92-4986-861a-a8bf8a882db0}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {47a86100-9d75-47a6-9683-ec170e0307d8}, !- Handle
  {fb3bf21f-e1d8-4d27-8b53-66786d46ec28}, !- Name
  {9b5a5007-3f92-4986-861a-a8bf8a882db0}, !- Source Object
  32,                                     !- Outlet Port
  {907411e0-8df8-41fa-808f-a9c647559457}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a9844d-8c19-4bb9-ab37-f1e554318ccd}, !- Handle
  {dd59efbc-ac75-4139-bb12-68fc340dee10}, !- Name
  {907411e0-8df8-41fa-808f-a9c647559457}, !- Source Object
  3,                                      !- Outlet Port
  {930625a7-edf3-4f42-b81f-ca0ec125682c}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {919c2592-aeb5-49bb-8e56-a40835811caf}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {21becd52-4f7c-4e6d-824a-54105cb2c1b0}, !- Inlet Node Name
  {7c6b6a32-588c-4255-95ba-69ffa98097db}; !- Outlet Node Name

OS:Node,
  {4a271383-f9b6-4f3a-b597-7458daf53656}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7b111b3e-272b-45f5-b39a-9ade65323900}, !- Inlet Port
  {21becd52-4f7c-4e6d-824a-54105cb2c1b0}; !- Outlet Port

OS:Connection,
  {7b111b3e-272b-45f5-b39a-9ade65323900}, !- Handle
  {843f421e-2eb4-482c-a46f-a53cfabe46fb}, !- Name
  {a39cda9c-4247-40b4-bdc9-8417b1a83e95}, !- Source Object
  4,                                      !- Outlet Port
  {4a271383-f9b6-4f3a-b597-7458daf53656}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c18f285-9e69-4698-9595-e6993380526d}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {7c6b6a32-588c-4255-95ba-69ffa98097db}, !- Inlet Port
  {1be0aa06-d5d6-497a-bdbe-82b2c8e8f10a}; !- Outlet Port

OS:Connection,
  {21becd52-4f7c-4e6d-824a-54105cb2c1b0}, !- Handle
  {f3c8d078-50a3-40d9-b378-94aa3fc9ada5}, !- Name
  {4a271383-f9b6-4f3a-b597-7458daf53656}, !- Source Object
  3,                                      !- Outlet Port
  {919c2592-aeb5-49bb-8e56-a40835811caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6b6a32-588c-4255-95ba-69ffa98097db}, !- Handle
  {5bddb047-5ef9-42ad-8949-aa71756b1561}, !- Name
  {919c2592-aeb5-49bb-8e56-a40835811caf}, !- Source Object
  3,                                      !- Outlet Port
  {8c18f285-9e69-4698-9595-e6993380526d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be0aa06-d5d6-497a-bdbe-82b2c8e8f10a}, !- Handle
  {f9fc84a3-885d-47d3-985c-28f6d7b669ad}, !- Name
  {8c18f285-9e69-4698-9595-e6993380526d}, !- Source Object
  3,                                      !- Outlet Port
  {930625a7-edf3-4f42-b81f-ca0ec125682c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {86066e27-b4c4-4b2f-b175-5017461b2089}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {36b6322d-2040-4c0d-94f7-0babce3c97bf}, !- Inlet Node Name
  {ba3fabff-55e5-481c-9edc-4aafae630be0}; !- Outlet Node Name

OS:Node,
  {7270dd95-400b-4e36-ba55-3418360ca9cf}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {ba3fabff-55e5-481c-9edc-4aafae630be0}, !- Inlet Port
  {d8cc8f84-6bf9-428c-a425-e4d55bf9fa9a}; !- Outlet Port

OS:Connection,
  {36b6322d-2040-4c0d-94f7-0babce3c97bf}, !- Handle
  {f15c1a0d-ebbc-4d9f-8bca-bee77fc808c7}, !- Name
  {b3e171df-abb3-424b-8036-83b45dd78f23}, !- Source Object
  3,                                      !- Outlet Port
  {86066e27-b4c4-4b2f-b175-5017461b2089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba3fabff-55e5-481c-9edc-4aafae630be0}, !- Handle
  {4c604ade-db74-467a-a9e3-72221740c186}, !- Name
  {86066e27-b4c4-4b2f-b175-5017461b2089}, !- Source Object
  3,                                      !- Outlet Port
  {7270dd95-400b-4e36-ba55-3418360ca9cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8cc8f84-6bf9-428c-a425-e4d55bf9fa9a}, !- Handle
  {f41b0b00-11f8-482a-a35d-56d1369c35dd}, !- Name
  {7270dd95-400b-4e36-ba55-3418360ca9cf}, !- Source Object
  3,                                      !- Outlet Port
  {d82e9f97-185e-47cd-983f-79f3d6cbf613}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d2b01259-8ea1-417f-9374-552a404357d4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {60d64234-1ddc-4ee4-9993-11cb0b0ded54}, !- Inlet Node Name
  {13a24ca6-44b7-463d-8d54-c69a0e21b581}; !- Outlet Node Name

OS:Node,
  {1ec0e374-0c00-486b-839f-21870f87feec}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {2d10da5f-eded-4081-9c11-b15b929026b8}, !- Inlet Port
  {60d64234-1ddc-4ee4-9993-11cb0b0ded54}; !- Outlet Port

OS:Connection,
  {2d10da5f-eded-4081-9c11-b15b929026b8}, !- Handle
  {922ed19e-247e-4294-9bb4-e3e7631caf81}, !- Name
  {930625a7-edf3-4f42-b81f-ca0ec125682c}, !- Source Object
  2,                                      !- Outlet Port
  {1ec0e374-0c00-486b-839f-21870f87feec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d64234-1ddc-4ee4-9993-11cb0b0ded54}, !- Handle
  {b72273f3-3f20-44cf-87b9-2aa80369d62b}, !- Name
  {1ec0e374-0c00-486b-839f-21870f87feec}, !- Source Object
  3,                                      !- Outlet Port
  {d2b01259-8ea1-417f-9374-552a404357d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a24ca6-44b7-463d-8d54-c69a0e21b581}, !- Handle
  {faabd523-3e56-48da-9f60-fb9794e0565c}, !- Name
  {d2b01259-8ea1-417f-9374-552a404357d4}, !- Source Object
  3,                                      !- Outlet Port
  {ef3b0324-fa90-4ffc-9376-199c57c01a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5d5d8257-9a65-4ca7-aaa7-e21d00620cc6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {b328899b-cca0-45bd-b344-085d66eddfe8}, !- Inlet Node Name
  {fa13174d-0d8d-480b-9b93-0e0ca33238a3}; !- Outlet Node Name

OS:Node,
  {5a3e58c8-c70d-48f9-9611-fb7392280c9b}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {fa13174d-0d8d-480b-9b93-0e0ca33238a3}, !- Inlet Port
  {2dd50a69-4293-4ca0-9e28-88398d2e3532}; !- Outlet Port

OS:Connection,
  {b328899b-cca0-45bd-b344-085d66eddfe8}, !- Handle
  {13850bcd-5c89-4d8c-bfbf-28bd9058e10d}, !- Name
  {b63cb2b4-1567-48f5-8d35-57619cff5329}, !- Source Object
  3,                                      !- Outlet Port
  {5d5d8257-9a65-4ca7-aaa7-e21d00620cc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa13174d-0d8d-480b-9b93-0e0ca33238a3}, !- Handle
  {3ee9a8a7-563e-41d7-8f0e-62302ec47936}, !- Name
  {5d5d8257-9a65-4ca7-aaa7-e21d00620cc6}, !- Source Object
  3,                                      !- Outlet Port
  {5a3e58c8-c70d-48f9-9611-fb7392280c9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd50a69-4293-4ca0-9e28-88398d2e3532}, !- Handle
  {51d1cb5a-84f8-44b7-8c8c-8d4c27904793}, !- Name
  {5a3e58c8-c70d-48f9-9611-fb7392280c9b}, !- Source Object
  3,                                      !- Outlet Port
  {5a668813-ae2d-4413-aee9-d2e34d006f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {81596029-119c-41c8-b60b-eb7dcdce08d2}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {67d887b6-6974-4123-be67-6aeae303946d}, !- Inlet Node Name
  {44bc59c2-f2a7-4bbb-8826-0f1a0a8f9f39}; !- Outlet Node Name

OS:Node,
  {1cceaf80-781d-44a6-bb32-b13a5d3f8945}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {bd7cce4a-a570-4084-856e-6a01c411e3b4}, !- Inlet Port
  {67d887b6-6974-4123-be67-6aeae303946d}; !- Outlet Port

OS:Connection,
  {bd7cce4a-a570-4084-856e-6a01c411e3b4}, !- Handle
  {2907432d-98fa-43d2-baeb-4e6f197f1a33}, !- Name
  {d82e9f97-185e-47cd-983f-79f3d6cbf613}, !- Source Object
  2,                                      !- Outlet Port
  {1cceaf80-781d-44a6-bb32-b13a5d3f8945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67d887b6-6974-4123-be67-6aeae303946d}, !- Handle
  {a7d3954c-82e3-4f8d-8515-a7b099ba0e5e}, !- Name
  {1cceaf80-781d-44a6-bb32-b13a5d3f8945}, !- Source Object
  3,                                      !- Outlet Port
  {81596029-119c-41c8-b60b-eb7dcdce08d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44bc59c2-f2a7-4bbb-8826-0f1a0a8f9f39}, !- Handle
  {55d47e72-a27a-4bc2-b68d-4f84845a9d5f}, !- Name
  {81596029-119c-41c8-b60b-eb7dcdce08d2}, !- Source Object
  3,                                      !- Outlet Port
  {01881751-d556-4a0e-9eb9-04968487a336}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {864f8492-f181-406f-a2b4-78c4169eb84f}, !- Handle
  ApartmentMidRise APT_DHW_SCH,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {d31bd2e2-db5b-4316-b07c-36c8e4484783}, !- Default Day Schedule Name
  {ebe97fd5-9901-4e4b-b3be-918ca6bde7b1}, !- Summer Design Day Schedule Name
  {bb76757a-b39b-4d18-8b88-7b1e96585fb5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d31bd2e2-db5b-4316-b07c-36c8e4484783}, !- Handle
  ApartmentMidRise APT_DHW_SCH Default,   !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {bb76757a-b39b-4d18-8b88-7b1e96585fb5}, !- Handle
  ApartmentMidRise APT_DHW_SCH Winter Design Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {ebe97fd5-9901-4e4b-b3be-918ca6bde7b1}, !- Handle
  ApartmentMidRise APT_DHW_SCH Summer Design Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:WeatherFile,
  {9d8ae23a-f6ba-4f99-9790-3f5c21b542c8}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:///Users/dgoldwas/Documents/GitHub/NREL/OpenStudio-measures/nrel_dev/create_typical_building_from_model/tests/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {7b847c53-92c4-4d88-861c-6f9cb4b51f80}, !- Handle
  20.72,                                  !- January Ground Temperature {C}
  20.73,                                  !- February Ground Temperature {C}
  20.77,                                  !- March Ground Temperature {C}
  20.9,                                   !- April Ground Temperature {C}
  21.08,                                  !- May Ground Temperature {C}
  23.26,                                  !- June Ground Temperature {C}
  23.62,                                  !- July Ground Temperature {C}
  23.68,                                  !- August Ground Temperature {C}
  23.69,                                  !- September Ground Temperature {C}
  21.49,                                  !- October Ground Temperature {C}
  21.08,                                  !- November Ground Temperature {C}
  20.89;                                  !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {5e3d769f-d48d-4e14-a975-088b2470cc97}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.3166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  17.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {84f1ce38-7f72-4f72-a789-e4ff52c0f637}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {8c2a19e5-1c37-4804-8e82-d1310b8b9048}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {5f07685e-da58-4e7c-bdeb-c109442db1e7}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ClimateZones,
  {80aa5e72-9772-4e50-9300-bae0ba018116}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A;                                     !- Climate Zone Value 1

OS:BuildingStory,
  {9430f55e-afad-4986-aec9-37911ab74266}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {cdd2a128-5ed6-4152-8951-ec17806e2ef3}, !- Handle
  Building Story 2,                       !- Name
  3.04785135876431,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {9ba557ca-3aba-4db4-994c-3872d70cbe06}, !- Handle
  Building Story 3,                       !- Name
  9.14355407629293,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:AvailabilityManager:NightCycle,
  {0aa97646-6a90-4fac-90bc-c83899e9d7b7}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  ,                                       !- Cycling Run Time {s}
  {65014ab1-6e4d-4b70-a25c-174c459e74d7}, !- Control Zone or Zone List Name
  {5f1659c5-70a6-480f-8060-4af7affdd2bd}, !- Cooling Control Zone or Zone List Name
  {39d64140-145d-46a9-950f-ca5b29a00806}, !- Heating Control Zone or Zone List Name
  {d9edbd89-e2de-4576-b400-41512587444f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65014ab1-6e4d-4b70-a25c-174c459e74d7}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5f1659c5-70a6-480f-8060-4af7affdd2bd}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {39d64140-145d-46a9-950f-ca5b29a00806}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d9edbd89-e2de-4576-b400-41512587444f}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Curve:Biquadratic,
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Handle
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Handle
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Handle
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {73ec1ca8-ddfb-4562-b74e-58bfb462fb5b}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 1,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f8d3ec3c-f0b3-45eb-bce7-fcab0422ca5d}, !- Handle
  DX Coil Cap-FF 1,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e6de375-5f5a-48cd-9730-c66f28b95686}, !- Handle
  PSZ-AC DX Coil EIR-FT 1,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {20ee03d4-0bf1-43e1-95d3-a64a630a4fb3}, !- Handle
  Split DX Coil EIR-FF 1,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f1b816da-c808-4bd5-88a4-3456ea6696fd}, !- Handle
  HPACCOOLPLFFPLR 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {29f437f4-5c08-4958-b87d-46ba6e8921cd}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 2,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6e7a30fd-dd8f-463f-959c-fb869068e427}, !- Handle
  DX Coil Cap-FF 2,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c32d53f-11f6-475f-80b2-584b011b82df}, !- Handle
  PSZ-AC DX Coil EIR-FT 2,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4609c949-d512-46d1-9d14-520ff948456a}, !- Handle
  Split DX Coil EIR-FF 2,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {584429a6-57a8-46ba-acc7-43e06b5e7891}, !- Handle
  HPACCOOLPLFFPLR 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {512a8abc-4211-44c1-a49b-5b8095361d5c}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 3,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {32fbac8a-9aae-4d0e-a27a-de07f9c41054}, !- Handle
  DX Coil Cap-FF 3,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b751d223-08f0-4bc7-94e1-8d2e0fe5b9c4}, !- Handle
  PSZ-AC DX Coil EIR-FT 3,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {218f28ac-1179-40bc-8d6e-5967d396911b}, !- Handle
  Split DX Coil EIR-FF 3,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {23b53b51-d9f6-46a9-8f22-698a5ceeef17}, !- Handle
  HPACCOOLPLFFPLR 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d27a9eb5-99fe-4995-bb0b-fa2d178fbb91}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 4,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4384013b-7c1e-488e-a363-dedcb33f520b}, !- Handle
  DX Coil Cap-FF 4,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e292c488-8b00-4e18-b341-0508d7c96c6d}, !- Handle
  PSZ-AC DX Coil EIR-FT 4,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {dbda8a4f-6d46-4823-8e45-b0159730025a}, !- Handle
  Split DX Coil EIR-FF 4,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bffdc847-b1fa-449c-92e2-019e34d87acb}, !- Handle
  HPACCOOLPLFFPLR 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a50b78e7-610c-4834-9a46-9ecc895d0328}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 5,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7b61c569-96a6-4121-abd5-2d202dfd6e5c}, !- Handle
  DX Coil Cap-FF 5,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {40a8eb32-3ab9-4e57-9c92-3de383a37e97}, !- Handle
  PSZ-AC DX Coil EIR-FT 5,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {03c0d09b-e037-434d-8a2c-acfbd72b55b6}, !- Handle
  Split DX Coil EIR-FF 5,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a07c0adc-f728-41b9-802a-28c4aac39032}, !- Handle
  HPACCOOLPLFFPLR 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5be5cbd-829c-4338-8753-cc55db86c385}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 6,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {97a69c5b-cb08-4896-a700-3eace804c779}, !- Handle
  DX Coil Cap-FF 6,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dfdcfe4b-ea5d-4a69-8056-645edbe43a40}, !- Handle
  PSZ-AC DX Coil EIR-FT 6,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {3adfee12-c94d-4d2a-82ad-423e4ca93e90}, !- Handle
  Split DX Coil EIR-FF 6,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {dcbc20d2-264d-468e-9519-a400eed39198}, !- Handle
  HPACCOOLPLFFPLR 6,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1579e184-ff08-4717-b6cb-9dc6f5c5cc60}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 7,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4da9ff58-84ab-4d49-894c-78982e87169f}, !- Handle
  DX Coil Cap-FF 7,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3563637-c9e2-48dc-ab21-d21cd7bebbf2}, !- Handle
  PSZ-AC DX Coil EIR-FT 7,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a00bfefd-2858-45ee-a042-4eadfa67835b}, !- Handle
  Split DX Coil EIR-FF 7,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {628de3a1-c98e-4051-9f34-d73888c520ca}, !- Handle
  HPACCOOLPLFFPLR 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6e66056-a45a-4547-8fcd-efc2ac1fd397}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 8,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fd302c4b-666a-4d22-bee9-0d2d87d63b34}, !- Handle
  DX Coil Cap-FF 8,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4811eae-58fa-447c-a686-6aa81ec97743}, !- Handle
  PSZ-AC DX Coil EIR-FT 8,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d2d3e0bf-d189-49c5-b6b5-e49e53168931}, !- Handle
  Split DX Coil EIR-FF 8,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {89353b8c-3db6-4dce-a1d7-ba1fb0062db0}, !- Handle
  HPACCOOLPLFFPLR 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b773bed5-f57a-4915-a8aa-0d726696c7ae}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 9,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {812c2ef6-6026-4eef-b4e8-fd897bcdade8}, !- Handle
  DX Coil Cap-FF 9,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd98a09a-6c14-46b0-b307-53cbc26842cf}, !- Handle
  PSZ-AC DX Coil EIR-FT 9,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {67953132-1591-4f7d-adfc-9e32cc19e618}, !- Handle
  Split DX Coil EIR-FF 9,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5e1dd395-f3f7-4660-83cc-97d0a7b76675}, !- Handle
  HPACCOOLPLFFPLR 9,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6b4a705a-5ce1-4bfb-a6c4-bccddb4245fc}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 10,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7a237d54-bd66-44f2-a528-ae27bda76925}, !- Handle
  DX Coil Cap-FF 10,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {44a6985f-6502-4ed9-bcf3-8a12f07360b1}, !- Handle
  PSZ-AC DX Coil EIR-FT 10,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c786cc66-705c-4172-9bf3-3a2d5db48b42}, !- Handle
  Split DX Coil EIR-FF 10,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5d14153-3a2f-4000-bff9-040ce7d9c26a}, !- Handle
  HPACCOOLPLFFPLR 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3309f537-be4b-41db-8555-c609b6dea46c}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 11,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {83a22c99-d099-4707-9237-75c9074718df}, !- Handle
  DX Coil Cap-FF 11,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {83205cde-63ef-4b74-8ecd-aadbe3ab558b}, !- Handle
  PSZ-AC DX Coil EIR-FT 11,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {161f2e63-ae00-429a-91a4-a82aafbd3af5}, !- Handle
  Split DX Coil EIR-FF 11,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b0cc0fb3-2c23-4330-bcf0-d303e3f08706}, !- Handle
  HPACCOOLPLFFPLR 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8b6c46ae-3226-4620-98fe-e3c4beb029f3}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 12,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0aa96040-5f3a-4301-b467-7881f620ce48}, !- Handle
  DX Coil Cap-FF 12,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb57afb5-7e0e-4a04-94cc-69f1c7bf3b6c}, !- Handle
  PSZ-AC DX Coil EIR-FT 12,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {cc007216-f4eb-4a95-b8ff-5873f4915fb7}, !- Handle
  Split DX Coil EIR-FF 12,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a75093d0-e899-46f3-a999-8b306684f9d1}, !- Handle
  HPACCOOLPLFFPLR 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d55f0c89-64b3-4d36-b513-97abbd0dff2d}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 13,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e4363280-aab2-4e78-9e72-6b95bb60121f}, !- Handle
  DX Coil Cap-FF 13,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bcb84b92-da15-4835-acd8-4620b7c2e226}, !- Handle
  PSZ-AC DX Coil EIR-FT 13,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0bbf0af4-fc23-46d7-b8a6-26f1dcc3b4bf}, !- Handle
  Split DX Coil EIR-FF 13,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8278f5ea-6fd4-47a7-8e68-55f017af1416}, !- Handle
  HPACCOOLPLFFPLR 13,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a2b1861-3025-497e-9d4d-31adc16da2e6}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 14,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {339971e2-c30c-4ed2-b7bf-0f4946b77dd6}, !- Handle
  DX Coil Cap-FF 14,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b4d405ea-1bd0-4ce3-971d-7faa31349e50}, !- Handle
  PSZ-AC DX Coil EIR-FT 14,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b571c4ee-86d7-4503-af65-5cca9738450c}, !- Handle
  Split DX Coil EIR-FF 14,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8a9c70ee-659c-4291-8d09-e831b1b1f84f}, !- Handle
  HPACCOOLPLFFPLR 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {56f823f5-75c6-4db9-8091-feabb6c5c0ed}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 15,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c79b2db6-102d-4d6e-b436-bd56ef73531c}, !- Handle
  DX Coil Cap-FF 15,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1afc1b9c-ce37-4d4d-82c7-9666bcef5600}, !- Handle
  PSZ-AC DX Coil EIR-FT 15,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {03482d47-0bfd-469f-ac8b-38b873c96244}, !- Handle
  Split DX Coil EIR-FF 15,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ea5367e9-6354-4d2b-942f-20d76121ed29}, !- Handle
  HPACCOOLPLFFPLR 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80aae45c-eb02-476d-8dfa-2d48cbd559e7}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 16,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {537e3d68-2137-4fa9-8007-bbc6eb1eb543}, !- Handle
  DX Coil Cap-FF 16,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e5fcc09-1a49-4a72-b1c6-448f03ee1171}, !- Handle
  PSZ-AC DX Coil EIR-FT 16,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d2c95fda-deaf-48e6-8964-1f3325cbcdca}, !- Handle
  Split DX Coil EIR-FF 16,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ab2d508f-3cc8-44fa-9f66-bd9bdbcac63e}, !- Handle
  HPACCOOLPLFFPLR 16,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f9a921ac-1659-4976-a1bb-091bf9b6fa22}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 17,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {515fbf3b-7159-49b0-aace-a2927ccf1b07}, !- Handle
  DX Coil Cap-FF 17,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9080f42d-4b85-4204-aa8f-cc499c85d823}, !- Handle
  PSZ-AC DX Coil EIR-FT 17,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {7437d5fe-14f7-4add-a111-579b336fce03}, !- Handle
  Split DX Coil EIR-FF 17,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3f89f103-9859-40e2-98bd-a63bea219b70}, !- Handle
  HPACCOOLPLFFPLR 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba8584e6-c076-4788-98ac-2a000b0e18e1}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 18,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2a165100-2606-4cd0-8aff-c5c617ee7318}, !- Handle
  DX Coil Cap-FF 18,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc55dbff-5864-4ef8-8df4-ea6025c6a909}, !- Handle
  PSZ-AC DX Coil EIR-FT 18,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1ada2539-71a9-408b-bc0d-6a7675d4301a}, !- Handle
  Split DX Coil EIR-FF 18,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8176c50d-2578-4cb4-8dee-ae697b41a429}, !- Handle
  HPACCOOLPLFFPLR 18,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d6030afc-b3b0-4253-a413-0bac6ab35130}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 19,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2b5827c1-5947-4dbd-9676-a226285b19e4}, !- Handle
  DX Coil Cap-FF 19,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2029612c-fa54-42f6-a8e0-c031afc97245}, !- Handle
  PSZ-AC DX Coil EIR-FT 19,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {daf61893-d409-416b-be70-1e9a8803fc11}, !- Handle
  Split DX Coil EIR-FF 19,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e6d3fb0c-f2e0-4d81-86ed-2a7f4de090f9}, !- Handle
  HPACCOOLPLFFPLR 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3b2f2f49-cb45-481d-a501-1ac7078ef6ae}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 20,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4b02f946-df6f-4444-bcdf-f8887e71554b}, !- Handle
  DX Coil Cap-FF 20,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {711b7c34-8368-47f0-9614-0d102f0e7659}, !- Handle
  PSZ-AC DX Coil EIR-FT 20,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {749cabb8-e185-4b26-8eb2-30bd07f5803f}, !- Handle
  Split DX Coil EIR-FF 20,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8ddc6988-7b49-445d-af84-f93613adf4aa}, !- Handle
  HPACCOOLPLFFPLR 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {598dbbb6-8016-4543-b0f4-c430ceef2313}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 21,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f477e7ae-7222-43b0-a393-3e283c8ea85b}, !- Handle
  DX Coil Cap-FF 21,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d500c904-a1a8-4448-8667-569c8ccb160b}, !- Handle
  PSZ-AC DX Coil EIR-FT 21,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {12b138d3-0513-41fb-92ef-26e5c6d60032}, !- Handle
  Split DX Coil EIR-FF 21,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a582e2b0-2e30-4007-a008-17faee55449c}, !- Handle
  HPACCOOLPLFFPLR 21,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eaab78be-baae-4b68-8324-0a79fc7afdab}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 22,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {59573c38-1a11-45e6-8a87-ff455a66dd77}, !- Handle
  DX Coil Cap-FF 22,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b967fac8-13db-44a1-ae80-e583dca6aeb0}, !- Handle
  PSZ-AC DX Coil EIR-FT 22,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c43f0a58-cb84-4323-8eca-4e3ed27c5da1}, !- Handle
  Split DX Coil EIR-FF 22,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {579f19c2-249f-46df-a120-64cdc7b603bb}, !- Handle
  HPACCOOLPLFFPLR 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00f6234c-d387-4c29-812f-2eb3cd456df5}, !- Handle
  PSZ-Fine Storage DX Coil Cap-FT 23,     !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f36243b8-3054-420f-b5dc-ba3f6554c7aa}, !- Handle
  DX Coil Cap-FF 23,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bc927179-2dd9-4d13-90f7-3fbaa0828ffe}, !- Handle
  PSZ-AC DX Coil EIR-FT 23,               !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e61cd7e1-89c4-470a-b2f0-130fb71ddfee}, !- Handle
  Split DX Coil EIR-FF 23,                !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e3491d27-d803-42ec-b4cb-711a2b80ba56}, !- Handle
  HPACCOOLPLFFPLR 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ShadowCalculation,
  {4d62a230-d50b-4863-8b61-163aa26d8e91}, !- Handle
  20,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:LifeCycleCost:Parameters,
  {d9ea36f9-fccd-4387-9212-d32cd81fd0a8}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RunPeriodControl:DaylightSavingTime,
  {28b71431-7175-4d22-924f-a7c13b59d744}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:People:Definition,
  {5af1b246-fc21-4c29-86af-d466a5ca91d3}, !- Handle
  MidriseApartment Apartment_topfloor_WE People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ac5b742c-9b62-42b0-8ed5-eb6808205b9c}, !- Handle
  MidriseApartment Apartment_topfloor_WE People, !- Name
  {5af1b246-fc21-4c29-86af-d466a5ca91d3}, !- People Definition Name
  {03fcde13-c776-4bda-85c1-0bd7640bbd95}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a3d225af-0241-410b-9a48-444d8c9b9090}, !- Work Efficiency Schedule Name
  {d8851371-5af6-4d5a-955c-00230aca4e59}, !- Clothing Insulation Schedule Name
  {020bd69c-056f-4fca-bf69-7d423a1a911a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fb6888bc-f4d5-4f0a-8d21-cbe29a887329}, !- Handle
  MidriseApartment Apartment_topfloor_WE Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {3e7d9f22-3283-46ee-a997-93eb1abc77c2}, !- Handle
  MidriseApartment Apartment_topfloor_WE Lights, !- Name
  {fb6888bc-f4d5-4f0a-8d21-cbe29a887329}, !- Lights Definition Name
  {03fcde13-c776-4bda-85c1-0bd7640bbd95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {216ef236-e539-4099-906a-3a3f326dba3a}, !- Handle
  MidriseApartment Apartment_topfloor_WE Additional Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {378e7803-ca4a-4384-a05a-1cf54703ed40}, !- Handle
  MidriseApartment Apartment_topfloor_WE Additional Lights, !- Name
  {216ef236-e539-4099-906a-3a3f326dba3a}, !- Lights Definition Name
  {03fcde13-c776-4bda-85c1-0bd7640bbd95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {c8c403f9-cc43-4561-abc9-eea3f4616823}, !- Handle
  MidriseApartment Apartment_topfloor_WE Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7d3e2fad-7c75-424d-a6bb-ab6d484df6d4}, !- Handle
  MidriseApartment Apartment_topfloor_WE Elec Equip, !- Name
  {c8c403f9-cc43-4561-abc9-eea3f4616823}, !- Electric Equipment Definition Name
  {03fcde13-c776-4bda-85c1-0bd7640bbd95}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {b740418a-eac3-4e9d-ad33-52e1322c7617}, !- Handle
  MidriseApartment Apartment_topfloor_WE Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b2eb260d-43a3-47a3-b596-062a4dde1789}, !- Handle
  MidriseApartment Apartment_topfloor_WE Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5d96cf28-3cfe-45a7-adf5-c0f7d2feefcf}, !- Number of People Schedule Name
  {70ffb6b1-5de5-4738-b753-03c7f23c5144}, !- People Activity Level Schedule Name
  {6e049f62-4f0f-4fe7-9dee-533d68bc8fd6}, !- Lighting Schedule Name
  {d243eb18-3e78-40ef-92c1-b6032c58a872}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {98f9055a-0565-4307-a4ad-f10a3e6f1b93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {cf7a4178-5445-4d02-94c6-be312db35623}, !- Handle
  MidriseApartment Apartment People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {4b05a956-4153-4321-9d97-3d4e0388384c}, !- Handle
  MidriseApartment Apartment People,      !- Name
  {cf7a4178-5445-4d02-94c6-be312db35623}, !- People Definition Name
  {b84329b2-f521-46f9-b02c-5b6321d3b398}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a3d225af-0241-410b-9a48-444d8c9b9090}, !- Work Efficiency Schedule Name
  {d8851371-5af6-4d5a-955c-00230aca4e59}, !- Clothing Insulation Schedule Name
  {020bd69c-056f-4fca-bf69-7d423a1a911a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {61c5eef3-785d-4c43-8635-9eb6afb88148}, !- Handle
  MidriseApartment Apartment Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {af5eb8c7-c7fc-4c8d-b8ff-55aad2ac5302}, !- Handle
  MidriseApartment Apartment Lights,      !- Name
  {61c5eef3-785d-4c43-8635-9eb6afb88148}, !- Lights Definition Name
  {b84329b2-f521-46f9-b02c-5b6321d3b398}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {ab9ddb73-f47a-464a-86b6-8f05f086eb0b}, !- Handle
  MidriseApartment Apartment Additional Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {cd6cb9ed-a3d7-40b1-95a0-0e972a9cc07c}, !- Handle
  MidriseApartment Apartment Additional Lights, !- Name
  {ab9ddb73-f47a-464a-86b6-8f05f086eb0b}, !- Lights Definition Name
  {b84329b2-f521-46f9-b02c-5b6321d3b398}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {02fe8c01-b718-49b2-aca7-81c9d0e24f49}, !- Handle
  MidriseApartment Apartment Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {cc6e55c8-c08d-4cf5-9a74-f34cb30f0cdf}, !- Handle
  MidriseApartment Apartment Elec Equip,  !- Name
  {02fe8c01-b718-49b2-aca7-81c9d0e24f49}, !- Electric Equipment Definition Name
  {b84329b2-f521-46f9-b02c-5b6321d3b398}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {a382a98c-bff6-45dd-b3b2-358be2dee48b}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {04dad484-b4d4-4a6c-ae7d-c0fb4b76b4f8}, !- Handle
  MidriseApartment Apartment Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5d96cf28-3cfe-45a7-adf5-c0f7d2feefcf}, !- Number of People Schedule Name
  {70ffb6b1-5de5-4738-b753-03c7f23c5144}, !- People Activity Level Schedule Name
  {6e049f62-4f0f-4fe7-9dee-533d68bc8fd6}, !- Lighting Schedule Name
  {d243eb18-3e78-40ef-92c1-b6032c58a872}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {98f9055a-0565-4307-a4ad-f10a3e6f1b93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {77b98717-a758-4f45-b359-b11b88e86eec}, !- Handle
  MidriseApartment Corridor_topfloor Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {78fb617c-8a02-4b63-bd93-7f0827122609}, !- Handle
  MidriseApartment Corridor_topfloor Lights, !- Name
  {77b98717-a758-4f45-b359-b11b88e86eec}, !- Lights Definition Name
  {b78a2137-201c-4ac1-af0e-fa6c5c8cc584}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {aae4b912-a5f3-4e36-abfe-b3355b95ec37}, !- Handle
  MidriseApartment Corridor_topfloor Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {3ea692b6-1965-412e-9820-4807e92be8a6}, !- Handle
  MidriseApartment Corridor_topfloor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {616d03b2-fad6-4851-9fcc-522a5d596e95}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2bb45c56-a965-4b79-bf7c-3f135c73cf28}, !- Lighting Schedule Name
  {eb304350-4fc8-4619-9890-2c38ff67e15c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fe8267c5-fbd2-4820-a713-3d4dbdac0b32}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2bb45c56-a965-4b79-bf7c-3f135c73cf28}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {0f9d5332-19a9-4284-94e6-35f52706eba0}, !- Default Day Schedule Name
  {86aa6d9f-edf5-41e6-845a-b62bdba9c936}, !- Summer Design Day Schedule Name
  {42a01565-faf4-49a9-a36b-a344e1363b2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f9d5332-19a9-4284-94e6-35f52706eba0}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007 Default, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {42a01565-faf4-49a9-a36b-a344e1363b2d}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007 Winter Design Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86aa6d9f-edf5-41e6-845a-b62bdba9c936}, !- Handle
  ApartmentMidRise LTG_COR_SCH_2004_2007 Summer Design Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People:Definition,
  {78069e58-faa5-4d33-82ea-093519553b15}, !- Handle
  MidriseApartment Apartment_topfloor_NS People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fd87019a-d060-49fb-921e-d8895744fc77}, !- Handle
  MidriseApartment Apartment_topfloor_NS People, !- Name
  {78069e58-faa5-4d33-82ea-093519553b15}, !- People Definition Name
  {3985f587-bb93-4d78-8406-27bd9bbaafe5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a3d225af-0241-410b-9a48-444d8c9b9090}, !- Work Efficiency Schedule Name
  {d8851371-5af6-4d5a-955c-00230aca4e59}, !- Clothing Insulation Schedule Name
  {020bd69c-056f-4fca-bf69-7d423a1a911a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {33654be0-5753-4f79-b2ac-9660ad60cfa3}, !- Handle
  MidriseApartment Apartment_topfloor_NS Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f5796742-99d6-4e65-8402-0d003f24817d}, !- Handle
  MidriseApartment Apartment_topfloor_NS Lights, !- Name
  {33654be0-5753-4f79-b2ac-9660ad60cfa3}, !- Lights Definition Name
  {3985f587-bb93-4d78-8406-27bd9bbaafe5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {50f4dc05-d6a7-4050-8754-1f9ced32655f}, !- Handle
  MidriseApartment Apartment_topfloor_NS Additional Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {3ca49f88-34a8-4470-b662-193bd5a237bf}, !- Handle
  MidriseApartment Apartment_topfloor_NS Additional Lights, !- Name
  {50f4dc05-d6a7-4050-8754-1f9ced32655f}, !- Lights Definition Name
  {3985f587-bb93-4d78-8406-27bd9bbaafe5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {36cf1ff0-7722-4f3c-b110-afb12c2301eb}, !- Handle
  MidriseApartment Apartment_topfloor_NS Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {f93d76af-f944-4a4e-ae4a-e9aa9bee4280}, !- Handle
  MidriseApartment Apartment_topfloor_NS Elec Equip, !- Name
  {36cf1ff0-7722-4f3c-b110-afb12c2301eb}, !- Electric Equipment Definition Name
  {3985f587-bb93-4d78-8406-27bd9bbaafe5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {cbe82ab1-f62e-4b10-9856-8493a161fa7b}, !- Handle
  MidriseApartment Apartment_topfloor_NS Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a4188d9a-f03a-46fd-83fc-66ddf0a4b12c}, !- Handle
  MidriseApartment Apartment_topfloor_NS Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {5d96cf28-3cfe-45a7-adf5-c0f7d2feefcf}, !- Number of People Schedule Name
  {70ffb6b1-5de5-4738-b753-03c7f23c5144}, !- People Activity Level Schedule Name
  {6e049f62-4f0f-4fe7-9dee-533d68bc8fd6}, !- Lighting Schedule Name
  {d243eb18-3e78-40ef-92c1-b6032c58a872}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {98f9055a-0565-4307-a4ad-f10a3e6f1b93}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Lights:Definition,
  {5e435b20-119b-4a1c-bacb-f7d776fd24aa}, !- Handle
  MidriseApartment Corridor Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {f4d5d793-a35e-4af6-bec0-b60759917953}, !- Handle
  MidriseApartment Corridor Lights,       !- Name
  {5e435b20-119b-4a1c-bacb-f7d776fd24aa}, !- Lights Definition Name
  {8e2d26ac-c4e1-462f-b935-27e90f1b86b5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {43caac32-0ffa-4bba-8d3f-436b29a9a780}, !- Handle
  MidriseApartment Corridor Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {97a68e67-810f-46c0-a2af-cf80afb6bfab}, !- Handle
  MidriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {616d03b2-fad6-4851-9fcc-522a5d596e95}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2bb45c56-a965-4b79-bf7c-3f135c73cf28}, !- Lighting Schedule Name
  {eb304350-4fc8-4619-9890-2c38ff67e15c}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {fe8267c5-fbd2-4820-a713-3d4dbdac0b32}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:People:Definition,
  {80c844ed-46b6-4627-89a5-cb013050545f}, !- Handle
  MidriseApartment Office People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {242a0ea4-13c0-4e1a-ae59-6d2f81a14806}, !- Handle
  MidriseApartment Office People,         !- Name
  {80c844ed-46b6-4627-89a5-cb013050545f}, !- People Definition Name
  {f95cadb9-4364-4c55-88c3-de5d747fe6fa}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {a3d225af-0241-410b-9a48-444d8c9b9090}, !- Work Efficiency Schedule Name
  {d8851371-5af6-4d5a-955c-00230aca4e59}, !- Clothing Insulation Schedule Name
  {020bd69c-056f-4fca-bf69-7d423a1a911a}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ec54e55e-e57b-4acf-97ba-b72d54906c99}, !- Handle
  MidriseApartment Office Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {8df5f543-abd1-4f07-a7e8-de0bd368f24d}, !- Handle
  MidriseApartment Office Lights,         !- Name
  {ec54e55e-e57b-4acf-97ba-b72d54906c99}, !- Lights Definition Name
  {f95cadb9-4364-4c55-88c3-de5d747fe6fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  0,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {88e8a4da-e1af-4273-b000-b3152deba4f8}, !- Handle
  MidriseApartment Office Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {5de1c104-d2b8-4d10-8a44-b32166f10604}, !- Handle
  MidriseApartment Office Elec Equip,     !- Name
  {88e8a4da-e1af-4273-b000-b3152deba4f8}, !- Electric Equipment Definition Name
  {f95cadb9-4364-4c55-88c3-de5d747fe6fa}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {61df555d-367e-4bc7-89fc-f1156101f7b4}, !- Handle
  MidriseApartment Office Ventilation,    !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4b7634d2-e0f6-478a-8591-355a1c8c8705}, !- Handle
  MidriseApartment Office Schedule Set,   !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8a54bb2a-3e37-4fa5-8133-d99c0aa4a756}, !- Number of People Schedule Name
  {70ffb6b1-5de5-4738-b753-03c7f23c5144}, !- People Activity Level Schedule Name
  {26fe3f9a-bc1d-44e8-9e55-f134a000a02a}, !- Lighting Schedule Name
  {f5e3c18b-2e94-4fbb-8cb2-ca2defa8827f}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {400dd520-ee43-408f-acae-cdc41665e9ad}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {26fe3f9a-bc1d-44e8-9e55-f134a000a02a}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {604cd1c4-5ffb-4c2c-9715-1423d8007f8b}, !- Default Day Schedule Name
  {0a7b6fbc-8de6-4e7a-8fa9-f0c8b3c4b352}, !- Summer Design Day Schedule Name
  {b6b2e04a-8146-4841-89f0-ef8ab4e8875a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {604cd1c4-5ffb-4c2c-9715-1423d8007f8b}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Default, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0a7b6fbc-8de6-4e7a-8fa9-f0c8b3c4b352}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Summer Design Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00c9d702-5f83-45ef-89f4-c88fdf68c66c}, !- Handle
  Schedule Rule 6,                        !- Name
  {26fe3f9a-bc1d-44e8-9e55-f134a000a02a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b18a1bc-9a6f-4227-8bcc-2b811a29f308}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b18a1bc-9a6f-4227-8bcc-2b811a29f308}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {b6b2e04a-8146-4841-89f0-ef8ab4e8875a}, !- Handle
  ApartmentMidRise LTG_OFF_SCH_2004_2007 Winter Design Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5e3c18b-2e94-4fbb-8cb2-ca2defa8827f}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {a8f8eb03-15bf-4138-a303-85b5e415a41d}, !- Default Day Schedule Name
  {14a2cb21-da95-459b-984c-e891f07f0c9f}, !- Summer Design Day Schedule Name
  {70fb9fd5-63e8-4fd5-b6d1-054d464fe4bd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a8f8eb03-15bf-4138-a303-85b5e415a41d}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Default, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {70fb9fd5-63e8-4fd5-b6d1-054d464fe4bd}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Winter Design Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {14a2cb21-da95-459b-984c-e891f07f0c9f}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Summer Design Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {67353886-27ab-41a4-af9f-c282efc6c9e4}, !- Handle
  Schedule Rule 7,                        !- Name
  {f5e3c18b-2e94-4fbb-8cb2-ca2defa8827f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f34e8b6-5862-4936-9811-3cc9665d733a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f34e8b6-5862-4936-9811-3cc9665d733a}, !- Handle
  ApartmentMidRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:DefaultConstructionSet,
  {27a4105c-cd54-4254-8434-83da96957649}, !- Handle
  Res 90.1-2004 - MidApt - ASHRAE 169-2013-2A, !- Name
  {d354886a-2171-4045-a3a8-ed5678c910b2}, !- Default Exterior Surface Constructions Name
  {d6d3baa6-504d-4b0e-88dd-e8b2a6bd95ef}, !- Default Interior Surface Constructions Name
  {70ec27f0-2a6d-473f-a8c4-937a89cbdf00}, !- Default Ground Contact Surface Constructions Name
  {2412a522-9ba5-4577-b03f-6c6e041e91b9}, !- Default Exterior SubSurface Constructions Name
  {5d9a79c6-fe4d-4829-a21e-a2372f9e3547}, !- Default Interior SubSurface Constructions Name
  {bf9f7dea-d6ea-4a2d-86eb-72c632b05708}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d354886a-2171-4045-a3a8-ed5678c910b2}, !- Handle
  Default Surface Constructions 4,        !- Name
  {efdd95e1-ca8f-4f11-a4ac-c46e8c06ddb4}, !- Floor Construction Name
  {9a1811e8-fee0-40e3-a548-16fb89aa1ff3}, !- Wall Construction Name
  {1251cb76-e2f8-4ee7-b876-42102a573899}; !- Roof Ceiling Construction Name

OS:Construction,
  {efdd95e1-ca8f-4f11-a4ac-c46e8c06ddb4}, !- Handle
  Typical Insulated Exterior Mass Floor R-9.35, !- Name
  ,                                       !- Surface Rendering Name
  {c7d1a966-901f-4504-b104-0293406ab680}, !- Layer 1
  {3f90357c-0883-4b88-b1d1-63becd84d616}, !- Layer 2
  {bd04b0e2-ef28-47d5-a13d-b34c2df2da47}; !- Layer 3

OS:StandardsInformation:Construction,
  {e9d34562-c160-49de-bc43-b64549afefb2}, !- Handle
  {efdd95e1-ca8f-4f11-a4ac-c46e8c06ddb4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {9a1811e8-fee0-40e3-a548-16fb89aa1ff3}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-8.06, !- Name
  ,                                       !- Surface Rendering Name
  {af2fb1ce-3743-4d02-b6cb-4cd13e900128}, !- Layer 1
  {66945bb9-a22d-45bc-a11a-c981add870e2}, !- Layer 2
  {9ef3fffe-44e2-44c7-8918-5e7e02ca130a}, !- Layer 3
  {66945bb9-a22d-45bc-a11a-c981add870e2}; !- Layer 4

OS:StandardsInformation:Construction,
  {1089903a-620d-4c09-8eaf-eb6307cc9151}, !- Handle
  {9a1811e8-fee0-40e3-a548-16fb89aa1ff3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material:NoMass,
  {9ef3fffe-44e2-44c7-8918-5e7e02ca130a}, !- Handle
  Typical Insulation R-5.89,              !- Name
  Smooth,                                 !- Roughness
  1.03652198288505,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {1251cb76-e2f8-4ee7-b876-42102a573899}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {725b6347-c26d-47c1-adb0-8ae98bebc068}, !- Layer 1
  {d2f8a274-11d9-498e-82f7-5ad188f257bf}, !- Layer 2
  {8a703f85-2ca6-4475-b165-04c0b1c6c2b0}; !- Layer 3

OS:StandardsInformation:Construction,
  {62cb90f2-025c-42b2-a7f8-8bd0d0b543dc}, !- Handle
  {1251cb76-e2f8-4ee7-b876-42102a573899}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {725b6347-c26d-47c1-adb0-8ae98bebc068}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d2f8a274-11d9-498e-82f7-5ad188f257bf}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {d6d3baa6-504d-4b0e-88dd-e8b2a6bd95ef}, !- Handle
  Default Surface Constructions 5,        !- Name
  {1b9b5815-0352-453d-90c4-bc232f679404}, !- Floor Construction Name
  {7ed7b0e1-aa2e-4604-83b3-cac0e92eab5f}, !- Wall Construction Name
  {e59bc369-1b48-4f72-8dd9-76b3e56d3cde}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {70ec27f0-2a6d-473f-a8c4-937a89cbdf00}, !- Handle
  Default Surface Constructions 6,        !- Name
  {01f73a3c-0998-4aa6-946e-dd0d21f15af8}, !- Floor Construction Name
  {3dcbe2d4-94c7-4379-860b-f6db54512bf6}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {2412a522-9ba5-4577-b03f-6c6e041e91b9}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {32b5ec77-3450-45f2-b092-302513d32dc4}, !- Fixed Window Construction Name
  {32b5ec77-3450-45f2-b092-302513d32dc4}, !- Operable Window Construction Name
  {70114aa5-bafc-46b2-b78f-3b76f97b5c5c}, !- Door Construction Name
  {32b5ec77-3450-45f2-b092-302513d32dc4}, !- Glass Door Construction Name
  {625d40af-24a5-4b8a-a4c7-6732e57c4bc4}, !- Overhead Door Construction Name
  {6a5a663d-ca10-467c-8b30-e82cfe29f7d2}, !- Skylight Construction Name
  {2863cb71-7736-41e0-903b-82b2b509ff3c}, !- Tubular Daylight Dome Construction Name
  {2863cb71-7736-41e0-903b-82b2b509ff3c}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {32b5ec77-3450-45f2-b092-302513d32dc4}, !- Handle
  U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm, !- Name
  ,                                       !- Surface Rendering Name
  {0b5bf256-3b56-485f-b872-5cdb95b44d91}; !- Layer 1

OS:StandardsInformation:Construction,
  {61e3536e-8019-4dcf-ab12-638e8ed39208}, !- Handle
  {32b5ec77-3450-45f2-b092-302513d32dc4}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {0b5bf256-3b56-485f-b872-5cdb95b44d91}, !- Handle
  ECREF-1 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.099,                                  !- Solar Transmittance at Normal Incidence
  0.219,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.219,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.155,                                  !- Visible Transmittance at Normal Incidence
  0.073,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.073,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {70114aa5-bafc-46b2-b78f-3b76f97b5c5c}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {58bd9814-80f4-487c-9b20-1a542a95a4d6}, !- Layer 1
  {54b0dec8-c625-47c0-9825-1424f5488efa}; !- Layer 2

OS:StandardsInformation:Construction,
  {d422e027-f357-437f-9165-57c510157f56}, !- Handle
  {70114aa5-bafc-46b2-b78f-3b76f97b5c5c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {54b0dec8-c625-47c0-9825-1424f5488efa}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {5d9a79c6-fe4d-4829-a21e-a2372f9e3547}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {2863cb71-7736-41e0-903b-82b2b509ff3c}, !- Fixed Window Construction Name
  {2863cb71-7736-41e0-903b-82b2b509ff3c}, !- Operable Window Construction Name
  {b6c25c7c-1b22-4df1-8d55-8e63d9bc7a0a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceInfiltration:DesignFlowRate,
  {c4ef9565-8de0-4a03-99db-0f02bea72026}, !- Handle
  G Corridor Infiltration,                !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0dfb9f9d-a1cb-468b-bc8a-625e7bbc3c37}, !- Handle
  G N1 Apartment Infiltration,            !- Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {04839904-88a7-4181-a164-bef9645ab099}, !- Handle
  G N2 Apartment Infiltration,            !- Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57897561-b43d-4e3c-b6e7-ad12321cb1c0}, !- Handle
  G NE Apartment Infiltration,            !- Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a3dab97-359c-4055-a265-869ca648a4ef}, !- Handle
  G NW Apartment Infiltration,            !- Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef1d2892-7354-4b05-b397-71732eddcd6f}, !- Handle
  G S1 Apartment Infiltration,            !- Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {17d822e7-a86b-40f8-99b9-37ecdb27c06e}, !- Handle
  G S2 Apartment Infiltration,            !- Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aba60567-5813-471b-8371-a1ca6df48b48}, !- Handle
  G SW Apartment Infiltration,            !- Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8ea3d1e3-190b-454e-8046-26bacc63738d}, !- Handle
  M Corridor Infiltration,                !- Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2562e30c-8e6c-44cf-8e36-f847dd9793e8}, !- Handle
  M N1 Apartment Infiltration,            !- Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3045d7a-95ca-42d1-a542-b169d81211e8}, !- Handle
  M N2 Apartment Infiltration,            !- Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d18b1bbe-2b92-44d2-af60-e9a54fcc1a63}, !- Handle
  M NE Apartment Infiltration,            !- Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {188aee6e-9e13-4ac7-ba7d-042a7bd6686b}, !- Handle
  M NW Apartment Infiltration,            !- Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cfa5b431-4c56-4324-8a54-2bc0c8fbf7f2}, !- Handle
  M S1 Apartment Infiltration,            !- Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae641db0-59c5-45fa-b0cd-02ff5a8c3418}, !- Handle
  M S2 Apartment Infiltration,            !- Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70e08363-3dfb-49ff-9bef-17bf1a39bd1e}, !- Handle
  M SE Apartment Infiltration,            !- Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e14d842a-584f-4da3-80a4-a2c50ae925b0}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cb159957-823e-48ff-9560-d8138c5c2e2d}, !- Handle
  Office Infiltration,                    !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c2661ea-52ef-4822-a3b5-09df5fd149a5}, !- Handle
  T Corridor Infiltration,                !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00011921302961602,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {228a0d22-a2cd-495d-90a9-f2711a1a1fa0}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000292923446732348,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af7aec93-112b-43a5-8271-ec4ca6c5a52c}, !- Handle
  T N2 Apartment Infiltration,            !- Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000292923443782181,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26743047-667e-42f2-b7af-729193bfc4ba}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00040879505852862,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60afa96a-cfbc-4b06-88c5-056255d37898}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00040879505852862,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {561dec29-244f-4e96-b044-d2866518f0db}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000292923443782181,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a7c9fe4-ac8b-4b1a-80a9-b3d25e561cd5}, !- Handle
  T S2 Apartment Infiltration,            !- Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000292923443782181,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6835af1-1c37-4615-811c-da710ed585fb}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00040879505852862,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecfe588a-c8a9-45eb-9b2d-905718dab4d6}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00040879505852862,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {236c1a75-9c9a-44df-860b-699589867252}, !- Handle
  Elevator Schedule 1,                    !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {28b6474e-f166-482c-9cbd-75130da9ba39}, !- Default Day Schedule Name
  {f200222d-283e-4d5a-8e6b-8627fb34cbee}, !- Summer Design Day Schedule Name
  {0342e683-6ceb-49f7-888f-9f7684925e10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {28b6474e-f166-482c-9cbd-75130da9ba39}, !- Handle
  27 space(s) Occ Sch Default 1,          !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f200222d-283e-4d5a-8e6b-8627fb34cbee}, !- Handle
  27 space(s) Occ Sch Summer Design Day 1, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0342e683-6ceb-49f7-888f-9f7684925e10}, !- Handle
  27 space(s) Occ Sch Winter Design Day 1, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ba44ed18-fe37-47ef-8393-e86baca3043a}, !- Handle
  27 space(s) Occ Sch Sunday Rule 1,      !- Name
  {236c1a75-9c9a-44df-860b-699589867252}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70f6b0cb-1302-41a8-b57a-f1bc7250c982}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70f6b0cb-1302-41a8-b57a-f1bc7250c982}, !- Handle
  27 space(s) Occ Sch Sunday 1,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0178700262612159,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0548014138677288,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0166786911771349,                     !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00595667542040531,                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0262093718497833,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0416967279428372,                     !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0154873560930538,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {26d628d5-1c88-4b43-9bc0-bf89ba3c0b98}, !- Handle
  27 space(s) Occ Sch Saturday Rule 1,    !- Name
  {236c1a75-9c9a-44df-860b-699589867252}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e1071e1e-7638-4797-8560-816ea00d0b33}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e1071e1e-7638-4797-8560-816ea00d0b33}, !- Handle
  27 space(s) Occ Sch Saturday 1,         !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0178700262612159,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0548014138677288,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0166786911771349,                     !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00595667542040531,                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.0262093718497833,                     !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0416967279428372,                     !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0154873560930538,                     !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {0a1dc6df-4c44-4e46-aefc-e05949abc7d8}, !- Handle
  27 space(s) Occ Sch Friday Rule 1,      !- Name
  {236c1a75-9c9a-44df-860b-699589867252}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d13d38c5-b5a7-4057-809c-02c8d685f05c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {d13d38c5-b5a7-4057-809c-02c8d685f05c}, !- Handle
  27 space(s) Occ Sch Friday 1,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0178700262612159,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0506458228156359,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0166786911771348,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00207779552604649,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00595667542040531,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0220537807976904,                     !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0416967279428372,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0154873560930538,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {8d481ac3-53ad-46b8-a310-e6f1c853fcef}, !- Handle
  27 space(s) Occ Sch Thursday Rule 1,    !- Name
  {236c1a75-9c9a-44df-860b-699589867252}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e3b357de-e03e-4ff2-b051-94b128b8b23c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {e3b357de-e03e-4ff2-b051-94b128b8b23c}, !- Handle
  27 space(s) Occ Sch Thursday 1,         !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0178700262612159,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0506458228156359,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0166786911771348,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00207779552604649,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00595667542040531,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0220537807976904,                     !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0416967279428372,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0154873560930538,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {6fd03fd9-f42c-451b-9790-4ed130f2ad8d}, !- Handle
  27 space(s) Occ Sch Wednesday Rule 1,   !- Name
  {236c1a75-9c9a-44df-860b-699589867252}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dbf9a492-60c3-4f0d-9cfb-23eca20ca465}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {dbf9a492-60c3-4f0d-9cfb-23eca20ca465}, !- Handle
  27 space(s) Occ Sch Wednesday 1,        !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0178700262612159,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0506458228156359,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0166786911771348,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00207779552604649,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00595667542040531,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0220537807976904,                     !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0416967279428372,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0154873560930538,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {709ba5f3-59b6-4c38-9867-793b3ad2a2e8}, !- Handle
  27 space(s) Occ Sch Tuesday Rule 1,     !- Name
  {236c1a75-9c9a-44df-860b-699589867252}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {0efb37a0-99fd-4b90-b5dc-70da84a79022}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {0efb37a0-99fd-4b90-b5dc-70da84a79022}, !- Handle
  27 space(s) Occ Sch Tuesday 1,          !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0178700262612159,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0506458228156359,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0166786911771348,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00207779552604649,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00595667542040531,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0220537807976904,                     !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0416967279428372,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0154873560930538,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {b2008b98-c435-46e4-a3f3-fc746812c037}, !- Handle
  27 space(s) Occ Sch Monday Rule 1,      !- Name
  {236c1a75-9c9a-44df-860b-699589867252}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {a99c6bf5-1333-41c1-99dc-264a3886ee49}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {a99c6bf5-1333-41c1-99dc-264a3886ee49}, !- Handle
  27 space(s) Occ Sch Monday 1,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0178700262612159,                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0506458228156359,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0166786911771348,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.00207779552604649,                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.00595667542040531,                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0220537807976904,                     !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0416967279428372,                     !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.0154873560930538,                     !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Ruleset,
  {d4ff0fdb-023f-4d9b-92dd-81d136c1ac20}, !- Handle
  Elevator Schedule 2,                    !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {6213b278-7ce0-4f18-9ad4-e4f95f8c101d}, !- Default Day Schedule Name
  {e147879f-0d17-46fd-b870-04637f308774}, !- Summer Design Day Schedule Name
  {ed05b528-47c5-4d9d-8956-2556a0e4ac1c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6213b278-7ce0-4f18-9ad4-e4f95f8c101d}, !- Handle
  27 space(s) Occ Sch Default 2,          !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e147879f-0d17-46fd-b870-04637f308774}, !- Handle
  27 space(s) Occ Sch Summer Design Day 2, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ed05b528-47c5-4d9d-8956-2556a0e4ac1c}, !- Handle
  27 space(s) Occ Sch Winter Design Day 2, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0e47e4d1-03b8-4ea5-8ef2-2b698fb9490e}, !- Handle
  27 space(s) Occ Sch Sunday Rule 2,      !- Name
  {d4ff0fdb-023f-4d9b-92dd-81d136c1ac20}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {86fb7c4f-f85f-4e5e-b959-dddf130ff0ea}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {86fb7c4f-f85f-4e5e-b959-dddf130ff0ea}, !- Handle
  27 space(s) Occ Sch Sunday 2,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {3115ed48-1267-4d3c-841d-2eb07e7f85bf}, !- Handle
  27 space(s) Occ Sch Saturday Rule 2,    !- Name
  {d4ff0fdb-023f-4d9b-92dd-81d136c1ac20}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
