  {e01ff644-c92a-4057-a15b-a5e47ee82983}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e01ff644-c92a-4057-a15b-a5e47ee82983}, !- Handle
  27 space(s) Occ Sch Saturday 2,         !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {c36b77f8-cd3d-4894-916b-c1d691381681}, !- Handle
  27 space(s) Occ Sch Friday Rule 2,      !- Name
  {d4ff0fdb-023f-4d9b-92dd-81d136c1ac20}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {49f06bec-dbb3-4de1-b90a-eea72669bb3b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {49f06bec-dbb3-4de1-b90a-eea72669bb3b}, !- Handle
  27 space(s) Occ Sch Friday 2,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {1aa3db95-4814-47be-8f53-8af1f0fdb049}, !- Handle
  27 space(s) Occ Sch Thursday Rule 2,    !- Name
  {d4ff0fdb-023f-4d9b-92dd-81d136c1ac20}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4725bab1-f115-477a-b860-cc6fb3271e7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {4725bab1-f115-477a-b860-cc6fb3271e7a}, !- Handle
  27 space(s) Occ Sch Thursday 2,         !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {e643670c-cae2-402a-b532-c612071491de}, !- Handle
  27 space(s) Occ Sch Wednesday Rule 2,   !- Name
  {d4ff0fdb-023f-4d9b-92dd-81d136c1ac20}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {77d76e85-01e7-4924-8e92-4c5b92909666}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {77d76e85-01e7-4924-8e92-4c5b92909666}, !- Handle
  27 space(s) Occ Sch Wednesday 2,        !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {f9dc5d12-5742-456e-8f22-6a9164c56b3c}, !- Handle
  27 space(s) Occ Sch Tuesday Rule 2,     !- Name
  {d4ff0fdb-023f-4d9b-92dd-81d136c1ac20}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {ed721f8c-28a3-4cf4-8e38-1677d157f4aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {ed721f8c-28a3-4cf4-8e38-1677d157f4aa}, !- Handle
  27 space(s) Occ Sch Tuesday 2,          !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {0ce79c7c-dbd7-4ec0-97a3-2fcd328fdab3}, !- Handle
  27 space(s) Occ Sch Monday Rule 2,      !- Name
  {d4ff0fdb-023f-4d9b-92dd-81d136c1ac20}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {e83a037c-a9db-4520-b6bc-556fd5e6d525}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {e83a037c-a9db-4520-b6bc-556fd5e6d525}, !- Handle
  27 space(s) Occ Sch Monday 2,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Ruleset,
  {ea425349-ced0-4407-8c4e-b90c15215541}, !- Handle
  Elevator Schedule 3,                    !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {428b0992-dccf-4e4e-9828-797274042c17}, !- Default Day Schedule Name
  {80318340-7c07-4364-9b11-89fdfdf05df6}, !- Summer Design Day Schedule Name
  {f1d87aaa-73d3-40be-9165-d9b7070bdbc9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {428b0992-dccf-4e4e-9828-797274042c17}, !- Handle
  27 space(s) Occ Sch Default 3,          !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80318340-7c07-4364-9b11-89fdfdf05df6}, !- Handle
  27 space(s) Occ Sch Summer Design Day 3, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1d87aaa-73d3-40be-9165-d9b7070bdbc9}, !- Handle
  27 space(s) Occ Sch Winter Design Day 3, !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0e9b426-f396-4e11-9e7a-85ccc8f74d8d}, !- Handle
  27 space(s) Occ Sch Sunday Rule 3,      !- Name
  {ea425349-ced0-4407-8c4e-b90c15215541}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8abe5a46-706e-4493-abb4-c874c0e1813c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8abe5a46-706e-4493-abb4-c874c0e1813c}, !- Handle
  27 space(s) Occ Sch Sunday 3,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {d9b891e1-b2ce-485f-8b5a-e99228077b91}, !- Handle
  27 space(s) Occ Sch Saturday Rule 3,    !- Name
  {ea425349-ced0-4407-8c4e-b90c15215541}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7096456f-c8d6-4290-a8bd-43772f63f2ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7096456f-c8d6-4290-a8bd-43772f63f2ee}, !- Handle
  27 space(s) Occ Sch Saturday 3,         !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0;                                      !- Value Until Time 11

OS:Schedule:Rule,
  {82817054-09e8-40c4-bd13-2857331084dd}, !- Handle
  27 space(s) Occ Sch Friday Rule 3,      !- Name
  {ea425349-ced0-4407-8c4e-b90c15215541}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {affd9daa-12ab-4665-a563-5eddad21ceff}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {affd9daa-12ab-4665-a563-5eddad21ceff}, !- Handle
  27 space(s) Occ Sch Friday 3,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {1e912d1b-4bf6-48c9-903e-00cf1f84ffa1}, !- Handle
  27 space(s) Occ Sch Thursday Rule 3,    !- Name
  {ea425349-ced0-4407-8c4e-b90c15215541}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {889462f4-621a-47ef-806f-f732278959a1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {889462f4-621a-47ef-806f-f732278959a1}, !- Handle
  27 space(s) Occ Sch Thursday 3,         !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {97bca55b-93cc-4831-b291-ab13407124ee}, !- Handle
  27 space(s) Occ Sch Wednesday Rule 3,   !- Name
  {ea425349-ced0-4407-8c4e-b90c15215541}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {1daa75e5-385a-480e-81d4-5986f83cd5fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {1daa75e5-385a-480e-81d4-5986f83cd5fe}, !- Handle
  27 space(s) Occ Sch Wednesday 3,        !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {ab28685c-d54a-4cbe-b2aa-e715134b974a}, !- Handle
  27 space(s) Occ Sch Tuesday Rule 3,     !- Name
  {ea425349-ced0-4407-8c4e-b90c15215541}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {f029c228-ebce-4ccf-8289-a8f37bac683c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {f029c228-ebce-4ccf-8289-a8f37bac683c}, !- Handle
  27 space(s) Occ Sch Tuesday 3,          !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:Schedule:Rule,
  {fd3ed2ec-4eed-4df0-9a86-a941e3c89f37}, !- Handle
  27 space(s) Occ Sch Monday Rule 3,      !- Name
  {ea425349-ced0-4407-8c4e-b90c15215541}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {40562322-43cb-468f-bf63-96c7afc02214}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {40562322-43cb-468f-bf63-96c7afc02214}, !- Handle
  27 space(s) Occ Sch Monday 3,           !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  1,                                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  1,                                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  1,                                      !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0;                                      !- Value Until Time 13

OS:ElectricEquipment:Definition,
  {8a009497-e3cd-428a-9e9d-42c2df526d71}, !- Handle
  Elevator Lift Motor,                    !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {03479852-27d6-4dcf-9dad-549afc0da818}, !- Handle
  1 Elevator Lift Motors,                 !- Name
  {8a009497-e3cd-428a-9e9d-42c2df526d71}, !- Electric Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {236c1a75-9c9a-44df-860b-699589867252}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {13ec4873-e2b6-4d4f-ba71-0165f97e058f}, !- Handle
  Elevator Fan,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  74.7252,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {4cfbd02a-a6ee-4cbb-97a4-6b3bbd25ee50}, !- Handle
  1 Elevator Fans,                        !- Name
  {13ec4873-e2b6-4d4f-ba71-0165f97e058f}, !- Electric Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {ea425349-ced0-4407-8c4e-b90c15215541}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {8edcba9d-0a4e-428d-8336-e5c5a6c65e07}, !- Handle
  Elevator Lights,                        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  88.9585714285714,                       !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {e0e06df1-63fa-4b5a-a10a-b02167e13cb9}, !- Handle
  1 Elevator Lights,                      !- Name
  {8edcba9d-0a4e-428d-8336-e5c5a6c65e07}, !- Electric Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {d4ff0fdb-023f-4d9b-92dd-81d136c1ac20}, !- Schedule Name
  1,                                      !- Multiplier
  Elevators;                              !- End-Use Subcategory

OS:Schedule:Ruleset,
  {2abd64cc-70b1-4cb6-8cde-72f62f99e37e}, !- Handle
  Schedule Ruleset 72,                    !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {41a347e6-5f7c-42e5-a4de-4d600b83665a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41a347e6-5f7c-42e5-a4de-4d600b83665a}, !- Handle
  Schedule Day 128,                       !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {5c4b98c0-b41a-4cc3-a661-496cb11e4e4a}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {fb007bca-b26c-4606-a0ad-e9feda401977}, !- Handle
  Parking Areas and Drives,               !- Name
  {5c4b98c0-b41a-4cc3-a661-496cb11e4e4a}, !- Exterior Lights Definition Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  27900.2138964583,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {03ce3346-1b61-4185-a9d1-6b492129f5f1}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {e876d474-edfb-472c-a296-c1bf97625190}, !- Handle
  Building Facades,                       !- Name
  {03ce3346-1b61-4185-a9d1-6b492129f5f1}, !- Exterior Lights Definition Name
  {2abd64cc-70b1-4cb6-8cde-72f62f99e37e}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4149.59469863332,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {8f6acde0-dfe3-46ea-903f-5cc6948762b0}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {96e734b1-5aa8-4ede-b657-dc5cdbc0b137}, !- Handle
  Main Entries,                           !- Name
  {8f6acde0-dfe3-46ea-903f-5cc6948762b0}, !- Exterior Lights Definition Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8,                                      !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {60fe5dc8-3120-455b-af55-cad630a75987}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {07a2f346-6dbc-4d2b-ae0c-0f209520d894}, !- Handle
  Other Doors,                            !- Name
  {60fe5dc8-3120-455b-af55-cad630a75987}, !- Exterior Lights Definition Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3.81269982608324,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:WaterUse:Connections,
  {cee4fe3e-c7b3-4018-b0e7-e59d009f6d89}, !- Handle
  MidriseApartment Apartment - 90.1-2004 23 units WUC 30.68gpm at 140F, !- Name
  {ac0628fa-39f9-49e4-a794-411abf8d81a3}, !- Inlet Node Name
  {3eedacad-971a-4244-b76f-90090ad1b217}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b33f6e73-9bb0-42d9-b5d7-0afa0ff9fd2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {920ecaf3-6ce4-4e9a-92ad-3e8e3f5b684a}, !- Handle
  MidriseApartment Apartment - 90.1-2004 23 units Service Water Use Def 30.68gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.00193573340592938,                    !- Peak Flow Rate {m3/s}
  {49009636-a4fb-411b-ac34-14910bcc7a59}, !- Target Temperature Schedule Name
  {9182dd89-ddb1-411a-8ab1-acc7a8165c72}, !- Sensible Fraction Schedule Name
  {75074e54-7483-4b11-8298-27152482612e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9182dd89-ddb1-411a-8ab1-acc7a8165c72}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {56ac4a4c-16b6-46af-8632-997a635568ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56ac4a4c-16b6-46af-8632-997a635568ef}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75074e54-7483-4b11-8298-27152482612e}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  {8317bb84-88b4-4b52-90e5-da4664e60f5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8317bb84-88b4-4b52-90e5-da4664e60f5b}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {b9834263-815c-480e-9549-dfd8cbbdf139}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49009636-a4fb-411b-ac34-14910bcc7a59}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {232bdf59-a1e1-490a-9e7b-3063eb9828da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {232bdf59-a1e1-490a-9e7b-3063eb9828da}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {b33f6e73-9bb0-42d9-b5d7-0afa0ff9fd2f}, !- Handle
  MidriseApartment Apartment - 90.1-2004 23 units Service Water Use 30.68gpm at 140F, !- Name
  {920ecaf3-6ce4-4e9a-92ad-3e8e3f5b684a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {864f8492-f181-406f-a2b4-78c4169eb84f}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {30552bc9-d852-443c-ba7f-d91b265241bd}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {332e65ee-d824-46d2-90e9-17fbe5ea7bba}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {e17bda82-7354-4eb1-87ca-80864be26e27}, !- Plant Side Inlet Node Name
  {6fb0a965-05f9-49ec-befa-f55fe88389a7}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {35d6eb43-e069-4144-9204-af5aa5b6f6c4}, !- Demand Side Inlet Node Name
  {e098bc88-9f97-4e8a-a3b2-1dc515224160}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {56f4767f-3b7b-4c4c-8c13-afcbf8dfba03}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c1679ba3-d899-4b50-a9e0-edb7e7ebbabc}, !- Demand Mixer Name
  {4981bc9e-863a-4b3a-8467-dc228a010104}, !- Demand Splitter Name
  {c9f796bf-437c-454b-9a82-cde48154601c}, !- Supply Mixer Name
  {b91338d3-f6a8-4a3f-aa56-0ba8b78538bf}; !- Supply Splitter Name

OS:Node,
  {62b19018-0e4a-4aba-b6c5-3e3842cb0faa}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Inlet Node, !- Name
  {e17bda82-7354-4eb1-87ca-80864be26e27}, !- Inlet Port
  {06c327ea-397e-4e49-85e9-a8f79c3d5a86}; !- Outlet Port

OS:Node,
  {332e65ee-d824-46d2-90e9-17fbe5ea7bba}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Supply Outlet Node, !- Name
  {0ef16330-cb76-4ab5-916e-2d4917f77f9e}, !- Inlet Port
  {6fb0a965-05f9-49ec-befa-f55fe88389a7}; !- Outlet Port

OS:Node,
  {a599c9c2-6b49-4c0b-becf-d5d39c5334ff}, !- Handle
  23X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {224ef7a4-93df-4cb6-9a98-2bd47ffc3bb7}, !- Inlet Port
  {f7ee75f9-e810-4efc-8031-bee6f00f6b0a}; !- Outlet Port

OS:Connector:Mixer,
  {c9f796bf-437c-454b-9a82-cde48154601c}, !- Handle
  Connector Mixer 3,                      !- Name
  {1954431d-49a5-4a0a-b288-38f2ddd37347}, !- Outlet Branch Name
  {3b530767-eef9-40a4-8702-888841ce2933}, !- Inlet Branch Name 1
  {0aff946f-61b6-449d-be9e-65c0c7170fe4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b91338d3-f6a8-4a3f-aa56-0ba8b78538bf}, !- Handle
  Connector Splitter 3,                   !- Name
  {caa7f61d-56f8-465b-8d45-d595c09b13bc}, !- Inlet Branch Name
  {224ef7a4-93df-4cb6-9a98-2bd47ffc3bb7}, !- Outlet Branch Name 1
  {1912e561-6cd9-4dde-9059-e0de7792e894}; !- Outlet Branch Name 2

OS:Connection,
  {e17bda82-7354-4eb1-87ca-80864be26e27}, !- Handle
  {0b2e9efd-a72c-4750-b459-622435f6881c}, !- Name
  {30552bc9-d852-443c-ba7f-d91b265241bd}, !- Source Object
  14,                                     !- Outlet Port
  {62b19018-0e4a-4aba-b6c5-3e3842cb0faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {224ef7a4-93df-4cb6-9a98-2bd47ffc3bb7}, !- Handle
  {dabfcbe4-a2d4-4ab4-9bb8-46061648f58a}, !- Name
  {b91338d3-f6a8-4a3f-aa56-0ba8b78538bf}, !- Source Object
  3,                                      !- Outlet Port
  {a599c9c2-6b49-4c0b-becf-d5d39c5334ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb0a965-05f9-49ec-befa-f55fe88389a7}, !- Handle
  {eb71b893-158d-4d5b-84ad-abfe9d36593b}, !- Name
  {332e65ee-d824-46d2-90e9-17fbe5ea7bba}, !- Source Object
  3,                                      !- Outlet Port
  {30552bc9-d852-443c-ba7f-d91b265241bd}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d5efd2e4-82f3-4aed-85b8-a1e5c2c8e91b}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Inlet Node, !- Name
  {35d6eb43-e069-4144-9204-af5aa5b6f6c4}, !- Inlet Port
  {78baa54b-e244-473f-9f4d-59543e38ef1a}; !- Outlet Port

OS:Node,
  {ef385cd9-e196-4761-87ca-4036370db481}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Demand Outlet Node, !- Name
  {eee96c1c-de82-4249-855f-84e3cd8f57b5}, !- Inlet Port
  {e098bc88-9f97-4e8a-a3b2-1dc515224160}; !- Outlet Port

OS:Node,
  {f481246d-d3fa-4728-a750-17cc6002bc23}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {ddc96653-2c0b-4110-8bfa-9e603c559e9f}, !- Inlet Port
  {ce322bea-e891-4624-97e1-dbc97cf513aa}; !- Outlet Port

OS:Connector:Mixer,
  {c1679ba3-d899-4b50-a9e0-edb7e7ebbabc}, !- Handle
  Connector Mixer 4,                      !- Name
  {237dda43-23f3-40ef-b174-fb96d7ec401d}, !- Outlet Branch Name
  {990194c8-fafc-4373-b235-be7bbee9c18a}, !- Inlet Branch Name 1
  {810c8609-4d83-4a05-bdda-71c9b3feb233}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4981bc9e-863a-4b3a-8467-dc228a010104}, !- Handle
  Connector Splitter 4,                   !- Name
  {eacbffc9-1c76-4e4f-b36d-c7e7c001ac71}, !- Inlet Branch Name
  {ddc96653-2c0b-4110-8bfa-9e603c559e9f}, !- Outlet Branch Name 1
  {9632b8be-207e-44b7-ae48-1663a35ff9ee}; !- Outlet Branch Name 2

OS:Connection,
  {35d6eb43-e069-4144-9204-af5aa5b6f6c4}, !- Handle
  {6dd8d696-ccff-4271-97fb-18990f5d2ac9}, !- Name
  {30552bc9-d852-443c-ba7f-d91b265241bd}, !- Source Object
  17,                                     !- Outlet Port
  {d5efd2e4-82f3-4aed-85b8-a1e5c2c8e91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc96653-2c0b-4110-8bfa-9e603c559e9f}, !- Handle
  {fd63ba20-aff1-405f-a5e3-2dff62814b67}, !- Name
  {4981bc9e-863a-4b3a-8467-dc228a010104}, !- Source Object
  3,                                      !- Outlet Port
  {f481246d-d3fa-4728-a750-17cc6002bc23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e098bc88-9f97-4e8a-a3b2-1dc515224160}, !- Handle
  {d853304c-fed8-4fb7-ab3f-7b1816421c46}, !- Name
  {ef385cd9-e196-4761-87ca-4036370db481}, !- Source Object
  3,                                      !- Outlet Port
  {30552bc9-d852-443c-ba7f-d91b265241bd}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {ce55300a-782f-4560-b4f1-4a5dd41bf480}, !- Handle
  {30552bc9-d852-443c-ba7f-d91b265241bd}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {56f4767f-3b7b-4c4c-8c13-afcbf8dfba03}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {843990a8-77f6-469d-bac6-dc758f9f65d8}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b5842090-80ff-447f-8fa6-1fed353d7c50}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {843990a8-77f6-469d-bac6-dc758f9f65d8}, !- Schedule Type Limits Name
  {dc7217d4-a08e-41a8-a532-745bc52ac1da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc7217d4-a08e-41a8-a532-745bc52ac1da}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {843990a8-77f6-469d-bac6-dc758f9f65d8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a8a1dfe0-0313-413a-ade8-7d35bfd08e30}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {b5842090-80ff-447f-8fa6-1fed353d7c50}, !- Schedule Name
  {332e65ee-d824-46d2-90e9-17fbe5ea7bba}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {59b6ee8a-f911-46d1-ae10-148d608e176a}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {06c327ea-397e-4e49-85e9-a8f79c3d5a86}, !- Inlet Node Name
  {08e1f9fb-6545-4612-b747-06480bcdc1a0}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {d50ae181-ddd5-44c5-8449-f408e9326afc}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {08e1f9fb-6545-4612-b747-06480bcdc1a0}, !- Inlet Port
  {caa7f61d-56f8-465b-8d45-d595c09b13bc}; !- Outlet Port

OS:Connection,
  {06c327ea-397e-4e49-85e9-a8f79c3d5a86}, !- Handle
  {2fbe9f1e-b7b5-40bf-b73f-48ea3641ca6e}, !- Name
  {62b19018-0e4a-4aba-b6c5-3e3842cb0faa}, !- Source Object
  3,                                      !- Outlet Port
  {59b6ee8a-f911-46d1-ae10-148d608e176a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08e1f9fb-6545-4612-b747-06480bcdc1a0}, !- Handle
  {f4ac24ff-be25-46ec-b288-b735236d0fb5}, !- Name
  {59b6ee8a-f911-46d1-ae10-148d608e176a}, !- Source Object
  3,                                      !- Outlet Port
  {d50ae181-ddd5-44c5-8449-f408e9326afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa7f61d-56f8-465b-8d45-d595c09b13bc}, !- Handle
  {556b8993-a7b6-46af-ad53-95ec51620a4a}, !- Name
  {d50ae181-ddd5-44c5-8449-f408e9326afc}, !- Source Object
  3,                                      !- Outlet Port
  {b91338d3-f6a8-4a3f-aa56-0ba8b78538bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {e707ee5e-fb21-48c5-aaf7-7e3a3e3a9985}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {52d9d511-f9af-4519-8960-4c8ebd900e0e}, !- Handle
  23X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  4.35322355156533,                       !- Tank Volume {m3}
  {b5842090-80ff-447f-8fa6-1fed353d7c50}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  134812.692279222,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d9c95132-c74d-4bbd-8793-e27f0ff9bd4d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f7ee75f9-e810-4efc-8031-bee6f00f6b0a}, !- Use Side Inlet Node Name
  {1a49f49a-08c4-49a7-a6ac-da501bdaca36}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {b99e7ee1-0553-4ebe-b1a4-fc1d2bf1dfcd}, !- Handle
  {52d9d511-f9af-4519-8960-4c8ebd900e0e}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  23;                                     !- Feature Value 1

OS:Schedule:Ruleset,
  {d9c95132-c74d-4bbd-8793-e27f0ff9bd4d}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {e707ee5e-fb21-48c5-aaf7-7e3a3e3a9985}, !- Schedule Type Limits Name
  {8a64c381-2a90-4d0d-9a9e-345e387292fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a64c381-2a90-4d0d-9a9e-345e387292fd}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {e707ee5e-fb21-48c5-aaf7-7e3a3e3a9985}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {b4860886-3af6-4525-b00c-de57d5f7edc5}, !- Handle
  23X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {1a49f49a-08c4-49a7-a6ac-da501bdaca36}, !- Inlet Port
  {3b530767-eef9-40a4-8702-888841ce2933}; !- Outlet Port

OS:Connection,
  {f7ee75f9-e810-4efc-8031-bee6f00f6b0a}, !- Handle
  {fe20b483-437d-433d-8b36-d2b37e230160}, !- Name
  {a599c9c2-6b49-4c0b-becf-d5d39c5334ff}, !- Source Object
  3,                                      !- Outlet Port
  {52d9d511-f9af-4519-8960-4c8ebd900e0e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {1a49f49a-08c4-49a7-a6ac-da501bdaca36}, !- Handle
  {713ff79a-df29-4817-a83e-24e34b73e7c9}, !- Name
  {52d9d511-f9af-4519-8960-4c8ebd900e0e}, !- Source Object
  32,                                     !- Outlet Port
  {b4860886-3af6-4525-b00c-de57d5f7edc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b530767-eef9-40a4-8702-888841ce2933}, !- Handle
  {0bab1cfe-ad4e-4471-843f-3159e8982488}, !- Name
  {b4860886-3af6-4525-b00c-de57d5f7edc5}, !- Source Object
  3,                                      !- Outlet Port
  {c9f796bf-437c-454b-9a82-cde48154601c}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0387a3d9-69fb-42b6-8331-efe1d8d410ee}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {30e68aa0-d654-4986-8153-8947f588ea10}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30e68aa0-d654-4986-8153-8947f588ea10}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {c42eb690-5633-4723-b3ed-4430b33305de}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {55d08513-64e7-458c-911d-78ebf6b9ca4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55d08513-64e7-458c-911d-78ebf6b9ca4f}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {44b21310-4d2a-4682-89f6-583769c6228a}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f3cb7614-9d68-44cd-9183-6618e649d57e}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {44b21310-4d2a-4682-89f6-583769c6228a}; !- Layer 1

OS:Pipe:Indoor,
  {f0a80e80-ac76-4aff-a42c-c891b1baa3cb}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Pipe 460.0ft, !- Name
  {f3cb7614-9d68-44cd-9183-6618e649d57e}, !- Construction
  {78baa54b-e244-473f-9f4d-59543e38ef1a}, !- Fluid Inlet Node
  {c3c32cc7-a959-4d5e-9931-9313b7671204}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {0387a3d9-69fb-42b6-8331-efe1d8d410ee}, !- Ambient Temperature Schedule
  {c42eb690-5633-4723-b3ed-4430b33305de}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  140.208;                                !- Pipe Length {m}

OS:Node,
  {4c793ddd-b26b-4e11-afa7-fad8d517d786}, !- Handle
  MidriseApartment Apartment - 90.1-2004 Service Water Loop Pipe 460.0ft Outlet Water Node, !- Name
  {c3c32cc7-a959-4d5e-9931-9313b7671204}, !- Inlet Port
  {eacbffc9-1c76-4e4f-b36d-c7e7c001ac71}; !- Outlet Port

OS:Connection,
  {78baa54b-e244-473f-9f4d-59543e38ef1a}, !- Handle
  {e45f7a0f-064e-4fd2-95c5-220271f802f5}, !- Name
  {d5efd2e4-82f3-4aed-85b8-a1e5c2c8e91b}, !- Source Object
  3,                                      !- Outlet Port
  {f0a80e80-ac76-4aff-a42c-c891b1baa3cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3c32cc7-a959-4d5e-9931-9313b7671204}, !- Handle
  {dccce9d4-0120-44d3-bb79-fa81d7be0d33}, !- Name
  {f0a80e80-ac76-4aff-a42c-c891b1baa3cb}, !- Source Object
  4,                                      !- Outlet Port
  {4c793ddd-b26b-4e11-afa7-fad8d517d786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eacbffc9-1c76-4e4f-b36d-c7e7c001ac71}, !- Handle
  {eb10bd1c-e9d0-4e0e-89a5-dfdfcd89486e}, !- Name
  {4c793ddd-b26b-4e11-afa7-fad8d517d786}, !- Source Object
  3,                                      !- Outlet Port
  {4981bc9e-863a-4b3a-8467-dc228a010104}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {6f6a58af-c940-4bb7-8c02-2db5a85bb89e}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {20e4e926-0de7-4d39-9ac0-a4b28e009dba}, !- Inlet Node Name
  {1d53267e-d7a7-4f3b-8611-430fcc68f1c5}; !- Outlet Node Name

OS:Node,
  {76502db5-2bc2-4c01-b84d-9b3fe0e7148f}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {1912e561-6cd9-4dde-9059-e0de7792e894}, !- Inlet Port
  {20e4e926-0de7-4d39-9ac0-a4b28e009dba}; !- Outlet Port

OS:Connection,
  {1912e561-6cd9-4dde-9059-e0de7792e894}, !- Handle
  {13d9a1d9-791f-4bc1-a83b-fd67cc0062d0}, !- Name
  {b91338d3-f6a8-4a3f-aa56-0ba8b78538bf}, !- Source Object
  4,                                      !- Outlet Port
  {76502db5-2bc2-4c01-b84d-9b3fe0e7148f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {017eea77-eb76-4595-857d-c2ce861b0481}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {1d53267e-d7a7-4f3b-8611-430fcc68f1c5}, !- Inlet Port
  {0aff946f-61b6-449d-be9e-65c0c7170fe4}; !- Outlet Port

OS:Connection,
  {20e4e926-0de7-4d39-9ac0-a4b28e009dba}, !- Handle
  {42f629a2-323f-4434-9fa6-6391e39af274}, !- Name
  {76502db5-2bc2-4c01-b84d-9b3fe0e7148f}, !- Source Object
  3,                                      !- Outlet Port
  {6f6a58af-c940-4bb7-8c02-2db5a85bb89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d53267e-d7a7-4f3b-8611-430fcc68f1c5}, !- Handle
  {e31e25b9-e9e1-489e-9094-f1e52bca5b8c}, !- Name
  {6f6a58af-c940-4bb7-8c02-2db5a85bb89e}, !- Source Object
  3,                                      !- Outlet Port
  {017eea77-eb76-4595-857d-c2ce861b0481}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aff946f-61b6-449d-be9e-65c0c7170fe4}, !- Handle
  {0442303c-cab6-421d-b96a-a64c658f8a92}, !- Name
  {017eea77-eb76-4595-857d-c2ce861b0481}, !- Source Object
  3,                                      !- Outlet Port
  {c9f796bf-437c-454b-9a82-cde48154601c}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {54e1a525-c03e-4fb8-904b-7ab756eeb9d6}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {ce322bea-e891-4624-97e1-dbc97cf513aa}, !- Inlet Node Name
  {12960e28-5bbd-4e4b-bcc7-865177b927c7}; !- Outlet Node Name

OS:Node,
  {0b40b009-c68f-4cef-b7c8-d0b6621a6f48}, !- Handle
  Pipe Adiabatic 7 Outlet Water Node,     !- Name
  {12960e28-5bbd-4e4b-bcc7-865177b927c7}, !- Inlet Port
  {990194c8-fafc-4373-b235-be7bbee9c18a}; !- Outlet Port

OS:Connection,
  {ce322bea-e891-4624-97e1-dbc97cf513aa}, !- Handle
  {91cd016f-cc29-4d90-ac8e-e8414929b194}, !- Name
  {f481246d-d3fa-4728-a750-17cc6002bc23}, !- Source Object
  3,                                      !- Outlet Port
  {54e1a525-c03e-4fb8-904b-7ab756eeb9d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12960e28-5bbd-4e4b-bcc7-865177b927c7}, !- Handle
  {53829dc8-7efe-45e8-bcc6-04af6e1d42cb}, !- Name
  {54e1a525-c03e-4fb8-904b-7ab756eeb9d6}, !- Source Object
  3,                                      !- Outlet Port
  {0b40b009-c68f-4cef-b7c8-d0b6621a6f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {990194c8-fafc-4373-b235-be7bbee9c18a}, !- Handle
  {9e936851-8f15-4066-92b3-99702c0e96c9}, !- Name
  {0b40b009-c68f-4cef-b7c8-d0b6621a6f48}, !- Source Object
  3,                                      !- Outlet Port
  {c1679ba3-d899-4b50-a9e0-edb7e7ebbabc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a80329cf-722b-4b6d-a8f2-4be48497e71e}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {1d2fc56d-8521-4e0d-b4f1-f2a3e90ccf8b}, !- Inlet Node Name
  {0ef16330-cb76-4ab5-916e-2d4917f77f9e}; !- Outlet Node Name

OS:Node,
  {5ae2bd1d-585c-41ab-ab88-4270198f5213}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {1954431d-49a5-4a0a-b288-38f2ddd37347}, !- Inlet Port
  {1d2fc56d-8521-4e0d-b4f1-f2a3e90ccf8b}; !- Outlet Port

OS:Connection,
  {1954431d-49a5-4a0a-b288-38f2ddd37347}, !- Handle
  {e0a2774e-b966-4c5a-ae13-cb740cd84269}, !- Name
  {c9f796bf-437c-454b-9a82-cde48154601c}, !- Source Object
  2,                                      !- Outlet Port
  {5ae2bd1d-585c-41ab-ab88-4270198f5213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d2fc56d-8521-4e0d-b4f1-f2a3e90ccf8b}, !- Handle
  {af2cb6d1-b6d1-4d6c-ad36-a940dcad56c4}, !- Name
  {5ae2bd1d-585c-41ab-ab88-4270198f5213}, !- Source Object
  3,                                      !- Outlet Port
  {a80329cf-722b-4b6d-a8f2-4be48497e71e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef16330-cb76-4ab5-916e-2d4917f77f9e}, !- Handle
  {e2154beb-4c3e-43e7-9acb-33d1c8b05e55}, !- Name
  {a80329cf-722b-4b6d-a8f2-4be48497e71e}, !- Source Object
  3,                                      !- Outlet Port
  {332e65ee-d824-46d2-90e9-17fbe5ea7bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5a88fb14-8e4f-453a-814d-84827f3560b1}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {07f09c9a-3a0f-4032-9567-69205b09fff9}, !- Inlet Node Name
  {eee96c1c-de82-4249-855f-84e3cd8f57b5}; !- Outlet Node Name

OS:Node,
  {eec5632f-ffe4-40d5-90c0-2555457fd384}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {237dda43-23f3-40ef-b174-fb96d7ec401d}, !- Inlet Port
  {07f09c9a-3a0f-4032-9567-69205b09fff9}; !- Outlet Port

OS:Connection,
  {237dda43-23f3-40ef-b174-fb96d7ec401d}, !- Handle
  {38047f9f-8352-4774-b33e-0e6e6a58f81d}, !- Name
  {c1679ba3-d899-4b50-a9e0-edb7e7ebbabc}, !- Source Object
  2,                                      !- Outlet Port
  {eec5632f-ffe4-40d5-90c0-2555457fd384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f09c9a-3a0f-4032-9567-69205b09fff9}, !- Handle
  {0bad4806-0b39-4868-961c-600cb80df9e9}, !- Name
  {eec5632f-ffe4-40d5-90c0-2555457fd384}, !- Source Object
  3,                                      !- Outlet Port
  {5a88fb14-8e4f-453a-814d-84827f3560b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eee96c1c-de82-4249-855f-84e3cd8f57b5}, !- Handle
  {053dc449-3170-4dd2-9d15-5f7387902d8d}, !- Name
  {5a88fb14-8e4f-453a-814d-84827f3560b1}, !- Source Object
  3,                                      !- Outlet Port
  {ef385cd9-e196-4761-87ca-4036370db481}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9f35ff6-6f17-4246-99a5-3e82b1b08391}, !- Handle
  MidriseApartment Apartment - 90.1-2004 23 units WUC 30.68gpm at 140F Inlet Water Node, !- Name
  {9632b8be-207e-44b7-ae48-1663a35ff9ee}, !- Inlet Port
  {ac0628fa-39f9-49e4-a794-411abf8d81a3}; !- Outlet Port

OS:Connection,
  {9632b8be-207e-44b7-ae48-1663a35ff9ee}, !- Handle
  {aa5c734e-6a1e-4dfb-8580-b9e027c5b7c7}, !- Name
  {4981bc9e-863a-4b3a-8467-dc228a010104}, !- Source Object
  4,                                      !- Outlet Port
  {d9f35ff6-6f17-4246-99a5-3e82b1b08391}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f03e2cc8-c472-4785-906f-f552117f1642}, !- Handle
  MidriseApartment Apartment - 90.1-2004 23 units WUC 30.68gpm at 140F Outlet Water Node, !- Name
  {3eedacad-971a-4244-b76f-90090ad1b217}, !- Inlet Port
  {810c8609-4d83-4a05-bdda-71c9b3feb233}; !- Outlet Port

OS:Connection,
  {ac0628fa-39f9-49e4-a794-411abf8d81a3}, !- Handle
  {beab3995-3d3c-43e6-94d3-6f65deaec8ea}, !- Name
  {d9f35ff6-6f17-4246-99a5-3e82b1b08391}, !- Source Object
  3,                                      !- Outlet Port
  {cee4fe3e-c7b3-4018-b0e7-e59d009f6d89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3eedacad-971a-4244-b76f-90090ad1b217}, !- Handle
  {be7258e0-2948-4e06-aacc-6744dd213f36}, !- Name
  {cee4fe3e-c7b3-4018-b0e7-e59d009f6d89}, !- Source Object
  3,                                      !- Outlet Port
  {f03e2cc8-c472-4785-906f-f552117f1642}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810c8609-4d83-4a05-bdda-71c9b3feb233}, !- Handle
  {cdc0c6b8-65ce-4c32-93e7-b8355ad92c1d}, !- Name
  {f03e2cc8-c472-4785-906f-f552117f1642}, !- Source Object
  3,                                      !- Outlet Port
  {c1679ba3-d899-4b50-a9e0-edb7e7ebbabc}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {df98d426-d9ad-435a-961a-4b1c5cd220d9}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 4 units WUC 0.93gpm at 140F, !- Name
  {4dfb6254-77fc-446b-886b-93f7c0405dd4}, !- Inlet Node Name
  {963fbe52-d187-4573-b75e-1b4289442d0b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a9bd4f49-b3f6-46ff-9e7e-245d8f2767a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16d3aa3a-fa4c-4d3e-aa50-fda007f63105}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 4 units Service Water Use Def 0.93gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.85477022587337e-05,                   !- Peak Flow Rate {m3/s}
  {4e38e2f2-d482-4168-b4ac-67bf0d40346d}, !- Target Temperature Schedule Name
  {9182dd89-ddb1-411a-8ab1-acc7a8165c72}, !- Sensible Fraction Schedule Name
  {75074e54-7483-4b11-8298-27152482612e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e38e2f2-d482-4168-b4ac-67bf0d40346d}, !- Handle
  Mixed Water At Faucet Temp - 140F 1,    !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {c6f56b5e-413c-4528-a568-a287a280e7f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6f56b5e-413c-4528-a568-a287a280e7f2}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 1, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {a9bd4f49-b3f6-46ff-9e7e-245d8f2767a3}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 4 units Service Water Use 0.93gpm at 140F, !- Name
  {16d3aa3a-fa4c-4d3e-aa50-fda007f63105}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {864f8492-f181-406f-a2b4-78c4169eb84f}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {854cd218-bd79-444d-ae30-4ba2dd5ce5b9}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f3c20557-341f-4017-8441-0b4f092f2cd7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5295696e-83b9-4a06-a5de-2208e10ce658}, !- Plant Side Inlet Node Name
  {462c71aa-cbca-4507-b971-93caa9afda14}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a99de6f6-3080-4dbe-b60a-5af4ed95129a}, !- Demand Side Inlet Node Name
  {d3a43c73-f8b8-4620-a50d-476a75116e13}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {00b857ec-6001-4ea2-ac84-2527238aad34}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ae487d85-ac7d-4734-af58-ae393b8d43dd}, !- Demand Mixer Name
  {69c56190-5053-44ac-a243-b1f9c3bda8ef}, !- Demand Splitter Name
  {e125874f-68e4-4ab0-ade0-1c117cb7cc13}, !- Supply Mixer Name
  {ad295261-c8b4-4532-bc28-3ea841b2f4d7}; !- Supply Splitter Name

OS:Node,
  {338503fc-a75b-4073-8bd8-3c4bd9cee3e5}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Supply Inlet Node, !- Name
  {5295696e-83b9-4a06-a5de-2208e10ce658}, !- Inlet Port
  {529bdc28-cbcf-4f25-b98d-8fc3c18b08fd}; !- Outlet Port

OS:Node,
  {f3c20557-341f-4017-8441-0b4f092f2cd7}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Supply Outlet Node, !- Name
  {978c2b3f-28a4-4e51-9dda-b60a6ab64fff}, !- Inlet Port
  {462c71aa-cbca-4507-b971-93caa9afda14}; !- Outlet Port

OS:Node,
  {76106a73-7fb4-47bc-9ed6-89bc429c73fa}, !- Handle
  4X 50gal Electricity Water Heater - 20kBtu/hr Supply Inlet Water Node, !- Name
  {a0017d8b-8294-4d0f-b5ad-570f5671e2f5}, !- Inlet Port
  {a00ecb98-3b1f-40d7-b8a7-ff463fba2d83}; !- Outlet Port

OS:Connector:Mixer,
  {e125874f-68e4-4ab0-ade0-1c117cb7cc13}, !- Handle
  Connector Mixer 5,                      !- Name
  {acbfae0b-d879-411b-9421-28c913ee1ecf}, !- Outlet Branch Name
  {f5656411-61f3-463b-89d2-a3ef9134699b}, !- Inlet Branch Name 1
  {a34ae291-e09c-429d-a429-1653ec08c937}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ad295261-c8b4-4532-bc28-3ea841b2f4d7}, !- Handle
  Connector Splitter 5,                   !- Name
  {ac52eadf-8d1e-488c-a0fc-212ee5e35e15}, !- Inlet Branch Name
  {a0017d8b-8294-4d0f-b5ad-570f5671e2f5}, !- Outlet Branch Name 1
  {b7defaca-8bef-4645-a68f-3d9cbacc1004}; !- Outlet Branch Name 2

OS:Connection,
  {5295696e-83b9-4a06-a5de-2208e10ce658}, !- Handle
  {50cc3163-4cde-4a6a-bd43-a09eb23a0e3f}, !- Name
  {854cd218-bd79-444d-ae30-4ba2dd5ce5b9}, !- Source Object
  14,                                     !- Outlet Port
  {338503fc-a75b-4073-8bd8-3c4bd9cee3e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0017d8b-8294-4d0f-b5ad-570f5671e2f5}, !- Handle
  {687c6c72-50d6-4d52-829c-69f4867c0248}, !- Name
  {ad295261-c8b4-4532-bc28-3ea841b2f4d7}, !- Source Object
  3,                                      !- Outlet Port
  {76106a73-7fb4-47bc-9ed6-89bc429c73fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {462c71aa-cbca-4507-b971-93caa9afda14}, !- Handle
  {f5ce1599-97c1-4c23-9e64-4e4d4d0c0647}, !- Name
  {f3c20557-341f-4017-8441-0b4f092f2cd7}, !- Source Object
  3,                                      !- Outlet Port
  {854cd218-bd79-444d-ae30-4ba2dd5ce5b9}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {ea5ad081-5643-43fa-ad02-0f72d506d917}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Demand Inlet Node, !- Name
  {a99de6f6-3080-4dbe-b60a-5af4ed95129a}, !- Inlet Port
  {649b5b10-c22d-4652-b76b-83497c22ea4e}; !- Outlet Port

OS:Node,
  {a0b0437c-0c51-4c90-9390-11578f968996}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Demand Outlet Node, !- Name
  {4a66663c-8be2-4294-80c1-800c837b8c61}, !- Inlet Port
  {d3a43c73-f8b8-4620-a50d-476a75116e13}; !- Outlet Port

OS:Node,
  {3e3803ee-580e-41ce-b829-d60418219ed5}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {42419325-68d6-4ce7-9a1e-0e2258298a0a}, !- Inlet Port
  {288cf021-52c6-44f7-86a7-d0b150c4dac7}; !- Outlet Port

OS:Connector:Mixer,
  {ae487d85-ac7d-4734-af58-ae393b8d43dd}, !- Handle
  Connector Mixer 6,                      !- Name
  {2ea7ed7c-1e35-4e0f-a7fd-09105ee6f81e}, !- Outlet Branch Name
  {9b59c949-e3a6-4d82-a8ae-dda1b9cf26a1}, !- Inlet Branch Name 1
  {6cc8feb0-f6a2-4eaa-b4c3-87de2fd4b76e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {69c56190-5053-44ac-a243-b1f9c3bda8ef}, !- Handle
  Connector Splitter 6,                   !- Name
  {58dbbf11-5418-4aaf-add2-f4e2818caed0}, !- Inlet Branch Name
  {42419325-68d6-4ce7-9a1e-0e2258298a0a}, !- Outlet Branch Name 1
  {fffc71f1-a2d7-4b13-a356-fcd9d0870ec4}; !- Outlet Branch Name 2

OS:Connection,
  {a99de6f6-3080-4dbe-b60a-5af4ed95129a}, !- Handle
  {7bf7a2e2-a69a-4339-9f0c-6aae00ee5bc6}, !- Name
  {854cd218-bd79-444d-ae30-4ba2dd5ce5b9}, !- Source Object
  17,                                     !- Outlet Port
  {ea5ad081-5643-43fa-ad02-0f72d506d917}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42419325-68d6-4ce7-9a1e-0e2258298a0a}, !- Handle
  {88fcae6f-70e5-4025-b052-4e6ef91a3ffe}, !- Name
  {69c56190-5053-44ac-a243-b1f9c3bda8ef}, !- Source Object
  3,                                      !- Outlet Port
  {3e3803ee-580e-41ce-b829-d60418219ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a43c73-f8b8-4620-a50d-476a75116e13}, !- Handle
  {6e5be68b-92eb-4606-8796-9eed12185005}, !- Name
  {a0b0437c-0c51-4c90-9390-11578f968996}, !- Source Object
  3,                                      !- Outlet Port
  {854cd218-bd79-444d-ae30-4ba2dd5ce5b9}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {dcd66e0a-aab4-4305-b75a-48b5229140b9}, !- Handle
  {854cd218-bd79-444d-ae30-4ba2dd5ce5b9}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {00b857ec-6001-4ea2-ac84-2527238aad34}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {d20110aa-4cd9-400a-bcb8-78fcd1d5721d}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {72d676c5-1996-4e63-bc85-a5faf18aef15}, !- Handle
  Service Water Loop Temp - 140F 2,       !- Name
  {d20110aa-4cd9-400a-bcb8-78fcd1d5721d}, !- Schedule Type Limits Name
  {435e1083-6985-434c-9fd2-fe9afb875d3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {435e1083-6985-434c-9fd2-fe9afb875d3f}, !- Handle
  Service Water Loop Temp - 140F Default 2, !- Name
  {d20110aa-4cd9-400a-bcb8-78fcd1d5721d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b26ecc22-be21-4687-8e95-ce556806a804}, !- Handle
  Service hot water setpoint manager 2,   !- Name
  Temperature,                            !- Control Variable
  {72d676c5-1996-4e63-bc85-a5faf18aef15}, !- Schedule Name
  {f3c20557-341f-4017-8441-0b4f092f2cd7}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {754a2059-e43d-46fc-a31e-7d509412f76a}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {529bdc28-cbcf-4f25-b98d-8fc3c18b08fd}, !- Inlet Node Name
  {a89bf055-5613-44b7-92e9-cbbb4e9250a9}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {72291dac-76f0-4f9d-9ec6-102cfa730756}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {a89bf055-5613-44b7-92e9-cbbb4e9250a9}, !- Inlet Port
  {ac52eadf-8d1e-488c-a0fc-212ee5e35e15}; !- Outlet Port

OS:Connection,
  {529bdc28-cbcf-4f25-b98d-8fc3c18b08fd}, !- Handle
  {9bd8dc26-b7db-4620-808f-ccc9a8a983b4}, !- Name
  {338503fc-a75b-4073-8bd8-3c4bd9cee3e5}, !- Source Object
  3,                                      !- Outlet Port
  {754a2059-e43d-46fc-a31e-7d509412f76a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89bf055-5613-44b7-92e9-cbbb4e9250a9}, !- Handle
  {3adc9fd8-99d2-46c8-94b3-28c7a1a38c44}, !- Name
  {754a2059-e43d-46fc-a31e-7d509412f76a}, !- Source Object
  3,                                      !- Outlet Port
  {72291dac-76f0-4f9d-9ec6-102cfa730756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac52eadf-8d1e-488c-a0fc-212ee5e35e15}, !- Handle
  {6d32d55d-2785-4b71-8d3d-8982c15dcddf}, !- Name
  {72291dac-76f0-4f9d-9ec6-102cfa730756}, !- Source Object
  3,                                      !- Outlet Port
  {ad295261-c8b4-4532-bc28-3ea841b2f4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {4801a015-68d0-46e4-8b7f-319a1425711f}, !- Handle
  Temperature Schedule Type Limits 5,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {19df48a1-8c0b-4640-877e-cb140c600a17}, !- Handle
  4X 50gal Electricity Water Heater - 20kBtu/hr 1.0 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {72d676c5-1996-4e63-bc85-a5faf18aef15}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  23445.6856137778,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3382b7e3-fdc5-4eda-9538-9adde0ae4bf0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {a00ecb98-3b1f-40d7-b8a7-ff463fba2d83}, !- Use Side Inlet Node Name
  {4264912b-df79-439b-b220-bb282fd2bf94}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {9a65c47d-1762-4c13-a73f-6158ef79657e}, !- Handle
  {19df48a1-8c0b-4640-877e-cb140c600a17}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {3382b7e3-fdc5-4eda-9538-9adde0ae4bf0}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 1, !- Name
  {4801a015-68d0-46e4-8b7f-319a1425711f}, !- Schedule Type Limits Name
  {389b3f0f-5ba1-455e-962c-c0588288c596}; !- Default Day Schedule Name

OS:Schedule:Day,
  {389b3f0f-5ba1-455e-962c-c0588288c596}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 1, !- Name
  {4801a015-68d0-46e4-8b7f-319a1425711f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {9837b6c4-f9ee-4ead-8676-4781eb31c529}, !- Handle
  4X 50gal Electricity Water Heater - 20kBtu/hr Supply Outlet Water Node, !- Name
  {4264912b-df79-439b-b220-bb282fd2bf94}, !- Inlet Port
  {f5656411-61f3-463b-89d2-a3ef9134699b}; !- Outlet Port

OS:Connection,
  {a00ecb98-3b1f-40d7-b8a7-ff463fba2d83}, !- Handle
  {947c102f-da3e-4345-9737-1d1b01e987e5}, !- Name
  {76106a73-7fb4-47bc-9ed6-89bc429c73fa}, !- Source Object
  3,                                      !- Outlet Port
  {19df48a1-8c0b-4640-877e-cb140c600a17}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {4264912b-df79-439b-b220-bb282fd2bf94}, !- Handle
  {f0faefe0-6940-40ae-ab2f-174314734948}, !- Name
  {19df48a1-8c0b-4640-877e-cb140c600a17}, !- Source Object
  32,                                     !- Outlet Port
  {9837b6c4-f9ee-4ead-8676-4781eb31c529}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5656411-61f3-463b-89d2-a3ef9134699b}, !- Handle
  {934cd8d5-e6c6-4fc9-89e5-5a3edd19fbdc}, !- Name
  {9837b6c4-f9ee-4ead-8676-4781eb31c529}, !- Source Object
  3,                                      !- Outlet Port
  {e125874f-68e4-4ab0-ade0-1c117cb7cc13}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5a994c6f-3626-4e46-bbc6-e75e19548ffa}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {3ceb504a-7c05-4f4f-acf8-0ca3d6fd68d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ceb504a-7c05-4f4f-acf8-0ca3d6fd68d8}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {00ba1810-81dd-496a-9fca-36f434d54054}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {cedaf5ef-318c-4411-9781-83a66c7642fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cedaf5ef-318c-4411-9781-83a66c7642fa}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {bedf3990-3d7a-4453-ab83-8fdfb4865cce}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {af1c174c-fec5-484c-b4a6-49c0e0f725fb}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {bedf3990-3d7a-4453-ab83-8fdfb4865cce}; !- Layer 1

OS:Pipe:Indoor,
  {8343b063-935b-461f-b457-ac9b8013ed7e}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Pipe 80.0ft, !- Name
  {af1c174c-fec5-484c-b4a6-49c0e0f725fb}, !- Construction
  {649b5b10-c22d-4652-b76b-83497c22ea4e}, !- Fluid Inlet Node
  {1ad1c14d-f2c2-471f-9d60-8fd389ba50b0}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {5a994c6f-3626-4e46-bbc6-e75e19548ffa}, !- Ambient Temperature Schedule
  {00ba1810-81dd-496a-9fca-36f434d54054}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  24.384;                                 !- Pipe Length {m}

OS:Node,
  {117fc3bb-35ea-4247-a3a1-5641e5b0fc69}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 Service Water Loop Pipe 80.0ft Outlet Water Node, !- Name
  {1ad1c14d-f2c2-471f-9d60-8fd389ba50b0}, !- Inlet Port
  {58dbbf11-5418-4aaf-add2-f4e2818caed0}; !- Outlet Port

OS:Connection,
  {649b5b10-c22d-4652-b76b-83497c22ea4e}, !- Handle
  {ecd5d1c5-01b3-48b4-83c1-bd75d2d3f3ee}, !- Name
  {ea5ad081-5643-43fa-ad02-0f72d506d917}, !- Source Object
  3,                                      !- Outlet Port
  {8343b063-935b-461f-b457-ac9b8013ed7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1ad1c14d-f2c2-471f-9d60-8fd389ba50b0}, !- Handle
  {9ded62ef-5235-4b03-b426-de10d9b6a93e}, !- Name
  {8343b063-935b-461f-b457-ac9b8013ed7e}, !- Source Object
  4,                                      !- Outlet Port
  {117fc3bb-35ea-4247-a3a1-5641e5b0fc69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58dbbf11-5418-4aaf-add2-f4e2818caed0}, !- Handle
  {1b847b2c-4462-461a-ba23-d28825551750}, !- Name
  {117fc3bb-35ea-4247-a3a1-5641e5b0fc69}, !- Source Object
  3,                                      !- Outlet Port
  {69c56190-5053-44ac-a243-b1f9c3bda8ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fdb81cdd-31d2-45ef-88df-17cf44a12213}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {eed157bb-307f-416d-9296-e2f2aee26199}, !- Inlet Node Name
  {37de2dfc-9c20-4978-94d8-01c97ec2511a}; !- Outlet Node Name

OS:Node,
  {e5859401-0442-49f2-bd76-3de8f3ef39cf}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {b7defaca-8bef-4645-a68f-3d9cbacc1004}, !- Inlet Port
  {eed157bb-307f-416d-9296-e2f2aee26199}; !- Outlet Port

OS:Connection,
  {b7defaca-8bef-4645-a68f-3d9cbacc1004}, !- Handle
  {6bf5bc51-2649-4909-b732-6b07e7080b80}, !- Name
  {ad295261-c8b4-4532-bc28-3ea841b2f4d7}, !- Source Object
  4,                                      !- Outlet Port
  {e5859401-0442-49f2-bd76-3de8f3ef39cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b78b7c2-6d40-4b7e-a025-6fb5ae41b72c}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {37de2dfc-9c20-4978-94d8-01c97ec2511a}, !- Inlet Port
  {a34ae291-e09c-429d-a429-1653ec08c937}; !- Outlet Port

OS:Connection,
  {eed157bb-307f-416d-9296-e2f2aee26199}, !- Handle
  {3c1e77d2-e5fc-41f1-b84e-3f668cfb94f2}, !- Name
  {e5859401-0442-49f2-bd76-3de8f3ef39cf}, !- Source Object
  3,                                      !- Outlet Port
  {fdb81cdd-31d2-45ef-88df-17cf44a12213}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37de2dfc-9c20-4978-94d8-01c97ec2511a}, !- Handle
  {b5dc06c5-9598-4405-af50-7764dadeb0a0}, !- Name
  {fdb81cdd-31d2-45ef-88df-17cf44a12213}, !- Source Object
  3,                                      !- Outlet Port
  {6b78b7c2-6d40-4b7e-a025-6fb5ae41b72c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a34ae291-e09c-429d-a429-1653ec08c937}, !- Handle
  {c7fb0bc7-0cb1-4868-86c9-0d545585e8d2}, !- Name
  {6b78b7c2-6d40-4b7e-a025-6fb5ae41b72c}, !- Source Object
  3,                                      !- Outlet Port
  {e125874f-68e4-4ab0-ade0-1c117cb7cc13}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5477e0d7-c3e5-4d08-8d6b-3bd90336aaa2}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {288cf021-52c6-44f7-86a7-d0b150c4dac7}, !- Inlet Node Name
  {4c3d6e92-acc9-49b9-ba05-1c17fcf85678}; !- Outlet Node Name

OS:Node,
  {62d8d67f-c37f-460e-99e8-6316c42b2a4b}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {4c3d6e92-acc9-49b9-ba05-1c17fcf85678}, !- Inlet Port
  {9b59c949-e3a6-4d82-a8ae-dda1b9cf26a1}; !- Outlet Port

OS:Connection,
  {288cf021-52c6-44f7-86a7-d0b150c4dac7}, !- Handle
  {72bfaa87-512f-4bb2-a90b-205c5d39fcec}, !- Name
  {3e3803ee-580e-41ce-b829-d60418219ed5}, !- Source Object
  3,                                      !- Outlet Port
  {5477e0d7-c3e5-4d08-8d6b-3bd90336aaa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c3d6e92-acc9-49b9-ba05-1c17fcf85678}, !- Handle
  {c8b47976-a6bf-4419-8d63-f59e02c74abc}, !- Name
  {5477e0d7-c3e5-4d08-8d6b-3bd90336aaa2}, !- Source Object
  3,                                      !- Outlet Port
  {62d8d67f-c37f-460e-99e8-6316c42b2a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b59c949-e3a6-4d82-a8ae-dda1b9cf26a1}, !- Handle
  {8a7e4b43-b20c-4188-846e-a47e9b9bfdec}, !- Name
  {62d8d67f-c37f-460e-99e8-6316c42b2a4b}, !- Source Object
  3,                                      !- Outlet Port
  {ae487d85-ac7d-4734-af58-ae393b8d43dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2b149b7e-6c6b-48b2-a393-608f1fd6aff5}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {3448e395-0877-479b-b92f-376ccd93e568}, !- Inlet Node Name
  {978c2b3f-28a4-4e51-9dda-b60a6ab64fff}; !- Outlet Node Name

OS:Node,
  {56b20712-ad53-41c9-97be-5ebddaf2a37e}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {acbfae0b-d879-411b-9421-28c913ee1ecf}, !- Inlet Port
  {3448e395-0877-479b-b92f-376ccd93e568}; !- Outlet Port

OS:Connection,
  {acbfae0b-d879-411b-9421-28c913ee1ecf}, !- Handle
  {fd3c962d-45a5-4ddd-b376-604689189daa}, !- Name
  {e125874f-68e4-4ab0-ade0-1c117cb7cc13}, !- Source Object
  2,                                      !- Outlet Port
  {56b20712-ad53-41c9-97be-5ebddaf2a37e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3448e395-0877-479b-b92f-376ccd93e568}, !- Handle
  {c6c5ce42-1a72-4cac-adf7-64dfe8ad5dac}, !- Name
  {56b20712-ad53-41c9-97be-5ebddaf2a37e}, !- Source Object
  3,                                      !- Outlet Port
  {2b149b7e-6c6b-48b2-a393-608f1fd6aff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978c2b3f-28a4-4e51-9dda-b60a6ab64fff}, !- Handle
  {87571927-e0f6-4f4e-bf47-41ed696c55ae}, !- Name
  {2b149b7e-6c6b-48b2-a393-608f1fd6aff5}, !- Source Object
  3,                                      !- Outlet Port
  {f3c20557-341f-4017-8441-0b4f092f2cd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a3ac5793-1ed0-411e-abd7-1c13c6698bd8}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {81468355-bc16-4dcd-8cbc-6ad085aedccd}, !- Inlet Node Name
  {4a66663c-8be2-4294-80c1-800c837b8c61}; !- Outlet Node Name

OS:Node,
  {3d323a61-ffd5-4f6b-80f5-5eb505ab6afb}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {2ea7ed7c-1e35-4e0f-a7fd-09105ee6f81e}, !- Inlet Port
  {81468355-bc16-4dcd-8cbc-6ad085aedccd}; !- Outlet Port

OS:Connection,
  {2ea7ed7c-1e35-4e0f-a7fd-09105ee6f81e}, !- Handle
  {2ab06a0a-2c49-4467-bee4-4be07188e341}, !- Name
  {ae487d85-ac7d-4734-af58-ae393b8d43dd}, !- Source Object
  2,                                      !- Outlet Port
  {3d323a61-ffd5-4f6b-80f5-5eb505ab6afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81468355-bc16-4dcd-8cbc-6ad085aedccd}, !- Handle
  {469b14ad-23e6-4aa9-8f0e-3074c22f3761}, !- Name
  {3d323a61-ffd5-4f6b-80f5-5eb505ab6afb}, !- Source Object
  3,                                      !- Outlet Port
  {a3ac5793-1ed0-411e-abd7-1c13c6698bd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a66663c-8be2-4294-80c1-800c837b8c61}, !- Handle
  {f5304200-c1ca-4b33-872d-59dbf033d251}, !- Name
  {a3ac5793-1ed0-411e-abd7-1c13c6698bd8}, !- Source Object
  3,                                      !- Outlet Port
  {a0b0437c-0c51-4c90-9390-11578f968996}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e44fd74-d2d0-4dcc-b366-78fa85b07e80}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 4 units WUC 0.93gpm at 140F Inlet Water Node, !- Name
  {fffc71f1-a2d7-4b13-a356-fcd9d0870ec4}, !- Inlet Port
  {4dfb6254-77fc-446b-886b-93f7c0405dd4}; !- Outlet Port

OS:Connection,
  {fffc71f1-a2d7-4b13-a356-fcd9d0870ec4}, !- Handle
  {1a568ec4-7963-40c1-bcd4-72e19fd294f1}, !- Name
  {69c56190-5053-44ac-a243-b1f9c3bda8ef}, !- Source Object
  4,                                      !- Outlet Port
  {8e44fd74-d2d0-4dcc-b366-78fa85b07e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f28f44f3-d6cc-470b-b005-f1b6aca8c776}, !- Handle
  MidriseApartment Apartment_topfloor_NS - 90.1-2004 4 units WUC 0.93gpm at 140F Outlet Water Node, !- Name
  {963fbe52-d187-4573-b75e-1b4289442d0b}, !- Inlet Port
  {6cc8feb0-f6a2-4eaa-b4c3-87de2fd4b76e}; !- Outlet Port

OS:Connection,
  {4dfb6254-77fc-446b-886b-93f7c0405dd4}, !- Handle
  {ef979315-d53e-413f-b43d-c6c70aa5aab4}, !- Name
  {8e44fd74-d2d0-4dcc-b366-78fa85b07e80}, !- Source Object
  3,                                      !- Outlet Port
  {df98d426-d9ad-435a-961a-4b1c5cd220d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {963fbe52-d187-4573-b75e-1b4289442d0b}, !- Handle
  {c8c4be87-3417-4c7b-a07f-968c5083daf0}, !- Name
  {df98d426-d9ad-435a-961a-4b1c5cd220d9}, !- Source Object
  3,                                      !- Outlet Port
  {f28f44f3-d6cc-470b-b005-f1b6aca8c776}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cc8feb0-f6a2-4eaa-b4c3-87de2fd4b76e}, !- Handle
  {01de26d9-bf83-4fb8-ba30-f8a193cc5e46}, !- Name
  {f28f44f3-d6cc-470b-b005-f1b6aca8c776}, !- Source Object
  3,                                      !- Outlet Port
  {ae487d85-ac7d-4734-af58-ae393b8d43dd}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2b4ea92c-6099-4e3b-ab70-988fd173c90e}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 4 units WUC 0.93gpm at 140F, !- Name
  {d6c0a903-44f8-4c99-899e-75469214d96a}, !- Inlet Node Name
  {727b7169-ffe9-45c4-b4e6-23bde7ad09b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {98e7b3cd-71d8-4617-88ff-fa7d98adb0e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {689a8089-267a-49ed-8024-ce76ad55c0d9}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 4 units Service Water Use Def 0.93gpm, !- Name
  ,                                       !- End-Use Subcategory
  5.85477022587337e-05,                   !- Peak Flow Rate {m3/s}
  {c4455777-37c4-4a0a-b093-6850b4b861c1}, !- Target Temperature Schedule Name
  {9182dd89-ddb1-411a-8ab1-acc7a8165c72}, !- Sensible Fraction Schedule Name
  {75074e54-7483-4b11-8298-27152482612e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c4455777-37c4-4a0a-b093-6850b4b861c1}, !- Handle
  Mixed Water At Faucet Temp - 140F 2,    !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {7f7e48e7-c0db-45e2-b519-cff2e636ee64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f7e48e7-c0db-45e2-b519-cff2e636ee64}, !- Handle
  Mixed Water At Faucet Temp - 140F Default 2, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {98e7b3cd-71d8-4617-88ff-fa7d98adb0e3}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 4 units Service Water Use 0.93gpm at 140F, !- Name
  {689a8089-267a-49ed-8024-ce76ad55c0d9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {864f8492-f181-406f-a2b4-78c4169eb84f}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {3b9fbe21-3809-441e-b980-5079df1da302}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {eba03040-e69f-4e71-84e9-edcf94792559}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {34917f96-0ad5-4296-ae34-cf71d4b421d2}, !- Plant Side Inlet Node Name
  {6968d787-dd00-4d88-8125-1e1372d07fb2}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {4d32a3ff-f2f5-4953-b43b-545617b98f19}, !- Demand Side Inlet Node Name
  {3d8b233f-a07c-4737-a9c0-69b00cec0a9d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {7a1efe9a-3682-443f-8171-bdcbcde5203d}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {2d8479ae-39e5-49ee-9e91-2502f61842e8}, !- Demand Mixer Name
  {0126dc29-a2a7-4d40-8616-e19388b8bdcd}, !- Demand Splitter Name
  {ce2aceb8-e11f-496b-a7d3-776ca7bcf7d7}, !- Supply Mixer Name
  {5a3d1220-49e2-4887-b803-55cd2b40990b}; !- Supply Splitter Name

OS:Node,
  {ffd35e5b-bdbc-4e3b-bf8d-fff0d4874683}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Supply Inlet Node, !- Name
  {34917f96-0ad5-4296-ae34-cf71d4b421d2}, !- Inlet Port
  {7d6e3b00-0962-4ecb-ab02-953c188013c6}; !- Outlet Port

OS:Node,
  {eba03040-e69f-4e71-84e9-edcf94792559}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Supply Outlet Node, !- Name
  {a8e0a0de-0640-4d8c-83b2-10f8283fcfb9}, !- Inlet Port
  {6968d787-dd00-4d88-8125-1e1372d07fb2}; !- Outlet Port

OS:Node,
  {62b01e3c-ebfa-420c-8af5-964e9873467a}, !- Handle
  4X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Inlet Water Node, !- Name
  {9b8c80a8-f5f5-4aee-b6ce-04189de3f973}, !- Inlet Port
  {d584ea9a-1a94-47aa-aeac-420041fe64c8}; !- Outlet Port

OS:Connector:Mixer,
  {ce2aceb8-e11f-496b-a7d3-776ca7bcf7d7}, !- Handle
  Connector Mixer 7,                      !- Name
  {8aaf3ba6-621f-49fb-b786-987a4c5b0d3c}, !- Outlet Branch Name
  {672b8dbc-8dac-411d-8bdf-e814a839e9a8}, !- Inlet Branch Name 1
  {63fde8d8-f0db-4c6f-b431-661a5f29f5f4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5a3d1220-49e2-4887-b803-55cd2b40990b}, !- Handle
  Connector Splitter 7,                   !- Name
  {bdea911e-d76d-4e9a-9e38-07f1161e3a07}, !- Inlet Branch Name
  {9b8c80a8-f5f5-4aee-b6ce-04189de3f973}, !- Outlet Branch Name 1
  {35e06a71-01a8-4d42-8fde-fb26ed6dead9}; !- Outlet Branch Name 2

OS:Connection,
  {34917f96-0ad5-4296-ae34-cf71d4b421d2}, !- Handle
  {3f3f89c6-ba69-4f4d-8be7-df3ab1a4f3b7}, !- Name
  {3b9fbe21-3809-441e-b980-5079df1da302}, !- Source Object
  14,                                     !- Outlet Port
  {ffd35e5b-bdbc-4e3b-bf8d-fff0d4874683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8c80a8-f5f5-4aee-b6ce-04189de3f973}, !- Handle
  {20f4b138-d22e-46ef-84ad-ea7afe0d61fb}, !- Name
  {5a3d1220-49e2-4887-b803-55cd2b40990b}, !- Source Object
  3,                                      !- Outlet Port
  {62b01e3c-ebfa-420c-8af5-964e9873467a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6968d787-dd00-4d88-8125-1e1372d07fb2}, !- Handle
  {38323f50-f32f-408a-bf18-2942763baccb}, !- Name
  {eba03040-e69f-4e71-84e9-edcf94792559}, !- Source Object
  3,                                      !- Outlet Port
  {3b9fbe21-3809-441e-b980-5079df1da302}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {cc89e7b8-7ee6-49e2-a909-33841adf8f46}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Demand Inlet Node, !- Name
  {4d32a3ff-f2f5-4953-b43b-545617b98f19}, !- Inlet Port
  {b76fa44f-d2b1-4648-9f3b-03f5ba62cd7c}; !- Outlet Port

OS:Node,
  {db15a298-9578-46fa-bd86-8099c669b65a}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Demand Outlet Node, !- Name
  {b396fcc4-3256-4c5c-a3d1-df3d968147dd}, !- Inlet Port
  {3d8b233f-a07c-4737-a9c0-69b00cec0a9d}; !- Outlet Port

OS:Node,
  {2403f6d0-8c72-47a9-bf92-3e80ef015e67}, !- Handle
  Pipe Adiabatic 15 Inlet Water Node,     !- Name
  {3301a6b9-1e4f-494c-9627-f0cbc431557d}, !- Inlet Port
  {f14441a5-b5b7-4342-a2d1-9c5beee15532}; !- Outlet Port

OS:Connector:Mixer,
  {2d8479ae-39e5-49ee-9e91-2502f61842e8}, !- Handle
  Connector Mixer 8,                      !- Name
  {5a2a369a-af91-4905-bd69-67d7ff802e93}, !- Outlet Branch Name
  {d2e2dfbc-8465-420f-b3de-fb26adbe529b}, !- Inlet Branch Name 1
  {9a66fd4a-b53a-43d9-9c5b-9db5eed08a8a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0126dc29-a2a7-4d40-8616-e19388b8bdcd}, !- Handle
  Connector Splitter 8,                   !- Name
  {06572ebc-9286-4015-9503-517cdf1c5463}, !- Inlet Branch Name
  {3301a6b9-1e4f-494c-9627-f0cbc431557d}, !- Outlet Branch Name 1
  {1404b31e-ebf9-4bb6-b4a5-76036128a930}; !- Outlet Branch Name 2

OS:Connection,
  {4d32a3ff-f2f5-4953-b43b-545617b98f19}, !- Handle
  {da29ec13-77c5-493c-9e46-babb96eb6638}, !- Name
  {3b9fbe21-3809-441e-b980-5079df1da302}, !- Source Object
  17,                                     !- Outlet Port
  {cc89e7b8-7ee6-49e2-a909-33841adf8f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3301a6b9-1e4f-494c-9627-f0cbc431557d}, !- Handle
  {7c1ae7c5-b73f-4ab9-b234-88c0585962da}, !- Name
  {0126dc29-a2a7-4d40-8616-e19388b8bdcd}, !- Source Object
  3,                                      !- Outlet Port
  {2403f6d0-8c72-47a9-bf92-3e80ef015e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d8b233f-a07c-4737-a9c0-69b00cec0a9d}, !- Handle
  {1fd434e1-230b-484f-a9e9-e7a16e75636a}, !- Name
  {db15a298-9578-46fa-bd86-8099c669b65a}, !- Source Object
  3,                                      !- Outlet Port
  {3b9fbe21-3809-441e-b980-5079df1da302}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {c27fdb58-b02a-4b1b-aeb4-9decb65c9d2a}, !- Handle
  {3b9fbe21-3809-441e-b980-5079df1da302}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {7a1efe9a-3682-443f-8171-bdcbcde5203d}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {6fcb8c14-a2f0-4003-ae12-6fdbba4690a0}, !- Handle
  Temperature Schedule Type Limits 6,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {84632fae-d81b-4f2f-b50f-73af9996fe40}, !- Handle
  Service Water Loop Temp - 140F 3,       !- Name
  {6fcb8c14-a2f0-4003-ae12-6fdbba4690a0}, !- Schedule Type Limits Name
  {a00dd444-49ab-4bee-bbac-0bd57331c2bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a00dd444-49ab-4bee-bbac-0bd57331c2bd}, !- Handle
  Service Water Loop Temp - 140F Default 3, !- Name
  {6fcb8c14-a2f0-4003-ae12-6fdbba4690a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8b530abf-a9d1-48c9-9b2a-4ed165cbc4c9}, !- Handle
  Service hot water setpoint manager 3,   !- Name
  Temperature,                            !- Control Variable
  {84632fae-d81b-4f2f-b50f-73af9996fe40}, !- Schedule Name
  {eba03040-e69f-4e71-84e9-edcf94792559}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {45689029-5afe-4c90-be30-0f1e77cd3342}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Water Mains Pressure Driven, !- Name
  {7d6e3b00-0962-4ecb-ab02-953c188013c6}, !- Inlet Node Name
  {3e163ace-5490-4aaa-88cf-54f02cbc8f7f}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {7d953ce1-cb36-440d-a21e-32d9034f8708}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {3e163ace-5490-4aaa-88cf-54f02cbc8f7f}, !- Inlet Port
  {bdea911e-d76d-4e9a-9e38-07f1161e3a07}; !- Outlet Port

OS:Connection,
  {7d6e3b00-0962-4ecb-ab02-953c188013c6}, !- Handle
  {3e4ca2ef-f534-4411-ab54-6ccb06222523}, !- Name
  {ffd35e5b-bdbc-4e3b-bf8d-fff0d4874683}, !- Source Object
  3,                                      !- Outlet Port
  {45689029-5afe-4c90-be30-0f1e77cd3342}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e163ace-5490-4aaa-88cf-54f02cbc8f7f}, !- Handle
  {dc3dc22a-3eaa-46d3-853e-d3dbe1a5c192}, !- Name
  {45689029-5afe-4c90-be30-0f1e77cd3342}, !- Source Object
  3,                                      !- Outlet Port
  {7d953ce1-cb36-440d-a21e-32d9034f8708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdea911e-d76d-4e9a-9e38-07f1161e3a07}, !- Handle
  {76875884-7c83-4e1f-af69-bd34c3b55c43}, !- Name
  {7d953ce1-cb36-440d-a21e-32d9034f8708}, !- Source Object
  3,                                      !- Outlet Port
  {5a3d1220-49e2-4887-b803-55cd2b40990b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8f4fc8f7-b27a-43df-8e65-f23e5e537dbc}, !- Handle
  Temperature Schedule Type Limits 7,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {add905e8-ea3a-4c87-a638-d542ab6345d7}, !- Handle
  4X 50gal Electricity Water Heater - 20kBtu/hr 1 1.0 Therm Eff, !- Name
  0.75708235679397,                       !- Tank Volume {m3}
  {84632fae-d81b-4f2f-b50f-73af9996fe40}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  23445.6856137778,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {aae49881-abe9-4fc3-bfd9-6c412db8905a}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  2.10636690823224,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  2.10636690823224,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {d584ea9a-1a94-47aa-aeac-420041fe64c8}, !- Use Side Inlet Node Name
  {8e31085a-7348-4a81-a8cc-0a525bba13eb}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {cf6f2300-2940-4827-a6ed-265a12bf718b}, !- Handle
  {add905e8-ea3a-4c87-a638-d542ab6345d7}, !- Object Name
  component_quantity,                     !- Feature Name 1
  Integer,                                !- Feature Data Type 1
  4;                                      !- Feature Value 1

OS:Schedule:Ruleset,
  {aae49881-abe9-4fc3-bfd9-6c412db8905a}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f 2, !- Name
  {8f4fc8f7-b27a-43df-8e65-f23e5e537dbc}, !- Schedule Type Limits Name
  {ae0c93d0-b5f8-40d3-ac91-b71faec9e034}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae0c93d0-b5f8-40d3-ac91-b71faec9e034}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default 2, !- Name
  {8f4fc8f7-b27a-43df-8e65-f23e5e537dbc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {15cdc87a-fa55-42f6-b94f-c2a24071df57}, !- Handle
  4X 50gal Electricity Water Heater - 20kBtu/hr 1 Supply Outlet Water Node, !- Name
  {8e31085a-7348-4a81-a8cc-0a525bba13eb}, !- Inlet Port
  {672b8dbc-8dac-411d-8bdf-e814a839e9a8}; !- Outlet Port

OS:Connection,
  {d584ea9a-1a94-47aa-aeac-420041fe64c8}, !- Handle
  {c20c0097-ff32-4f7b-a43a-52aaf7eacf58}, !- Name
  {62b01e3c-ebfa-420c-8af5-964e9873467a}, !- Source Object
  3,                                      !- Outlet Port
  {add905e8-ea3a-4c87-a638-d542ab6345d7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {8e31085a-7348-4a81-a8cc-0a525bba13eb}, !- Handle
  {c1ccf234-a6c6-49ed-af77-a1f72589f291}, !- Name
  {add905e8-ea3a-4c87-a638-d542ab6345d7}, !- Source Object
  32,                                     !- Outlet Port
  {15cdc87a-fa55-42f6-b94f-c2a24071df57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672b8dbc-8dac-411d-8bdf-e814a839e9a8}, !- Handle
  {22a8769c-9c89-4cd7-bd4a-5a44580688ce}, !- Name
  {15cdc87a-fa55-42f6-b94f-c2a24071df57}, !- Source Object
  3,                                      !- Outlet Port
  {ce2aceb8-e11f-496b-a7d3-776ca7bcf7d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2592e9d9-a6ab-4aea-b8fa-4a76d212c640}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Piping Air Temp - 70F, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {75a60b93-f20d-4be4-8453-0ada846d1c0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75a60b93-f20d-4be4-8453-0ada846d1c0f}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {a61553de-c1a4-420c-97b4-1160e681fec2}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {32261742-54f1-4ef3-ba7d-a4edd9f05a4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32261742-54f1-4ef3-ba7d-a4edd9f05a4a}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {de60ac63-6f7c-4263-b34b-2086d7e74209}, !- Handle
  Copper pipe 0.75in type L 2,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {fbba76a1-6eba-4819-bb28-b7ac5f0138f5}, !- Handle
  Uninsulated copper pipe 0.75in type L 2, !- Name
  ,                                       !- Surface Rendering Name
  {de60ac63-6f7c-4263-b34b-2086d7e74209}; !- Layer 1

OS:Pipe:Indoor,
  {22d287ce-297f-4c4b-b323-2d3733d768f9}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Pipe 80.0ft, !- Name
  {fbba76a1-6eba-4819-bb28-b7ac5f0138f5}, !- Construction
  {b76fa44f-d2b1-4648-9f3b-03f5ba62cd7c}, !- Fluid Inlet Node
  {9e94f1bc-6ff7-4569-9e32-20725d81528a}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2592e9d9-a6ab-4aea-b8fa-4a76d212c640}, !- Ambient Temperature Schedule
  {a61553de-c1a4-420c-97b4-1160e681fec2}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  24.384;                                 !- Pipe Length {m}

OS:Node,
  {ef529aa0-6a46-4b80-909c-6f634d9ad063}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Service Water Loop Pipe 80.0ft Outlet Water Node, !- Name
  {9e94f1bc-6ff7-4569-9e32-20725d81528a}, !- Inlet Port
  {06572ebc-9286-4015-9503-517cdf1c5463}; !- Outlet Port

OS:Connection,
  {b76fa44f-d2b1-4648-9f3b-03f5ba62cd7c}, !- Handle
  {552c43df-91e5-4d51-b9c3-98e57f376043}, !- Name
  {cc89e7b8-7ee6-49e2-a909-33841adf8f46}, !- Source Object
  3,                                      !- Outlet Port
  {22d287ce-297f-4c4b-b323-2d3733d768f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e94f1bc-6ff7-4569-9e32-20725d81528a}, !- Handle
  {03c1d645-4efe-4ade-8a5e-4c48c05f4aa4}, !- Name
  {22d287ce-297f-4c4b-b323-2d3733d768f9}, !- Source Object
  4,                                      !- Outlet Port
  {ef529aa0-6a46-4b80-909c-6f634d9ad063}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06572ebc-9286-4015-9503-517cdf1c5463}, !- Handle
  {109680d7-d8bd-424c-9977-1a725b07e84e}, !- Name
  {ef529aa0-6a46-4b80-909c-6f634d9ad063}, !- Source Object
  3,                                      !- Outlet Port
  {0126dc29-a2a7-4d40-8616-e19388b8bdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {92626f7f-bfab-42b5-8234-3c225e69904d}, !- Handle
  Pipe Adiabatic 14,                      !- Name
  {7ade32e4-e014-4238-bdfc-56848b7485bd}, !- Inlet Node Name
  {cadee3a2-7578-496b-b886-c09d29e25b93}; !- Outlet Node Name

OS:Node,
  {d1083c56-4d2c-46e1-8ac9-123ebfa06173}, !- Handle
  Pipe Adiabatic 14 Inlet Water Node,     !- Name
  {35e06a71-01a8-4d42-8fde-fb26ed6dead9}, !- Inlet Port
  {7ade32e4-e014-4238-bdfc-56848b7485bd}; !- Outlet Port

OS:Connection,
  {35e06a71-01a8-4d42-8fde-fb26ed6dead9}, !- Handle
  {f91bc28a-0510-402a-b035-3f2d257363fb}, !- Name
  {5a3d1220-49e2-4887-b803-55cd2b40990b}, !- Source Object
  4,                                      !- Outlet Port
  {d1083c56-4d2c-46e1-8ac9-123ebfa06173}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a91b6dd1-79ac-434f-bacd-6df65013f6f5}, !- Handle
  Pipe Adiabatic 14 Outlet Water Node,    !- Name
  {cadee3a2-7578-496b-b886-c09d29e25b93}, !- Inlet Port
  {63fde8d8-f0db-4c6f-b431-661a5f29f5f4}; !- Outlet Port

OS:Connection,
  {7ade32e4-e014-4238-bdfc-56848b7485bd}, !- Handle
  {3dbcce22-9a00-4dd6-9451-144f86472985}, !- Name
  {d1083c56-4d2c-46e1-8ac9-123ebfa06173}, !- Source Object
  3,                                      !- Outlet Port
  {92626f7f-bfab-42b5-8234-3c225e69904d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cadee3a2-7578-496b-b886-c09d29e25b93}, !- Handle
  {ed13fd1a-20d5-47a2-88d8-a11c5db290f6}, !- Name
  {92626f7f-bfab-42b5-8234-3c225e69904d}, !- Source Object
  3,                                      !- Outlet Port
  {a91b6dd1-79ac-434f-bacd-6df65013f6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fde8d8-f0db-4c6f-b431-661a5f29f5f4}, !- Handle
  {18621df5-09f6-484a-83dc-4e53d82de12f}, !- Name
  {a91b6dd1-79ac-434f-bacd-6df65013f6f5}, !- Source Object
  3,                                      !- Outlet Port
  {ce2aceb8-e11f-496b-a7d3-776ca7bcf7d7}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f37486e-e2d0-4d7f-845d-c52f2f2bf2ed}, !- Handle
  Pipe Adiabatic 15,                      !- Name
  {f14441a5-b5b7-4342-a2d1-9c5beee15532}, !- Inlet Node Name
  {ee815072-65c6-41f2-81a5-758043ef63ec}; !- Outlet Node Name

OS:Node,
  {81eb535d-930a-447e-9ce0-fdad315f3df0}, !- Handle
  Pipe Adiabatic 15 Outlet Water Node,    !- Name
  {ee815072-65c6-41f2-81a5-758043ef63ec}, !- Inlet Port
  {d2e2dfbc-8465-420f-b3de-fb26adbe529b}; !- Outlet Port

OS:Connection,
  {f14441a5-b5b7-4342-a2d1-9c5beee15532}, !- Handle
  {d1fc6bb1-15c5-4e6d-bc8d-5644f9071130}, !- Name
  {2403f6d0-8c72-47a9-bf92-3e80ef015e67}, !- Source Object
  3,                                      !- Outlet Port
  {5f37486e-e2d0-4d7f-845d-c52f2f2bf2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee815072-65c6-41f2-81a5-758043ef63ec}, !- Handle
  {65992831-9ce3-484c-96c8-c3b47ccbb22d}, !- Name
  {5f37486e-e2d0-4d7f-845d-c52f2f2bf2ed}, !- Source Object
  3,                                      !- Outlet Port
  {81eb535d-930a-447e-9ce0-fdad315f3df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e2dfbc-8465-420f-b3de-fb26adbe529b}, !- Handle
  {ad484208-eb9a-4b11-8fc1-56b0218b89a2}, !- Name
  {81eb535d-930a-447e-9ce0-fdad315f3df0}, !- Source Object
  3,                                      !- Outlet Port
  {2d8479ae-39e5-49ee-9e91-2502f61842e8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5f6e919b-9093-4bdf-956e-1d21b5b85201}, !- Handle
  Pipe Adiabatic 16,                      !- Name
  {4ae92727-b08f-4f91-b9c1-f165d68af812}, !- Inlet Node Name
  {a8e0a0de-0640-4d8c-83b2-10f8283fcfb9}; !- Outlet Node Name

OS:Node,
  {8acc4bd4-1f15-41c1-b1e1-60f8fe76d69b}, !- Handle
  Pipe Adiabatic 16 Inlet Water Node,     !- Name
  {8aaf3ba6-621f-49fb-b786-987a4c5b0d3c}, !- Inlet Port
  {4ae92727-b08f-4f91-b9c1-f165d68af812}; !- Outlet Port

OS:Connection,
  {8aaf3ba6-621f-49fb-b786-987a4c5b0d3c}, !- Handle
  {3a423f30-fa13-4971-a19a-5baae7f6017b}, !- Name
  {ce2aceb8-e11f-496b-a7d3-776ca7bcf7d7}, !- Source Object
  2,                                      !- Outlet Port
  {8acc4bd4-1f15-41c1-b1e1-60f8fe76d69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ae92727-b08f-4f91-b9c1-f165d68af812}, !- Handle
  {c7f02af6-77cf-493c-9a95-2d351bb58512}, !- Name
  {8acc4bd4-1f15-41c1-b1e1-60f8fe76d69b}, !- Source Object
  3,                                      !- Outlet Port
  {5f6e919b-9093-4bdf-956e-1d21b5b85201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e0a0de-0640-4d8c-83b2-10f8283fcfb9}, !- Handle
  {04a5354b-35c7-4c3e-a5b7-1b31a75409ab}, !- Name
  {5f6e919b-9093-4bdf-956e-1d21b5b85201}, !- Source Object
  3,                                      !- Outlet Port
  {eba03040-e69f-4e71-84e9-edcf94792559}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {197ba996-b2fa-4e2a-9cdb-678c848c8cb5}, !- Handle
  Pipe Adiabatic 17,                      !- Name
  {b78a05de-895f-49ae-9a38-8c515b1f98ad}, !- Inlet Node Name
  {b396fcc4-3256-4c5c-a3d1-df3d968147dd}; !- Outlet Node Name

OS:Node,
  {018e6f9f-2f58-4e1a-bc5b-8362f2b80abb}, !- Handle
  Pipe Adiabatic 17 Inlet Water Node,     !- Name
  {5a2a369a-af91-4905-bd69-67d7ff802e93}, !- Inlet Port
  {b78a05de-895f-49ae-9a38-8c515b1f98ad}; !- Outlet Port

OS:Connection,
  {5a2a369a-af91-4905-bd69-67d7ff802e93}, !- Handle
  {4c01c6db-b73e-419f-932f-d3785a05ee75}, !- Name
  {2d8479ae-39e5-49ee-9e91-2502f61842e8}, !- Source Object
  2,                                      !- Outlet Port
  {018e6f9f-2f58-4e1a-bc5b-8362f2b80abb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78a05de-895f-49ae-9a38-8c515b1f98ad}, !- Handle
  {0c8752fb-0285-45b8-aed1-842901d354c0}, !- Name
  {018e6f9f-2f58-4e1a-bc5b-8362f2b80abb}, !- Source Object
  3,                                      !- Outlet Port
  {197ba996-b2fa-4e2a-9cdb-678c848c8cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b396fcc4-3256-4c5c-a3d1-df3d968147dd}, !- Handle
  {ae2f4def-be81-4124-a639-9a29721b0b82}, !- Name
  {197ba996-b2fa-4e2a-9cdb-678c848c8cb5}, !- Source Object
  3,                                      !- Outlet Port
  {db15a298-9578-46fa-bd86-8099c669b65a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5fbd639-5cac-4cb0-b622-3860051acfc3}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 4 units WUC 0.93gpm at 140F Inlet Water Node, !- Name
  {1404b31e-ebf9-4bb6-b4a5-76036128a930}, !- Inlet Port
  {d6c0a903-44f8-4c99-899e-75469214d96a}; !- Outlet Port

OS:Connection,
  {1404b31e-ebf9-4bb6-b4a5-76036128a930}, !- Handle
  {2eb100db-3087-4132-9164-97af2bcd44b3}, !- Name
  {0126dc29-a2a7-4d40-8616-e19388b8bdcd}, !- Source Object
  4,                                      !- Outlet Port
  {c5fbd639-5cac-4cb0-b622-3860051acfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d54d650-eb6d-4199-a903-6a21f3d0dd7d}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 4 units WUC 0.93gpm at 140F Outlet Water Node, !- Name
  {727b7169-ffe9-45c4-b4e6-23bde7ad09b6}, !- Inlet Port
  {9a66fd4a-b53a-43d9-9c5b-9db5eed08a8a}; !- Outlet Port

OS:Connection,
  {d6c0a903-44f8-4c99-899e-75469214d96a}, !- Handle
  {adedbd2f-a88b-4f2e-9154-2e552c3963d2}, !- Name
  {c5fbd639-5cac-4cb0-b622-3860051acfc3}, !- Source Object
  3,                                      !- Outlet Port
  {2b4ea92c-6099-4e3b-ab70-988fd173c90e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727b7169-ffe9-45c4-b4e6-23bde7ad09b6}, !- Handle
  {056f2788-9a51-403a-bb73-a03ce1aa3b5b}, !- Name
  {2b4ea92c-6099-4e3b-ab70-988fd173c90e}, !- Source Object
  3,                                      !- Outlet Port
  {5d54d650-eb6d-4199-a903-6a21f3d0dd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a66fd4a-b53a-43d9-9c5b-9db5eed08a8a}, !- Handle
  {450a2799-e303-459e-bf2d-1e3559a40213}, !- Name
  {5d54d650-eb6d-4199-a903-6a21f3d0dd7d}, !- Source Object
  3,                                      !- Outlet Port
  {2d8479ae-39e5-49ee-9e91-2502f61842e8}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {319b0285-abed-4276-8b81-ce11bae0c165}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d8ea666-70c9-46a9-97b0-9a4a16b9f6fb}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 1, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {491239e0-8b91-497b-91fb-2b7bea1f4438}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 2, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dcb6a27b-a976-48b2-809d-fb16c05dda51}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 3, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c75d4bd8-c8f3-42cc-91ca-b649aa04f29e}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 34, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e261ef0-c5fc-4822-8c64-1f0a00b679c5}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 35, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3a6ac1b-4293-4770-919c-851ed0b94d3e}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 36, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5efc3f49-5834-4150-bc1b-727574a20a4e}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 37, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97a3a276-21d3-4713-a375-d42441850857}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 38, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {344f8d6e-80fe-4c36-a2bc-bc1eed833bd9}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 39, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2bfff2e-917c-4671-a22b-655d39cb50cb}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 40, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa7340da-08a6-4f64-ac8f-d2a991958683}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 41, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bca0b26c-4c63-4e37-ba1d-2e9857477b85}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 42, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0588bc8-9019-44e6-9ba0-578dca5c2ed3}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 43, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {82d69938-62ce-4f57-b9d7-8f396d2edbf8}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 44, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e14ec08-1f54-431b-b1d1-738ae54d905d}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 45, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6557157c-d370-4380-a66d-c073a6d2271e}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 46, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97b91a6c-6be4-4172-afa3-86ecd6bfdc81}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 47, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d2955f3-322a-41dc-a6a6-f4c267bfa009}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 48, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1546e53-731b-46db-b2fc-6de759492ba2}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 64, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e193e689-2ecf-4207-aecc-53c2f80b6a2c}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 117, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f3ed382-cf92-4073-8d24-d0a074740b80}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 118, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {73701ff6-041b-483a-848c-2f6d6a34865a}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 119, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {966bbe8b-c209-47e4-9ce8-e92f9a282c07}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 120, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e71f447-29cf-4bbf-96f4-7aa8a6936612}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 167, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca273552-d12e-40df-983d-21079f37b4e9}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 168, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {546cbce3-1f8e-4e05-b119-cb65f01dd068}, !- Handle
  MidriseApartment Apartment_topfloor_WE - 90.1-2004 Thermostat 189, !- Name
  {5df76edc-4262-4ce5-ab72-36aa365032db}, !- Heating Setpoint Temperature Schedule Name
  {36ed3546-b6e3-49dc-aa8f-d135ad498146}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {5ff03c16-7232-4e5d-a138-cd40478d2260}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f24d30ef-432b-43b5-b044-fae87ada2413}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {44853ebf-635c-4b9e-a5c5-a27f4424751a}, !- Plant Side Inlet Node Name
  {b0d4bce4-5d9c-485d-aa55-87c77fad0145}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b960cfe0-ae64-4fb4-8da9-b99d3b91f5b4}, !- Demand Side Inlet Node Name
  {2087e986-5932-4858-9872-e72bba59eed9}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6619cda1-7a95-4101-9eb6-23b17771d98a}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Demand Mixer Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Demand Splitter Name
  {8c5a5f97-e7b7-4a49-8c16-fa0e20eb3aa8}, !- Supply Mixer Name
  {53aa12c0-835e-44de-9e32-d734bc5f84de}; !- Supply Splitter Name

OS:Node,
  {08e58dfb-b1ef-4774-bf9a-e3360f1d1e6d}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {44853ebf-635c-4b9e-a5c5-a27f4424751a}, !- Inlet Port
  {e2874242-4f5e-46f1-90c7-e5a6c5a31ae9}; !- Outlet Port

OS:Node,
  {f24d30ef-432b-43b5-b044-fae87ada2413}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {1bd14e93-e8af-48ef-b1ce-4ad5003eb9b3}, !- Inlet Port
  {b0d4bce4-5d9c-485d-aa55-87c77fad0145}; !- Outlet Port

OS:Node,
  {ea94ec13-abc7-4dcc-92c8-e3308e36ecfe}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {1e6b14e6-f9ba-4463-a0fd-e76e1eb9eb03}, !- Inlet Port
  {fff9acde-0bc7-4a71-8051-dd6ea6aec986}; !- Outlet Port

OS:Connector:Mixer,
  {8c5a5f97-e7b7-4a49-8c16-fa0e20eb3aa8}, !- Handle
  Connector Mixer 9,                      !- Name
  {7c61c35f-a597-4ab3-bce1-88a99d05514d}, !- Outlet Branch Name
  {d89cf27b-5bfa-47ea-ac31-371ca2ae3e5f}, !- Inlet Branch Name 1
  {04cef057-6877-492b-9489-27c23f12ed68}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {53aa12c0-835e-44de-9e32-d734bc5f84de}, !- Handle
  Connector Splitter 9,                   !- Name
  {8b3f846f-2de7-4001-af72-295dd5bd4f1d}, !- Inlet Branch Name
  {1e6b14e6-f9ba-4463-a0fd-e76e1eb9eb03}, !- Outlet Branch Name 1
  {a77000fc-dc7b-416e-9b58-f60736ec33a2}; !- Outlet Branch Name 2

OS:Connection,
  {44853ebf-635c-4b9e-a5c5-a27f4424751a}, !- Handle
  {c7232a37-80e9-424b-891b-52895bd029e4}, !- Name
  {5ff03c16-7232-4e5d-a138-cd40478d2260}, !- Source Object
  14,                                     !- Outlet Port
  {08e58dfb-b1ef-4774-bf9a-e3360f1d1e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6b14e6-f9ba-4463-a0fd-e76e1eb9eb03}, !- Handle
  {17f517e5-3339-46f7-a4e7-256c0b4d07e3}, !- Name
  {53aa12c0-835e-44de-9e32-d734bc5f84de}, !- Source Object
  3,                                      !- Outlet Port
  {ea94ec13-abc7-4dcc-92c8-e3308e36ecfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d4bce4-5d9c-485d-aa55-87c77fad0145}, !- Handle
  {5a19b576-7b56-4d43-8ed5-c6a2cb262f04}, !- Name
  {f24d30ef-432b-43b5-b044-fae87ada2413}, !- Source Object
  3,                                      !- Outlet Port
  {5ff03c16-7232-4e5d-a138-cd40478d2260}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2d0e2089-c2c6-445c-bb7b-a545fb140b98}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {b960cfe0-ae64-4fb4-8da9-b99d3b91f5b4}, !- Inlet Port
  {f18f52a9-3cb0-4032-9ed5-e417b100c516}; !- Outlet Port

OS:Node,
  {cdbdc432-9eb2-428b-8175-c231f78eae48}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {bb613815-66ab-4f22-942e-c70fff61745e}, !- Inlet Port
  {2087e986-5932-4858-9872-e72bba59eed9}; !- Outlet Port

OS:Node,
  {c464b601-c2da-4879-9f44-4245046bb5ee}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {339f1930-946a-404d-a226-fd427b75c737}, !- Inlet Port
  {d0904533-03e5-4baa-bd40-458e3e79584a}; !- Outlet Port

OS:Connector:Mixer,
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Handle
  Connector Mixer 10,                     !- Name
  {a89fdc27-e5c3-45e1-a768-8f52d93a2556}, !- Outlet Branch Name
  {c960a495-6714-42ea-96f5-bc82b0c87bda}, !- Inlet Branch Name 1
  {4d177358-3688-4b89-8fbd-6dcf9654ad96}, !- Inlet Branch Name 2
  {fe289a74-c874-495c-b621-57d9bc5b341c}, !- Inlet Branch Name 3
  {e89f2c50-81af-4177-a723-db17b5b2a3e1}, !- Inlet Branch Name 4
  {e604fe25-5c7d-435f-b2e0-f620387bc9ca}, !- Inlet Branch Name 5
  {a6fe92d0-503a-408f-a5fb-26d8efff4601}, !- Inlet Branch Name 6
  {484693c7-016e-496e-a17e-54bb0a1f3a6b}, !- Inlet Branch Name 7
  {02a660af-e12a-41c3-af07-6170f9dc0928}, !- Inlet Branch Name 8
  {0020c497-8b72-4868-afdd-4e5460ce4a44}, !- Inlet Branch Name 9
  {72a3d4e7-aa92-4385-a6eb-ceda7b168e1a}, !- Inlet Branch Name 10
  {aa51dd4c-fc05-4e6b-9bfc-6502e67619f5}, !- Inlet Branch Name 11
  {95c1a3b2-070a-438d-9a54-9873f79220a2}, !- Inlet Branch Name 12
  {3acfacca-acfd-4115-aec6-16e8b0e2f750}, !- Inlet Branch Name 13
  {4464e5a0-5379-48cb-aae4-53232f9e6f89}, !- Inlet Branch Name 14
  {5174432d-d885-4ea9-946f-4d2e3c2e6a15}, !- Inlet Branch Name 15
  {b86778c5-f064-46bf-a294-c2f63281339f}, !- Inlet Branch Name 16
  {dffc534c-18d7-48aa-9f66-740234459ca6}, !- Inlet Branch Name 17
  {bca1db7e-d1c8-4302-9faf-74e2d32087ee}, !- Inlet Branch Name 18
  {b900268d-c7c7-455c-a9b2-2749364d8489}, !- Inlet Branch Name 19
  {8fbb9870-5622-4d13-b2af-6fb9aa6a04e9}, !- Inlet Branch Name 20
  {014822ac-857e-458b-a537-c8f23a846604}, !- Inlet Branch Name 21
  {2e4b4f85-b156-4104-93f4-725e198d376e}, !- Inlet Branch Name 22
  {9f9a9765-9ce3-4f48-a4a3-17a35b7a3de6}, !- Inlet Branch Name 23
  {40e510bc-7416-45d0-b487-a52c5fa047f6}, !- Inlet Branch Name 24
  {1e6bbd68-e2bc-4d3c-97d5-1267f389059d}, !- Inlet Branch Name 25
  {e39ae848-162c-4a28-ac90-2009fb2e3d8e}, !- Inlet Branch Name 26
  {03ef8fdf-709b-42ac-93ec-4b9942466300}, !- Inlet Branch Name 27
  {a76cbd5a-cb57-4426-a689-38f8c0cefc5d}; !- Inlet Branch Name 28

OS:Connector:Splitter,
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Handle
  Connector Splitter 10,                  !- Name
  {eaf7c33f-3134-4ddf-a17f-ad3620e7d259}, !- Inlet Branch Name
  {339f1930-946a-404d-a226-fd427b75c737}, !- Outlet Branch Name 1
  {be2f577d-affa-4e19-bd91-a8164a7b6077}, !- Outlet Branch Name 2
  {364910fe-c1fd-4f3a-8a2a-87a855867ce1}, !- Outlet Branch Name 3
  {bcd9bbd6-233a-4bc2-bf4c-ed58cdee0cf5}, !- Outlet Branch Name 4
  {00dba776-e452-431b-9f1d-49b73af45627}, !- Outlet Branch Name 5
  {73a3a9d4-1017-4793-b559-5811f796199b}, !- Outlet Branch Name 6
  {21923e81-de3a-4d3b-98a8-00cac6615724}, !- Outlet Branch Name 7
  {1a3cc93f-ff31-4fce-817d-d1e6243e07c1}, !- Outlet Branch Name 8
  {0c213e55-a172-4080-b91d-8645ea29f3c8}, !- Outlet Branch Name 9
  {c0798116-117b-4b0c-bbb5-3b5b3ada0d5d}, !- Outlet Branch Name 10
  {270289bd-5ce3-4c1c-8066-bc9846132ea7}, !- Outlet Branch Name 11
  {00ff9c4f-d693-4f2e-929e-19de164e19db}, !- Outlet Branch Name 12
  {7203e565-ab40-4690-adb1-d265972b0a18}, !- Outlet Branch Name 13
  {bc8b190f-4fed-437a-ab48-690f6973b8b9}, !- Outlet Branch Name 14
  {5db9ef0d-8c4b-4097-bbef-36a5f7a886be}, !- Outlet Branch Name 15
  {f0f49e15-4d35-4350-86ce-323aa552367b}, !- Outlet Branch Name 16
  {a1745506-b4fd-4e09-be93-d3a841f57e6f}, !- Outlet Branch Name 17
  {53888e7d-b067-4b24-9371-3cd230a993a1}, !- Outlet Branch Name 18
  {35dbef0e-337b-402a-9cb4-1d4bd0c93a25}, !- Outlet Branch Name 19
  {a1ad1c95-a32c-4dcb-a0da-812113d7f2f6}, !- Outlet Branch Name 20
  {33135ba4-9cce-4466-908e-96c3d8347644}, !- Outlet Branch Name 21
  {f7891e0b-93bd-4dbd-bddc-8ddf9c8244ac}, !- Outlet Branch Name 22
  {cdd6c556-e927-47a5-b83f-01bd48b5ab23}, !- Outlet Branch Name 23
  {16ee363b-c499-47e0-8dcd-6593738e6bf8}, !- Outlet Branch Name 24
  {c9e56e14-27d6-4517-bdcf-1caf7929e09f}, !- Outlet Branch Name 25
  {61014d9b-4e70-4423-b14e-130fd364847d}, !- Outlet Branch Name 26
  {43ac1cbb-84f6-49e5-83ef-b2f61146003b}, !- Outlet Branch Name 27
  {574931b7-4b13-402f-ac2a-b70b4b13d2d0}; !- Outlet Branch Name 28

OS:Connection,
  {b960cfe0-ae64-4fb4-8da9-b99d3b91f5b4}, !- Handle
  {322e69d4-15b9-4165-a22e-08124bdf01da}, !- Name
  {5ff03c16-7232-4e5d-a138-cd40478d2260}, !- Source Object
  17,                                     !- Outlet Port
  {2d0e2089-c2c6-445c-bb7b-a545fb140b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {339f1930-946a-404d-a226-fd427b75c737}, !- Handle
  {31cb9eb2-ed5e-4086-b95a-6868efcfc432}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  3,                                      !- Outlet Port
  {c464b601-c2da-4879-9f44-4245046bb5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2087e986-5932-4858-9872-e72bba59eed9}, !- Handle
  {0ffdf1fd-1e56-4468-bb94-2825ddf17077}, !- Name
  {cdbdc432-9eb2-428b-8175-c231f78eae48}, !- Source Object
  3,                                      !- Outlet Port
  {5ff03c16-7232-4e5d-a138-cd40478d2260}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {99cc6a03-97ea-4821-abf8-8f22bf994b46}, !- Handle
  {5ff03c16-7232-4e5d-a138-cd40478d2260}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {6619cda1-7a95-4101-9eb6-23b17771d98a}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {e2e785c7-0371-4fee-9aa9-e2ccd19d011d}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  {7989fabb-be93-42c3-a287-a0c9cc654553}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7989fabb-be93-42c3-a287-a0c9cc654553}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {85c403d4-a44b-44ec-b0c6-e9c3e6664871}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {88a5d285-b845-42eb-8200-7a1c9005fcbb}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {e2e785c7-0371-4fee-9aa9-e2ccd19d011d}, !- Schedule Name
  {f24d30ef-432b-43b5-b044-fae87ada2413}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {5522c036-873a-46e3-94d6-7acc19270181}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {e2874242-4f5e-46f1-90c7-e5a6c5a31ae9}, !- Inlet Node Name
  {e1d485ae-463e-4819-8013-f35813fa566a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {1f65bcfd-11d1-42ac-b0df-1a5fe1df4efd}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {e1d485ae-463e-4819-8013-f35813fa566a}, !- Inlet Port
  {8b3f846f-2de7-4001-af72-295dd5bd4f1d}; !- Outlet Port

OS:Connection,
  {e2874242-4f5e-46f1-90c7-e5a6c5a31ae9}, !- Handle
  {4674f7f7-bc8a-4e57-9681-e053ae5fc407}, !- Name
  {08e58dfb-b1ef-4774-bf9a-e3360f1d1e6d}, !- Source Object
  3,                                      !- Outlet Port
  {5522c036-873a-46e3-94d6-7acc19270181}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1d485ae-463e-4819-8013-f35813fa566a}, !- Handle
  {4169fc4d-aca5-4f79-bed6-a1e0023e1a28}, !- Name
  {5522c036-873a-46e3-94d6-7acc19270181}, !- Source Object
  3,                                      !- Outlet Port
  {1f65bcfd-11d1-42ac-b0df-1a5fe1df4efd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b3f846f-2de7-4001-af72-295dd5bd4f1d}, !- Handle
  {5fa396b2-7222-458a-8163-db041fd4ff4c}, !- Name
  {1f65bcfd-11d1-42ac-b0df-1a5fe1df4efd}, !- Source Object
  3,                                      !- Outlet Port
  {53aa12c0-835e-44de-9e32-d734bc5f84de}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {c98b6873-090d-4bf5-b74c-ea16b0aa236b}, !- Handle
  Boiler 1102kBtu/hr 0.75 Thermal Eff,    !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {9935b068-3db9-4ca2-b42d-3e190f5bedf0}, !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {fff9acde-0bc7-4a71-8051-dd6ea6aec986}, !- Boiler Water Inlet Node Name
  {8f62f25e-0e12-4cdc-aa37-84c9725b928f}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {6ba45a58-0b9e-46aa-86d3-ae9a458cdeac}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {8f62f25e-0e12-4cdc-aa37-84c9725b928f}, !- Inlet Port
  {d89cf27b-5bfa-47ea-ac31-371ca2ae3e5f}; !- Outlet Port

OS:Connection,
  {fff9acde-0bc7-4a71-8051-dd6ea6aec986}, !- Handle
  {b36dda70-5437-4a3f-a7c6-1d7cbc39cbd6}, !- Name
  {ea94ec13-abc7-4dcc-92c8-e3308e36ecfe}, !- Source Object
  3,                                      !- Outlet Port
  {c98b6873-090d-4bf5-b74c-ea16b0aa236b}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {8f62f25e-0e12-4cdc-aa37-84c9725b928f}, !- Handle
  {288cf70f-654a-4bc3-a2ec-17f9b24f5bae}, !- Name
  {c98b6873-090d-4bf5-b74c-ea16b0aa236b}, !- Source Object
  13,                                     !- Outlet Port
  {6ba45a58-0b9e-46aa-86d3-ae9a458cdeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89cf27b-5bfa-47ea-ac31-371ca2ae3e5f}, !- Handle
  {bf448738-f9b8-48f1-b36f-4c4fc90cac44}, !- Name
  {6ba45a58-0b9e-46aa-86d3-ae9a458cdeac}, !- Source Object
  3,                                      !- Outlet Port
  {8c5a5f97-e7b7-4a49-8c16-fa0e20eb3aa8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1c4ebc95-f420-4fd7-a0f8-b5835f9f9f0f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {f63f40f7-9ec7-4273-a4f6-cb68389662eb}, !- Inlet Node Name
  {50f21d8f-905b-4121-8349-10025abe8880}; !- Outlet Node Name

OS:Node,
  {3c1c6bcf-6211-4661-a3a3-2fdf40852172}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {a77000fc-dc7b-416e-9b58-f60736ec33a2}, !- Inlet Port
  {f63f40f7-9ec7-4273-a4f6-cb68389662eb}; !- Outlet Port

OS:Connection,
  {a77000fc-dc7b-416e-9b58-f60736ec33a2}, !- Handle
  {b1d37848-4c6a-4184-b3a4-c83431eb6181}, !- Name
  {53aa12c0-835e-44de-9e32-d734bc5f84de}, !- Source Object
  4,                                      !- Outlet Port
  {3c1c6bcf-6211-4661-a3a3-2fdf40852172}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57325420-6c47-42ef-ba9f-05426a00d26d}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {50f21d8f-905b-4121-8349-10025abe8880}, !- Inlet Port
  {04cef057-6877-492b-9489-27c23f12ed68}; !- Outlet Port

OS:Connection,
  {f63f40f7-9ec7-4273-a4f6-cb68389662eb}, !- Handle
  {0a124b18-6057-428e-a488-ccd83a265d17}, !- Name
  {3c1c6bcf-6211-4661-a3a3-2fdf40852172}, !- Source Object
  3,                                      !- Outlet Port
  {1c4ebc95-f420-4fd7-a0f8-b5835f9f9f0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50f21d8f-905b-4121-8349-10025abe8880}, !- Handle
  {69028233-efea-46e6-8408-9767885bc9cb}, !- Name
  {1c4ebc95-f420-4fd7-a0f8-b5835f9f9f0f}, !- Source Object
  3,                                      !- Outlet Port
  {57325420-6c47-42ef-ba9f-05426a00d26d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04cef057-6877-492b-9489-27c23f12ed68}, !- Handle
  {7b5305e4-cff9-4391-818b-8a29a5f6ebf2}, !- Name
  {57325420-6c47-42ef-ba9f-05426a00d26d}, !- Source Object
  3,                                      !- Outlet Port
  {8c5a5f97-e7b7-4a49-8c16-fa0e20eb3aa8}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {45e67e29-fb71-4fe9-8940-5a3a93e25dd7}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {d0904533-03e5-4baa-bd40-458e3e79584a}, !- Inlet Node Name
  {ebc3782d-82df-493b-937b-155bb51fa1d9}; !- Outlet Node Name

OS:Node,
  {3db3088e-b4da-4f27-b526-4f366e85543b}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {ebc3782d-82df-493b-937b-155bb51fa1d9}, !- Inlet Port
  {c960a495-6714-42ea-96f5-bc82b0c87bda}; !- Outlet Port

OS:Connection,
  {d0904533-03e5-4baa-bd40-458e3e79584a}, !- Handle
  {f8998995-af9c-444d-adf1-a025e77d2414}, !- Name
  {c464b601-c2da-4879-9f44-4245046bb5ee}, !- Source Object
  3,                                      !- Outlet Port
  {45e67e29-fb71-4fe9-8940-5a3a93e25dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc3782d-82df-493b-937b-155bb51fa1d9}, !- Handle
  {5a76d967-a054-41a5-8a12-027d41c83313}, !- Name
  {45e67e29-fb71-4fe9-8940-5a3a93e25dd7}, !- Source Object
  3,                                      !- Outlet Port
  {3db3088e-b4da-4f27-b526-4f366e85543b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c960a495-6714-42ea-96f5-bc82b0c87bda}, !- Handle
  {f696bccb-ff98-439a-87c7-226841560e5b}, !- Name
  {3db3088e-b4da-4f27-b526-4f366e85543b}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9a531124-3837-46c3-9917-243846f3b595}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {1ca959c5-25ae-4090-8814-aa44045f8cf5}, !- Inlet Node Name
  {1bd14e93-e8af-48ef-b1ce-4ad5003eb9b3}; !- Outlet Node Name

OS:Node,
  {e299655e-7dd9-4fd3-b62d-c54504108d7f}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {7c61c35f-a597-4ab3-bce1-88a99d05514d}, !- Inlet Port
  {1ca959c5-25ae-4090-8814-aa44045f8cf5}; !- Outlet Port

OS:Connection,
  {7c61c35f-a597-4ab3-bce1-88a99d05514d}, !- Handle
  {391e139a-dc3b-4211-b222-7f0523e29a8e}, !- Name
  {8c5a5f97-e7b7-4a49-8c16-fa0e20eb3aa8}, !- Source Object
  2,                                      !- Outlet Port
  {e299655e-7dd9-4fd3-b62d-c54504108d7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca959c5-25ae-4090-8814-aa44045f8cf5}, !- Handle
  {20ae8a65-2f76-4e8a-97e1-e09665f9a3bc}, !- Name
  {e299655e-7dd9-4fd3-b62d-c54504108d7f}, !- Source Object
  3,                                      !- Outlet Port
  {9a531124-3837-46c3-9917-243846f3b595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bd14e93-e8af-48ef-b1ce-4ad5003eb9b3}, !- Handle
  {d22a37cd-1f29-4c7d-bac5-f4858f852fa4}, !- Name
  {9a531124-3837-46c3-9917-243846f3b595}, !- Source Object
  3,                                      !- Outlet Port
  {f24d30ef-432b-43b5-b044-fae87ada2413}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {47cd3561-4a96-42ae-9755-7aa0c7993c7a}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {f18f52a9-3cb0-4032-9ed5-e417b100c516}, !- Inlet Node Name
  {ddb2018b-f9b3-4c8b-8dfa-644a64b6a3a1}; !- Outlet Node Name

OS:Node,
  {5cb94067-cd46-40aa-928a-4464bf6de149}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {ddb2018b-f9b3-4c8b-8dfa-644a64b6a3a1}, !- Inlet Port
  {eaf7c33f-3134-4ddf-a17f-ad3620e7d259}; !- Outlet Port

OS:Connection,
  {f18f52a9-3cb0-4032-9ed5-e417b100c516}, !- Handle
  {0503050b-5b0d-4d13-915e-946b57c27358}, !- Name
  {2d0e2089-c2c6-445c-bb7b-a545fb140b98}, !- Source Object
  3,                                      !- Outlet Port
  {47cd3561-4a96-42ae-9755-7aa0c7993c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb2018b-f9b3-4c8b-8dfa-644a64b6a3a1}, !- Handle
  {50a62aa1-4ea2-4281-ab0f-150442e00f64}, !- Name
  {47cd3561-4a96-42ae-9755-7aa0c7993c7a}, !- Source Object
  3,                                      !- Outlet Port
  {5cb94067-cd46-40aa-928a-4464bf6de149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaf7c33f-3134-4ddf-a17f-ad3620e7d259}, !- Handle
  {9ddbd0e4-2b9e-4b8d-ad67-2933dbd36a2a}, !- Name
  {5cb94067-cd46-40aa-928a-4464bf6de149}, !- Source Object
  3,                                      !- Outlet Port
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {85f987cb-ee68-4830-b2e3-9d78e90662ce}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {9b103831-84dd-4b52-9bb2-5d30c879888f}, !- Inlet Node Name
  {bb613815-66ab-4f22-942e-c70fff61745e}; !- Outlet Node Name

OS:Node,
  {eeef0d90-7ac5-4673-870a-4c83e8ce5fa3}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {a89fdc27-e5c3-45e1-a768-8f52d93a2556}, !- Inlet Port
  {9b103831-84dd-4b52-9bb2-5d30c879888f}; !- Outlet Port

OS:Connection,
  {a89fdc27-e5c3-45e1-a768-8f52d93a2556}, !- Handle
  {7636a38f-2df7-4682-a72b-64689a6aaa6a}, !- Name
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Source Object
  2,                                      !- Outlet Port
  {eeef0d90-7ac5-4673-870a-4c83e8ce5fa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b103831-84dd-4b52-9bb2-5d30c879888f}, !- Handle
  {23eea91f-5ccd-41d3-8216-e09d9f368b62}, !- Name
  {eeef0d90-7ac5-4673-870a-4c83e8ce5fa3}, !- Source Object
  3,                                      !- Outlet Port
  {85f987cb-ee68-4830-b2e3-9d78e90662ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb613815-66ab-4f22-942e-c70fff61745e}, !- Handle
  {22006d46-1f74-456d-94a7-8e8aa86ba035}, !- Name
  {85f987cb-ee68-4830-b2e3-9d78e90662ce}, !- Source Object
  3,                                      !- Outlet Port
  {cdbdc432-9eb2-428b-8175-c231f78eae48}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {36d7ee6d-6690-41c2-b8bf-69dffaed191d}, !- Handle
  Office ZN PTAC Fan,                     !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {fcec0b06-dbec-4884-a0aa-6ac3077f1819}, !- Handle
  Hot Water Loop Water Htg Coil,          !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {86acb7ea-8601-4727-8609-6ef3ffd79337}, !- Water Inlet Node Name
  {39e10192-e550-4c42-aec4-57ba97b6b291}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3a9b4620-291b-49d5-8665-2ae389b19f27}, !- Handle
  Hot Water Loop Water Htg Coil Inlet Water Node, !- Name
  {be2f577d-affa-4e19-bd91-a8164a7b6077}, !- Inlet Port
  {86acb7ea-8601-4727-8609-6ef3ffd79337}; !- Outlet Port

OS:Connection,
  {be2f577d-affa-4e19-bd91-a8164a7b6077}, !- Handle
  {afb21124-fec1-4f57-bb16-39bd65a0ea5c}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  4,                                      !- Outlet Port
  {3a9b4620-291b-49d5-8665-2ae389b19f27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e619f074-a84a-4ebd-8a6d-7d481a680c4b}, !- Handle
  Hot Water Loop Water Htg Coil Outlet Water Node, !- Name
  {39e10192-e550-4c42-aec4-57ba97b6b291}, !- Inlet Port
  {4d177358-3688-4b89-8fbd-6dcf9654ad96}; !- Outlet Port

OS:Connection,
  {86acb7ea-8601-4727-8609-6ef3ffd79337}, !- Handle
  {6ba90d5e-fd14-4fe0-8bcf-b6b0c4dc7708}, !- Name
  {3a9b4620-291b-49d5-8665-2ae389b19f27}, !- Source Object
  3,                                      !- Outlet Port
  {fcec0b06-dbec-4884-a0aa-6ac3077f1819}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {39e10192-e550-4c42-aec4-57ba97b6b291}, !- Handle
  {3a6d42a2-8cc2-4579-b1cf-e3ffbce23bbc}, !- Name
  {fcec0b06-dbec-4884-a0aa-6ac3077f1819}, !- Source Object
  6,                                      !- Outlet Port
  {e619f074-a84a-4ebd-8a6d-7d481a680c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d177358-3688-4b89-8fbd-6dcf9654ad96}, !- Handle
  {1866c942-72e1-4ebc-8487-8ae8b1a7f01a}, !- Name
  {e619f074-a84a-4ebd-8a6d-7d481a680c4b}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {2a18d1f1-4354-4f86-9188-33fa701fa9e1}, !- Handle
  Hot Water Loop Water Htg Coil Controller, !- Name
  {fcec0b06-dbec-4884-a0aa-6ac3077f1819}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {6a180500-5eb5-4523-9de5-121d4a18fb47}, !- Handle
  Office ZN PTAC 1spd DX AC Clg Coil 16kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2863759d-8e52-419d-89a3-c58552d987c7}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c18552a7-ae1a-43e7-9d52-7cc4fe3f7d30}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4ef515e7-2708-469f-a9cc-0222b98b8185}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7454f0a-6917-4934-95b5-fc18cb4f1ad5}, !- Handle
  Curve Quadratic 74,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {af4e6f23-1d5a-405b-9110-f395cbfff4af}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b89b0a29-a401-4d1e-8bcd-18b1c5c95484}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e44315a6-fc2a-45da-ac1c-a35aa864b50f}, !- Handle
  Curve Quadratic 76,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6964079-f364-4162-b734-84f4f06d6fad}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {f174fec7-8350-40eb-b0e1-cc3ad92913fd}, !- Handle
  Curve Quadratic 77,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {48ec59aa-370e-4a92-94fe-c8348edb7416}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {995d0510-9900-4006-af4e-157bbd91d0b7}, !- Handle
  Office ZN PTAC,                         !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {dec80536-1861-4fe8-8ffc-4ecc08210ea8}, !- Air Inlet Node Name
  {edf0a5d3-f9dd-4d88-885e-f930c925f696}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {36d7ee6d-6690-41c2-b8bf-69dffaed191d}, !- Supply Air Fan Name
  {fcec0b06-dbec-4884-a0aa-6ac3077f1819}, !- Heating Coil Name
  {6a180500-5eb5-4523-9de5-121d4a18fb47}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c1752101-9d5c-4ef5-8017-e651b181e3df}, !- Handle
  Office ZN PTAC Inlet Air Node,          !- Name
  {84794b8b-c730-4aba-a9b0-d79187f858d9}, !- Inlet Port
  {dec80536-1861-4fe8-8ffc-4ecc08210ea8}; !- Outlet Port

OS:Connection,
  {84794b8b-c730-4aba-a9b0-d79187f858d9}, !- Handle
  {355544a7-f57e-4b2a-9a12-9a83ac29c36e}, !- Name
  {7206e284-dc39-4959-8408-0b791625e236}, !- Source Object
  3,                                      !- Outlet Port
  {c1752101-9d5c-4ef5-8017-e651b181e3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dec80536-1861-4fe8-8ffc-4ecc08210ea8}, !- Handle
  {f7cd4091-4afb-4862-b71d-149b182c4cde}, !- Name
  {c1752101-9d5c-4ef5-8017-e651b181e3df}, !- Source Object
  3,                                      !- Outlet Port
  {995d0510-9900-4006-af4e-157bbd91d0b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15867afd-00aa-4cc2-9fca-1a0878f57bd1}, !- Handle
  Office ZN PTAC Outlet Air Node,         !- Name
  {edf0a5d3-f9dd-4d88-885e-f930c925f696}, !- Inlet Port
  {54d6fb82-5c79-4448-bb45-924da671432a}; !- Outlet Port

OS:Connection,
  {54d6fb82-5c79-4448-bb45-924da671432a}, !- Handle
  {baaf06c8-eb14-4f89-841b-73f88499400d}, !- Name
  {15867afd-00aa-4cc2-9fca-1a0878f57bd1}, !- Source Object
  3,                                      !- Outlet Port
  {05e2e452-02c0-4b0c-8598-2ac737ae0648}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {edf0a5d3-f9dd-4d88-885e-f930c925f696}, !- Handle
  {6c51546c-3e5d-4e71-a267-de6ed0149c9c}, !- Name
  {995d0510-9900-4006-af4e-157bbd91d0b7}, !- Source Object
  4,                                      !- Outlet Port
  {15867afd-00aa-4cc2-9fca-1a0878f57bd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {34702595-cbf5-407c-adef-dc5c696528ea}, !- Handle
  G NW Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {3b3c77ae-bafc-4d97-bfce-c5e9e372fbdd}, !- Handle
  Hot Water Loop Water Htg Coil 1,        !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {03db2cc4-8c7b-4039-8a5f-8539b6e148de}, !- Water Inlet Node Name
  {bdc84afc-25be-4df8-949f-53b9e965edf4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f02e8a17-38de-4cee-aa20-e4d83a6b3252}, !- Handle
  Hot Water Loop Water Htg Coil 1 Inlet Water Node, !- Name
  {364910fe-c1fd-4f3a-8a2a-87a855867ce1}, !- Inlet Port
  {03db2cc4-8c7b-4039-8a5f-8539b6e148de}; !- Outlet Port

OS:Connection,
  {364910fe-c1fd-4f3a-8a2a-87a855867ce1}, !- Handle
  {8b3f2ff6-5cae-422c-8701-2b9a9ec72fd7}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  5,                                      !- Outlet Port
  {f02e8a17-38de-4cee-aa20-e4d83a6b3252}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f562d86-0368-48d5-a2e0-d3bf7b60cedd}, !- Handle
  Hot Water Loop Water Htg Coil 1 Outlet Water Node, !- Name
  {bdc84afc-25be-4df8-949f-53b9e965edf4}, !- Inlet Port
  {fe289a74-c874-495c-b621-57d9bc5b341c}; !- Outlet Port

OS:Connection,
  {03db2cc4-8c7b-4039-8a5f-8539b6e148de}, !- Handle
  {627d644e-6c5e-4b7e-8d71-bd470c8f75ae}, !- Name
  {f02e8a17-38de-4cee-aa20-e4d83a6b3252}, !- Source Object
  3,                                      !- Outlet Port
  {3b3c77ae-bafc-4d97-bfce-c5e9e372fbdd}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {bdc84afc-25be-4df8-949f-53b9e965edf4}, !- Handle
  {53330408-66b8-4a4a-9a46-b1106f2dff99}, !- Name
  {3b3c77ae-bafc-4d97-bfce-c5e9e372fbdd}, !- Source Object
  6,                                      !- Outlet Port
  {7f562d86-0368-48d5-a2e0-d3bf7b60cedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe289a74-c874-495c-b621-57d9bc5b341c}, !- Handle
  {3f187da4-6acf-44f9-a68f-7a0c36dcae63}, !- Name
  {7f562d86-0368-48d5-a2e0-d3bf7b60cedd}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {8e8c523d-f090-4ac5-bf8a-cbef8762618c}, !- Handle
  Hot Water Loop Water Htg Coil 1 Controller, !- Name
  {3b3c77ae-bafc-4d97-bfce-c5e9e372fbdd}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {303d6eb5-ffff-4198-b5d2-d7764db4d478}, !- Handle
  G NW Apartment ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23802323499526,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {144245fc-92e5-4de1-9292-0a66691eb5db}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3aeba543-1724-471f-a4ae-cbdc3bd8da38}, !- Handle
  Curve Quadratic 79,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f3b174f-c3d1-41a3-bedc-090398a41ea4}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78463a2c-7df5-4ff2-a3a5-d52e357f5866}, !- Handle
  Curve Quadratic 80,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8320cec1-227c-4626-9e7f-9bae3609ef4f}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f42ce705-5167-44f4-9167-01f073995525}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4dd5e852-34a0-409c-94e1-d8cbc9fe7f35}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3fdb718e-883c-4d58-97a6-0f674822e6f6}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d99c081a-a66d-410a-870e-b2e5ce7e447a}, !- Handle
  Curve Quadratic 83,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {86960366-7297-4ce1-8ebe-1a5f3cca10a0}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {97c0ea88-5dc0-4ca5-b72c-6eccc5abc4f5}, !- Handle
  G NW Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {7c7fc54d-4ca9-43f5-9eb2-dc12fec88c84}, !- Air Inlet Node Name
  {b0d10fdd-6bce-4ba5-ac8d-1d6b220bbf92}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34702595-cbf5-407c-adef-dc5c696528ea}, !- Supply Air Fan Name
  {3b3c77ae-bafc-4d97-bfce-c5e9e372fbdd}, !- Heating Coil Name
  {303d6eb5-ffff-4198-b5d2-d7764db4d478}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6fb1d961-463b-4724-8c14-8b01cb55aa1e}, !- Handle
  G NW Apartment ZN PTAC Inlet Air Node,  !- Name
  {c4dae9f9-f837-4e25-b16f-6e0a0ba3efb6}, !- Inlet Port
  {7c7fc54d-4ca9-43f5-9eb2-dc12fec88c84}; !- Outlet Port

OS:Connection,
  {c4dae9f9-f837-4e25-b16f-6e0a0ba3efb6}, !- Handle
  {42f2e2bd-ecd9-4c3c-9c19-28cb026b9c54}, !- Name
  {194f4179-36aa-4bed-b894-15db71ec8756}, !- Source Object
  3,                                      !- Outlet Port
  {6fb1d961-463b-4724-8c14-8b01cb55aa1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7fc54d-4ca9-43f5-9eb2-dc12fec88c84}, !- Handle
  {31dfde34-233c-40a8-a401-a6e5437ecead}, !- Name
  {6fb1d961-463b-4724-8c14-8b01cb55aa1e}, !- Source Object
  3,                                      !- Outlet Port
  {97c0ea88-5dc0-4ca5-b72c-6eccc5abc4f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a7e78e84-00d3-47ac-812e-3ffd291ff732}, !- Handle
  G NW Apartment ZN PTAC Outlet Air Node, !- Name
  {b0d10fdd-6bce-4ba5-ac8d-1d6b220bbf92}, !- Inlet Port
  {b85c91ff-e094-46d4-9e8c-3411f87ee928}; !- Outlet Port

OS:Connection,
  {b85c91ff-e094-46d4-9e8c-3411f87ee928}, !- Handle
  {46c67e45-4cb4-446d-9772-94e25bfdcac3}, !- Name
  {a7e78e84-00d3-47ac-812e-3ffd291ff732}, !- Source Object
  3,                                      !- Outlet Port
  {2e5b0d7f-ca1d-415b-8372-ad2fa5c3c398}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0d10fdd-6bce-4ba5-ac8d-1d6b220bbf92}, !- Handle
  {adf8c3ae-2860-457b-b644-6e9c261a084b}, !- Name
  {97c0ea88-5dc0-4ca5-b72c-6eccc5abc4f5}, !- Source Object
  4,                                      !- Outlet Port
  {a7e78e84-00d3-47ac-812e-3ffd291ff732}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {a5c0a0aa-8bd1-46d2-88e9-374f23c58ba2}, !- Handle
  G NE Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {78545090-ba32-4b6e-b7c7-77b98bc8e187}, !- Handle
  Hot Water Loop Water Htg Coil 2,        !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {7b9e1a4b-7d43-4d5c-88ab-23d3693b9a4d}, !- Water Inlet Node Name
  {637adf36-fddd-4aba-8f2d-f7817907ee71}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a38771ec-8df6-445b-a8a3-17ba6df7fdf1}, !- Handle
  Hot Water Loop Water Htg Coil 2 Inlet Water Node, !- Name
  {bcd9bbd6-233a-4bc2-bf4c-ed58cdee0cf5}, !- Inlet Port
  {7b9e1a4b-7d43-4d5c-88ab-23d3693b9a4d}; !- Outlet Port

OS:Connection,
  {bcd9bbd6-233a-4bc2-bf4c-ed58cdee0cf5}, !- Handle
  {7a84d1a7-b56a-49ae-827c-ad847c67c06e}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  6,                                      !- Outlet Port
  {a38771ec-8df6-445b-a8a3-17ba6df7fdf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {015c528a-8426-46e2-80e2-728d7e597515}, !- Handle
  Hot Water Loop Water Htg Coil 2 Outlet Water Node, !- Name
  {637adf36-fddd-4aba-8f2d-f7817907ee71}, !- Inlet Port
  {e89f2c50-81af-4177-a723-db17b5b2a3e1}; !- Outlet Port

OS:Connection,
  {7b9e1a4b-7d43-4d5c-88ab-23d3693b9a4d}, !- Handle
  {998a19fc-9334-4cf0-a791-d6b691e3d026}, !- Name
  {a38771ec-8df6-445b-a8a3-17ba6df7fdf1}, !- Source Object
  3,                                      !- Outlet Port
  {78545090-ba32-4b6e-b7c7-77b98bc8e187}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {637adf36-fddd-4aba-8f2d-f7817907ee71}, !- Handle
  {48cc4e69-3991-48ac-a79a-1d118aed4f4a}, !- Name
  {78545090-ba32-4b6e-b7c7-77b98bc8e187}, !- Source Object
  6,                                      !- Outlet Port
  {015c528a-8426-46e2-80e2-728d7e597515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e89f2c50-81af-4177-a723-db17b5b2a3e1}, !- Handle
  {f894428a-8b5f-411d-a296-f184121a89be}, !- Name
  {015c528a-8426-46e2-80e2-728d7e597515}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {d83a90b7-27cc-433d-a87a-7984fe53d776}, !- Handle
  Hot Water Loop Water Htg Coil 2 Controller, !- Name
  {78545090-ba32-4b6e-b7c7-77b98bc8e187}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {ee399a92-a17f-43d5-8b24-f532bfc9bb28}, !- Handle
  G NE Apartment ZN PTAC 1spd DX AC Clg Coil 12kBtu/hr 10.0EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.45939086473396,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {1ea9282f-42b4-493f-a81e-dc26b2ed869d}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {75d154f2-e4ab-41db-9eb7-505ad62e08da}, !- Handle
  Curve Quadratic 85,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a044ea0d-b6df-45a3-a6de-79a9c0559566}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {128303fa-5ace-46fa-b42c-3293640eeb01}, !- Handle
  Curve Quadratic 86,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a6e39307-0a6c-4bd0-a15c-42523a416da9}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {77955120-3fc7-45a4-bf52-d6653c12c627}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {843fa02c-3592-492e-a615-0ffdb32b410f}, !- Handle
  Curve Quadratic 88,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc5bf414-48b7-46e4-8d8e-8555e7690431}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c2f06335-6ece-41b7-affe-4f295f7ef5d1}, !- Handle
  Curve Quadratic 89,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8168f71f-4e76-4a90-b01e-b3d46542da0e}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d0929e4e-125e-45e9-9afa-404d1c59826b}, !- Handle
  G NE Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {a1f0411f-3acb-4336-bb3f-3e138dd72bd2}, !- Air Inlet Node Name
  {30f3b273-81bf-4f99-b1d9-73c0eff36725}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a5c0a0aa-8bd1-46d2-88e9-374f23c58ba2}, !- Supply Air Fan Name
  {78545090-ba32-4b6e-b7c7-77b98bc8e187}, !- Heating Coil Name
  {ee399a92-a17f-43d5-8b24-f532bfc9bb28}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c820d458-caeb-4bd1-80ef-67af2af17a93}, !- Handle
  G NE Apartment ZN PTAC Inlet Air Node,  !- Name
  {7a538242-a3b7-4438-9321-fda6f5b8dc20}, !- Inlet Port
  {a1f0411f-3acb-4336-bb3f-3e138dd72bd2}; !- Outlet Port

OS:Connection,
  {7a538242-a3b7-4438-9321-fda6f5b8dc20}, !- Handle
  {f1053dd7-5e36-4127-bdde-1fbd42f3aa25}, !- Name
  {24c04e47-a9ac-4d86-bc73-09fd8326275c}, !- Source Object
  3,                                      !- Outlet Port
  {c820d458-caeb-4bd1-80ef-67af2af17a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f0411f-3acb-4336-bb3f-3e138dd72bd2}, !- Handle
  {27d304f8-ca81-4b4d-89e0-2ac1115b866f}, !- Name
  {c820d458-caeb-4bd1-80ef-67af2af17a93}, !- Source Object
  3,                                      !- Outlet Port
  {d0929e4e-125e-45e9-9afa-404d1c59826b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6a11eab-b8b6-4699-92eb-da48ecf6b9eb}, !- Handle
  G NE Apartment ZN PTAC Outlet Air Node, !- Name
  {30f3b273-81bf-4f99-b1d9-73c0eff36725}, !- Inlet Port
  {ebd3d050-5022-4018-a3cb-5b74ffc5cc48}; !- Outlet Port

OS:Connection,
  {ebd3d050-5022-4018-a3cb-5b74ffc5cc48}, !- Handle
  {18b2ecbf-0bfc-41d3-ac06-401bf3159a77}, !- Name
  {a6a11eab-b8b6-4699-92eb-da48ecf6b9eb}, !- Source Object
  3,                                      !- Outlet Port
  {e707bea2-20e6-4713-ae02-d97fea75797f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30f3b273-81bf-4f99-b1d9-73c0eff36725}, !- Handle
  {f3e0bd24-566a-4470-b1d4-02f1bf7017f0}, !- Name
  {d0929e4e-125e-45e9-9afa-404d1c59826b}, !- Source Object
  4,                                      !- Outlet Port
  {a6a11eab-b8b6-4699-92eb-da48ecf6b9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8e94a7c7-4649-4661-95f8-ff44148814e8}, !- Handle
  G N2 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {15dc977b-0402-475c-910a-aacf90fc2797}, !- Handle
  Hot Water Loop Water Htg Coil 3,        !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ee330994-aee8-42dd-a82c-9bbc0e293c4c}, !- Water Inlet Node Name
  {04b64bec-6430-47fe-96f7-9c7656dfdec8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {bac8862c-8cdd-46ae-b9fd-51be43a9d03b}, !- Handle
  Hot Water Loop Water Htg Coil 3 Inlet Water Node, !- Name
  {00dba776-e452-431b-9f1d-49b73af45627}, !- Inlet Port
  {ee330994-aee8-42dd-a82c-9bbc0e293c4c}; !- Outlet Port

OS:Connection,
  {00dba776-e452-431b-9f1d-49b73af45627}, !- Handle
  {0dca901b-bdb9-4356-a141-13d7c8c3d812}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  7,                                      !- Outlet Port
  {bac8862c-8cdd-46ae-b9fd-51be43a9d03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1f8bc8b-ceb2-4904-8946-faea5f5c5ebe}, !- Handle
  Hot Water Loop Water Htg Coil 3 Outlet Water Node, !- Name
  {04b64bec-6430-47fe-96f7-9c7656dfdec8}, !- Inlet Port
  {e604fe25-5c7d-435f-b2e0-f620387bc9ca}; !- Outlet Port

OS:Connection,
  {ee330994-aee8-42dd-a82c-9bbc0e293c4c}, !- Handle
  {77c4fb80-c007-43bc-89fa-7819372b6304}, !- Name
  {bac8862c-8cdd-46ae-b9fd-51be43a9d03b}, !- Source Object
  3,                                      !- Outlet Port
  {15dc977b-0402-475c-910a-aacf90fc2797}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {04b64bec-6430-47fe-96f7-9c7656dfdec8}, !- Handle
  {349419d3-fe43-4979-a430-28bc881ab07a}, !- Name
  {15dc977b-0402-475c-910a-aacf90fc2797}, !- Source Object
  6,                                      !- Outlet Port
  {c1f8bc8b-ceb2-4904-8946-faea5f5c5ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e604fe25-5c7d-435f-b2e0-f620387bc9ca}, !- Handle
  {c97b6c2e-8b92-43ab-851a-0aa42f36e960}, !- Name
  {c1f8bc8b-ceb2-4904-8946-faea5f5c5ebe}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {c99ab3f1-1aff-41c0-b13e-bed9abe554e3}, !- Handle
  Hot Water Loop Water Htg Coil 3 Controller, !- Name
  {15dc977b-0402-475c-910a-aacf90fc2797}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {765b5c76-a58e-4124-840e-eb3a81fc20b9}, !- Handle
  G N2 Apartment ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 10.6EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.65353075151349,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {fd9e1f6d-050e-4161-8b6e-f0cd8d44cac9}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0150694-34e0-408c-8286-4b2b03503a5c}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a10d0c3a-126e-435e-a5a1-627ec51957b6}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5404f18c-70fa-4131-970c-d0d84d45c98f}, !- Handle
  Curve Quadratic 92,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ceb1a5e4-4442-4af9-b6f4-e6ee31a3df9b}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5521df17-4a46-4009-9ca3-3c40ab53e431}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d7479792-0b71-4a46-8113-a60626b70556}, !- Handle
  Curve Quadratic 94,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a458511-f9cd-4231-9352-f0c0f3443df1}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e6b4e5fd-6798-4d83-941d-d399fcbae179}, !- Handle
  Curve Quadratic 95,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b84c8e9b-a76f-416b-bb38-ede816f2a56b}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8708032d-3617-4aa8-b02c-98e0370d032a}, !- Handle
  G N2 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {d99726dc-b844-49d1-989f-a3bcaca1b7d0}, !- Air Inlet Node Name
  {d188d367-ea9b-4d9a-85c9-846b92c5cbaa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8e94a7c7-4649-4661-95f8-ff44148814e8}, !- Supply Air Fan Name
  {15dc977b-0402-475c-910a-aacf90fc2797}, !- Heating Coil Name
  {765b5c76-a58e-4124-840e-eb3a81fc20b9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {5b5778ba-a363-46ce-9ed4-6ba062f0031c}, !- Handle
  G N2 Apartment ZN PTAC Inlet Air Node,  !- Name
  {193a4bec-369a-4370-a166-377729c47147}, !- Inlet Port
  {d99726dc-b844-49d1-989f-a3bcaca1b7d0}; !- Outlet Port

OS:Connection,
  {193a4bec-369a-4370-a166-377729c47147}, !- Handle
  {8d86c188-ba95-4988-9e46-de1ebff56f3c}, !- Name
  {ef64fb43-3bc2-4462-aff2-b47ce60a6907}, !- Source Object
  3,                                      !- Outlet Port
  {5b5778ba-a363-46ce-9ed4-6ba062f0031c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99726dc-b844-49d1-989f-a3bcaca1b7d0}, !- Handle
  {0cd06f07-8894-4c7b-b6a5-303e9481a148}, !- Name
  {5b5778ba-a363-46ce-9ed4-6ba062f0031c}, !- Source Object
  3,                                      !- Outlet Port
  {8708032d-3617-4aa8-b02c-98e0370d032a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ffdf8d4e-a9d7-4363-8559-4bf50c4edd7e}, !- Handle
  G N2 Apartment ZN PTAC Outlet Air Node, !- Name
  {d188d367-ea9b-4d9a-85c9-846b92c5cbaa}, !- Inlet Port
  {754069a3-8f87-4fda-ad69-3cd994d6dd85}; !- Outlet Port

OS:Connection,
  {754069a3-8f87-4fda-ad69-3cd994d6dd85}, !- Handle
  {664d5461-3924-40e8-b836-e40677541e6c}, !- Name
  {ffdf8d4e-a9d7-4363-8559-4bf50c4edd7e}, !- Source Object
  3,                                      !- Outlet Port
  {db592582-50d5-49b3-aae2-98db95888d68}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d188d367-ea9b-4d9a-85c9-846b92c5cbaa}, !- Handle
  {e0bc859b-5089-415c-86af-2b815f36c0b4}, !- Name
  {8708032d-3617-4aa8-b02c-98e0370d032a}, !- Source Object
  4,                                      !- Outlet Port
  {ffdf8d4e-a9d7-4363-8559-4bf50c4edd7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {015320cd-5c86-4459-b851-51d72d95cdd6}, !- Handle
  G SW Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {dac39479-01b6-4066-9fdc-7dcd2c4c5e71}, !- Handle
  Hot Water Loop Water Htg Coil 4,        !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {9ec08c85-87d2-494a-8164-b82a86e5b3a8}, !- Water Inlet Node Name
  {351edfe5-0549-4648-a3be-d1466ffd42fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {8a62d6ad-b215-43a9-a957-39855bd73f06}, !- Handle
  Hot Water Loop Water Htg Coil 4 Inlet Water Node, !- Name
  {73a3a9d4-1017-4793-b559-5811f796199b}, !- Inlet Port
  {9ec08c85-87d2-494a-8164-b82a86e5b3a8}; !- Outlet Port

OS:Connection,
  {73a3a9d4-1017-4793-b559-5811f796199b}, !- Handle
  {34138320-8ada-4748-a655-5709c540e622}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  8,                                      !- Outlet Port
  {8a62d6ad-b215-43a9-a957-39855bd73f06}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {061fcf12-947f-41b0-ac2d-ac54d7c34746}, !- Handle
  Hot Water Loop Water Htg Coil 4 Outlet Water Node, !- Name
  {351edfe5-0549-4648-a3be-d1466ffd42fb}, !- Inlet Port
  {a6fe92d0-503a-408f-a5fb-26d8efff4601}; !- Outlet Port

OS:Connection,
  {9ec08c85-87d2-494a-8164-b82a86e5b3a8}, !- Handle
  {1ae12092-b2b6-40f9-a127-a33c431fb210}, !- Name
  {8a62d6ad-b215-43a9-a957-39855bd73f06}, !- Source Object
  3,                                      !- Outlet Port
  {dac39479-01b6-4066-9fdc-7dcd2c4c5e71}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {351edfe5-0549-4648-a3be-d1466ffd42fb}, !- Handle
  {fa53e648-4078-4d18-84a0-67b0d4b0c222}, !- Name
  {dac39479-01b6-4066-9fdc-7dcd2c4c5e71}, !- Source Object
  6,                                      !- Outlet Port
  {061fcf12-947f-41b0-ac2d-ac54d7c34746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6fe92d0-503a-408f-a5fb-26d8efff4601}, !- Handle
  {13f01893-384a-4246-9ae1-ad6f5bf2d398}, !- Name
  {061fcf12-947f-41b0-ac2d-ac54d7c34746}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  8;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {0bee3ef6-dc2d-4bba-9a2a-e08e589c08e5}, !- Handle
  Hot Water Loop Water Htg Coil 4 Controller, !- Name
  {dac39479-01b6-4066-9fdc-7dcd2c4c5e71}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {5dd02684-223b-4e5f-b64b-e7c541cf278f}, !- Handle
  G SW Apartment ZN PTAC 1spd DX AC Clg Coil 16kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {2a209fef-3b30-40ec-befb-a476b0fcf1bc}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2351d160-ce89-4ca4-b94b-36761e6333a7}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b4e9573-4342-4b3d-b146-257de7773a9e}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {416cf897-0809-428a-ab91-65d1a8b80a42}, !- Handle
  Curve Quadratic 98,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fe0a9fa0-b9a7-4dc6-aa5c-5da66662f087}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dec0120f-552a-4398-9d73-6ac40b9dda83}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {6a5acb24-a381-46e2-8dd6-6643c90827e4}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {673a2e12-9c90-4798-a0de-157042093d4a}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {79daaa54-e95a-4566-bda7-714cc1ff81c0}, !- Handle
  Curve Quadratic 101,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b2a2d58a-1ffe-42b3-8ce4-bfe4f64d7129}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7783757b-ced1-4dcd-bb81-76449335845d}, !- Handle
  G SW Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {d11f9380-be07-4b45-943f-5f723719fa2c}, !- Air Inlet Node Name
  {09222650-2fc9-4178-b123-aede4457c812}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {015320cd-5c86-4459-b851-51d72d95cdd6}, !- Supply Air Fan Name
  {dac39479-01b6-4066-9fdc-7dcd2c4c5e71}, !- Heating Coil Name
  {5dd02684-223b-4e5f-b64b-e7c541cf278f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {acb56cff-665f-4fb8-ad0e-eb7624939234}, !- Handle
  G SW Apartment ZN PTAC Inlet Air Node,  !- Name
  {31cd1b58-ced0-4ed3-95ee-a93d6ad409c4}, !- Inlet Port
  {d11f9380-be07-4b45-943f-5f723719fa2c}; !- Outlet Port

OS:Connection,
  {31cd1b58-ced0-4ed3-95ee-a93d6ad409c4}, !- Handle
  {2962ed75-ceac-414b-8fcd-df9c316c6be8}, !- Name
  {b8499f6d-132c-4395-bcbe-78808c35e2b3}, !- Source Object
  3,                                      !- Outlet Port
  {acb56cff-665f-4fb8-ad0e-eb7624939234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d11f9380-be07-4b45-943f-5f723719fa2c}, !- Handle
  {7ba06013-0575-4520-ac75-c661057f64d6}, !- Name
  {acb56cff-665f-4fb8-ad0e-eb7624939234}, !- Source Object
  3,                                      !- Outlet Port
  {7783757b-ced1-4dcd-bb81-76449335845d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f00be6f-6a7a-4ef4-8f20-8c7fe248542e}, !- Handle
  G SW Apartment ZN PTAC Outlet Air Node, !- Name
  {09222650-2fc9-4178-b123-aede4457c812}, !- Inlet Port
  {a1a0b8fb-e362-48d4-9949-8311e797e7fe}; !- Outlet Port

OS:Connection,
  {a1a0b8fb-e362-48d4-9949-8311e797e7fe}, !- Handle
  {dbe4c69b-e82d-457e-afea-6ce188693cef}, !- Name
  {9f00be6f-6a7a-4ef4-8f20-8c7fe248542e}, !- Source Object
  3,                                      !- Outlet Port
  {756a51f8-4d17-4b7a-921c-7b558da4bfef}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09222650-2fc9-4178-b123-aede4457c812}, !- Handle
  {9b9bbc7c-426d-4d9f-9bfa-6131fd754637}, !- Name
  {7783757b-ced1-4dcd-bb81-76449335845d}, !- Source Object
  4,                                      !- Outlet Port
  {9f00be6f-6a7a-4ef4-8f20-8c7fe248542e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {06b77814-3295-4779-82b8-2ad88c4ba57c}, !- Handle
  G S2 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {28e28e24-9fa2-45bc-b8aa-f569c142fcc2}, !- Handle
  Hot Water Loop Water Htg Coil 5,        !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {311ab9b5-086b-4d2a-9775-f065c6d96538}, !- Water Inlet Node Name
  {ee5dc98c-7164-4001-96d2-3a8391ea6c5c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {32ca1d13-b814-417a-ac75-ef2874b5243f}, !- Handle
  Hot Water Loop Water Htg Coil 5 Inlet Water Node, !- Name
  {21923e81-de3a-4d3b-98a8-00cac6615724}, !- Inlet Port
  {311ab9b5-086b-4d2a-9775-f065c6d96538}; !- Outlet Port

OS:Connection,
  {21923e81-de3a-4d3b-98a8-00cac6615724}, !- Handle
  {1e781f46-941e-4a8e-a09e-bc916b02bda2}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  9,                                      !- Outlet Port
  {32ca1d13-b814-417a-ac75-ef2874b5243f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08836dab-1b6d-4e8d-ba4f-23ee8c52a860}, !- Handle
  Hot Water Loop Water Htg Coil 5 Outlet Water Node, !- Name
  {ee5dc98c-7164-4001-96d2-3a8391ea6c5c}, !- Inlet Port
  {484693c7-016e-496e-a17e-54bb0a1f3a6b}; !- Outlet Port

OS:Connection,
  {311ab9b5-086b-4d2a-9775-f065c6d96538}, !- Handle
  {3a212774-51f7-46f8-9605-7f7d682ad84e}, !- Name
  {32ca1d13-b814-417a-ac75-ef2874b5243f}, !- Source Object
  3,                                      !- Outlet Port
  {28e28e24-9fa2-45bc-b8aa-f569c142fcc2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ee5dc98c-7164-4001-96d2-3a8391ea6c5c}, !- Handle
  {4aed18cc-5b71-45d8-9861-c2c4c43c8dbf}, !- Name
  {28e28e24-9fa2-45bc-b8aa-f569c142fcc2}, !- Source Object
  6,                                      !- Outlet Port
  {08836dab-1b6d-4e8d-ba4f-23ee8c52a860}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {484693c7-016e-496e-a17e-54bb0a1f3a6b}, !- Handle
  {923918c3-fab6-4d74-b7a7-ac372d9873c9}, !- Name
  {08836dab-1b6d-4e8d-ba4f-23ee8c52a860}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {ba4f7001-e0ea-453a-81f2-d7a31175c49d}, !- Handle
  Hot Water Loop Water Htg Coil 5 Controller, !- Name
  {28e28e24-9fa2-45bc-b8aa-f569c142fcc2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {306f7fd5-3d20-40d4-8e0e-a17db92acd20}, !- Handle
  G S2 Apartment ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.56934748546937,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7093eca9-c910-4332-b6d2-2e34266e5bb9}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fddc5ef9-80c4-4c02-af4d-fd011d62483f}, !- Handle
  Curve Quadratic 103,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c3c09ad6-adcd-4927-9681-9c22a4048a01}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {27f72deb-eba8-4798-ab26-45681e36a4d9}, !- Handle
  Curve Quadratic 104,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f37064ce-2100-40e2-af70-98b41ce81cd9}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {32d44451-121e-48de-a74d-933142a26885}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0e90671b-69f1-4255-8d30-ea5abae25be9}, !- Handle
  Curve Quadratic 106,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c368d53f-e9d3-4743-a5b5-965a0bd733f5}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fa4023d0-236e-475e-b559-3213c86ed1db}, !- Handle
  Curve Quadratic 107,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {26da90dc-b151-4bf3-a15f-0ebb24439d79}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {544c8e4e-b985-40d9-9f02-6b051403d6e6}, !- Handle
  G S2 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {3ac8fcce-59d2-4d52-89c8-c3310d9f3a39}, !- Air Inlet Node Name
  {65093a5b-9d87-4ec2-898a-b6b80d49304f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {06b77814-3295-4779-82b8-2ad88c4ba57c}, !- Supply Air Fan Name
  {28e28e24-9fa2-45bc-b8aa-f569c142fcc2}, !- Heating Coil Name
  {306f7fd5-3d20-40d4-8e0e-a17db92acd20}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d40ff7db-08c3-4be0-a85d-81b4ed140762}, !- Handle
  G S2 Apartment ZN PTAC Inlet Air Node,  !- Name
  {d2f82b7e-f78f-45d1-8654-59619a281754}, !- Inlet Port
  {3ac8fcce-59d2-4d52-89c8-c3310d9f3a39}; !- Outlet Port

OS:Connection,
  {d2f82b7e-f78f-45d1-8654-59619a281754}, !- Handle
  {55645633-d270-443f-8c05-bcb8d26caa73}, !- Name
  {c9c97ee1-607a-45b9-a164-3d18766a815a}, !- Source Object
  3,                                      !- Outlet Port
  {d40ff7db-08c3-4be0-a85d-81b4ed140762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ac8fcce-59d2-4d52-89c8-c3310d9f3a39}, !- Handle
  {caf05edd-2dcb-4387-9df4-29aa411d858d}, !- Name
  {d40ff7db-08c3-4be0-a85d-81b4ed140762}, !- Source Object
  3,                                      !- Outlet Port
  {544c8e4e-b985-40d9-9f02-6b051403d6e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6fae4390-31e7-4ced-a10d-9508dec49404}, !- Handle
  G S2 Apartment ZN PTAC Outlet Air Node, !- Name
  {65093a5b-9d87-4ec2-898a-b6b80d49304f}, !- Inlet Port
  {8694e22d-6d39-4845-86d6-2b5769d69b41}; !- Outlet Port

OS:Connection,
  {8694e22d-6d39-4845-86d6-2b5769d69b41}, !- Handle
  {a87db93c-8b68-48e2-9621-fae0a706708e}, !- Name
  {6fae4390-31e7-4ced-a10d-9508dec49404}, !- Source Object
  3,                                      !- Outlet Port
  {880dc4fa-a50e-49d1-b8cc-3c0d202db86a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {65093a5b-9d87-4ec2-898a-b6b80d49304f}, !- Handle
  {91f4fc41-27c7-45e1-8a3d-f4a148f20084}, !- Name
  {544c8e4e-b985-40d9-9f02-6b051403d6e6}, !- Source Object
  4,                                      !- Outlet Port
  {6fae4390-31e7-4ced-a10d-9508dec49404}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {3609c9ed-88ee-451a-a706-eb7e62ca8bfe}, !- Handle
  G N1 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {be5bdeed-600a-4ccf-b39d-595787d040b2}, !- Handle
  Hot Water Loop Water Htg Coil 6,        !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {38bb118a-cf76-4ec2-b21f-16f0545b457b}, !- Water Inlet Node Name
  {b1be774d-2e61-42bd-bf99-6a8590ad5a7d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6eb71a15-d278-47b1-b4ac-4154e399e085}, !- Handle
  Hot Water Loop Water Htg Coil 6 Inlet Water Node, !- Name
  {1a3cc93f-ff31-4fce-817d-d1e6243e07c1}, !- Inlet Port
  {38bb118a-cf76-4ec2-b21f-16f0545b457b}; !- Outlet Port

OS:Connection,
  {1a3cc93f-ff31-4fce-817d-d1e6243e07c1}, !- Handle
  {3cc6f141-a576-46e0-9825-c280dddfc18f}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  10,                                     !- Outlet Port
  {6eb71a15-d278-47b1-b4ac-4154e399e085}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0eec63b1-5ae4-4b18-bea7-503372966e06}, !- Handle
  Hot Water Loop Water Htg Coil 6 Outlet Water Node, !- Name
  {b1be774d-2e61-42bd-bf99-6a8590ad5a7d}, !- Inlet Port
  {02a660af-e12a-41c3-af07-6170f9dc0928}; !- Outlet Port

OS:Connection,
  {38bb118a-cf76-4ec2-b21f-16f0545b457b}, !- Handle
  {d697e217-b0a9-44cc-a49c-da0767378d43}, !- Name
  {6eb71a15-d278-47b1-b4ac-4154e399e085}, !- Source Object
  3,                                      !- Outlet Port
  {be5bdeed-600a-4ccf-b39d-595787d040b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b1be774d-2e61-42bd-bf99-6a8590ad5a7d}, !- Handle
  {a642fc05-3548-4105-ab36-b6ee290a05ab}, !- Name
  {be5bdeed-600a-4ccf-b39d-595787d040b2}, !- Source Object
  6,                                      !- Outlet Port
  {0eec63b1-5ae4-4b18-bea7-503372966e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a660af-e12a-41c3-af07-6170f9dc0928}, !- Handle
  {b6902c18-99a4-409a-94da-a07d197291b4}, !- Name
  {0eec63b1-5ae4-4b18-bea7-503372966e06}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  10;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f0f3a57-f318-429c-b1b2-265d7e21b128}, !- Handle
  Hot Water Loop Water Htg Coil 6 Controller, !- Name
  {be5bdeed-600a-4ccf-b39d-595787d040b2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {5c8f5377-f529-4680-8fa4-8f3ac1ecc72b}, !- Handle
  G N1 Apartment ZN PTAC 1spd DX AC Clg Coil 9kBtu/hr 10.5EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.64885145526262,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {09353690-9056-4763-bf1c-9dc405fd56a6}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1bcf01aa-d098-43ff-a468-50fea536dafc}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {62d7cc37-67d5-4cf5-b83c-7328660ef801}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5d3ba15-8121-4707-93e9-148aabd6ccf1}, !- Handle
  Curve Quadratic 110,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7149f7bd-5854-4429-99fc-970474a6f333}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92644321-4ea9-47a3-bcf2-61df9657bf1f}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {bb0bd9a1-dbf2-4c3b-ba1c-6bbc73172668}, !- Handle
  Curve Quadratic 112,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {022e0345-58be-4997-9e87-9c10db127732}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0d1302ce-8df3-402f-9208-60f754c093c5}, !- Handle
  Curve Quadratic 113,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d27719af-956f-42b8-925b-02a604aecf5a}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3e8613a0-19f6-4bb6-a759-c93cf8beb8bb}, !- Handle
  G N1 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {fac6f0c7-706b-4f32-bbde-4f574dd30d79}, !- Air Inlet Node Name
  {8726ea0c-44f2-490a-bbd5-a3aad55d57be}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3609c9ed-88ee-451a-a706-eb7e62ca8bfe}, !- Supply Air Fan Name
  {be5bdeed-600a-4ccf-b39d-595787d040b2}, !- Heating Coil Name
  {5c8f5377-f529-4680-8fa4-8f3ac1ecc72b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {03c5f674-fe6c-4fbc-abe5-74dbf01fba07}, !- Handle
  G N1 Apartment ZN PTAC Inlet Air Node,  !- Name
  {24e881e4-37f8-4c61-8f7e-a232d1e45317}, !- Inlet Port
  {fac6f0c7-706b-4f32-bbde-4f574dd30d79}; !- Outlet Port

OS:Connection,
  {24e881e4-37f8-4c61-8f7e-a232d1e45317}, !- Handle
  {dc93fb66-7180-4ad5-a5e3-6940ce594a47}, !- Name
  {eac281fa-46a1-416e-a291-f1d096310839}, !- Source Object
  3,                                      !- Outlet Port
  {03c5f674-fe6c-4fbc-abe5-74dbf01fba07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac6f0c7-706b-4f32-bbde-4f574dd30d79}, !- Handle
  {7104c86e-0c27-45ff-8533-bf160b078a32}, !- Name
  {03c5f674-fe6c-4fbc-abe5-74dbf01fba07}, !- Source Object
  3,                                      !- Outlet Port
  {3e8613a0-19f6-4bb6-a759-c93cf8beb8bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66d8d99f-f40f-408d-9d34-8110968a6660}, !- Handle
  G N1 Apartment ZN PTAC Outlet Air Node, !- Name
  {8726ea0c-44f2-490a-bbd5-a3aad55d57be}, !- Inlet Port
  {198c37f3-dfb4-4216-99c3-05eb7813f191}; !- Outlet Port

OS:Connection,
  {198c37f3-dfb4-4216-99c3-05eb7813f191}, !- Handle
  {88404637-1313-4f96-857d-382104a28525}, !- Name
  {66d8d99f-f40f-408d-9d34-8110968a6660}, !- Source Object
  3,                                      !- Outlet Port
  {084009a7-01cf-457a-a270-526435382fc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8726ea0c-44f2-490a-bbd5-a3aad55d57be}, !- Handle
  {9e1bd9fb-80f9-4db3-b3a8-b83f2efe8c35}, !- Name
  {3e8613a0-19f6-4bb6-a759-c93cf8beb8bb}, !- Source Object
  4,                                      !- Outlet Port
  {66d8d99f-f40f-408d-9d34-8110968a6660}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4bdab805-0b1d-42a1-94bd-5862bbe19ca9}, !- Handle
  G S1 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {d711c92c-c891-469d-8461-8822cab4a357}, !- Handle
  Hot Water Loop Water Htg Coil 7,        !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1b2615c8-483d-4d78-99d5-33ae323bcb3c}, !- Water Inlet Node Name
  {9d19f51a-470d-42f8-a29e-ce2f5d2c9a04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {07cdba3e-6c6a-48cd-bae0-ab775672a3ec}, !- Handle
  Hot Water Loop Water Htg Coil 7 Inlet Water Node, !- Name
  {0c213e55-a172-4080-b91d-8645ea29f3c8}, !- Inlet Port
  {1b2615c8-483d-4d78-99d5-33ae323bcb3c}; !- Outlet Port

OS:Connection,
  {0c213e55-a172-4080-b91d-8645ea29f3c8}, !- Handle
  {c8c8519f-d80a-4f47-84d4-55e04d8f49f8}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  11,                                     !- Outlet Port
  {07cdba3e-6c6a-48cd-bae0-ab775672a3ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e57926a1-bede-4e1e-b1ed-64c723308af6}, !- Handle
  Hot Water Loop Water Htg Coil 7 Outlet Water Node, !- Name
  {9d19f51a-470d-42f8-a29e-ce2f5d2c9a04}, !- Inlet Port
  {0020c497-8b72-4868-afdd-4e5460ce4a44}; !- Outlet Port

OS:Connection,
  {1b2615c8-483d-4d78-99d5-33ae323bcb3c}, !- Handle
  {d44eba2e-61b1-4b38-a2b9-44bd0ebf5daa}, !- Name
  {07cdba3e-6c6a-48cd-bae0-ab775672a3ec}, !- Source Object
  3,                                      !- Outlet Port
  {d711c92c-c891-469d-8461-8822cab4a357}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9d19f51a-470d-42f8-a29e-ce2f5d2c9a04}, !- Handle
  {5465f50c-0426-4f50-960b-d2fe25dc72b5}, !- Name
  {d711c92c-c891-469d-8461-8822cab4a357}, !- Source Object
  6,                                      !- Outlet Port
  {e57926a1-bede-4e1e-b1ed-64c723308af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0020c497-8b72-4868-afdd-4e5460ce4a44}, !- Handle
  {861d2f29-2ff7-4247-83fe-d872979cae1f}, !- Name
  {e57926a1-bede-4e1e-b1ed-64c723308af6}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4b7b45ed-2f0d-4c54-be0e-c0d77a157222}, !- Handle
  Hot Water Loop Water Htg Coil 7 Controller, !- Name
  {d711c92c-c891-469d-8461-8822cab4a357}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {b125c31e-ae12-48b8-92c3-e43ef29aee79}, !- Handle
  G S1 Apartment ZN PTAC 1spd DX AC Clg Coil 76kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8edfbceb-5e5d-4adf-866d-4f051593a7b3}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf7b1ae5-3f5f-48a4-a7d9-18bf46ef7597}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {94825ab2-e937-4e28-af51-0f0b918fda66}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1cce35fe-15d2-42e1-8782-a2f241f675c4}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b075675-114c-4764-a9c4-2ade131a3659}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {96be048b-a258-4ec5-a198-e91522f4b61d}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c57f9ee2-5872-4869-ba06-785bd24134b8}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4ba8104-3e2e-41d9-aa42-4addf2b46922}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c952ac43-6311-475d-964c-42c5b68c550a}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {831f8912-e14d-490b-9716-a10015add4d8}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {aea7eaed-a016-4fb7-8859-b6c861a59e8a}, !- Handle
  G S1 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {df94ca8f-ab0c-4306-8511-881331e06c26}, !- Air Inlet Node Name
  {1e461597-4bc6-4bbe-897c-4e758a0c7ca6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4bdab805-0b1d-42a1-94bd-5862bbe19ca9}, !- Supply Air Fan Name
  {d711c92c-c891-469d-8461-8822cab4a357}, !- Heating Coil Name
  {b125c31e-ae12-48b8-92c3-e43ef29aee79}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {22241d7e-b23e-426d-b450-0b99004ef487}, !- Handle
  G S1 Apartment ZN PTAC Inlet Air Node,  !- Name
  {d6d953b5-10fa-429e-bfbf-0c4172a13c2c}, !- Inlet Port
  {df94ca8f-ab0c-4306-8511-881331e06c26}; !- Outlet Port

OS:Connection,
  {d6d953b5-10fa-429e-bfbf-0c4172a13c2c}, !- Handle
  {49779e88-308b-41ff-8414-933b76f1b059}, !- Name
  {b52fbfb4-ed23-472e-82ae-a5f938613e66}, !- Source Object
  3,                                      !- Outlet Port
  {22241d7e-b23e-426d-b450-0b99004ef487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df94ca8f-ab0c-4306-8511-881331e06c26}, !- Handle
  {d6ca8474-a0c3-432c-be41-730d494685e8}, !- Name
  {22241d7e-b23e-426d-b450-0b99004ef487}, !- Source Object
  3,                                      !- Outlet Port
  {aea7eaed-a016-4fb7-8859-b6c861a59e8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e90f50d0-d0a9-4891-bb1f-37c9c82cd0d2}, !- Handle
  G S1 Apartment ZN PTAC Outlet Air Node, !- Name
  {1e461597-4bc6-4bbe-897c-4e758a0c7ca6}, !- Inlet Port
  {0fdc445f-87e1-4027-ba5a-9c66867c4f49}; !- Outlet Port

OS:Connection,
  {0fdc445f-87e1-4027-ba5a-9c66867c4f49}, !- Handle
  {c97a57ce-c014-4b2b-bc5b-b3488ade5589}, !- Name
  {e90f50d0-d0a9-4891-bb1f-37c9c82cd0d2}, !- Source Object
  3,                                      !- Outlet Port
  {f4f8c1f4-096d-4206-9f86-ad6966311e1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1e461597-4bc6-4bbe-897c-4e758a0c7ca6}, !- Handle
  {fe45417b-ff70-4c7e-962f-154bc98993f8}, !- Name
  {aea7eaed-a016-4fb7-8859-b6c861a59e8a}, !- Source Object
  4,                                      !- Outlet Port
  {e90f50d0-d0a9-4891-bb1f-37c9c82cd0d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b52f1c40-180b-4c56-8c52-b8f1590b2b12}, !- Handle
  G Corridor ZN PTAC Fan,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {a9115af6-9e0c-4596-b935-18e44351a2ec}, !- Handle
  Hot Water Loop Water Htg Coil 8,        !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b30b88af-8bf6-4b5d-b45a-2d16848a3271}, !- Water Inlet Node Name
  {17d10bf2-682e-4167-a2d2-9a99c49829d9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {152b3e9d-2891-433c-828b-759d3dd8a739}, !- Handle
  Hot Water Loop Water Htg Coil 8 Inlet Water Node, !- Name
  {c0798116-117b-4b0c-bbb5-3b5b3ada0d5d}, !- Inlet Port
  {b30b88af-8bf6-4b5d-b45a-2d16848a3271}; !- Outlet Port

OS:Connection,
  {c0798116-117b-4b0c-bbb5-3b5b3ada0d5d}, !- Handle
  {65ba3b58-661c-447d-8e41-d92afb007544}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  12,                                     !- Outlet Port
  {152b3e9d-2891-433c-828b-759d3dd8a739}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38467d8b-f39d-4c4a-99a1-e73b04b5655d}, !- Handle
  Hot Water Loop Water Htg Coil 8 Outlet Water Node, !- Name
  {17d10bf2-682e-4167-a2d2-9a99c49829d9}, !- Inlet Port
  {72a3d4e7-aa92-4385-a6eb-ceda7b168e1a}; !- Outlet Port

OS:Connection,
  {b30b88af-8bf6-4b5d-b45a-2d16848a3271}, !- Handle
  {831d5aec-c2f1-46db-93d1-2dc9a591e089}, !- Name
  {152b3e9d-2891-433c-828b-759d3dd8a739}, !- Source Object
  3,                                      !- Outlet Port
  {a9115af6-9e0c-4596-b935-18e44351a2ec}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {17d10bf2-682e-4167-a2d2-9a99c49829d9}, !- Handle
  {f2079262-d6f3-4acf-98ad-57d238ea330e}, !- Name
  {a9115af6-9e0c-4596-b935-18e44351a2ec}, !- Source Object
  6,                                      !- Outlet Port
  {38467d8b-f39d-4c4a-99a1-e73b04b5655d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72a3d4e7-aa92-4385-a6eb-ceda7b168e1a}, !- Handle
  {236a83e2-249a-4f94-82cf-780d579ca3e7}, !- Name
  {38467d8b-f39d-4c4a-99a1-e73b04b5655d}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  12;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {27817b7b-1ff3-478a-bba9-e21b2c3a6414}, !- Handle
  Hot Water Loop Water Htg Coil 8 Controller, !- Name
  {a9115af6-9e0c-4596-b935-18e44351a2ec}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {4de8fb8f-d4d0-425b-99e9-33bcf01d7465}, !- Handle
  G Corridor ZN PTAC 1spd DX AC Clg Coil 6kBtu/hr 11.0EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bb62d1f7-5043-4257-952c-b7d4a623c39e}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e9262f96-fedb-44c7-b778-7efcef718807}, !- Handle
  Curve Quadratic 121,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {49af1219-d2ec-40a7-8603-d81fe2163365}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cd7b309b-0b2e-4084-8620-7188e723e5a6}, !- Handle
  Curve Quadratic 122,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {a48d4d18-2ffb-4523-8f28-689c23b6d85c}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d43a9c12-e488-414a-bdee-71520845d9a7}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {395a8d6e-2ef2-444a-b457-84ca33cdb818}, !- Handle
  Curve Quadratic 124,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3133fd97-f40e-45d0-8875-f8b1b23b865d}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {86afcc6b-6faf-44de-8093-9d2486bdecce}, !- Handle
  Curve Quadratic 125,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {992e1555-eb22-4e30-ac35-a21cce9b9f28}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {df90d1e2-49e7-47c8-9a30-34bbd5903b3c}, !- Handle
  G Corridor ZN PTAC,                     !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {e78f5d83-d0f4-4dde-a16b-f739a98e5771}, !- Air Inlet Node Name
  {9e7614b3-f0fc-48f3-bf6b-b1ed98d33094}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b52f1c40-180b-4c56-8c52-b8f1590b2b12}, !- Supply Air Fan Name
  {a9115af6-9e0c-4596-b935-18e44351a2ec}, !- Heating Coil Name
  {4de8fb8f-d4d0-425b-99e9-33bcf01d7465}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fc371194-a8dd-4f2d-881a-515b67a3daf9}, !- Handle
  G Corridor ZN PTAC Inlet Air Node,      !- Name
  {8adb5e9a-bc44-40f2-b63f-7ee37cd53e36}, !- Inlet Port
  {e78f5d83-d0f4-4dde-a16b-f739a98e5771}; !- Outlet Port

OS:Connection,
  {8adb5e9a-bc44-40f2-b63f-7ee37cd53e36}, !- Handle
  {b88014f8-7f48-4022-a9fd-9daf3b4ca121}, !- Name
  {b4c9a282-2fd4-4132-a4db-fccceebecd8e}, !- Source Object
  3,                                      !- Outlet Port
  {fc371194-a8dd-4f2d-881a-515b67a3daf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78f5d83-d0f4-4dde-a16b-f739a98e5771}, !- Handle
  {d4661f76-253b-4e2a-a30b-23ed86fe41ad}, !- Name
  {fc371194-a8dd-4f2d-881a-515b67a3daf9}, !- Source Object
  3,                                      !- Outlet Port
  {df90d1e2-49e7-47c8-9a30-34bbd5903b3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cbbd3e0c-9cd5-4065-ab2c-d18239255080}, !- Handle
  G Corridor ZN PTAC Outlet Air Node,     !- Name
  {9e7614b3-f0fc-48f3-bf6b-b1ed98d33094}, !- Inlet Port
  {70b8d9fc-9416-4406-8693-c9d16557c3f1}; !- Outlet Port

OS:Connection,
  {70b8d9fc-9416-4406-8693-c9d16557c3f1}, !- Handle
  {916f2d7f-a1f0-4265-b9e0-dd7b0d462886}, !- Name
  {cbbd3e0c-9cd5-4065-ab2c-d18239255080}, !- Source Object
  3,                                      !- Outlet Port
  {2b39f9ce-d71e-495c-86ab-f0d55009d272}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e7614b3-f0fc-48f3-bf6b-b1ed98d33094}, !- Handle
  {37180c8a-f19e-43e5-831c-5d523ad6e7a7}, !- Name
  {df90d1e2-49e7-47c8-9a30-34bbd5903b3c}, !- Source Object
  4,                                      !- Outlet Port
  {cbbd3e0c-9cd5-4065-ab2c-d18239255080}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {36c5beb1-5b1d-4f7c-8063-a6eb23c62b0f}, !- Handle
  M N1 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {0080c4d2-b23d-4500-b2cd-cb3ad878313f}, !- Handle
  Hot Water Loop Water Htg Coil 9,        !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {151c774b-068f-453f-b8e1-c846af3c8730}, !- Water Inlet Node Name
  {8133feff-c543-47d7-ba61-c2cbd57b2902}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {aeee3c28-f4b1-40ae-a242-ea7f62a056f4}, !- Handle
  Hot Water Loop Water Htg Coil 9 Inlet Water Node, !- Name
  {270289bd-5ce3-4c1c-8066-bc9846132ea7}, !- Inlet Port
  {151c774b-068f-453f-b8e1-c846af3c8730}; !- Outlet Port

OS:Connection,
  {270289bd-5ce3-4c1c-8066-bc9846132ea7}, !- Handle
  {4f6df666-da78-4de1-89de-1c0ad22a6e7c}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  13,                                     !- Outlet Port
  {aeee3c28-f4b1-40ae-a242-ea7f62a056f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b0924f2-37cf-4ad9-b791-170b97fe5fc6}, !- Handle
  Hot Water Loop Water Htg Coil 9 Outlet Water Node, !- Name
  {8133feff-c543-47d7-ba61-c2cbd57b2902}, !- Inlet Port
  {aa51dd4c-fc05-4e6b-9bfc-6502e67619f5}; !- Outlet Port

OS:Connection,
  {151c774b-068f-453f-b8e1-c846af3c8730}, !- Handle
  {300761f4-693c-4819-97a5-b6be2fdbd468}, !- Name
  {aeee3c28-f4b1-40ae-a242-ea7f62a056f4}, !- Source Object
  3,                                      !- Outlet Port
  {0080c4d2-b23d-4500-b2cd-cb3ad878313f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {8133feff-c543-47d7-ba61-c2cbd57b2902}, !- Handle
  {0b10c39c-e198-4ca2-922c-ffbae93603b1}, !- Name
  {0080c4d2-b23d-4500-b2cd-cb3ad878313f}, !- Source Object
  6,                                      !- Outlet Port
  {3b0924f2-37cf-4ad9-b791-170b97fe5fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa51dd4c-fc05-4e6b-9bfc-6502e67619f5}, !- Handle
  {67d21db0-4203-46b0-bc6e-5dcdfa53a368}, !- Name
  {3b0924f2-37cf-4ad9-b791-170b97fe5fc6}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a8db0e31-8b15-4bfe-8eea-4ef4318af394}, !- Handle
  Hot Water Loop Water Htg Coil 9 Controller, !- Name
  {0080c4d2-b23d-4500-b2cd-cb3ad878313f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {ce0cec6c-41c8-426a-8565-0b7c11e62030}, !- Handle
  M N1 Apartment ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.1EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.50341498357501,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {71a0e11a-57db-428c-9671-4ce46cca4ae4}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50f619cc-ce14-4c3a-ab27-6380d79bf2f7}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab4b87ff-7fe6-4a93-8c05-23b8a89d2c2d}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8ea6aa5-c8d8-4b8d-873b-6aca5856f5a3}, !- Handle
  Curve Quadratic 128,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {58141197-b591-46ad-87db-3d79b7a24351}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d62cab8b-78b7-4307-ac50-2f2d8c791a4c}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {db500b21-758c-4b28-88d4-b8dacb76415a}, !- Handle
  Curve Quadratic 130,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e9073396-a655-42d8-8808-1213b40ee57c}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c121fcfb-4cfc-4cc7-a0c6-777a1a8707e8}, !- Handle
  Curve Quadratic 131,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2293c48d-bf80-4303-b4a8-b77a67ef0f07}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b2a1be84-7ce5-4a47-a91e-6bb72140cb20}, !- Handle
  M N1 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {64c9726d-ca8a-4d1f-9cb3-ff05a569e619}, !- Air Inlet Node Name
  {fd729cde-1eba-4d07-909d-cd5fe5566524}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {36c5beb1-5b1d-4f7c-8063-a6eb23c62b0f}, !- Supply Air Fan Name
  {0080c4d2-b23d-4500-b2cd-cb3ad878313f}, !- Heating Coil Name
  {ce0cec6c-41c8-426a-8565-0b7c11e62030}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9766e838-864f-4474-8877-564c6e525383}, !- Handle
  M N1 Apartment ZN PTAC Inlet Air Node,  !- Name
  {ee19d994-66fe-417f-9a4b-febbf05d3f47}, !- Inlet Port
  {64c9726d-ca8a-4d1f-9cb3-ff05a569e619}; !- Outlet Port

OS:Connection,
  {ee19d994-66fe-417f-9a4b-febbf05d3f47}, !- Handle
  {13c030d5-f3e7-476e-8425-99e64c06b989}, !- Name
  {6a62cd5b-ffd9-4ff3-974c-b1221e45a48a}, !- Source Object
  3,                                      !- Outlet Port
  {9766e838-864f-4474-8877-564c6e525383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64c9726d-ca8a-4d1f-9cb3-ff05a569e619}, !- Handle
  {79bce0db-d1da-47dd-ac2f-9465a7865044}, !- Name
  {9766e838-864f-4474-8877-564c6e525383}, !- Source Object
  3,                                      !- Outlet Port
  {b2a1be84-7ce5-4a47-a91e-6bb72140cb20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee0781b6-ab9a-4275-b2e2-b8ab6049e40f}, !- Handle
  M N1 Apartment ZN PTAC Outlet Air Node, !- Name
  {fd729cde-1eba-4d07-909d-cd5fe5566524}, !- Inlet Port
  {9b41461d-efe5-47a1-9970-5c61621adb40}; !- Outlet Port

OS:Connection,
  {9b41461d-efe5-47a1-9970-5c61621adb40}, !- Handle
  {cddc738d-800f-4e7f-a9b6-5ffe7b6b77f4}, !- Name
  {ee0781b6-ab9a-4275-b2e2-b8ab6049e40f}, !- Source Object
  3,                                      !- Outlet Port
  {b292be4b-42ab-4f63-b92d-aa74626143c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd729cde-1eba-4d07-909d-cd5fe5566524}, !- Handle
  {b66f24c4-6e7a-40d2-b0e0-ea42ff07ffd2}, !- Name
  {b2a1be84-7ce5-4a47-a91e-6bb72140cb20}, !- Source Object
  4,                                      !- Outlet Port
  {ee0781b6-ab9a-4275-b2e2-b8ab6049e40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {075df11e-f35b-4e6f-8025-d88ffca22ac0}, !- Handle
  M N2 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {1a7a2701-2e99-4f1a-8fe9-83a7792eff07}, !- Handle
  Hot Water Loop Water Htg Coil 10,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2387e469-4528-4a24-af77-f71ae94751a0}, !- Water Inlet Node Name
  {cebdfb06-62e4-4338-a6ec-f110f560367c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6dc25cd5-d3fe-42f5-aa31-359d55eaed1f}, !- Handle
  Hot Water Loop Water Htg Coil 10 Inlet Water Node, !- Name
  {00ff9c4f-d693-4f2e-929e-19de164e19db}, !- Inlet Port
  {2387e469-4528-4a24-af77-f71ae94751a0}; !- Outlet Port

OS:Connection,
  {00ff9c4f-d693-4f2e-929e-19de164e19db}, !- Handle
  {eec00924-296f-4c18-af8d-f043f3ab66a9}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  14,                                     !- Outlet Port
  {6dc25cd5-d3fe-42f5-aa31-359d55eaed1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {236181e3-7aef-4fda-b733-5b025ae7eed9}, !- Handle
  Hot Water Loop Water Htg Coil 10 Outlet Water Node, !- Name
  {cebdfb06-62e4-4338-a6ec-f110f560367c}, !- Inlet Port
  {95c1a3b2-070a-438d-9a54-9873f79220a2}; !- Outlet Port

OS:Connection,
  {2387e469-4528-4a24-af77-f71ae94751a0}, !- Handle
  {4f0fb763-76b6-46ed-9472-8a35bb7e2501}, !- Name
  {6dc25cd5-d3fe-42f5-aa31-359d55eaed1f}, !- Source Object
  3,                                      !- Outlet Port
  {1a7a2701-2e99-4f1a-8fe9-83a7792eff07}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cebdfb06-62e4-4338-a6ec-f110f560367c}, !- Handle
  {6e37d1fa-20b3-4ea5-9d8d-1bd73e78870c}, !- Name
  {1a7a2701-2e99-4f1a-8fe9-83a7792eff07}, !- Source Object
  6,                                      !- Outlet Port
  {236181e3-7aef-4fda-b733-5b025ae7eed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c1a3b2-070a-438d-9a54-9873f79220a2}, !- Handle
  {567c8440-1df3-40c3-9252-30b598cb23ec}, !- Name
  {236181e3-7aef-4fda-b733-5b025ae7eed9}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  14;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2ea01837-707e-4015-880e-1121fc612222}, !- Handle
  Hot Water Loop Water Htg Coil 10 Controller, !- Name
  {1a7a2701-2e99-4f1a-8fe9-83a7792eff07}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {8e5d5ca9-cbaf-4607-8656-a4751a0feece}, !- Handle
  M N2 Apartment ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.1EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.5089850964816,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ce465190-9dde-402f-84f2-576af4eef6d3}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {143e4b81-1bdb-4f09-9c56-61f054c4d93c}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {872b2a87-bb9b-4b63-8780-f3dcde6922a2}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47059268-54c9-4f87-96b2-337212812adc}, !- Handle
  Curve Quadratic 134,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {55f0c04e-94cf-4f3e-9f3c-c0464936d925}, !- Handle
  Curve Quadratic 135,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5aef3a37-cca5-4ae7-9286-4b9937cbd9ac}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1e18855c-cea3-4c4c-9393-07914a5fee2a}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c98652c2-0072-4e25-8c0d-58f39187fab6}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {d896d4d6-3097-434e-9eba-946af7d2189d}, !- Handle
  Curve Quadratic 137,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {edca06c3-5484-4fe0-a253-d2efd463fe67}, !- Handle
  Curve Quadratic 138,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c5e6c3e6-b002-408e-bf1e-d76aef7b02b6}, !- Handle
  M N2 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {1ea6c58f-ea32-4476-9391-9f143d556558}, !- Air Inlet Node Name
  {f647e468-adc4-4ddb-8b95-08b3bc26c8d9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {075df11e-f35b-4e6f-8025-d88ffca22ac0}, !- Supply Air Fan Name
  {1a7a2701-2e99-4f1a-8fe9-83a7792eff07}, !- Heating Coil Name
  {8e5d5ca9-cbaf-4607-8656-a4751a0feece}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {1eba3c71-7222-4513-ba10-81a2cde16242}, !- Handle
  M N2 Apartment ZN PTAC Inlet Air Node,  !- Name
  {7470faa9-fb30-4ab2-8b8c-faa52114718e}, !- Inlet Port
  {1ea6c58f-ea32-4476-9391-9f143d556558}; !- Outlet Port

OS:Connection,
  {7470faa9-fb30-4ab2-8b8c-faa52114718e}, !- Handle
  {a0de7c84-6543-4e14-b590-ea088f677f44}, !- Name
  {c7e826b4-cd71-4184-a785-49946dcb5255}, !- Source Object
  3,                                      !- Outlet Port
  {1eba3c71-7222-4513-ba10-81a2cde16242}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea6c58f-ea32-4476-9391-9f143d556558}, !- Handle
  {def32c8b-448b-473c-87ee-2d73a3b16769}, !- Name
  {1eba3c71-7222-4513-ba10-81a2cde16242}, !- Source Object
  3,                                      !- Outlet Port
  {c5e6c3e6-b002-408e-bf1e-d76aef7b02b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b57bc4c0-2834-44dc-8cef-9d2ffbadf9cb}, !- Handle
  M N2 Apartment ZN PTAC Outlet Air Node, !- Name
  {f647e468-adc4-4ddb-8b95-08b3bc26c8d9}, !- Inlet Port
  {623b47c1-c6f8-449d-8915-68bfd1f67a10}; !- Outlet Port

OS:Connection,
  {623b47c1-c6f8-449d-8915-68bfd1f67a10}, !- Handle
  {c9aa3ab1-c5e4-42f9-918a-ba5a00b36ba4}, !- Name
  {b57bc4c0-2834-44dc-8cef-9d2ffbadf9cb}, !- Source Object
  3,                                      !- Outlet Port
  {81b467a2-a1cb-4167-8332-2ecb61b68439}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f647e468-adc4-4ddb-8b95-08b3bc26c8d9}, !- Handle
  {666c27f6-4469-4506-b6f0-f5b484bb878c}, !- Name
  {c5e6c3e6-b002-408e-bf1e-d76aef7b02b6}, !- Source Object
  4,                                      !- Outlet Port
  {b57bc4c0-2834-44dc-8cef-9d2ffbadf9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b5612300-e6d1-4a11-a8fb-20208e57946d}, !- Handle
  M NE Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {b2811fb6-c60c-499a-b74f-5b96dbf6bd79}, !- Handle
  Hot Water Loop Water Htg Coil 11,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {35d62ab9-b5a2-46a8-9d1e-6ea103e395af}, !- Water Inlet Node Name
  {cd6a5fab-67d5-47a0-bf5c-a9018e014f23}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d0c19bd8-21aa-44ff-9a30-5cd78f511a7b}, !- Handle
  Hot Water Loop Water Htg Coil 11 Inlet Water Node, !- Name
  {7203e565-ab40-4690-adb1-d265972b0a18}, !- Inlet Port
  {35d62ab9-b5a2-46a8-9d1e-6ea103e395af}; !- Outlet Port

OS:Connection,
  {7203e565-ab40-4690-adb1-d265972b0a18}, !- Handle
  {db0e827b-70df-402d-b7f2-aa5a215b0f2e}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  15,                                     !- Outlet Port
  {d0c19bd8-21aa-44ff-9a30-5cd78f511a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a05d2e45-11a1-4f3e-8a38-8bbd81219651}, !- Handle
  Hot Water Loop Water Htg Coil 11 Outlet Water Node, !- Name
  {cd6a5fab-67d5-47a0-bf5c-a9018e014f23}, !- Inlet Port
  {3acfacca-acfd-4115-aec6-16e8b0e2f750}; !- Outlet Port

OS:Connection,
  {35d62ab9-b5a2-46a8-9d1e-6ea103e395af}, !- Handle
  {708d594f-fe51-48e1-a85c-0020b89f150d}, !- Name
  {d0c19bd8-21aa-44ff-9a30-5cd78f511a7b}, !- Source Object
  3,                                      !- Outlet Port
  {b2811fb6-c60c-499a-b74f-5b96dbf6bd79}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cd6a5fab-67d5-47a0-bf5c-a9018e014f23}, !- Handle
  {fed53bfd-2bae-454f-bda2-ea25e783eb39}, !- Name
  {b2811fb6-c60c-499a-b74f-5b96dbf6bd79}, !- Source Object
  6,                                      !- Outlet Port
  {a05d2e45-11a1-4f3e-8a38-8bbd81219651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3acfacca-acfd-4115-aec6-16e8b0e2f750}, !- Handle
  {0f5b8585-d734-4fb3-9cd8-42b0ec79c3ab}, !- Name
  {a05d2e45-11a1-4f3e-8a38-8bbd81219651}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  15;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e8c9cec-045e-4cd4-b375-cfc0db2cc450}, !- Handle
  Hot Water Loop Water Htg Coil 11 Controller, !- Name
  {b2811fb6-c60c-499a-b74f-5b96dbf6bd79}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {1baa8f72-1647-4503-853c-414bd405dc53}, !- Handle
  M NE Apartment ZN PTAC 1spd DX AC Clg Coil 14kBtu/hr 9.5EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.28645374295646,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5097c1ed-85b6-4a0e-8636-8d9c3c48a8f9}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f359676-01ef-4494-8970-8d78fa6ab95a}, !- Handle
  Curve Quadratic 139,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a8e5555-85f9-4fcc-ac81-3f66ab973db2}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9bd9bac1-5217-4f3f-b652-59c662b6c9f5}, !- Handle
  Curve Quadratic 140,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {96542956-eca9-4e07-8948-09c20975e086}, !- Handle
  Curve Quadratic 141,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {681c0a9a-9050-41e5-8989-25443cb4de00}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5913e5b8-0660-4b1c-abce-261314091897}, !- Handle
  Curve Quadratic 142,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cc200c3e-5474-4d10-8aa3-47fa84aea2f0}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e0c45b6d-d81a-4481-bf2b-cb36c772cacd}, !- Handle
  Curve Quadratic 143,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7848a759-e1ae-4d0f-bc87-a13d8dcc87bf}, !- Handle
  Curve Quadratic 144,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {234c7c24-a26e-4f53-849e-c343f76304cb}, !- Handle
  M NE Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {632f12e4-2976-4583-a974-c97dc4d384c0}, !- Air Inlet Node Name
  {05dc7b8c-f1e2-499c-9f74-e0c6758f3393}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b5612300-e6d1-4a11-a8fb-20208e57946d}, !- Supply Air Fan Name
  {b2811fb6-c60c-499a-b74f-5b96dbf6bd79}, !- Heating Coil Name
  {1baa8f72-1647-4503-853c-414bd405dc53}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {24679000-02d5-4fbf-a3cc-a4c335a8edb8}, !- Handle
  M NE Apartment ZN PTAC Inlet Air Node,  !- Name
  {c7622df6-6c1d-4153-b833-dc86877f3091}, !- Inlet Port
  {632f12e4-2976-4583-a974-c97dc4d384c0}; !- Outlet Port

OS:Connection,
  {c7622df6-6c1d-4153-b833-dc86877f3091}, !- Handle
  {2e5811af-83d0-4b97-81e3-5da2a768c928}, !- Name
  {12975205-0fad-4952-aba2-8d5f208c6a8f}, !- Source Object
  3,                                      !- Outlet Port
  {24679000-02d5-4fbf-a3cc-a4c335a8edb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {632f12e4-2976-4583-a974-c97dc4d384c0}, !- Handle
  {4b871c69-e527-4ecf-872f-ccde43f79d76}, !- Name
  {24679000-02d5-4fbf-a3cc-a4c335a8edb8}, !- Source Object
  3,                                      !- Outlet Port
  {234c7c24-a26e-4f53-849e-c343f76304cb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e9f129b-6014-4a0d-8837-4aa0a50506cd}, !- Handle
  M NE Apartment ZN PTAC Outlet Air Node, !- Name
  {05dc7b8c-f1e2-499c-9f74-e0c6758f3393}, !- Inlet Port
  {91af90e8-2ae9-47eb-a057-2e235fcab954}; !- Outlet Port

OS:Connection,
  {91af90e8-2ae9-47eb-a057-2e235fcab954}, !- Handle
  {bf48dd9b-5d3f-4953-b963-7cf4987c8e7b}, !- Name
  {7e9f129b-6014-4a0d-8837-4aa0a50506cd}, !- Source Object
  3,                                      !- Outlet Port
  {420ad887-f483-4a57-95fe-38ae57ca005c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05dc7b8c-f1e2-499c-9f74-e0c6758f3393}, !- Handle
  {617d6440-468c-4ccb-910c-acc6fd7e47c6}, !- Name
  {234c7c24-a26e-4f53-849e-c343f76304cb}, !- Source Object
  4,                                      !- Outlet Port
  {7e9f129b-6014-4a0d-8837-4aa0a50506cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {ff7c249e-9d6e-42ff-a5f8-5a8dce31e5bf}, !- Handle
  M NW Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {058cfbde-add8-4a23-9b6f-3dc92e74e34e}, !- Handle
  Hot Water Loop Water Htg Coil 12,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {8dcc09d5-0f44-4d68-b7e1-372e93962369}, !- Water Inlet Node Name
  {0883fea0-6ff5-4031-9457-ffbbcce0cce8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e287c72d-9d2c-48bd-b39c-6b4c3e2fda80}, !- Handle
  Hot Water Loop Water Htg Coil 12 Inlet Water Node, !- Name
  {bc8b190f-4fed-437a-ab48-690f6973b8b9}, !- Inlet Port
  {8dcc09d5-0f44-4d68-b7e1-372e93962369}; !- Outlet Port

OS:Connection,
  {bc8b190f-4fed-437a-ab48-690f6973b8b9}, !- Handle
  {dfbfc9ba-71b8-478d-a942-1902bb8ffa53}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  16,                                     !- Outlet Port
  {e287c72d-9d2c-48bd-b39c-6b4c3e2fda80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10d61f86-40aa-4376-9ad0-5f67acac61b8}, !- Handle
  Hot Water Loop Water Htg Coil 12 Outlet Water Node, !- Name
  {0883fea0-6ff5-4031-9457-ffbbcce0cce8}, !- Inlet Port
  {4464e5a0-5379-48cb-aae4-53232f9e6f89}; !- Outlet Port

OS:Connection,
  {8dcc09d5-0f44-4d68-b7e1-372e93962369}, !- Handle
  {8c1881d6-e8d6-4aaa-9aa3-b7df10e36644}, !- Name
  {e287c72d-9d2c-48bd-b39c-6b4c3e2fda80}, !- Source Object
  3,                                      !- Outlet Port
  {058cfbde-add8-4a23-9b6f-3dc92e74e34e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {0883fea0-6ff5-4031-9457-ffbbcce0cce8}, !- Handle
  {1e1acead-a885-4dee-bf3b-cbb773c89f10}, !- Name
  {058cfbde-add8-4a23-9b6f-3dc92e74e34e}, !- Source Object
  6,                                      !- Outlet Port
  {10d61f86-40aa-4376-9ad0-5f67acac61b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4464e5a0-5379-48cb-aae4-53232f9e6f89}, !- Handle
  {204b09e0-b9d0-4cbb-ade8-60053a33d520}, !- Name
  {10d61f86-40aa-4376-9ad0-5f67acac61b8}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {68f7dda8-840a-4dbc-98b3-55500a1b0bfd}, !- Handle
  Hot Water Loop Water Htg Coil 12 Controller, !- Name
  {058cfbde-add8-4a23-9b6f-3dc92e74e34e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {e1e3d969-0196-42fc-91a6-5e6f6d44abba}, !- Handle
  M NW Apartment ZN PTAC 1spd DX AC Clg Coil 18kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {37e6745f-834d-4a08-8b64-c3bf75505118}, !- Handle
  Curve Biquadratic 97,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {032047ad-8a8a-4c3f-a775-539be6fb3e89}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1695fa29-6435-4675-9382-138f1f474d91}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd58e623-84cb-430a-840d-005e75fa2c4f}, !- Handle
  Curve Quadratic 146,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
