  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {16c3617f-5241-4943-ac3e-bf975377dc13}, !- Handle
  Curve Quadratic 147,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e08a695-c9a1-4db0-ae86-d1d35d392089}, !- Handle
  Curve Biquadratic 99,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5f9d89dc-536c-48e1-bc78-c03cdd8ebf92}, !- Handle
  Curve Quadratic 148,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {55a0afdf-8fd1-4451-8e5b-fadcb0803b3c}, !- Handle
  Curve Biquadratic 100,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c2614de0-d0df-4925-8baf-45574b95fe20}, !- Handle
  Curve Quadratic 149,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {82bb0d92-46aa-4cd0-adda-0a61b391111d}, !- Handle
  Curve Quadratic 150,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5ca2e663-4dae-45a4-a2b7-e3d3d2a9be74}, !- Handle
  M NW Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {d04d15f6-b7ee-4b3f-832e-2de0c164d2c9}, !- Air Inlet Node Name
  {ecdb8429-c480-4c88-aa48-be0f09034765}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ff7c249e-9d6e-42ff-a5f8-5a8dce31e5bf}, !- Supply Air Fan Name
  {058cfbde-add8-4a23-9b6f-3dc92e74e34e}, !- Heating Coil Name
  {e1e3d969-0196-42fc-91a6-5e6f6d44abba}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9c707868-0cb3-43f9-90af-1f970aea9a3f}, !- Handle
  M NW Apartment ZN PTAC Inlet Air Node,  !- Name
  {d90a0815-a838-4f82-8799-378f6059cca4}, !- Inlet Port
  {d04d15f6-b7ee-4b3f-832e-2de0c164d2c9}; !- Outlet Port

OS:Connection,
  {d90a0815-a838-4f82-8799-378f6059cca4}, !- Handle
  {4173c509-a81f-4575-bd51-5b96b4b750d8}, !- Name
  {3dd07f34-7632-4e1e-b6b8-bff149427fde}, !- Source Object
  3,                                      !- Outlet Port
  {9c707868-0cb3-43f9-90af-1f970aea9a3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d04d15f6-b7ee-4b3f-832e-2de0c164d2c9}, !- Handle
  {98cd1952-267d-4a9e-adf3-51a8fd651511}, !- Name
  {9c707868-0cb3-43f9-90af-1f970aea9a3f}, !- Source Object
  3,                                      !- Outlet Port
  {5ca2e663-4dae-45a4-a2b7-e3d3d2a9be74}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {011fed9f-fb84-4076-966f-29105fda93f5}, !- Handle
  M NW Apartment ZN PTAC Outlet Air Node, !- Name
  {ecdb8429-c480-4c88-aa48-be0f09034765}, !- Inlet Port
  {19e07139-42ae-4d3d-b282-bb0fe24129c2}; !- Outlet Port

OS:Connection,
  {19e07139-42ae-4d3d-b282-bb0fe24129c2}, !- Handle
  {5ef0bd13-e7b4-4a6a-8c32-5a2b9e499c1c}, !- Name
  {011fed9f-fb84-4076-966f-29105fda93f5}, !- Source Object
  3,                                      !- Outlet Port
  {e1a2d273-40cd-439f-b4d3-6e1c5b6cd753}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ecdb8429-c480-4c88-aa48-be0f09034765}, !- Handle
  {687a540d-63e0-4e88-9150-a4fcbf344693}, !- Name
  {5ca2e663-4dae-45a4-a2b7-e3d3d2a9be74}, !- Source Object
  4,                                      !- Outlet Port
  {011fed9f-fb84-4076-966f-29105fda93f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {0dc31622-cc66-4e53-b53d-c27f0b98baf4}, !- Handle
  M SW Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {07235645-9b05-4d41-98e3-bff59c81d91d}, !- Handle
  Hot Water Loop Water Htg Coil 13,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c9fcaabc-159d-4ddf-806c-f1d25ee4258c}, !- Water Inlet Node Name
  {b21749bd-462b-4a12-8c08-2ed1ad1f3ee5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {fc402b51-2479-4664-90b2-f11a98690b78}, !- Handle
  Hot Water Loop Water Htg Coil 13 Inlet Water Node, !- Name
  {5db9ef0d-8c4b-4097-bbef-36a5f7a886be}, !- Inlet Port
  {c9fcaabc-159d-4ddf-806c-f1d25ee4258c}; !- Outlet Port

OS:Connection,
  {5db9ef0d-8c4b-4097-bbef-36a5f7a886be}, !- Handle
  {10d3f873-bebe-492f-a612-cc821fc75113}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  17,                                     !- Outlet Port
  {fc402b51-2479-4664-90b2-f11a98690b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {101c2802-c958-4bf2-96a2-4619c87dc270}, !- Handle
  Hot Water Loop Water Htg Coil 13 Outlet Water Node, !- Name
  {b21749bd-462b-4a12-8c08-2ed1ad1f3ee5}, !- Inlet Port
  {5174432d-d885-4ea9-946f-4d2e3c2e6a15}; !- Outlet Port

OS:Connection,
  {c9fcaabc-159d-4ddf-806c-f1d25ee4258c}, !- Handle
  {23a7918b-5131-47ad-ba99-5ebfe20df920}, !- Name
  {fc402b51-2479-4664-90b2-f11a98690b78}, !- Source Object
  3,                                      !- Outlet Port
  {07235645-9b05-4d41-98e3-bff59c81d91d}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {b21749bd-462b-4a12-8c08-2ed1ad1f3ee5}, !- Handle
  {733fe822-ca6d-45e0-8826-8311955dba2c}, !- Name
  {07235645-9b05-4d41-98e3-bff59c81d91d}, !- Source Object
  6,                                      !- Outlet Port
  {101c2802-c958-4bf2-96a2-4619c87dc270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5174432d-d885-4ea9-946f-4d2e3c2e6a15}, !- Handle
  {f3e999e4-c350-4b4f-8184-932fa917ad83}, !- Name
  {101c2802-c958-4bf2-96a2-4619c87dc270}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  17;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {0ba06aa0-fec9-44cc-917c-1a3d90a13dea}, !- Handle
  Hot Water Loop Water Htg Coil 13 Controller, !- Name
  {07235645-9b05-4d41-98e3-bff59c81d91d}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {c0b3943d-3529-4b58-8e6f-d338d19f5798}, !- Handle
  M SW Apartment ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d94dbe0f-9ebd-4f1c-a394-fc1c0eb5da6c}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f4e0bc79-3402-41f6-b20b-eb1d0623b065}, !- Handle
  Curve Quadratic 151,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {13b5c372-093e-4a08-9da8-0d0671b642e4}, !- Handle
  Curve Biquadratic 102,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {63db5301-9b25-4d64-bc14-06775cef8087}, !- Handle
  Curve Quadratic 152,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {589e2829-cf28-4c3c-a9e0-de9f5120a4be}, !- Handle
  Curve Quadratic 153,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4982d2be-f2ee-46d4-ab4e-2096eef660d2}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {28336ae7-7a41-488a-8f1c-3f60fa11e7af}, !- Handle
  Curve Quadratic 154,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5e11fd94-62a0-4902-9930-1b22533dcab8}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0676870b-b35a-4deb-a60b-2224e651e4be}, !- Handle
  Curve Quadratic 155,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {597b8ae7-5756-4f9b-9bb2-3d2c27b71f7f}, !- Handle
  Curve Quadratic 156,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {0ee2f35d-0c71-4485-9348-a7c5d5d01352}, !- Handle
  M SW Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {09db6147-d634-4d54-9f7d-9365333afb8f}, !- Air Inlet Node Name
  {bf5366bc-64e3-44f6-bfab-c64be47ff115}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0dc31622-cc66-4e53-b53d-c27f0b98baf4}, !- Supply Air Fan Name
  {07235645-9b05-4d41-98e3-bff59c81d91d}, !- Heating Coil Name
  {c0b3943d-3529-4b58-8e6f-d338d19f5798}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {abd53466-8576-41a9-820e-146260d1a675}, !- Handle
  M SW Apartment ZN PTAC Inlet Air Node,  !- Name
  {aed838b2-0ece-42c2-87ee-732aa0dd6763}, !- Inlet Port
  {09db6147-d634-4d54-9f7d-9365333afb8f}; !- Outlet Port

OS:Connection,
  {aed838b2-0ece-42c2-87ee-732aa0dd6763}, !- Handle
  {71490440-e78a-4d81-a20f-2a8653482e11}, !- Name
  {620f5b5d-986f-4680-8a5c-39d2fb7ad484}, !- Source Object
  3,                                      !- Outlet Port
  {abd53466-8576-41a9-820e-146260d1a675}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09db6147-d634-4d54-9f7d-9365333afb8f}, !- Handle
  {f5303a24-9a3c-4344-86c1-3f9e35ec3545}, !- Name
  {abd53466-8576-41a9-820e-146260d1a675}, !- Source Object
  3,                                      !- Outlet Port
  {0ee2f35d-0c71-4485-9348-a7c5d5d01352}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9159c1d8-7dc7-4746-b8fb-187dea668eac}, !- Handle
  M SW Apartment ZN PTAC Outlet Air Node, !- Name
  {bf5366bc-64e3-44f6-bfab-c64be47ff115}, !- Inlet Port
  {3121719b-1160-4073-931d-00a8f2b32a0b}; !- Outlet Port

OS:Connection,
  {3121719b-1160-4073-931d-00a8f2b32a0b}, !- Handle
  {1abf619f-cbd0-44c8-a603-1312b1e85685}, !- Name
  {9159c1d8-7dc7-4746-b8fb-187dea668eac}, !- Source Object
  3,                                      !- Outlet Port
  {d61331b1-f3b1-47dd-86ca-2de2d9c54e78}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf5366bc-64e3-44f6-bfab-c64be47ff115}, !- Handle
  {c7696529-7863-4ebb-a07c-b55918f10f6c}, !- Name
  {0ee2f35d-0c71-4485-9348-a7c5d5d01352}, !- Source Object
  4,                                      !- Outlet Port
  {9159c1d8-7dc7-4746-b8fb-187dea668eac}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1f35bbb5-5f63-42e7-b900-7af8cef8ec70}, !- Handle
  M S2 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {01944514-5763-4db9-8278-08f609170b8b}, !- Handle
  Hot Water Loop Water Htg Coil 14,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {11286100-9373-4b06-b173-70911fb8272f}, !- Water Inlet Node Name
  {5a0716f7-c959-4ac4-a351-1bb367279ccc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {42bd7055-edcd-45fb-aafe-059ed63a48e6}, !- Handle
  Hot Water Loop Water Htg Coil 14 Inlet Water Node, !- Name
  {f0f49e15-4d35-4350-86ce-323aa552367b}, !- Inlet Port
  {11286100-9373-4b06-b173-70911fb8272f}; !- Outlet Port

OS:Connection,
  {f0f49e15-4d35-4350-86ce-323aa552367b}, !- Handle
  {9756ec3f-c34a-4176-888e-8b8d7f87ae96}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  18,                                     !- Outlet Port
  {42bd7055-edcd-45fb-aafe-059ed63a48e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ebcdc324-7e3b-4212-9b7b-6bb59841d955}, !- Handle
  Hot Water Loop Water Htg Coil 14 Outlet Water Node, !- Name
  {5a0716f7-c959-4ac4-a351-1bb367279ccc}, !- Inlet Port
  {b86778c5-f064-46bf-a294-c2f63281339f}; !- Outlet Port

OS:Connection,
  {11286100-9373-4b06-b173-70911fb8272f}, !- Handle
  {d1efe2f7-d9a8-4e52-a295-d1730a40504b}, !- Name
  {42bd7055-edcd-45fb-aafe-059ed63a48e6}, !- Source Object
  3,                                      !- Outlet Port
  {01944514-5763-4db9-8278-08f609170b8b}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5a0716f7-c959-4ac4-a351-1bb367279ccc}, !- Handle
  {dcff2ffc-966b-4d36-985c-66446fb49340}, !- Name
  {01944514-5763-4db9-8278-08f609170b8b}, !- Source Object
  6,                                      !- Outlet Port
  {ebcdc324-7e3b-4212-9b7b-6bb59841d955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86778c5-f064-46bf-a294-c2f63281339f}, !- Handle
  {cc3feed0-7ac0-45e1-9965-af93fff6f93f}, !- Name
  {ebcdc324-7e3b-4212-9b7b-6bb59841d955}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  18;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {468c51c8-2a03-42b6-ab4b-f2e8348b45a2}, !- Handle
  Hot Water Loop Water Htg Coil 14 Controller, !- Name
  {01944514-5763-4db9-8278-08f609170b8b}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {9b4a4d07-0a0b-46b6-94e3-2e6ed33aa90d}, !- Handle
  M S2 Apartment ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.2EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.51640533682995,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {4cd220a4-34ad-4fb1-ac08-dacf6d6d2977}, !- Handle
  Curve Biquadratic 105,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d2cab908-dcbb-4ac6-886b-104c28b378d4}, !- Handle
  Curve Quadratic 157,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {3e70ebb3-21e5-4641-bcdb-61a572fd3f65}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5edc6237-832a-4638-b769-55d5e03690b0}, !- Handle
  Curve Quadratic 158,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {639ba696-c35b-4da9-abfe-ecabdc2d88b3}, !- Handle
  Curve Quadratic 159,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42985665-af82-49ae-9ab4-5f25bd942791}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {33a46ffa-7450-495b-a54f-f7b6e4f553a6}, !- Handle
  Curve Quadratic 160,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {682adb37-6ad1-4178-b4e2-66a5887b883c}, !- Handle
  Curve Biquadratic 108,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {80a14b92-99a5-4ec4-a964-493bbb102726}, !- Handle
  Curve Quadratic 161,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c086bcdb-f505-495c-adc7-510d73c2662a}, !- Handle
  Curve Quadratic 162,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {b144ba07-b583-4530-8dcc-eb5b8f2c46a5}, !- Handle
  M S2 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {0126e57d-7d64-4b60-9f89-6b08d6455e65}, !- Air Inlet Node Name
  {de27267e-6897-488b-94c6-293321e14c95}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1f35bbb5-5f63-42e7-b900-7af8cef8ec70}, !- Supply Air Fan Name
  {01944514-5763-4db9-8278-08f609170b8b}, !- Heating Coil Name
  {9b4a4d07-0a0b-46b6-94e3-2e6ed33aa90d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {651d5862-fa91-4c8b-8fea-8b95b43ae4c7}, !- Handle
  M S2 Apartment ZN PTAC Inlet Air Node,  !- Name
  {b92d30bc-d447-4393-932c-93a808d3825b}, !- Inlet Port
  {0126e57d-7d64-4b60-9f89-6b08d6455e65}; !- Outlet Port

OS:Connection,
  {b92d30bc-d447-4393-932c-93a808d3825b}, !- Handle
  {a5f0b69e-141d-4755-9581-6fe5c5fde403}, !- Name
  {cb073e2e-bc1d-49e2-9465-36ce790002c7}, !- Source Object
  3,                                      !- Outlet Port
  {651d5862-fa91-4c8b-8fea-8b95b43ae4c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0126e57d-7d64-4b60-9f89-6b08d6455e65}, !- Handle
  {ed248ee4-fd68-4fd6-ac3e-28ea8fa90310}, !- Name
  {651d5862-fa91-4c8b-8fea-8b95b43ae4c7}, !- Source Object
  3,                                      !- Outlet Port
  {b144ba07-b583-4530-8dcc-eb5b8f2c46a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {248968fa-81b9-4609-abd8-c4249027efd2}, !- Handle
  M S2 Apartment ZN PTAC Outlet Air Node, !- Name
  {de27267e-6897-488b-94c6-293321e14c95}, !- Inlet Port
  {05196254-0dcc-492a-b718-d8ef35a1140e}; !- Outlet Port

OS:Connection,
  {05196254-0dcc-492a-b718-d8ef35a1140e}, !- Handle
  {bac27a9c-2c49-4bc2-a00c-d2831d0a579a}, !- Name
  {248968fa-81b9-4609-abd8-c4249027efd2}, !- Source Object
  3,                                      !- Outlet Port
  {42524afc-c71d-43fd-a8e2-022eb4053539}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de27267e-6897-488b-94c6-293321e14c95}, !- Handle
  {43e8c2bb-1679-404d-956e-8f16761be495}, !- Name
  {b144ba07-b583-4530-8dcc-eb5b8f2c46a5}, !- Source Object
  4,                                      !- Outlet Port
  {248968fa-81b9-4609-abd8-c4249027efd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {400fa078-7959-48e1-ab35-ba75f0f86760}, !- Handle
  M SE Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {968ca387-81c9-42de-b753-e039d4af92e9}, !- Handle
  Hot Water Loop Water Htg Coil 15,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1125343f-f8f3-4c8a-ada4-74382aa8d548}, !- Water Inlet Node Name
  {703fec1f-efbc-427f-9cf6-6e24cffa9672}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e922dd3e-e552-40e1-9668-09bd29d4b408}, !- Handle
  Hot Water Loop Water Htg Coil 15 Inlet Water Node, !- Name
  {a1745506-b4fd-4e09-be93-d3a841f57e6f}, !- Inlet Port
  {1125343f-f8f3-4c8a-ada4-74382aa8d548}; !- Outlet Port

OS:Connection,
  {a1745506-b4fd-4e09-be93-d3a841f57e6f}, !- Handle
  {9904495b-803e-42a8-8282-9d1b18525239}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  19,                                     !- Outlet Port
  {e922dd3e-e552-40e1-9668-09bd29d4b408}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9a26c6a-55c4-4a1f-a1cc-c175e3f105c5}, !- Handle
  Hot Water Loop Water Htg Coil 15 Outlet Water Node, !- Name
  {703fec1f-efbc-427f-9cf6-6e24cffa9672}, !- Inlet Port
  {dffc534c-18d7-48aa-9f66-740234459ca6}; !- Outlet Port

OS:Connection,
  {1125343f-f8f3-4c8a-ada4-74382aa8d548}, !- Handle
  {c9731245-0e48-460d-ad62-525279c8b529}, !- Name
  {e922dd3e-e552-40e1-9668-09bd29d4b408}, !- Source Object
  3,                                      !- Outlet Port
  {968ca387-81c9-42de-b753-e039d4af92e9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {703fec1f-efbc-427f-9cf6-6e24cffa9672}, !- Handle
  {e60f25a8-7785-4794-b497-3123783e14e7}, !- Name
  {968ca387-81c9-42de-b753-e039d4af92e9}, !- Source Object
  6,                                      !- Outlet Port
  {c9a26c6a-55c4-4a1f-a1cc-c175e3f105c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dffc534c-18d7-48aa-9f66-740234459ca6}, !- Handle
  {03f78f10-55e8-4574-841e-aad83ae0b5ef}, !- Name
  {c9a26c6a-55c4-4a1f-a1cc-c175e3f105c5}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  19;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1171bbb4-3f78-4ad0-b123-ca0e1dcd43f3}, !- Handle
  Hot Water Loop Water Htg Coil 15 Controller, !- Name
  {968ca387-81c9-42de-b753-e039d4af92e9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {9d94d58f-b8e7-4f5c-aff0-35512b6bbfd8}, !- Handle
  M SE Apartment ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.4EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.25065939042013,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7783632f-6e14-4f20-9493-6e2a5f6c3d6d}, !- Handle
  Curve Biquadratic 109,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {18eaf467-3a95-4114-8171-300c0db14dca}, !- Handle
  Curve Quadratic 163,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8dc11a51-4680-44a8-a48e-b6a2223c3cc9}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {042ad558-d6be-402e-8871-264c0d75fc01}, !- Handle
  Curve Quadratic 164,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ce171a2c-52bc-4c79-bae8-0de2ddf7f60f}, !- Handle
  Curve Quadratic 165,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {39dce7ef-0d0c-48b0-828c-db26e29846a5}, !- Handle
  Curve Biquadratic 111,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5ac85649-7343-473a-a0b9-1940ab03fa50}, !- Handle
  Curve Quadratic 166,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {88b4c7dc-6843-4cf6-ac48-0c005c4bdf9a}, !- Handle
  Curve Biquadratic 112,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ade02c4f-31f6-4988-b2de-4d104074311f}, !- Handle
  Curve Quadratic 167,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b3f09c7c-5315-4286-bf9e-a425d1f7d75c}, !- Handle
  Curve Quadratic 168,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8e9665b2-a73f-44dc-ba06-205a5799982b}, !- Handle
  M SE Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {52975521-ed55-4e27-9e12-4119c75a9f10}, !- Air Inlet Node Name
  {60d46092-e7f1-4fe3-9ccc-88e645349dee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {400fa078-7959-48e1-ab35-ba75f0f86760}, !- Supply Air Fan Name
  {968ca387-81c9-42de-b753-e039d4af92e9}, !- Heating Coil Name
  {9d94d58f-b8e7-4f5c-aff0-35512b6bbfd8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {0533b5d0-9c67-43fe-859a-8684212a9aae}, !- Handle
  M SE Apartment ZN PTAC Inlet Air Node,  !- Name
  {f5e2b2b1-85f5-4ddb-b9f0-988ad427e4ee}, !- Inlet Port
  {52975521-ed55-4e27-9e12-4119c75a9f10}; !- Outlet Port

OS:Connection,
  {f5e2b2b1-85f5-4ddb-b9f0-988ad427e4ee}, !- Handle
  {ee48136d-5ef9-4f26-bf56-700a439e7222}, !- Name
  {003a90ee-882d-49d3-a472-6aecd6b909fa}, !- Source Object
  3,                                      !- Outlet Port
  {0533b5d0-9c67-43fe-859a-8684212a9aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52975521-ed55-4e27-9e12-4119c75a9f10}, !- Handle
  {4ad710bb-17ae-4662-a599-26695d8a3973}, !- Name
  {0533b5d0-9c67-43fe-859a-8684212a9aae}, !- Source Object
  3,                                      !- Outlet Port
  {8e9665b2-a73f-44dc-ba06-205a5799982b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b458e6d-5288-4307-8a2f-6b9732e2a8b1}, !- Handle
  M SE Apartment ZN PTAC Outlet Air Node, !- Name
  {60d46092-e7f1-4fe3-9ccc-88e645349dee}, !- Inlet Port
  {8a1db5eb-1435-4cc1-9eed-1fb6dc592de8}; !- Outlet Port

OS:Connection,
  {8a1db5eb-1435-4cc1-9eed-1fb6dc592de8}, !- Handle
  {01708bf5-ce0e-4cab-b9d5-5d2acdadbad5}, !- Name
  {8b458e6d-5288-4307-8a2f-6b9732e2a8b1}, !- Source Object
  3,                                      !- Outlet Port
  {321188dd-9eac-40d7-ad01-691ac82e620b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60d46092-e7f1-4fe3-9ccc-88e645349dee}, !- Handle
  {cf7db9db-bcce-44c5-8dad-efe9dc00a764}, !- Name
  {8e9665b2-a73f-44dc-ba06-205a5799982b}, !- Source Object
  4,                                      !- Outlet Port
  {8b458e6d-5288-4307-8a2f-6b9732e2a8b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {38c349f2-ed7a-439f-80a2-6b7c97bef507}, !- Handle
  M S1 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {826e5a7b-d747-4dd3-ba47-2d266c1c7253}, !- Handle
  Hot Water Loop Water Htg Coil 16,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {2267fe20-14e1-4dcb-a4b0-70d86587123d}, !- Water Inlet Node Name
  {337d663a-aa08-4041-9000-3894be7153ef}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {e4bb7b14-42d1-4120-af26-afe5fa2c6558}, !- Handle
  Hot Water Loop Water Htg Coil 16 Inlet Water Node, !- Name
  {53888e7d-b067-4b24-9371-3cd230a993a1}, !- Inlet Port
  {2267fe20-14e1-4dcb-a4b0-70d86587123d}; !- Outlet Port

OS:Connection,
  {53888e7d-b067-4b24-9371-3cd230a993a1}, !- Handle
  {222fd2b5-47f2-43b6-8e3f-a846c8b3ad0e}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  20,                                     !- Outlet Port
  {e4bb7b14-42d1-4120-af26-afe5fa2c6558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cde1f2c2-1915-4d4b-983f-2b4c048e7f4f}, !- Handle
  Hot Water Loop Water Htg Coil 16 Outlet Water Node, !- Name
  {337d663a-aa08-4041-9000-3894be7153ef}, !- Inlet Port
  {bca1db7e-d1c8-4302-9faf-74e2d32087ee}; !- Outlet Port

OS:Connection,
  {2267fe20-14e1-4dcb-a4b0-70d86587123d}, !- Handle
  {5bb541ca-c430-41a6-8c93-dc5b7ce2dfac}, !- Name
  {e4bb7b14-42d1-4120-af26-afe5fa2c6558}, !- Source Object
  3,                                      !- Outlet Port
  {826e5a7b-d747-4dd3-ba47-2d266c1c7253}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {337d663a-aa08-4041-9000-3894be7153ef}, !- Handle
  {df494808-6bf5-4dea-9429-4e32c9b6995a}, !- Name
  {826e5a7b-d747-4dd3-ba47-2d266c1c7253}, !- Source Object
  6,                                      !- Outlet Port
  {cde1f2c2-1915-4d4b-983f-2b4c048e7f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bca1db7e-d1c8-4302-9faf-74e2d32087ee}, !- Handle
  {18447ffc-789f-4385-9305-d8bce6e3f27f}, !- Name
  {cde1f2c2-1915-4d4b-983f-2b4c048e7f4f}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  20;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {84cc4903-3424-4f1b-97d7-dd22dcfaeeae}, !- Handle
  Hot Water Loop Water Htg Coil 16 Controller, !- Name
  {826e5a7b-d747-4dd3-ba47-2d266c1c7253}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {0ee7c7cf-d693-4caa-bada-13bf3be383d4}, !- Handle
  M S1 Apartment ZN PTAC 1spd DX AC Clg Coil 11kBtu/hr 10.2EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.51881311647988,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ccd96ad2-fd75-427b-8a46-1b982c246504}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {edf04de3-c43c-48b3-ba85-11911813a66d}, !- Handle
  Curve Quadratic 169,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dae74156-519e-4aef-8e3a-73ae22ca0e05}, !- Handle
  Curve Biquadratic 114,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9a900ea-f329-4544-84a6-49827f1530ae}, !- Handle
  Curve Quadratic 170,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aa0158f0-a3a2-4e65-bb64-38fea497a443}, !- Handle
  Curve Quadratic 171,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00d334b2-be20-4d74-b06d-a78a3e40d788}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ccd08c2d-27bf-43ba-93cb-7766856b3798}, !- Handle
  Curve Quadratic 172,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {75dcaf70-ddc1-4fa1-b754-4bb20d5333a6}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {555e68f3-3fea-46b6-a49f-5cf90d3949e9}, !- Handle
  Curve Quadratic 173,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {11aa1cc0-f99e-4c9b-ab2f-0e99d58e80bd}, !- Handle
  Curve Quadratic 174,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {363f0a8f-56dd-41b3-8548-4cb4fac6c95a}, !- Handle
  M S1 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {718b195b-f035-44a0-a48f-536ccf673d6f}, !- Air Inlet Node Name
  {9c683d0e-819e-4cbd-9faa-3cabadbe6e00}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {38c349f2-ed7a-439f-80a2-6b7c97bef507}, !- Supply Air Fan Name
  {826e5a7b-d747-4dd3-ba47-2d266c1c7253}, !- Heating Coil Name
  {0ee7c7cf-d693-4caa-bada-13bf3be383d4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {798f58c4-6cb9-482d-849e-1c750ea3f45b}, !- Handle
  M S1 Apartment ZN PTAC Inlet Air Node,  !- Name
  {c18b1def-bcbf-4d27-b19e-189b09cce7c6}, !- Inlet Port
  {718b195b-f035-44a0-a48f-536ccf673d6f}; !- Outlet Port

OS:Connection,
  {c18b1def-bcbf-4d27-b19e-189b09cce7c6}, !- Handle
  {9ee7b501-087b-4260-8389-d751237b2741}, !- Name
  {a3aab077-75b2-4dc0-a92b-b8bdbd72d770}, !- Source Object
  3,                                      !- Outlet Port
  {798f58c4-6cb9-482d-849e-1c750ea3f45b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718b195b-f035-44a0-a48f-536ccf673d6f}, !- Handle
  {a51c9882-fcc7-47d2-b10f-c2d3883f3b58}, !- Name
  {798f58c4-6cb9-482d-849e-1c750ea3f45b}, !- Source Object
  3,                                      !- Outlet Port
  {363f0a8f-56dd-41b3-8548-4cb4fac6c95a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d365b14d-5c43-42fa-aba1-5851ff3145d0}, !- Handle
  M S1 Apartment ZN PTAC Outlet Air Node, !- Name
  {9c683d0e-819e-4cbd-9faa-3cabadbe6e00}, !- Inlet Port
  {8c07356d-f0e2-4dc1-a071-bc6223e2f2cc}; !- Outlet Port

OS:Connection,
  {8c07356d-f0e2-4dc1-a071-bc6223e2f2cc}, !- Handle
  {c6aee0ed-57db-4dcc-9010-099080a82769}, !- Name
  {d365b14d-5c43-42fa-aba1-5851ff3145d0}, !- Source Object
  3,                                      !- Outlet Port
  {c97dc8ef-2ec0-41fb-b3fa-64f17b75b7f0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c683d0e-819e-4cbd-9faa-3cabadbe6e00}, !- Handle
  {dbf495b2-e73f-4971-80c5-95b03c0b84b0}, !- Name
  {363f0a8f-56dd-41b3-8548-4cb4fac6c95a}, !- Source Object
  4,                                      !- Outlet Port
  {d365b14d-5c43-42fa-aba1-5851ff3145d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {61631c99-5bca-4ec1-a913-a49873da1349}, !- Handle
  M Corridor ZN PTAC Fan,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {6f431b14-ab80-4f70-a90f-beacac1cab8f}, !- Handle
  Hot Water Loop Water Htg Coil 17,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {113930f6-f1e2-489b-87ba-bba494ffca0d}, !- Water Inlet Node Name
  {d3e83883-1702-4f60-9cfd-4d394a1ca7ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6146f3a9-737a-4629-86a8-3580e8fa09e4}, !- Handle
  Hot Water Loop Water Htg Coil 17 Inlet Water Node, !- Name
  {35dbef0e-337b-402a-9cb4-1d4bd0c93a25}, !- Inlet Port
  {113930f6-f1e2-489b-87ba-bba494ffca0d}; !- Outlet Port

OS:Connection,
  {35dbef0e-337b-402a-9cb4-1d4bd0c93a25}, !- Handle
  {4a6b83ff-71a0-4f3a-9b57-b15ced88188a}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  21,                                     !- Outlet Port
  {6146f3a9-737a-4629-86a8-3580e8fa09e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7aedbdc9-43d2-4497-89ea-37952b8eeef0}, !- Handle
  Hot Water Loop Water Htg Coil 17 Outlet Water Node, !- Name
  {d3e83883-1702-4f60-9cfd-4d394a1ca7ae}, !- Inlet Port
  {b900268d-c7c7-455c-a9b2-2749364d8489}; !- Outlet Port

OS:Connection,
  {113930f6-f1e2-489b-87ba-bba494ffca0d}, !- Handle
  {6dddee2b-b9ee-456e-87ef-76460c90f58c}, !- Name
  {6146f3a9-737a-4629-86a8-3580e8fa09e4}, !- Source Object
  3,                                      !- Outlet Port
  {6f431b14-ab80-4f70-a90f-beacac1cab8f}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d3e83883-1702-4f60-9cfd-4d394a1ca7ae}, !- Handle
  {6c17b5cd-430a-4e02-ad94-5253ea466d37}, !- Name
  {6f431b14-ab80-4f70-a90f-beacac1cab8f}, !- Source Object
  6,                                      !- Outlet Port
  {7aedbdc9-43d2-4497-89ea-37952b8eeef0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b900268d-c7c7-455c-a9b2-2749364d8489}, !- Handle
  {7a4eea3b-a88c-4f47-b877-0c37640674e1}, !- Name
  {7aedbdc9-43d2-4497-89ea-37952b8eeef0}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  21;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {a3714aa7-1d04-44e1-a31a-30ea7daf66d8}, !- Handle
  Hot Water Loop Water Htg Coil 17 Controller, !- Name
  {6f431b14-ab80-4f70-a90f-beacac1cab8f}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {74b4a236-8681-4205-85da-3121c5558815}, !- Handle
  M Corridor ZN PTAC 1spd DX AC Clg Coil 5kBtu/hr 11.0EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {55689834-2f71-4726-9b3a-344f1eb7d213}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d0e640d5-62db-47d7-8529-fbf26a26d947}, !- Handle
  Curve Quadratic 175,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {86ba64b8-0618-4a4a-8632-ea661678b150}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc28a0f8-b0e0-4050-b0f1-dc32c735d843}, !- Handle
  Curve Quadratic 176,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {628fef29-a234-4a1a-8b35-5aecc927a646}, !- Handle
  Curve Quadratic 177,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1f47ee9a-e0d5-4c19-a9fb-1b4f0e1472eb}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {75f91237-10b2-479e-81b9-9ec890380ee3}, !- Handle
  Curve Quadratic 178,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {489a7ec0-d9d7-4835-a89e-7618e039f710}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {657e4602-bcff-4e90-9405-8082e1b7896d}, !- Handle
  Curve Quadratic 179,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {397b2157-4b72-403b-9af3-fb4ac8916f71}, !- Handle
  Curve Quadratic 180,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {42daed32-f18a-4134-a6a9-9aca21ab16e1}, !- Handle
  M Corridor ZN PTAC,                     !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {28b35b5c-537c-4284-be0b-1d45c736ba58}, !- Air Inlet Node Name
  {a2a49efe-dd2a-46c3-8349-e08992cdab44}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {61631c99-5bca-4ec1-a913-a49873da1349}, !- Supply Air Fan Name
  {6f431b14-ab80-4f70-a90f-beacac1cab8f}, !- Heating Coil Name
  {74b4a236-8681-4205-85da-3121c5558815}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {624f09c3-074b-4aae-bb50-eaa4e4121d87}, !- Handle
  M Corridor ZN PTAC Inlet Air Node,      !- Name
  {308e29d7-43f8-4d40-aea3-a37523c7a018}, !- Inlet Port
  {28b35b5c-537c-4284-be0b-1d45c736ba58}; !- Outlet Port

OS:Connection,
  {308e29d7-43f8-4d40-aea3-a37523c7a018}, !- Handle
  {13ddb446-bbc6-4323-9d9a-7c4b36c323b7}, !- Name
  {590a3ca3-92af-430b-9e4d-5c10291f6309}, !- Source Object
  3,                                      !- Outlet Port
  {624f09c3-074b-4aae-bb50-eaa4e4121d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28b35b5c-537c-4284-be0b-1d45c736ba58}, !- Handle
  {ec15d170-7f98-418a-8dee-7e7578a241f2}, !- Name
  {624f09c3-074b-4aae-bb50-eaa4e4121d87}, !- Source Object
  3,                                      !- Outlet Port
  {42daed32-f18a-4134-a6a9-9aca21ab16e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9607cbd-1972-4751-a4ff-9624bd7e9b49}, !- Handle
  M Corridor ZN PTAC Outlet Air Node,     !- Name
  {a2a49efe-dd2a-46c3-8349-e08992cdab44}, !- Inlet Port
  {e436fb98-1430-49e8-ba2b-5ce1a87a44a3}; !- Outlet Port

OS:Connection,
  {e436fb98-1430-49e8-ba2b-5ce1a87a44a3}, !- Handle
  {5bb2a287-0104-4d47-93b8-96d0ad49e475}, !- Name
  {c9607cbd-1972-4751-a4ff-9624bd7e9b49}, !- Source Object
  3,                                      !- Outlet Port
  {231ce858-9ffe-41de-9ce6-26384e23d655}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a2a49efe-dd2a-46c3-8349-e08992cdab44}, !- Handle
  {266eb3ae-034a-4dd0-9b65-8fed34c9f879}, !- Name
  {42daed32-f18a-4134-a6a9-9aca21ab16e1}, !- Source Object
  4,                                      !- Outlet Port
  {c9607cbd-1972-4751-a4ff-9624bd7e9b49}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {450fcfc9-ada3-49e5-9053-0669abc8421b}, !- Handle
  T N1 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f2250104-9dd6-4282-9981-9b855624301c}, !- Handle
  Hot Water Loop Water Htg Coil 18,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {08fb8e5d-91db-4516-a763-deb48a93b9c4}, !- Water Inlet Node Name
  {49a4a711-b327-4777-b268-29ec8b4147cc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ace9fc89-ff6c-483e-8084-31c03cc96ec4}, !- Handle
  Hot Water Loop Water Htg Coil 18 Inlet Water Node, !- Name
  {a1ad1c95-a32c-4dcb-a0da-812113d7f2f6}, !- Inlet Port
  {08fb8e5d-91db-4516-a763-deb48a93b9c4}; !- Outlet Port

OS:Connection,
  {a1ad1c95-a32c-4dcb-a0da-812113d7f2f6}, !- Handle
  {019d1400-7ba9-4909-affd-4ffb3086a3f8}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  22,                                     !- Outlet Port
  {ace9fc89-ff6c-483e-8084-31c03cc96ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b74bd586-9345-471b-a4af-96c654a0a771}, !- Handle
  Hot Water Loop Water Htg Coil 18 Outlet Water Node, !- Name
  {49a4a711-b327-4777-b268-29ec8b4147cc}, !- Inlet Port
  {8fbb9870-5622-4d13-b2af-6fb9aa6a04e9}; !- Outlet Port

OS:Connection,
  {08fb8e5d-91db-4516-a763-deb48a93b9c4}, !- Handle
  {0c70cc09-0f9f-498d-863d-5bc047b00b04}, !- Name
  {ace9fc89-ff6c-483e-8084-31c03cc96ec4}, !- Source Object
  3,                                      !- Outlet Port
  {f2250104-9dd6-4282-9981-9b855624301c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {49a4a711-b327-4777-b268-29ec8b4147cc}, !- Handle
  {8e2d3df6-67e4-49c7-8726-c9b0fb3f75b1}, !- Name
  {f2250104-9dd6-4282-9981-9b855624301c}, !- Source Object
  6,                                      !- Outlet Port
  {b74bd586-9345-471b-a4af-96c654a0a771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fbb9870-5622-4d13-b2af-6fb9aa6a04e9}, !- Handle
  {f7ea18ec-e0f3-4fa5-aa23-0aeecf772237}, !- Name
  {b74bd586-9345-471b-a4af-96c654a0a771}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  22;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {e18dff09-fe52-4e00-9ccf-ce473f5a55a2}, !- Handle
  Hot Water Loop Water Htg Coil 18 Controller, !- Name
  {f2250104-9dd6-4282-9981-9b855624301c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {4edee425-53f4-4b6c-9045-00e3b6e87de6}, !- Handle
  T N1 Apartment ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d4249c6f-df67-45ad-8580-8fe570bdf6e0}, !- Handle
  Curve Biquadratic 121,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {964b5c5a-01a3-4ff4-a515-1f46d54a59b8}, !- Handle
  Curve Quadratic 181,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {65b46319-95f1-4dc9-9f3f-2f83cd4846a5}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1a54979f-958a-4d4c-9958-0fe41ff955a4}, !- Handle
  Curve Quadratic 182,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c3e63281-2137-46a2-bf45-4c7686b98db2}, !- Handle
  Curve Quadratic 183,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c0db8ab-4be5-481b-8f0f-18b7aa764da8}, !- Handle
  Curve Biquadratic 123,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {a1acae1b-a60c-4b13-b832-81da81695d62}, !- Handle
  Curve Quadratic 184,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1578767a-30af-4096-a4f0-8a90ab92e41e}, !- Handle
  Curve Biquadratic 124,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {88998405-9dbc-4d07-9617-08485a2f3cd2}, !- Handle
  Curve Quadratic 185,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e12917d4-6522-41b3-af47-1bb5c5151052}, !- Handle
  Curve Quadratic 186,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {073ffc7b-084d-4d1b-8667-92004e9d37eb}, !- Handle
  T N1 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {db805a87-94fc-4195-8826-9793dfa7155b}, !- Air Inlet Node Name
  {c66da986-20bf-43f8-a5fc-da4f2fa440ac}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {450fcfc9-ada3-49e5-9053-0669abc8421b}, !- Supply Air Fan Name
  {f2250104-9dd6-4282-9981-9b855624301c}, !- Heating Coil Name
  {4edee425-53f4-4b6c-9045-00e3b6e87de6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {90881fe0-8c89-46eb-9527-23148bd1e216}, !- Handle
  T N1 Apartment ZN PTAC Inlet Air Node,  !- Name
  {d2f232a9-7f97-4ff0-b82f-6f148f6f176e}, !- Inlet Port
  {db805a87-94fc-4195-8826-9793dfa7155b}; !- Outlet Port

OS:Connection,
  {d2f232a9-7f97-4ff0-b82f-6f148f6f176e}, !- Handle
  {07a53e09-9e15-4154-9c51-d75b8c7b44b4}, !- Name
  {74ca812d-6e8c-47ee-987a-f6caade0ad1e}, !- Source Object
  3,                                      !- Outlet Port
  {90881fe0-8c89-46eb-9527-23148bd1e216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db805a87-94fc-4195-8826-9793dfa7155b}, !- Handle
  {01e71c8a-7130-470b-96d8-89973b0bd68c}, !- Name
  {90881fe0-8c89-46eb-9527-23148bd1e216}, !- Source Object
  3,                                      !- Outlet Port
  {073ffc7b-084d-4d1b-8667-92004e9d37eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3acb724-74ba-4f16-a1e4-c3c75a672497}, !- Handle
  T N1 Apartment ZN PTAC Outlet Air Node, !- Name
  {c66da986-20bf-43f8-a5fc-da4f2fa440ac}, !- Inlet Port
  {913aa465-d6a3-41db-b37d-bb2a1dbf4a8d}; !- Outlet Port

OS:Connection,
  {913aa465-d6a3-41db-b37d-bb2a1dbf4a8d}, !- Handle
  {be1b2725-e4aa-4c6e-9c41-ebb91cae0039}, !- Name
  {f3acb724-74ba-4f16-a1e4-c3c75a672497}, !- Source Object
  3,                                      !- Outlet Port
  {b59362a0-5064-408c-a555-128dbab3d867}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c66da986-20bf-43f8-a5fc-da4f2fa440ac}, !- Handle
  {a762eeb2-0591-4c67-907c-2dd0909838d4}, !- Name
  {073ffc7b-084d-4d1b-8667-92004e9d37eb}, !- Source Object
  4,                                      !- Outlet Port
  {f3acb724-74ba-4f16-a1e4-c3c75a672497}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {976db8ed-e423-45ba-a9bc-695800aa3154}, !- Handle
  T N2 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {f3f98b94-7049-4eaf-9eca-90e6ba150819}, !- Handle
  Hot Water Loop Water Htg Coil 19,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c80d138f-b833-4e10-8349-e86ac05d348c}, !- Water Inlet Node Name
  {08c72bc2-6c2c-4507-8557-33da3e2a3473}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ed235339-f830-4482-9f0a-e90c160e8bca}, !- Handle
  Hot Water Loop Water Htg Coil 19 Inlet Water Node, !- Name
  {33135ba4-9cce-4466-908e-96c3d8347644}, !- Inlet Port
  {c80d138f-b833-4e10-8349-e86ac05d348c}; !- Outlet Port

OS:Connection,
  {33135ba4-9cce-4466-908e-96c3d8347644}, !- Handle
  {15b3c3f6-694d-43b9-be54-24f75699d348}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  23,                                     !- Outlet Port
  {ed235339-f830-4482-9f0a-e90c160e8bca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d9d05d0-27d1-4c83-aa35-a66b93562cd0}, !- Handle
  Hot Water Loop Water Htg Coil 19 Outlet Water Node, !- Name
  {08c72bc2-6c2c-4507-8557-33da3e2a3473}, !- Inlet Port
  {014822ac-857e-458b-a537-c8f23a846604}; !- Outlet Port

OS:Connection,
  {c80d138f-b833-4e10-8349-e86ac05d348c}, !- Handle
  {83236c6b-84c5-4e46-b4b4-ac4bfc8e31a2}, !- Name
  {ed235339-f830-4482-9f0a-e90c160e8bca}, !- Source Object
  3,                                      !- Outlet Port
  {f3f98b94-7049-4eaf-9eca-90e6ba150819}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {08c72bc2-6c2c-4507-8557-33da3e2a3473}, !- Handle
  {3c573bb6-2022-4dba-8dc3-44cee12c375f}, !- Name
  {f3f98b94-7049-4eaf-9eca-90e6ba150819}, !- Source Object
  6,                                      !- Outlet Port
  {7d9d05d0-27d1-4c83-aa35-a66b93562cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014822ac-857e-458b-a537-c8f23a846604}, !- Handle
  {bac1c6ac-47f1-40be-aea9-3815e8e9bcb8}, !- Name
  {7d9d05d0-27d1-4c83-aa35-a66b93562cd0}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  23;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {4d96fd3f-73e7-45c8-a921-b6fac2d29e91}, !- Handle
  Hot Water Loop Water Htg Coil 19 Controller, !- Name
  {f3f98b94-7049-4eaf-9eca-90e6ba150819}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {a6a31988-5774-4d1e-99d3-8e020d14036e}, !- Handle
  T N2 Apartment ZN PTAC 1spd DX AC Clg Coil 15kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {aae7eb21-11b4-4a85-925d-5dfa107594c8}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2275e664-3bfb-4341-b9a7-816a5155b22c}, !- Handle
  Curve Quadratic 187,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f389bef5-8dad-4a36-9899-818f3010be08}, !- Handle
  Curve Biquadratic 126,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1abcfd6e-af49-489f-a595-fd0d6135ca39}, !- Handle
  Curve Quadratic 188,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {27978343-b974-4b37-8fab-4dcac210401f}, !- Handle
  Curve Quadratic 189,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5c842555-fa7c-4cad-bd12-3a0f60e40c29}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0ab03a6e-97ee-4201-86bd-76f90080b1f1}, !- Handle
  Curve Quadratic 190,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8793ba89-a14f-47a7-a11d-b40d904a7417}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {12fd4025-da49-40c4-97f2-34a247fdf301}, !- Handle
  Curve Quadratic 191,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {76896096-3d45-452c-8e41-ffbe155b8c3a}, !- Handle
  Curve Quadratic 192,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {108f8c86-3e96-4b28-90f7-b9c58d6d1a8b}, !- Handle
  T N2 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {acb3813f-ab2e-4a2e-8919-cca7fc77434c}, !- Air Inlet Node Name
  {d196261e-fdeb-43f1-8cd1-f5ca506eb93c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {976db8ed-e423-45ba-a9bc-695800aa3154}, !- Supply Air Fan Name
  {f3f98b94-7049-4eaf-9eca-90e6ba150819}, !- Heating Coil Name
  {a6a31988-5774-4d1e-99d3-8e020d14036e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {469c5f36-bd7e-48d5-8761-fbf09dc388b4}, !- Handle
  T N2 Apartment ZN PTAC Inlet Air Node,  !- Name
  {7dda7a94-d7e0-4a11-b55a-59a2607ce701}, !- Inlet Port
  {acb3813f-ab2e-4a2e-8919-cca7fc77434c}; !- Outlet Port

OS:Connection,
  {7dda7a94-d7e0-4a11-b55a-59a2607ce701}, !- Handle
  {cf94cf33-af31-46d4-8dbf-1a32942e8269}, !- Name
  {e6cb24f9-d8d5-41c3-ac05-cf4205b8dab4}, !- Source Object
  3,                                      !- Outlet Port
  {469c5f36-bd7e-48d5-8761-fbf09dc388b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb3813f-ab2e-4a2e-8919-cca7fc77434c}, !- Handle
  {f72a2c47-86f1-4ae5-a5d9-bff3bd06b490}, !- Name
  {469c5f36-bd7e-48d5-8761-fbf09dc388b4}, !- Source Object
  3,                                      !- Outlet Port
  {108f8c86-3e96-4b28-90f7-b9c58d6d1a8b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c1ae1205-8b97-41fa-bd0f-7905d98788e3}, !- Handle
  T N2 Apartment ZN PTAC Outlet Air Node, !- Name
  {d196261e-fdeb-43f1-8cd1-f5ca506eb93c}, !- Inlet Port
  {5af95d44-e115-4e78-85db-892282993561}; !- Outlet Port

OS:Connection,
  {5af95d44-e115-4e78-85db-892282993561}, !- Handle
  {b5c66051-9bf7-4b79-b8a3-da56e2b9615e}, !- Name
  {c1ae1205-8b97-41fa-bd0f-7905d98788e3}, !- Source Object
  3,                                      !- Outlet Port
  {72f9645e-4d6e-43db-9ae2-d715bc36bce8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d196261e-fdeb-43f1-8cd1-f5ca506eb93c}, !- Handle
  {2b263067-8c1e-4e41-a5d9-4823f1739736}, !- Name
  {108f8c86-3e96-4b28-90f7-b9c58d6d1a8b}, !- Source Object
  4,                                      !- Outlet Port
  {c1ae1205-8b97-41fa-bd0f-7905d98788e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {8d2ab591-c4a9-4e5e-986f-21fa28aa57ee}, !- Handle
  T NE Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {d2842e5e-ae21-4ae8-b6bd-89766464c2bc}, !- Handle
  Hot Water Loop Water Htg Coil 20,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {30bde84c-0cfe-40c3-8f75-ba58bbb34d00}, !- Water Inlet Node Name
  {afe052a4-dd08-427d-b667-7910c742ebd8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a06dcb16-d4b4-42e1-8fa7-31aa46f8eccd}, !- Handle
  Hot Water Loop Water Htg Coil 20 Inlet Water Node, !- Name
  {f7891e0b-93bd-4dbd-bddc-8ddf9c8244ac}, !- Inlet Port
  {30bde84c-0cfe-40c3-8f75-ba58bbb34d00}; !- Outlet Port

OS:Connection,
  {f7891e0b-93bd-4dbd-bddc-8ddf9c8244ac}, !- Handle
  {6e01ad2d-02d0-4b0f-946a-5b497b5eeb1a}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  24,                                     !- Outlet Port
  {a06dcb16-d4b4-42e1-8fa7-31aa46f8eccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4eb4e56-d39e-40a7-a9be-2690ee1fb6ad}, !- Handle
  Hot Water Loop Water Htg Coil 20 Outlet Water Node, !- Name
  {afe052a4-dd08-427d-b667-7910c742ebd8}, !- Inlet Port
  {2e4b4f85-b156-4104-93f4-725e198d376e}; !- Outlet Port

OS:Connection,
  {30bde84c-0cfe-40c3-8f75-ba58bbb34d00}, !- Handle
  {48a54635-02b1-4180-b924-9df7c3bbe304}, !- Name
  {a06dcb16-d4b4-42e1-8fa7-31aa46f8eccd}, !- Source Object
  3,                                      !- Outlet Port
  {d2842e5e-ae21-4ae8-b6bd-89766464c2bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {afe052a4-dd08-427d-b667-7910c742ebd8}, !- Handle
  {7b145b7e-f6d4-4a78-a4db-22ea5b52409b}, !- Name
  {d2842e5e-ae21-4ae8-b6bd-89766464c2bc}, !- Source Object
  6,                                      !- Outlet Port
  {d4eb4e56-d39e-40a7-a9be-2690ee1fb6ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e4b4f85-b156-4104-93f4-725e198d376e}, !- Handle
  {22c5b2ef-5343-48e5-81b3-3a66f85c59c4}, !- Name
  {d4eb4e56-d39e-40a7-a9be-2690ee1fb6ad}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  24;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {9e6016b0-0e5c-473d-865a-21c43c0ae7bb}, !- Handle
  Hot Water Loop Water Htg Coil 20 Controller, !- Name
  {d2842e5e-ae21-4ae8-b6bd-89766464c2bc}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {ace50110-bf00-40e2-b205-ffe47cdc21d9}, !- Handle
  T NE Apartment ZN PTAC 1spd DX AC Clg Coil 19kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {88b533e1-26bb-4a88-8963-67d49cb31efa}, !- Handle
  Curve Biquadratic 129,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35742ab1-40c5-4143-8a10-ef3e3a11d6c3}, !- Handle
  Curve Quadratic 193,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {31bde488-c8d3-4b0c-b52d-7835ae3a1386}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de39fc77-3ff7-4c43-ad0e-def6def3283a}, !- Handle
  Curve Quadratic 194,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f5a728a3-d0d4-4fb8-a906-c9693aaf619d}, !- Handle
  Curve Quadratic 195,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7eb3a7a-fc5e-4798-989b-206fd9274fdf}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fb4e4dd2-ae04-4152-8651-9758df2f2c4e}, !- Handle
  Curve Quadratic 196,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f983e89c-5357-4ae6-b0ff-52f0e0b38717}, !- Handle
  Curve Biquadratic 132,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {354940fd-6712-49e5-b7f0-4190b3230113}, !- Handle
  Curve Quadratic 197,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d5cc069c-c6bf-4daa-99f5-96eac908341d}, !- Handle
  Curve Quadratic 198,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {899de9ba-9c57-4ca9-b549-b174f0cd1c16}, !- Handle
  T NE Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {043a0298-eebe-4dca-8815-7a0cf83b736a}, !- Air Inlet Node Name
  {0c13ad84-1985-4867-a1dd-f39f90f6ef9c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8d2ab591-c4a9-4e5e-986f-21fa28aa57ee}, !- Supply Air Fan Name
  {d2842e5e-ae21-4ae8-b6bd-89766464c2bc}, !- Heating Coil Name
  {ace50110-bf00-40e2-b205-ffe47cdc21d9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {db901233-2764-4d31-9e24-c22aeeafb0b3}, !- Handle
  T NE Apartment ZN PTAC Inlet Air Node,  !- Name
  {6ab9a873-a384-4c1a-83fc-50800d5a0341}, !- Inlet Port
  {043a0298-eebe-4dca-8815-7a0cf83b736a}; !- Outlet Port

OS:Connection,
  {6ab9a873-a384-4c1a-83fc-50800d5a0341}, !- Handle
  {76b6e210-3bed-4446-b10c-7f8bcc450f01}, !- Name
  {8cd9ba0b-81ee-4dbe-b4c5-3f70ab1a4d59}, !- Source Object
  3,                                      !- Outlet Port
  {db901233-2764-4d31-9e24-c22aeeafb0b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {043a0298-eebe-4dca-8815-7a0cf83b736a}, !- Handle
  {e4b6c564-3f81-4dd8-a5a3-bf00b6319ded}, !- Name
  {db901233-2764-4d31-9e24-c22aeeafb0b3}, !- Source Object
  3,                                      !- Outlet Port
  {899de9ba-9c57-4ca9-b549-b174f0cd1c16}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1dd4baf-9a45-466f-a5f5-59c6e2bb1260}, !- Handle
  T NE Apartment ZN PTAC Outlet Air Node, !- Name
  {0c13ad84-1985-4867-a1dd-f39f90f6ef9c}, !- Inlet Port
  {d94b962b-63fc-4c92-9849-332c772e8b93}; !- Outlet Port

OS:Connection,
  {d94b962b-63fc-4c92-9849-332c772e8b93}, !- Handle
  {1c5e98d6-0fa6-4d5e-9963-07564f3ec8c1}, !- Name
  {b1dd4baf-9a45-466f-a5f5-59c6e2bb1260}, !- Source Object
  3,                                      !- Outlet Port
  {759dd357-fee0-4320-aafd-4051a674918d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0c13ad84-1985-4867-a1dd-f39f90f6ef9c}, !- Handle
  {4bc975b6-4689-41f2-8b6c-b941088096f0}, !- Name
  {899de9ba-9c57-4ca9-b549-b174f0cd1c16}, !- Source Object
  4,                                      !- Outlet Port
  {b1dd4baf-9a45-466f-a5f5-59c6e2bb1260}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {da12c788-69f4-4b37-b514-53729dde69f5}, !- Handle
  T NW Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {68bbd6ab-5a2a-4c76-b21f-b11308298bd8}, !- Handle
  Hot Water Loop Water Htg Coil 21,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {58ff2c75-eef0-4a22-9119-4fa0513c2de8}, !- Water Inlet Node Name
  {fdc20437-acfd-406d-8dac-1c9b5520e340}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {473dfd15-8326-403a-a6b9-1800b7eacd7d}, !- Handle
  Hot Water Loop Water Htg Coil 21 Inlet Water Node, !- Name
  {cdd6c556-e927-47a5-b83f-01bd48b5ab23}, !- Inlet Port
  {58ff2c75-eef0-4a22-9119-4fa0513c2de8}; !- Outlet Port

OS:Connection,
  {cdd6c556-e927-47a5-b83f-01bd48b5ab23}, !- Handle
  {16e71db5-8c8a-4a79-8b10-643fd2b2fed5}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  25,                                     !- Outlet Port
  {473dfd15-8326-403a-a6b9-1800b7eacd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef2ab2a1-ef84-4643-9d9b-d134f41619d5}, !- Handle
  Hot Water Loop Water Htg Coil 21 Outlet Water Node, !- Name
  {fdc20437-acfd-406d-8dac-1c9b5520e340}, !- Inlet Port
  {9f9a9765-9ce3-4f48-a4a3-17a35b7a3de6}; !- Outlet Port

OS:Connection,
  {58ff2c75-eef0-4a22-9119-4fa0513c2de8}, !- Handle
  {2dbc3e54-e6b9-4e45-992b-bc56a2a0cee8}, !- Name
  {473dfd15-8326-403a-a6b9-1800b7eacd7d}, !- Source Object
  3,                                      !- Outlet Port
  {68bbd6ab-5a2a-4c76-b21f-b11308298bd8}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {fdc20437-acfd-406d-8dac-1c9b5520e340}, !- Handle
  {02f9e990-21ca-4e22-b11b-03a32f3abf38}, !- Name
  {68bbd6ab-5a2a-4c76-b21f-b11308298bd8}, !- Source Object
  6,                                      !- Outlet Port
  {ef2ab2a1-ef84-4643-9d9b-d134f41619d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f9a9765-9ce3-4f48-a4a3-17a35b7a3de6}, !- Handle
  {d1fc13b8-6bba-40bf-9a27-21f49ef25349}, !- Name
  {ef2ab2a1-ef84-4643-9d9b-d134f41619d5}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  25;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f34f9dce-0c7d-4fa2-b10d-5094f7db925a}, !- Handle
  Hot Water Loop Water Htg Coil 21 Controller, !- Name
  {68bbd6ab-5a2a-4c76-b21f-b11308298bd8}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {4105b79f-1cfb-4970-97b3-f232532f47b1}, !- Handle
  T NW Apartment ZN PTAC 1spd DX AC Clg Coil 22kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {14901d60-3514-4fa1-905d-344f4dc12e05}, !- Handle
  Curve Biquadratic 133,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5a4eac6-6152-46d0-80b8-b8ab25347ea4}, !- Handle
  Curve Quadratic 199,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2352e65-1f4a-41d7-929c-bfba52a5c80f}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {97681132-3587-4edb-882b-8a2e5363ca97}, !- Handle
  Curve Quadratic 200,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {94b4a616-e3b8-41fe-9b97-47b47cc29902}, !- Handle
  Curve Quadratic 201,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4dc62da-c4e9-47cc-ae25-1947b58a5ab9}, !- Handle
  Curve Biquadratic 135,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {c5cd93d3-c7d4-4c0c-a283-deaf898bdb55}, !- Handle
  Curve Quadratic 202,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6dd415e9-9c44-4abe-ac7a-060829119679}, !- Handle
  Curve Biquadratic 136,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b278641a-7482-4752-b04a-8039b2ebea00}, !- Handle
  Curve Quadratic 203,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7c836aea-bf4c-488c-8bfd-87058ff07cab}, !- Handle
  Curve Quadratic 204,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6b2e7044-219c-46fe-990c-b01f7a1f1af3}, !- Handle
  T NW Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {3d282ff6-b071-45c6-99d6-3154e0a90fc8}, !- Air Inlet Node Name
  {5132db61-6e5b-4540-b8cf-125d2ccb8fe6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {da12c788-69f4-4b37-b514-53729dde69f5}, !- Supply Air Fan Name
  {68bbd6ab-5a2a-4c76-b21f-b11308298bd8}, !- Heating Coil Name
  {4105b79f-1cfb-4970-97b3-f232532f47b1}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bcec8137-5f55-4e6b-a7e9-4ce370f29e5f}, !- Handle
  T NW Apartment ZN PTAC Inlet Air Node,  !- Name
  {4f35b91f-5b90-41ff-86f7-d14ab08397d9}, !- Inlet Port
  {3d282ff6-b071-45c6-99d6-3154e0a90fc8}; !- Outlet Port

OS:Connection,
  {4f35b91f-5b90-41ff-86f7-d14ab08397d9}, !- Handle
  {819309ce-6a5a-4c27-8d03-fd786cbdac7f}, !- Name
  {4f46eabd-9039-42ca-9210-3e7eb67dcec7}, !- Source Object
  3,                                      !- Outlet Port
  {bcec8137-5f55-4e6b-a7e9-4ce370f29e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d282ff6-b071-45c6-99d6-3154e0a90fc8}, !- Handle
  {dc72d2c7-821f-47c3-878a-3bff42f58703}, !- Name
  {bcec8137-5f55-4e6b-a7e9-4ce370f29e5f}, !- Source Object
  3,                                      !- Outlet Port
  {6b2e7044-219c-46fe-990c-b01f7a1f1af3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff6271db-5cc2-45ef-9e18-7c09496e4e21}, !- Handle
  T NW Apartment ZN PTAC Outlet Air Node, !- Name
  {5132db61-6e5b-4540-b8cf-125d2ccb8fe6}, !- Inlet Port
  {f88dbee6-a65e-46c0-ab5e-508f26b8f548}; !- Outlet Port

OS:Connection,
  {f88dbee6-a65e-46c0-ab5e-508f26b8f548}, !- Handle
  {e0f97844-37d2-43db-a383-27c19fdf8a9e}, !- Name
  {ff6271db-5cc2-45ef-9e18-7c09496e4e21}, !- Source Object
  3,                                      !- Outlet Port
  {949e8b9f-61ae-48de-b44d-5f3aeca4dbd1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5132db61-6e5b-4540-b8cf-125d2ccb8fe6}, !- Handle
  {7cc7a818-95bb-4804-8a03-a51dd9822dc0}, !- Name
  {6b2e7044-219c-46fe-990c-b01f7a1f1af3}, !- Source Object
  4,                                      !- Outlet Port
  {ff6271db-5cc2-45ef-9e18-7c09496e4e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {5ecbaa93-ba95-4e7e-9711-c6b98db741c2}, !- Handle
  T SW Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {6ebc3ca2-671e-4748-bb06-27c8515c4fb9}, !- Handle
  Hot Water Loop Water Htg Coil 22,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6f17905a-bf9e-4f13-8a00-63b74d766ed4}, !- Water Inlet Node Name
  {89a02c70-b3c9-453a-ae73-81f14329e96d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {76576a4f-67e4-4dac-8274-9141ec8e938a}, !- Handle
  Hot Water Loop Water Htg Coil 22 Inlet Water Node, !- Name
  {16ee363b-c499-47e0-8dcd-6593738e6bf8}, !- Inlet Port
  {6f17905a-bf9e-4f13-8a00-63b74d766ed4}; !- Outlet Port

OS:Connection,
  {16ee363b-c499-47e0-8dcd-6593738e6bf8}, !- Handle
  {bc222694-91b2-4d9f-9f22-72aa8e86448f}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  26,                                     !- Outlet Port
  {76576a4f-67e4-4dac-8274-9141ec8e938a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43bf5e14-4ce9-4b7e-9516-b011776cd7f6}, !- Handle
  Hot Water Loop Water Htg Coil 22 Outlet Water Node, !- Name
  {89a02c70-b3c9-453a-ae73-81f14329e96d}, !- Inlet Port
  {40e510bc-7416-45d0-b487-a52c5fa047f6}; !- Outlet Port

OS:Connection,
  {6f17905a-bf9e-4f13-8a00-63b74d766ed4}, !- Handle
  {1c45b597-110f-402e-8a2d-ffce27e6937e}, !- Name
  {76576a4f-67e4-4dac-8274-9141ec8e938a}, !- Source Object
  3,                                      !- Outlet Port
  {6ebc3ca2-671e-4748-bb06-27c8515c4fb9}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {89a02c70-b3c9-453a-ae73-81f14329e96d}, !- Handle
  {f3dfabd0-bf57-480b-8f68-4c10ba477b67}, !- Name
  {6ebc3ca2-671e-4748-bb06-27c8515c4fb9}, !- Source Object
  6,                                      !- Outlet Port
  {43bf5e14-4ce9-4b7e-9516-b011776cd7f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e510bc-7416-45d0-b487-a52c5fa047f6}, !- Handle
  {1ea56bb4-77a0-4c70-b644-92543eb378d9}, !- Name
  {43bf5e14-4ce9-4b7e-9516-b011776cd7f6}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  26;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {604a08b8-5b97-46c3-a1f7-8bba6436bca9}, !- Handle
  Hot Water Loop Water Htg Coil 22 Controller, !- Name
  {6ebc3ca2-671e-4748-bb06-27c8515c4fb9}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {0be1fc4d-15c0-4bb4-b418-906b6c9ec9c6}, !- Handle
  T SW Apartment ZN PTAC 1spd DX AC Clg Coil 22kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {11747c10-9e55-4af8-a847-9e4b9d20b3cb}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c642a26-80c4-4bc6-ab1b-61706989e741}, !- Handle
  Curve Quadratic 205,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dd925a1d-da31-41c8-838b-4fd4a04e1528}, !- Handle
  Curve Biquadratic 138,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7c73b6c5-a1f9-4f06-a73a-b7826d349ba8}, !- Handle
  Curve Quadratic 206,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3872a2fd-3353-443c-b094-7074a263a5fe}, !- Handle
  Curve Quadratic 207,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6cb24558-a48f-4473-b92e-966dd8af3ba6}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ae578f3d-e6ce-4881-928f-1b7d84528216}, !- Handle
  Curve Quadratic 208,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {db31d580-0e6c-4e85-ab58-a031acaae554}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {1fecc5fa-f108-45b2-b179-ebd3ed3446b9}, !- Handle
  Curve Quadratic 209,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {2fd06298-88a5-4046-be7c-b3b47f21c0b2}, !- Handle
  Curve Quadratic 210,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e5a6e125-8828-4e38-a7a5-1e14713f2564}, !- Handle
  T SW Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {2002437f-f4ec-4408-a551-12dddfc38d60}, !- Air Inlet Node Name
  {aefa5e6e-784a-4e1b-bcea-bc4ada7b4b45}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5ecbaa93-ba95-4e7e-9711-c6b98db741c2}, !- Supply Air Fan Name
  {6ebc3ca2-671e-4748-bb06-27c8515c4fb9}, !- Heating Coil Name
  {0be1fc4d-15c0-4bb4-b418-906b6c9ec9c6}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {87c849f4-c7fe-47c3-9311-8b87ebdeb319}, !- Handle
  T SW Apartment ZN PTAC Inlet Air Node,  !- Name
  {40538d85-f4fc-45f3-ab4b-614ce3b273f4}, !- Inlet Port
  {2002437f-f4ec-4408-a551-12dddfc38d60}; !- Outlet Port

OS:Connection,
  {40538d85-f4fc-45f3-ab4b-614ce3b273f4}, !- Handle
  {d02fbe8a-9233-4b7e-80f0-ba95cbb63ca0}, !- Name
  {48078823-25fd-40b8-9ff1-72b658aa8e60}, !- Source Object
  3,                                      !- Outlet Port
  {87c849f4-c7fe-47c3-9311-8b87ebdeb319}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2002437f-f4ec-4408-a551-12dddfc38d60}, !- Handle
  {ca507de0-6860-45d3-9fe6-cc18b8338121}, !- Name
  {87c849f4-c7fe-47c3-9311-8b87ebdeb319}, !- Source Object
  3,                                      !- Outlet Port
  {e5a6e125-8828-4e38-a7a5-1e14713f2564}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {829d1c48-d93b-4ab2-8490-151f511af9e2}, !- Handle
  T SW Apartment ZN PTAC Outlet Air Node, !- Name
  {aefa5e6e-784a-4e1b-bcea-bc4ada7b4b45}, !- Inlet Port
  {bd3d843a-a241-4f8c-bf40-a2a2d15089f8}; !- Outlet Port

OS:Connection,
  {bd3d843a-a241-4f8c-bf40-a2a2d15089f8}, !- Handle
  {fa21389d-327d-4491-9da6-f3a93cc6cabe}, !- Name
  {829d1c48-d93b-4ab2-8490-151f511af9e2}, !- Source Object
  3,                                      !- Outlet Port
  {3b8087da-5964-46b7-bac5-5c4d1459d93c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aefa5e6e-784a-4e1b-bcea-bc4ada7b4b45}, !- Handle
  {28b026c1-73b1-4d44-afd6-e4c280fc00a2}, !- Name
  {e5a6e125-8828-4e38-a7a5-1e14713f2564}, !- Source Object
  4,                                      !- Outlet Port
  {829d1c48-d93b-4ab2-8490-151f511af9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b2c4a673-a703-4d61-9348-512b27f7c90d}, !- Handle
  T S2 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {e9aafb93-5abf-4fa0-95e2-f63c23acc06e}, !- Handle
  Hot Water Loop Water Htg Coil 23,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {0f290444-6982-4bfe-9847-cb7db8ed00e4}, !- Water Inlet Node Name
  {7ad0f0df-4cb1-46a9-8147-63f717a49b1f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {14e96ecd-f409-4eb7-9562-9c253546c3b5}, !- Handle
  Hot Water Loop Water Htg Coil 23 Inlet Water Node, !- Name
  {c9e56e14-27d6-4517-bdcf-1caf7929e09f}, !- Inlet Port
  {0f290444-6982-4bfe-9847-cb7db8ed00e4}; !- Outlet Port

OS:Connection,
  {c9e56e14-27d6-4517-bdcf-1caf7929e09f}, !- Handle
  {5060a829-6532-4b9a-8d8e-3244757cd312}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  27,                                     !- Outlet Port
  {14e96ecd-f409-4eb7-9562-9c253546c3b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94224a71-9e13-49a6-a468-0e3b9d3c4345}, !- Handle
  Hot Water Loop Water Htg Coil 23 Outlet Water Node, !- Name
  {7ad0f0df-4cb1-46a9-8147-63f717a49b1f}, !- Inlet Port
  {1e6bbd68-e2bc-4d3c-97d5-1267f389059d}; !- Outlet Port

OS:Connection,
  {0f290444-6982-4bfe-9847-cb7db8ed00e4}, !- Handle
  {0fee5ad8-44b5-4bd6-8f24-afced3dd6dec}, !- Name
  {14e96ecd-f409-4eb7-9562-9c253546c3b5}, !- Source Object
  3,                                      !- Outlet Port
  {e9aafb93-5abf-4fa0-95e2-f63c23acc06e}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {7ad0f0df-4cb1-46a9-8147-63f717a49b1f}, !- Handle
  {d440dd7a-98eb-4710-b54c-d2cf005c1b99}, !- Name
  {e9aafb93-5abf-4fa0-95e2-f63c23acc06e}, !- Source Object
  6,                                      !- Outlet Port
  {94224a71-9e13-49a6-a468-0e3b9d3c4345}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e6bbd68-e2bc-4d3c-97d5-1267f389059d}, !- Handle
  {0d168929-189e-4929-982f-e968a7207c83}, !- Name
  {94224a71-9e13-49a6-a468-0e3b9d3c4345}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  27;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {017b1e3f-c610-40a7-8a04-e5dd90cea607}, !- Handle
  Hot Water Loop Water Htg Coil 23 Controller, !- Name
  {e9aafb93-5abf-4fa0-95e2-f63c23acc06e}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {6b004e08-7fba-4457-afd1-d40a5b6108ab}, !- Handle
  T S2 Apartment ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b4ef4beb-c9c6-4af0-acaa-b18eab10d512}, !- Handle
  Curve Biquadratic 141,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19d9a133-a07d-4f5a-9ebe-727bce85bbcc}, !- Handle
  Curve Quadratic 211,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {917e021c-0f67-4be3-96e8-3876385add0a}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14e23e04-d417-4b8a-be37-eafac6e59410}, !- Handle
  Curve Quadratic 212,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5df44c2-06e2-4473-863a-8a98f123aebc}, !- Handle
  Curve Quadratic 213,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3215864-81b8-46a5-8841-effd252cdc6e}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4e0e3922-b973-41d1-8aa1-243b52fe7f5d}, !- Handle
  Curve Quadratic 214,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5fb3cd51-270a-4b9c-9266-e1a537f03c49}, !- Handle
  Curve Biquadratic 144,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5cbcfa17-d3f2-405c-bc28-e3b19db9a7d1}, !- Handle
  Curve Quadratic 215,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {deb8c992-3bb0-4173-9172-4c82c5b8e9b0}, !- Handle
  Curve Quadratic 216,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4f43b642-9be3-4be2-95fa-298011cb4528}, !- Handle
  T S2 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {c1b4e70c-24bc-4150-b930-b2624b4becba}, !- Air Inlet Node Name
  {cf1e2589-f8db-41ce-b3db-29f0658feefc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b2c4a673-a703-4d61-9348-512b27f7c90d}, !- Supply Air Fan Name
  {e9aafb93-5abf-4fa0-95e2-f63c23acc06e}, !- Heating Coil Name
  {6b004e08-7fba-4457-afd1-d40a5b6108ab}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {21d49481-5670-417c-912c-5e70c7bce23e}, !- Handle
  T S2 Apartment ZN PTAC Inlet Air Node,  !- Name
  {238f78e4-d61d-4f07-8c07-fd1beedf5857}, !- Inlet Port
  {c1b4e70c-24bc-4150-b930-b2624b4becba}; !- Outlet Port

OS:Connection,
  {238f78e4-d61d-4f07-8c07-fd1beedf5857}, !- Handle
  {a3f39457-4452-47f2-8bd6-36ad042e3c68}, !- Name
  {f055afbf-b9ef-42ef-bedf-5be9d99bcc1c}, !- Source Object
  3,                                      !- Outlet Port
  {21d49481-5670-417c-912c-5e70c7bce23e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b4e70c-24bc-4150-b930-b2624b4becba}, !- Handle
  {8bfc03ed-f1e9-4c9d-9d7b-0e7868d7da34}, !- Name
  {21d49481-5670-417c-912c-5e70c7bce23e}, !- Source Object
  3,                                      !- Outlet Port
  {4f43b642-9be3-4be2-95fa-298011cb4528}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9930ad50-19ae-43a2-8a9f-3d42f0e44916}, !- Handle
  T S2 Apartment ZN PTAC Outlet Air Node, !- Name
  {cf1e2589-f8db-41ce-b3db-29f0658feefc}, !- Inlet Port
  {600cf0cf-cdda-4a23-bea3-3aa75f0e1fd2}; !- Outlet Port

OS:Connection,
  {600cf0cf-cdda-4a23-bea3-3aa75f0e1fd2}, !- Handle
  {99471a83-e121-44c4-885b-0a4b8785e64c}, !- Name
  {9930ad50-19ae-43a2-8a9f-3d42f0e44916}, !- Source Object
  3,                                      !- Outlet Port
  {c8f897df-1095-44c2-8711-7c8f12a28809}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf1e2589-f8db-41ce-b3db-29f0658feefc}, !- Handle
  {f6a8273e-1a6f-49f1-b49c-4cde0d222680}, !- Name
  {4f43b642-9be3-4be2-95fa-298011cb4528}, !- Source Object
  4,                                      !- Outlet Port
  {9930ad50-19ae-43a2-8a9f-3d42f0e44916}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {4ad31899-ce23-45b7-b8ca-dcb38f62e935}, !- Handle
  T SE Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {84399086-3a06-41c1-a73d-a208bde512b3}, !- Handle
  Hot Water Loop Water Htg Coil 24,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {de2c628f-2970-4fb1-8546-b5ef5221d30b}, !- Water Inlet Node Name
  {796b63a2-4e8a-4425-b54f-63023a5273fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {a80a25fb-396f-4afd-88fc-234539be8e50}, !- Handle
  Hot Water Loop Water Htg Coil 24 Inlet Water Node, !- Name
  {61014d9b-4e70-4423-b14e-130fd364847d}, !- Inlet Port
  {de2c628f-2970-4fb1-8546-b5ef5221d30b}; !- Outlet Port

OS:Connection,
  {61014d9b-4e70-4423-b14e-130fd364847d}, !- Handle
  {7a1f56c5-7af2-4e8d-9993-e533ff841869}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  28,                                     !- Outlet Port
  {a80a25fb-396f-4afd-88fc-234539be8e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23fbde1f-cf13-4606-8369-e3e773de49f9}, !- Handle
  Hot Water Loop Water Htg Coil 24 Outlet Water Node, !- Name
  {796b63a2-4e8a-4425-b54f-63023a5273fb}, !- Inlet Port
  {e39ae848-162c-4a28-ac90-2009fb2e3d8e}; !- Outlet Port

OS:Connection,
  {de2c628f-2970-4fb1-8546-b5ef5221d30b}, !- Handle
  {ea64e110-151a-41da-9eb0-ae7765e8f881}, !- Name
  {a80a25fb-396f-4afd-88fc-234539be8e50}, !- Source Object
  3,                                      !- Outlet Port
  {84399086-3a06-41c1-a73d-a208bde512b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {796b63a2-4e8a-4425-b54f-63023a5273fb}, !- Handle
  {f745c0ff-5c5b-4331-8b38-921cbeaf72f0}, !- Name
  {84399086-3a06-41c1-a73d-a208bde512b3}, !- Source Object
  6,                                      !- Outlet Port
  {23fbde1f-cf13-4606-8369-e3e773de49f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e39ae848-162c-4a28-ac90-2009fb2e3d8e}, !- Handle
  {f7a9bc48-03f0-4b04-a531-cd69364094bd}, !- Name
  {23fbde1f-cf13-4606-8369-e3e773de49f9}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  28;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {57282da8-e999-450d-ad40-0883bd31b615}, !- Handle
  Hot Water Loop Water Htg Coil 24 Controller, !- Name
  {84399086-3a06-41c1-a73d-a208bde512b3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {c139af34-b20a-4018-8056-60fd5ca88669}, !- Handle
  T SE Apartment ZN PTAC 1spd DX AC Clg Coil 20kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c35d9973-57be-4252-8fbc-65858be67868}, !- Handle
  Curve Biquadratic 145,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {240d4280-13a7-427a-9c64-cb804883e6dc}, !- Handle
  Curve Quadratic 217,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0dc0091-3ac3-42f2-8baf-23abe458a749}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5bb7059-b902-4364-a22b-b9a6caad3752}, !- Handle
  Curve Quadratic 218,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {48e6642a-c5dc-40a8-94e6-3af41858a17e}, !- Handle
  Curve Quadratic 219,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6cbac0c-c2de-4cd5-beaf-b7df470e5c67}, !- Handle
  Curve Biquadratic 147,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {4f973fe1-ee68-4482-8ebe-d75180155e7f}, !- Handle
  Curve Quadratic 220,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a1b0ac2b-a7d4-4198-b822-97c3a2035ffd}, !- Handle
  Curve Biquadratic 148,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {74e1f030-ebe7-4fe4-bd97-1254f3c83c00}, !- Handle
  Curve Quadratic 221,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c5731f09-9e86-40a5-a174-db3aee3a9de0}, !- Handle
  Curve Quadratic 222,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {37d9d100-2ec6-4737-bc0a-8b1417eb8e81}, !- Handle
  T SE Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {0676e595-f3db-4ada-ba32-b328579b20a6}, !- Air Inlet Node Name
  {27c6318f-06fb-43ed-aa54-e0729bac5d95}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4ad31899-ce23-45b7-b8ca-dcb38f62e935}, !- Supply Air Fan Name
  {84399086-3a06-41c1-a73d-a208bde512b3}, !- Heating Coil Name
  {c139af34-b20a-4018-8056-60fd5ca88669}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {428ee1ea-62c4-4d88-94fe-cdc79a6b8349}, !- Handle
  T SE Apartment ZN PTAC Inlet Air Node,  !- Name
  {752ab5fe-4818-4677-9bc7-6e0ce87cab09}, !- Inlet Port
  {0676e595-f3db-4ada-ba32-b328579b20a6}; !- Outlet Port

OS:Connection,
  {752ab5fe-4818-4677-9bc7-6e0ce87cab09}, !- Handle
  {bf78c589-73af-411a-8afd-4a71c31f10c5}, !- Name
  {ee8d5476-2d3b-414e-81a3-6cbdf6fd1bc8}, !- Source Object
  3,                                      !- Outlet Port
  {428ee1ea-62c4-4d88-94fe-cdc79a6b8349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0676e595-f3db-4ada-ba32-b328579b20a6}, !- Handle
  {0c890f0f-866e-4279-aec1-436e035cdbbf}, !- Name
  {428ee1ea-62c4-4d88-94fe-cdc79a6b8349}, !- Source Object
  3,                                      !- Outlet Port
  {37d9d100-2ec6-4737-bc0a-8b1417eb8e81}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1203ef90-721f-45cb-93dd-d266fd683adb}, !- Handle
  T SE Apartment ZN PTAC Outlet Air Node, !- Name
  {27c6318f-06fb-43ed-aa54-e0729bac5d95}, !- Inlet Port
  {3e67939d-a318-4040-be79-1169bf92fd04}; !- Outlet Port

OS:Connection,
  {3e67939d-a318-4040-be79-1169bf92fd04}, !- Handle
  {b806fb64-a896-4b52-bf4d-8def3b1931b8}, !- Name
  {1203ef90-721f-45cb-93dd-d266fd683adb}, !- Source Object
  3,                                      !- Outlet Port
  {39b533c1-dedc-4980-8fd6-9b203be29824}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27c6318f-06fb-43ed-aa54-e0729bac5d95}, !- Handle
  {b45b23cf-251c-46ad-852a-7b9c01ff41f9}, !- Name
  {37d9d100-2ec6-4737-bc0a-8b1417eb8e81}, !- Source Object
  4,                                      !- Outlet Port
  {1203ef90-721f-45cb-93dd-d266fd683adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {1b77ab41-8867-4c69-a484-32f187a5f3e8}, !- Handle
  T S1 Apartment ZN PTAC Fan,             !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {b629cc46-3353-4621-b6ff-c45cb81099ba}, !- Handle
  Hot Water Loop Water Htg Coil 25,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fefa2548-02f2-48f9-aed0-48351eedf738}, !- Water Inlet Node Name
  {85e0be0b-2510-4e24-80a2-49aad736aa4e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {9b40ca32-4574-4b9e-8613-c21889faf30c}, !- Handle
  Hot Water Loop Water Htg Coil 25 Inlet Water Node, !- Name
  {43ac1cbb-84f6-49e5-83ef-b2f61146003b}, !- Inlet Port
  {fefa2548-02f2-48f9-aed0-48351eedf738}; !- Outlet Port

OS:Connection,
  {43ac1cbb-84f6-49e5-83ef-b2f61146003b}, !- Handle
  {196ab876-1464-43d5-8082-f3749f8140c5}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  29,                                     !- Outlet Port
  {9b40ca32-4574-4b9e-8613-c21889faf30c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8671d27-1b3e-4998-953d-91b1bfe7f9af}, !- Handle
  Hot Water Loop Water Htg Coil 25 Outlet Water Node, !- Name
  {85e0be0b-2510-4e24-80a2-49aad736aa4e}, !- Inlet Port
  {03ef8fdf-709b-42ac-93ec-4b9942466300}; !- Outlet Port

OS:Connection,
  {fefa2548-02f2-48f9-aed0-48351eedf738}, !- Handle
  {34a5e2b8-7e9a-40a6-91c0-ee5f7fb0244c}, !- Name
  {9b40ca32-4574-4b9e-8613-c21889faf30c}, !- Source Object
  3,                                      !- Outlet Port
  {b629cc46-3353-4621-b6ff-c45cb81099ba}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {85e0be0b-2510-4e24-80a2-49aad736aa4e}, !- Handle
  {f192f579-45ec-4e4e-9a18-d80f5f32a4d8}, !- Name
  {b629cc46-3353-4621-b6ff-c45cb81099ba}, !- Source Object
  6,                                      !- Outlet Port
  {e8671d27-1b3e-4998-953d-91b1bfe7f9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03ef8fdf-709b-42ac-93ec-4b9942466300}, !- Handle
  {aef905db-c65b-4dd5-bc13-5a96fb4d05f1}, !- Name
  {e8671d27-1b3e-4998-953d-91b1bfe7f9af}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  29;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {480648d7-4fc7-4c51-a822-970a0fee03ff}, !- Handle
  Hot Water Loop Water Htg Coil 25 Controller, !- Name
  {b629cc46-3353-4621-b6ff-c45cb81099ba}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {078642bc-7a36-478b-a86e-db7f1ddf5fac}, !- Handle
  T S1 Apartment ZN PTAC 1spd DX AC Clg Coil 17kBtu/hr 9.3EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {da0086a3-a453-43f3-a629-2541aa9614b5}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {acba18cb-55e7-4e23-b1f1-c8cc263e8982}, !- Handle
  Curve Quadratic 223,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {51ab7c46-7a0c-4dbd-954a-190559a7a2eb}, !- Handle
  Curve Biquadratic 150,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e56ccf2c-bb81-4a60-9406-85f7c2d32721}, !- Handle
  Curve Quadratic 224,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {d1500d40-3ef1-45a7-97fd-34bf6b57ea18}, !- Handle
  Curve Quadratic 225,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dc6db3c5-fdae-4dc5-ab71-5f04b5bcfb5f}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fdf9f791-c134-480a-8664-a2ee862f8f8d}, !- Handle
  Curve Quadratic 226,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4aa3247d-ee77-4233-abfa-10428b8dd77b}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {36e63384-fc7a-4647-994e-d166da1d0469}, !- Handle
  Curve Quadratic 227,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {02cdf44c-4c21-47f4-9dff-31045c299051}, !- Handle
  Curve Quadratic 228,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {afb20f1c-084a-4c80-b954-fc7499b4a98b}, !- Handle
  T S1 Apartment ZN PTAC,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {cbd09552-91f6-4eed-b6b9-0f1b22b64047}, !- Air Inlet Node Name
  {334615aa-1928-4212-92e9-52995e6b012b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1b77ab41-8867-4c69-a484-32f187a5f3e8}, !- Supply Air Fan Name
  {b629cc46-3353-4621-b6ff-c45cb81099ba}, !- Heating Coil Name
  {078642bc-7a36-478b-a86e-db7f1ddf5fac}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2d9f48cf-e1e0-4bd1-9e5d-4761f1444c09}, !- Handle
  T S1 Apartment ZN PTAC Inlet Air Node,  !- Name
  {afc57d4c-5069-4b89-b539-04137e017043}, !- Inlet Port
  {cbd09552-91f6-4eed-b6b9-0f1b22b64047}; !- Outlet Port

OS:Connection,
  {afc57d4c-5069-4b89-b539-04137e017043}, !- Handle
  {af6b2d2a-f9a1-44fc-b7af-14b3aec11183}, !- Name
  {4988457b-77a3-4563-b6c9-1769a90713ac}, !- Source Object
  3,                                      !- Outlet Port
  {2d9f48cf-e1e0-4bd1-9e5d-4761f1444c09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd09552-91f6-4eed-b6b9-0f1b22b64047}, !- Handle
  {69e98633-c42c-4663-abab-5f496e6df5f8}, !- Name
  {2d9f48cf-e1e0-4bd1-9e5d-4761f1444c09}, !- Source Object
  3,                                      !- Outlet Port
  {afb20f1c-084a-4c80-b954-fc7499b4a98b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e09e0666-20ba-42f1-871d-eebce3d7a71b}, !- Handle
  T S1 Apartment ZN PTAC Outlet Air Node, !- Name
  {334615aa-1928-4212-92e9-52995e6b012b}, !- Inlet Port
  {124e1dd1-9ecf-48c6-b203-26af665bd7f7}; !- Outlet Port

OS:Connection,
  {124e1dd1-9ecf-48c6-b203-26af665bd7f7}, !- Handle
  {6a8c0e40-8b44-4d30-8f22-83d1c7035c25}, !- Name
  {e09e0666-20ba-42f1-871d-eebce3d7a71b}, !- Source Object
  3,                                      !- Outlet Port
  {cf5ea8ee-318f-45fe-b607-26cb6362c136}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {334615aa-1928-4212-92e9-52995e6b012b}, !- Handle
  {664b6aa5-0ff7-4e47-8ca8-e3754a40bf8b}, !- Name
  {afb20f1c-084a-4c80-b954-fc7499b4a98b}, !- Source Object
  4,                                      !- Outlet Port
  {e09e0666-20ba-42f1-871d-eebce3d7a71b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ConstantVolume,
  {b56e51ff-a801-4262-b951-4b6d0e51f8db}, !- Handle
  T Corridor ZN PTAC Fan,                 !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  0.1595,                                 !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.29,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {ed14d137-a885-44fa-bcb1-d835a6f7199a}, !- Handle
  Hot Water Loop Water Htg Coil 26,       !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {497d2ef7-b1ba-4a60-8493-91eba177db62}, !- Water Inlet Node Name
  {492b1c71-5ebe-4ae4-acc4-d2a01c82af91}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  16.6,                                   !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  32.2,                                   !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {671ba491-27aa-4121-9479-bd3bf737fbca}, !- Handle
  Hot Water Loop Water Htg Coil 26 Inlet Water Node, !- Name
  {574931b7-4b13-402f-ac2a-b70b4b13d2d0}, !- Inlet Port
  {497d2ef7-b1ba-4a60-8493-91eba177db62}; !- Outlet Port

OS:Connection,
  {574931b7-4b13-402f-ac2a-b70b4b13d2d0}, !- Handle
  {5c9020f5-c3fc-408b-a299-8ae3ef4832d8}, !- Name
  {1ddcdff9-cd36-4edb-9a5e-b41598b2876d}, !- Source Object
  30,                                     !- Outlet Port
  {671ba491-27aa-4121-9479-bd3bf737fbca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbfa91f9-4920-4266-83b2-d4b39f9386f4}, !- Handle
  Hot Water Loop Water Htg Coil 26 Outlet Water Node, !- Name
  {492b1c71-5ebe-4ae4-acc4-d2a01c82af91}, !- Inlet Port
  {a76cbd5a-cb57-4426-a689-38f8c0cefc5d}; !- Outlet Port

OS:Connection,
  {497d2ef7-b1ba-4a60-8493-91eba177db62}, !- Handle
  {f973886b-8ec7-4c32-ac1f-985dbba3118c}, !- Name
  {671ba491-27aa-4121-9479-bd3bf737fbca}, !- Source Object
  3,                                      !- Outlet Port
  {ed14d137-a885-44fa-bcb1-d835a6f7199a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {492b1c71-5ebe-4ae4-acc4-d2a01c82af91}, !- Handle
  {3d6bc5fe-11e1-41bb-8998-1299af283f60}, !- Name
  {ed14d137-a885-44fa-bcb1-d835a6f7199a}, !- Source Object
  6,                                      !- Outlet Port
  {cbfa91f9-4920-4266-83b2-d4b39f9386f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76cbd5a-cb57-4426-a689-38f8c0cefc5d}, !- Handle
  {cf8a07d4-23fb-4bce-8cc6-ba457d1840fe}, !- Name
  {cbfa91f9-4920-4266-83b2-d4b39f9386f4}, !- Source Object
  3,                                      !- Outlet Port
  {3bddd554-938d-4b31-a554-dd9028bd0610}, !- Target Object
  30;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {70c1bc7b-fd88-43a8-bdb6-38ae45466bd9}, !- Handle
  Hot Water Loop Water Htg Coil 26 Controller, !- Name
  {ed14d137-a885-44fa-bcb1-d835a6f7199a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:DX:SingleSpeed,
  {8b3c95ba-30da-405a-869f-63a3f7fb2ebb}, !- Handle
  T Corridor ZN PTAC 1spd DX AC Clg Coil 10kBtu/hr 10.4EER, !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.59857611808723,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7b9d0681-7a33-4237-a673-136035156f89}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2204afca-40a9-426e-ac5c-8fb46ffee854}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {495de67a-6f40-4c49-9a65-b0a23a5cdaca}, !- Energy Input Ratio Function of Temperature Curve Name
  {acb16ad5-8855-429c-a9c8-67528157f9e9}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a93446cc-ca57-4429-b0e7-9c68dce533ef}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0371f682-82cf-49a1-90c9-c7080f66e998}, !- Handle
  Curve Biquadratic 153,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {229ecd4e-9ecb-4b0e-9fb1-c097e02706c1}, !- Handle
  Curve Quadratic 229,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7412ce58-5bf9-44f1-a4b6-4018a8a4ab76}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {146c3ebe-b0e0-4192-b9d8-7b6b0cae6d6e}, !- Handle
  Curve Quadratic 230,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f54ea9f7-bd9f-4e1a-aa87-96a60f12b448}, !- Handle
  Curve Quadratic 231,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9053d86-73d6-421b-9a5b-468d4f112480}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {ab2a739a-b045-4e35-9ce1-951d5103a652}, !- Handle
  Curve Quadratic 232,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0076a344-7651-409d-a696-5ca222eeff9e}, !- Handle
  Curve Biquadratic 156,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  23.88889,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {30741811-443d-41b7-85d7-f85f11dc6399}, !- Handle
  Curve Quadratic 233,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e5c01dce-be78-469f-8ae2-91f257c4ce20}, !- Handle
  Curve Quadratic 234,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {bbc6ae75-28db-4ed3-b2ad-ce108ef6bb3c}, !- Handle
  T Corridor ZN PTAC,                     !- Name
  {fa51942c-624e-49ed-b81b-b2df3015aa95}, !- Availability Schedule Name
  {22285942-6646-4e08-9503-ce12fc739b01}, !- Air Inlet Node Name
  {0a1aeab7-c0a4-4062-8123-a8c83d8eebf3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b56e51ff-a801-4262-b951-4b6d0e51f8db}, !- Supply Air Fan Name
  {ed14d137-a885-44fa-bcb1-d835a6f7199a}, !- Heating Coil Name
  {8b3c95ba-30da-405a-869f-63a3f7fb2ebb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {fa51942c-624e-49ed-b81b-b2df3015aa95}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d24a9aa7-0ff9-441e-bc04-5fba1820cdc5}, !- Handle
  T Corridor ZN PTAC Inlet Air Node,      !- Name
  {71c0222b-e00e-4515-a8eb-377833c71eea}, !- Inlet Port
  {22285942-6646-4e08-9503-ce12fc739b01}; !- Outlet Port

OS:Connection,
  {71c0222b-e00e-4515-a8eb-377833c71eea}, !- Handle
  {0f48eba9-688b-4a23-aa93-b5e1ad4e9b49}, !- Name
  {6a91382e-d549-4954-a8e1-2eb328e0d8b8}, !- Source Object
  3,                                      !- Outlet Port
  {d24a9aa7-0ff9-441e-bc04-5fba1820cdc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22285942-6646-4e08-9503-ce12fc739b01}, !- Handle
  {57b05e76-f9e7-440b-97ac-8371c033b313}, !- Name
  {d24a9aa7-0ff9-441e-bc04-5fba1820cdc5}, !- Source Object
  3,                                      !- Outlet Port
  {bbc6ae75-28db-4ed3-b2ad-ce108ef6bb3c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {29dce61c-8ee9-42c4-be07-0744dfce24c5}, !- Handle
  T Corridor ZN PTAC Outlet Air Node,     !- Name
  {0a1aeab7-c0a4-4062-8123-a8c83d8eebf3}, !- Inlet Port
  {2ba5e55c-0e46-41ed-bbe2-f98c84788896}; !- Outlet Port

OS:Connection,
  {2ba5e55c-0e46-41ed-bbe2-f98c84788896}, !- Handle
  {1c6c876a-2f34-4d21-bf69-f155f8e83303}, !- Name
  {29dce61c-8ee9-42c4-be07-0744dfce24c5}, !- Source Object
  3,                                      !- Outlet Port
  {fa4d00d6-c7a5-44b8-b947-2a44cff1e1f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0a1aeab7-c0a4-4062-8123-a8c83d8eebf3}, !- Handle
  {670b8ae3-4ecd-4171-8e0f-cc215524fa84}, !- Name
  {bbc6ae75-28db-4ed3-b2ad-ce108ef6bb3c}, !- Source Object
  4,                                      !- Outlet Port
  {29dce61c-8ee9-42c4-be07-0744dfce24c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Curve:Cubic,
  {9935b068-3db9-4ca2-b42d-3e190f5bedf0}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {41da8a7b-e0ef-47de-a72d-7f946ddd124c}, !- Handle
  {9b5a5007-3f92-4986-861a-a8bf8a882db0}; !- Object Name

