
OS:Version,
  {7e8a96f6-5adb-409f-89c7-38710046de7d}, !- Handle
  2.8.0;                                  !- Version Identifier

OS:Site,
  {e4e0cf83-aa67-462b-ac86-dd69d24de0d1}, !- Handle
  Houston Bush Intercontinental,          !- Name
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {fe5b5f3c-f637-4fd1-a2b3-f4d09456dccb}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:Surface,
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Handle
  Perimeter_ZN_1_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  27.69, 0, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {d367abd9-ef96-4df2-a4a5-60b4b9f5779f}, !- Handle
  {fca4d4d3-2721-42a9-a76c-f4b74826d7aa}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Handle
  Perimeter_ZN_1,                         !- Name
  {9d7802cf-4c72-48f0-8e8f-77b3972c9130}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {757d02d3-04ba-481e-9af7-6aa5b53ffb79}, !- Building Story Name
  {79649ad8-ed85-4294-919f-edf3b822363e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SubSurface,
  {5cf70f46-9488-45b0-b286-2fd3b9defdcb}, !- Handle
  Perimeter_ZN_1_wall_south_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  1.39, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  1.39, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  3.22, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  3.22, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3b8b73c-8caf-40ab-b966-4fbde2e2f57a}, !- Handle
  Attic_roof_east,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  28.29, 19.06, 3.05;                     !- X,Y,Z Vertex 3 {m}

OS:Connection,
  {b76c9257-2ba1-41ca-b928-7e4cece1fb38}, !- Handle
  {8ddc6125-8508-4ec6-bdad-ad6cfff54633}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Handle
  Attic,                                  !- Name
  {58a0d798-a458-4577-bbc6-91c6623f2ab5}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Building Story Name
  {bae4dc0a-e7b2-47b9-83cc-e699eaf54a0e}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Surface,
  {14eb925b-51a2-48c3-b571-9be87c158227}, !- Handle
  Attic_roof_north,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18.46, 9.23, 6.33,                      !- X,Y,Z Vertex 1 {m}
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 2 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 3 {m}
  9.23, 9.23, 6.33;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Handle
  Perimeter_ZN_2_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3e98f27d-1e5c-47bf-b1dd-320cc71dc280}, !- Handle
  {14e56078-538e-4195-bf4d-564485d8013c}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Handle
  Perimeter_ZN_2,                         !- Name
  {9d7802cf-4c72-48f0-8e8f-77b3972c9130}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {757d02d3-04ba-481e-9af7-6aa5b53ffb79}, !- Building Story Name
  {5f0a6e42-cef7-4081-b4ef-2a46feb3ad7c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Handle
  Perimeter_ZN_2_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Handle
  Perimeter_ZN_3_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4d957a31-f699-4eae-93e7-35cb0402bdc3}, !- Handle
  {556b787e-14ea-444a-8f28-da77ff85692d}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Handle
  Perimeter_ZN_3,                         !- Name
  {9d7802cf-4c72-48f0-8e8f-77b3972c9130}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {757d02d3-04ba-481e-9af7-6aa5b53ffb79}, !- Building Story Name
  {f0d51067-c9ae-4f9d-b5d9-9bf6ef1424de}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {99cfc414-45c1-4be7-8757-3ae36bc2af42}, !- Handle
  {96671398-0007-4bc0-8470-144aceb20b70}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Handle
  Perimeter_ZN_4,                         !- Name
  {9d7802cf-4c72-48f0-8e8f-77b3972c9130}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {757d02d3-04ba-481e-9af7-6aa5b53ffb79}, !- Building Story Name
  {4a129704-a4ec-4f23-b9f3-ab2e096a3c8c}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Handle
  Perimeter_ZN_2_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Handle
  Perimeter_ZN_4_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {abc5d571-df7f-47b1-bf8b-892a6dadede3}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Handle
  Core_ZN_ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30049214-f475-466f-8308-e6d33248de87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3cc89c32-b209-45a8-aee8-40997f52820c}, !- Handle
  {3266c372-df06-4762-8ade-3366935e0120}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Handle
  Core_ZN,                                !- Name
  {9d7802cf-4c72-48f0-8e8f-77b3972c9130}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {757d02d3-04ba-481e-9af7-6aa5b53ffb79}, !- Building Story Name
  {61974848-fba6-4287-a56e-7fb747787406}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {f6aedc93-26f5-4756-bb28-f7b245139570}, !- Handle
  Attic_soffit_north,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  -0.6, 19.06, 3.05;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5a64d9-d084-4725-8267-3f5e6962fc94}, !- Handle
  Perimeter_ZN_2_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f4227ad-335c-4683-9a99-6c804048153c}, !- Handle
  Core_ZN_wall_north,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ad6d532-e8de-4604-a79c-c900df2aa730}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Handle
  Core_ZN_wall_west,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10adca74-548a-4d13-a7fc-d1068a27bad8}, !- Handle
  Attic_roof_south,                       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 2 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 3 {m}
  18.46, 9.23, 6.33;                      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {80155533-5f7b-4962-a469-a417c2c2426b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.68, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  21.68, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  19.85, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  19.85, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Handle
  Perimeter_ZN_3_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {257bad81-3887-44d2-9561-57968d0ebe2d}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Handle
  Perimeter_ZN_2_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 3 {m}
  27.69, 2.04187384066908e-015, 3.05;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b30273-21d2-4b1d-bd16-9edb06da8514}, !- Handle
  Attic_soffit_west,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 1 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de083cd1-af79-470a-a5a9-6fa78e743ccd}, !- Handle
  Perimeter_ZN_4_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 0,                            !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Handle
  Perimeter_ZN_4_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {744c91a9-1025-49a9-ad5f-3252777fd52a}, !- Handle
  Attic_soffit_east,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.29, 19.06, 3.05,                     !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df821be-f673-4ea5-87b4-c86896014413}, !- Handle
  Perimeter_ZN_3_wall_north_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.84, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  7.84, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  6.01, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  6.01, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb364a7a-fc44-494f-8c36-bc2e73cb7bff}, !- Handle
  Perimeter_ZN_1_wall_south_Window_5,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.85, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  19.85, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  21.68, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  21.68, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {30aa4e32-ecc1-41fa-8e20-75c7b3a9c558}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Handle
  Core_ZN_wall_south,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d229ddc0-288c-468d-9866-579c2434d344}, !- Handle
  Perimeter_ZN_1_wall_south_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.24, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  15.24, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  17.07, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  17.07, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Handle
  Perimeter_ZN_3_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b890eeac-5336-4ed2-9467-56785822dd86}, !- Handle
  Attic_floor_perimeter_west,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9f3c4b24-4e8e-4b4e-932c-0c0aeb12edab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Handle
  Perimeter_ZN_2_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Handle
  Attic_floor_perimeter_south,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Handle
  Perimeter_ZN_1_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2addb368-09d7-4d71-9187-50f89aab0d28}, !- Handle
  Perimeter_ZN_3_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {677c0d88-4564-44d6-9ac6-251a100e5d72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab17b1fc-cf5a-4f83-a75f-c979f9e5ec68}, !- Handle
  Perimeter_ZN_3_wall_north_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  17.07, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  17.07, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  15.24, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  15.24, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6935fc42-b444-4a6b-b07f-234327773d16}, !- Handle
  Perimeter_ZN_1_wall_south_Window_2,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.01, 0, 2.424,                         !- X,Y,Z Vertex 1 {m}
  6.01, 0, 0.9,                           !- X,Y,Z Vertex 2 {m}
  7.84, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  7.84, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f61baff-cb03-4a25-97fd-0c204a43cad2}, !- Handle
  Attic_roof_west,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.23, 9.23, 6.33,                       !- X,Y,Z Vertex 1 {m}
  -0.6, 19.06, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05;                       !- X,Y,Z Vertex 3 {m}

OS:Surface,
  {294e6a4a-4754-4ea0-b450-586c284d51ae}, !- Handle
  Perimeter_ZN_3_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e6213c-27e3-4780-914d-aab86a026932}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 3 {m}
  27.69, 18.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00249f83-d4db-4412-a65b-516306588f49}, !- Handle
  Perimeter_ZN_1_wall_south_Window_3,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.62, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  10.62, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  12.45, 0, 0.9,                          !- X,Y,Z Vertex 3 {m}
  12.45, 0, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01b570ed-fed9-4e8f-ab7c-dc432196da7b}, !- Handle
  Perimeter_ZN_3_wall_north_Window_4,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.45, 18.46, 2.424,                    !- X,Y,Z Vertex 1 {m}
  12.45, 18.46, 0.9,                      !- X,Y,Z Vertex 2 {m}
  10.62, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  10.62, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {eb583d9a-28e0-49c6-8519-cae0088b5073}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {1f023a99-6062-4e6b-a2ee-74cc9513d97f}, !- Handle
  Perimeter_ZN_1_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 0,                            !- X,Y,Z Vertex 1 {m}
  27.69, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {645a4e50-0ece-46bb-aac3-ec237130a18d}, !- Handle
  Perimeter_ZN_1_ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b4ea672-9fb0-4630-b4b2-b2587fc83673}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e51f02c4-8ab6-4b72-9afa-25754ca41d63}, !- Handle
  Perimeter_ZN_1_wall_south_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24.47, 0, 2.424,                        !- X,Y,Z Vertex 1 {m}
  24.47, 0, 0.9,                          !- X,Y,Z Vertex 2 {m}
  26.3, 0, 0.9,                           !- X,Y,Z Vertex 3 {m}
  26.3, 0, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58a81d86-1089-4c25-9dc2-b3cf3a7551cf}, !- Handle
  Perimeter_ZN_2_wall_east_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 1.39, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 1.39, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 3.22, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 3.22, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c3e008b-c13d-493b-a54a-6882ec666bca}, !- Handle
  Perimeter_ZN_2_wall_east_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 10.62, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 10.62, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 12.45, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 12.45, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {15699204-c979-4451-b40c-3b532d8c0da9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {e5c5c1db-dfe9-4a48-bb35-75ca0b08f7c8}, !- Handle
  Perimeter_ZN_4_wall_west_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 3.22, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 3.22, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 1.39, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 1.39, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Handle
  Perimeter_ZN_4_wall_west,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 18.46, 3.05,                         !- X,Y,Z Vertex 1 {m}
  0, 18.46, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {678af1cc-9075-45b3-843b-3d44eb4901e0}, !- Handle
  Perimeter_ZN_1_wall_north,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47ffdd48-31f2-4e14-9cf2-3fe0ba8f9927}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf062f5b-d087-4887-96ba-89e2cd6a703c}, !- Handle
  Perimeter_ZN_4_wall_west_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 12.45, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 12.45, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 10.62, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 10.62, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ba0e030-ad8e-4939-9022-603ea15873fd}, !- Handle
  Attic_floor_perimeter_east,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de9219d4-cc0d-45c1-b670-26d576f7fec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 2 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d446ed18-52cc-487c-bf58-c78a8edaa642}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {72a1b6a0-5c0f-4a8b-a8d5-81bef0ff1769}, !- Handle
  Core_ZN_wall_east,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76eef8b9-8d45-4e4a-a6e8-a678fd658045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 3 {m}
  22.69, 13.46, 3.05;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0826a01-d018-4104-931a-9173a72e19b7}, !- Handle
  Attic_soffit_south,                     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 0, 3.05,                         !- X,Y,Z Vertex 1 {m}
  28.29, -0.6, 3.05,                      !- X,Y,Z Vertex 2 {m}
  -0.6, -0.6, 3.05,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31889fa0-d974-455a-a2bd-f5abe47e7f37}, !- Handle
  Perimeter_ZN_3_floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 18.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7db0c075-4e62-4963-865c-3941b58b019a}, !- Handle
  Perimeter_ZN_4_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4106b28-896a-419d-8c67-83b35ee4d552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5, 5, 3.05,                             !- X,Y,Z Vertex 1 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 13.46, 0,                            !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30049214-f475-466f-8308-e6d33248de87}, !- Handle
  Attic_floor_core,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {feb7c449-5351-48a2-865e-0e36c2c4fc6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 5, 3.05,                         !- X,Y,Z Vertex 2 {m}
  5, 5, 3.05,                             !- X,Y,Z Vertex 3 {m}
  5, 13.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {713571c9-f6e5-4b5b-9f42-ad39d5868894}, !- Handle
  Perimeter_ZN_1_wall_east,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b366b5a3-078a-4642-9a0a-cdd102cd3eba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 2.04187384066908e-015, 3.05,     !- X,Y,Z Vertex 1 {m}
  27.69, 2.04187384066908e-015, 0,        !- X,Y,Z Vertex 2 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 3 {m}
  22.69, 5, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f689c536-53ce-4401-983e-669e62dc4035}, !- Handle
  Perimeter_ZN_2_wall_east_Window_4,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 15.24, 2.424,                    !- X,Y,Z Vertex 1 {m}
  27.69, 15.24, 0.9,                      !- X,Y,Z Vertex 2 {m}
  27.69, 17.07, 0.9,                      !- X,Y,Z Vertex 3 {m}
  27.69, 17.07, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1658ab79-d8c2-42b6-9b7d-92ec9fd1924f}, !- Handle
  Perimeter_ZN_2_wall_east_Window_2,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6ff9519-a9c1-41bb-a9a2-a8a38ed021e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  27.69, 6.01, 2.424,                     !- X,Y,Z Vertex 1 {m}
  27.69, 6.01, 0.9,                       !- X,Y,Z Vertex 2 {m}
  27.69, 7.84, 0.9,                       !- X,Y,Z Vertex 3 {m}
  27.69, 7.84, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {94267dee-950c-4c53-aa76-7a4b668d0573}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {c909b14d-25f4-4587-81ac-13c1e4bb0508}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {6846f3e0-5f3c-4764-857d-efef5d44c707}, !- Handle
  Attic_floor_perimeter_north,            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fb08bb0a-69e7-4942-8807-550e21855286}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {912f372d-b179-468e-9e7f-29298eeec743}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.69, 18.46, 3.05,                     !- X,Y,Z Vertex 1 {m}
  22.69, 13.46, 3.05,                     !- X,Y,Z Vertex 2 {m}
  5, 13.46, 3.05,                         !- X,Y,Z Vertex 3 {m}
  0, 18.46, 3.05;                         !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {208066fd-3337-431a-92af-1b641ddb4c8e}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:SubSurface,
  {7601ac5c-8c78-486c-8a6b-46d19f4aef2f}, !- Handle
  Perimeter_ZN_4_wall_west_Window_3,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.84, 2.424,                         !- X,Y,Z Vertex 1 {m}
  0, 7.84, 0.9,                           !- X,Y,Z Vertex 2 {m}
  0, 6.01, 0.9,                           !- X,Y,Z Vertex 3 {m}
  0, 6.01, 2.424;                         !- X,Y,Z Vertex 4 {m}

OS:Building,
  {6b25c3c7-39e4-4be7-84a9-17e80feecaf5}, !- Handle
  90.1-2010-SmallOffice-ASHRAE 169-2006-2A created: 2017-02-23 18:40:46 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {8137e734-148b-42e9-bd10-fb88cde947bb}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  Office;                                 !- Standards Building Type

OS:Surface,
  {10583da6-829d-472d-90f7-81a54a7bb399}, !- Handle
  Perimeter_ZN_4_wall_south,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aa4b0d6-2814-4c71-a486-0c272576ee4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.05,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 5, 3.05;                             !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {30959840-2498-4755-bd79-a6730b388911}, !- Handle
  Perimeter_ZN_4_wall_west_Window_1,      !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3977972e-c38f-4caf-ac22-02109f4eaee3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.07, 2.424,                        !- X,Y,Z Vertex 1 {m}
  0, 17.07, 0.9,                          !- X,Y,Z Vertex 2 {m}
  0, 15.24, 0.9,                          !- X,Y,Z Vertex 3 {m}
  0, 15.24, 2.424;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d4e0950-59cb-4339-b400-f4a8bebb3997}, !- Handle
  Core_ZN_floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  22.69, 13.46, 0,                        !- X,Y,Z Vertex 1 {m}
  22.69, 5, 0,                            !- X,Y,Z Vertex 2 {m}
  5, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  5, 13.46, 0;                            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {931ae67d-55c0-4873-bdaf-9b304c8e6ddf}, !- Handle
  Perimeter_ZN_3_wall_north_Window_1,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  26.3, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  26.3, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  24.47, 18.46, 0.9,                      !- X,Y,Z Vertex 3 {m}
  24.47, 18.46, 2.424;                    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {092b1b3c-7a6e-4ded-9a20-f857dd391a41}, !- Handle
  Perimeter_ZN_3_wall_north_Window_6,     !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17c4f45d-4218-45b0-b696-893c60c109f8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  3.22, 18.46, 2.424,                     !- X,Y,Z Vertex 1 {m}
  3.22, 18.46, 0.9,                       !- X,Y,Z Vertex 2 {m}
  1.39, 18.46, 0.9,                       !- X,Y,Z Vertex 3 {m}
  1.39, 18.46, 2.424;                     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {53588f1b-5734-4f40-b8d3-73d92c10e021}, !- Handle
  Perimeter_ZN_1_wall_south_door,         !- Name
  Door,                                   !- Sub Surface Type
  ,                                       !- Construction Name
  {67ca62ce-e572-4957-8e6a-efb74825f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  12.93, 0, 2.134,                        !- X,Y,Z Vertex 1 {m}
  12.93, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  14.76, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  14.76, 0, 2.134;                        !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {8b48fb85-9058-4291-a948-6088f0592bb3}; !- Handle

OS:SpaceType,
  {9d7802cf-4c72-48f0-8e8f-77b3972c9130}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004, !- Name
  ,                                       !- Default Construction Set Name
  {ada1ff73-9b4e-4cfc-b4cc-f49e28dbaaa4}, !- Default Schedule Set Name
  {d1d1231a-a98f-469b-83d6-f40f6f350c67}, !- Group Rendering Name
  {369d0b36-53a9-435b-a7f6-dd28b7d5d72a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  WholeBuilding - Sm Office;              !- Standards Space Type

OS:SpaceType,
  {58a0d798-a458-4577-bbc6-91c6623f2ab5}, !- Handle
  Office Attic - 90.1-2004,               !- Name
  ,                                       !- Default Construction Set Name
  {b5bc153f-3c71-44d8-b6cc-b69fdf31619c}, !- Default Schedule Set Name
  {80c842ef-5f1f-4d4b-8936-219f14c31d72}, !- Group Rendering Name
  {6588bc34-3135-41e8-a31c-4be4dde48612}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Office,                                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {80c842ef-5f1f-4d4b-8936-219f14c31d72}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Rendering:Color,
  {d1d1231a-a98f-469b-83d6-f40f6f350c67}, !- Handle
  Rendering Color 4,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {76934ed7-903e-4aee-9d93-bc7f319535fc}, !- Handle
  Clothing Schedule,                      !- Name
  {c8c99a8c-6117-48c5-a4fc-a3a75add69b3}, !- Schedule Type Limits Name
  {257afc1b-98f0-41a0-b299-6c9aa40ed084}; !- Default Day Schedule Name

OS:Schedule:Day,
  {257afc1b-98f0-41a0-b299-6c9aa40ed084}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c8c99a8c-6117-48c5-a4fc-a3a75add69b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ea8b543d-dc3e-44e7-8908-4e89db08f92f}, !- Handle
  Schedule Rule 3,                        !- Name
  {76934ed7-903e-4aee-9d93-bc7f319535fc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {06a07938-483c-4c48-9d59-1c1075aecddd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {06a07938-483c-4c48-9d59-1c1075aecddd}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c8c99a8c-6117-48c5-a4fc-a3a75add69b3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c8c99a8c-6117-48c5-a4fc-a3a75add69b3}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {79c59cd5-013d-417e-bbf3-95189e5d7348}, !- Handle
  Air Velocity Schedule,                  !- Name
  {15e2e9a0-ebdb-47e2-aa54-4d9577aaa0cb}, !- Schedule Type Limits Name
  {48b99f8d-2e07-4f09-b969-e88e483c7892}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48b99f8d-2e07-4f09-b969-e88e483c7892}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {15e2e9a0-ebdb-47e2-aa54-4d9577aaa0cb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {15e2e9a0-ebdb-47e2-aa54-4d9577aaa0cb}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {c8cebdd4-633c-47d0-847d-6058de371b0a}, !- Handle
  Work Efficiency Schedule,               !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  {3ea6b650-0f94-42d5-aa39-ca1e31a32b8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ea6b650-0f94-42d5-aa39-ca1e31a32b8d}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {56e641f6-32fd-4358-951a-1d33a4e271ff}, !- Handle
  OfficeSmall BLDG_OCC_SCH,               !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  {eb723390-bc27-4467-9f10-2038a96cff7b}, !- Default Day Schedule Name
  {137d7eb5-e303-46e4-a56b-c79ce3404621}, !- Summer Design Day Schedule Name
  {ea77264f-820f-4fa0-bd7b-afe0246f131f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb723390-bc27-4467-9f10-2038a96cff7b}, !- Handle
  OfficeSmall BLDG_OCC_SCH Default,       !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea77264f-820f-4fa0-bd7b-afe0246f131f}, !- Handle
  OfficeSmall BLDG_OCC_SCH Winter Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {137d7eb5-e303-46e4-a56b-c79ce3404621}, !- Handle
  OfficeSmall BLDG_OCC_SCH Summer Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {57f417c2-fda6-47eb-b20c-6790e2c1add8}, !- Handle
  Schedule Rule 4,                        !- Name
  {56e641f6-32fd-4358-951a-1d33a4e271ff}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {351dfe27-9370-4a1c-97d1-e4661c138edb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {351dfe27-9370-4a1c-97d1-e4661c138edb}, !- Handle
  OfficeSmall BLDG_OCC_SCH Wkdy Day,      !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.21,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.53,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.32,                                   !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05,                                   !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Ruleset,
  {c8dd2b9c-f3a7-4b83-8d74-75b56e64642e}, !- Handle
  OfficeSmall ACTIVITY_SCH,               !- Name
  {d8b2435a-87ef-47ac-b893-f313ef99caa2}, !- Schedule Type Limits Name
  {1db03cf9-d3df-4a9f-8576-4a2e982322a3}, !- Default Day Schedule Name
  {c1ff1a03-70d9-4bc9-9ee4-ac93cb8fdec6}, !- Summer Design Day Schedule Name
  {324c8110-3d41-4872-b396-70b082319cd0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1db03cf9-d3df-4a9f-8576-4a2e982322a3}, !- Handle
  OfficeSmall ACTIVITY_SCH Default,       !- Name
  {d8b2435a-87ef-47ac-b893-f313ef99caa2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {324c8110-3d41-4872-b396-70b082319cd0}, !- Handle
  OfficeSmall ACTIVITY_SCH Winter Design Day, !- Name
  {d8b2435a-87ef-47ac-b893-f313ef99caa2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c1ff1a03-70d9-4bc9-9ee4-ac93cb8fdec6}, !- Handle
  OfficeSmall ACTIVITY_SCH Summer Design Day, !- Name
  {d8b2435a-87ef-47ac-b893-f313ef99caa2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {d8b2435a-87ef-47ac-b893-f313ef99caa2}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {97a60694-5093-4038-b87e-12ff8513f513}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH,             !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  {df6edb9c-cda8-4e13-a880-05eda38b414e}, !- Default Day Schedule Name
  {6b92a51c-7437-405b-99bb-b708850619f5}, !- Summer Design Day Schedule Name
  {2d8e8259-dab1-43e5-82ef-dd9c1a0c16db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {df6edb9c-cda8-4e13-a880-05eda38b414e}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default,     !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {c73e84db-8c06-4b2c-b881-1c4a4c269f79}, !- Handle
  Schedule Rule 5,                        !- Name
  {97a60694-5093-4038-b87e-12ff8513f513}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5a128cf8-76f5-4cf7-8c66-dfebab3a1cec}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a128cf8-76f5-4cf7-8c66-dfebab3a1cec}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Default|Wkdy Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.42,                                   !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.61,                                   !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.42,                                   !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.32,                                   !- Value Until Time 9
  23,                                     !- Hour 10
  0,                                      !- Minute 10
  0.23,                                   !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18;                                   !- Value Until Time 11

OS:Schedule:Day,
  {6b92a51c-7437-405b-99bb-b708850619f5}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Summer Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {82fa4214-4975-4185-b1d0-0fcdfe71ca38}, !- Handle
  Schedule Rule 6,                        !- Name
  {97a60694-5093-4038-b87e-12ff8513f513}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f26b63a0-49b3-40e3-b76e-be7a9f8099c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f26b63a0-49b3-40e3-b76e-be7a9f8099c9}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Wknd Day,    !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2d8e8259-dab1-43e5-82ef-dd9c1a0c16db}, !- Handle
  OfficeSmall BLDG_LIGHT_SCH Winter Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {0463a47a-4d93-4b1f-ba33-b83701fce705}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH,             !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  {36c4a410-d1a9-4a3f-ba4e-e2ecde7f2478}, !- Default Day Schedule Name
  {231130fd-1a75-440e-a630-720c7b4155f7}, !- Summer Design Day Schedule Name
  {d2fcb909-5b13-4d42-9b13-11b76983bf6e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {36c4a410-d1a9-4a3f-ba4e-e2ecde7f2478}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default,     !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {16d79ac1-a7ce-4c1a-9d72-4ac046bfbc99}, !- Handle
  Schedule Rule 7,                        !- Name
  {0463a47a-4d93-4b1f-ba33-b83701fce705}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {da12a525-fd10-4b79-b411-ad2dbf9d3955}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {da12a525-fd10-4b79-b411-ad2dbf9d3955}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Default|Wkdy Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.94,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Day,
  {231130fd-1a75-440e-a630-720c7b4155f7}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Summer Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fb57e500-09e1-4ef9-a305-58aceb18a914}, !- Handle
  Schedule Rule 8,                        !- Name
  {0463a47a-4d93-4b1f-ba33-b83701fce705}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9275ba4f-fdb2-443a-9567-16b7ebe2d001}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9275ba4f-fdb2-443a-9567-16b7ebe2d001}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Wknd Day,    !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d2fcb909-5b13-4d42-9b13-11b76983bf6e}, !- Handle
  OfficeSmall BLDG_EQUIP_SCH Winter Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3908208-31c0-4010-9dad-70fc6a99ae57}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH,       !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  {c90b5dcc-df1b-435d-851c-bb9f8d3d4c57}, !- Default Day Schedule Name
  {5a439bf3-bc1b-45dd-8618-6dc628ee01c4}, !- Summer Design Day Schedule Name
  {1ce1fab7-9461-4f6f-9190-27f6ccc92ea0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c90b5dcc-df1b-435d-851c-bb9f8d3d4c57}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Default, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5a439bf3-bc1b-45dd-8618-6dc628ee01c4}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Summer Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f7e97f10-6157-4a52-b70d-5f47ba9cd3ad}, !- Handle
  Schedule Rule 9,                        !- Name
  {b3908208-31c0-4010-9dad-70fc6a99ae57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3aa1611-1db4-4b1b-b2e5-ee0111dc648f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3aa1611-1db4-4b1b-b2e5-ee0111dc648f}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH SmrDsn|Wkdy Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {1ce1fab7-9461-4f6f-9190-27f6ccc92ea0}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH Winter Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {902e9a3a-72dd-4501-a767-353b0d9975e4}, !- Handle
  Schedule Rule 10,                       !- Name
  {b3908208-31c0-4010-9dad-70fc6a99ae57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8cd620cb-f02d-4271-b6d4-ba2bf24b7c54}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8cd620cb-f02d-4271-b6d4-ba2bf24b7c54}, !- Handle
  OfficeSmall INFIL_QUARTER_ON_SCH WntrDsn|Sat Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {75efb17c-0306-4cb9-b33a-74545db8f7fb}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM,     !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  {e190f29a-1218-4815-bb96-4fc69cfb361c}, !- Default Day Schedule Name
  {d93229a9-90fb-4167-afe8-66566f3e2df6}, !- Summer Design Day Schedule Name
  {aaf42c27-17e7-48a5-855d-9de747cdb912}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e190f29a-1218-4815-bb96-4fc69cfb361c}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Day,
  {d93229a9-90fb-4167-afe8-66566f3e2df6}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.56;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {43f63feb-02cf-433c-b9f1-fed264f537de}, !- Handle
  Schedule Rule 11,                       !- Name
  {75efb17c-0306-4cb9-b33a-74545db8f7fb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {db00b07b-92ed-4ca7-b627-b0a16fdb252e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {db00b07b-92ed-4ca7-b627-b0a16fdb252e}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.56,                                  !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  21.11,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.56;                                  !- Value Until Time 3

OS:Schedule:Day,
  {aaf42c27-17e7-48a5-855d-9de747cdb912}, !- Handle
  OfficeSmall HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.11;                                  !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {33c7ae2a-8392-4e3c-9767-cf0bf12f34d5}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM,     !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  {bfe16c90-a471-4e11-ae63-6c31fe3fe1aa}, !- Default Day Schedule Name
  {69997680-fcbe-4bb0-995b-e9b445ebc38d}, !- Summer Design Day Schedule Name
  {5b421b2c-adf0-4873-b26a-2b9a6e961416}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bfe16c90-a471-4e11-ae63-6c31fe3fe1aa}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Default, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:Schedule:Day,
  {69997680-fcbe-4bb0-995b-e9b445ebc38d}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.89;                                  !- Value Until Time 1

OS:Schedule:Rule,
  {399694eb-a889-4895-8591-2d04b56b9ceb}, !- Handle
  Schedule Rule 12,                       !- Name
  {33c7ae2a-8392-4e3c-9767-cf0bf12f34d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {432cfc4c-3a24-4129-b3fa-c4ae530676e5}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {432cfc4c-3a24-4129-b3fa-c4ae530676e5}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  29.44,                                  !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.89,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  29.44;                                  !- Value Until Time 3

OS:Schedule:Day,
  {5b421b2c-adf0-4873-b26a-2b9a6e961416}, !- Handle
  OfficeSmall CLGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  29.44;                                  !- Value Until Time 1

OS:SurfaceConvectionAlgorithm:Inside,
  {db2d35bf-c124-4b62-b86c-8bfb8df2bcb6}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {ed8a131e-0e12-4052-b656-a4d0560788df}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {79972724-2438-472d-95b2-a485247cf23f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {00f68c91-a66c-4a3d-bbe4-95ffaba25c0b}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material,
  {50cbd5c4-0407-460d-ac14-aaf5025c156c}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material,
  {92b5ac1e-c6fa-4d66-a698-b9ad021d2ff8}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8186c1a0-5508-4397-9257-4f3869afc5f0}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {3d6a8aff-b37f-45d2-9b17-aa7a7213a481}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {9c2174f7-8184-4f5d-ad25-0de522576830}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {93e16779-716f-4512-abf5-2ed5db02b26d}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Material,
  {f6c4f507-2c02-42f0-8922-5deae6218cf0}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0a7ebc38-ee83-425f-b92b-1afac792269e}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {00f68c91-a66c-4a3d-bbe4-95ffaba25c0b}, !- Layer 1
  {79972724-2438-472d-95b2-a485247cf23f}; !- Layer 2

OS:StandardsInformation:Construction,
  {dfaf08aa-eb98-4962-aff1-4e5f9912e533}, !- Handle
  {0a7ebc38-ee83-425f-b92b-1afac792269e}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {d598307b-7da7-4eb3-86e1-e7deff41f51a}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {50cbd5c4-0407-460d-ac14-aaf5025c156c}, !- Layer 1
  {50cbd5c4-0407-460d-ac14-aaf5025c156c}; !- Layer 2

OS:StandardsInformation:Construction,
  {a3c50284-06ba-4b6e-afcd-98321e83e092}, !- Handle
  {d598307b-7da7-4eb3-86e1-e7deff41f51a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2e8e5302-ea2d-4889-b28a-a22534c232d2}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {79972724-2438-472d-95b2-a485247cf23f}, !- Layer 1
  {00f68c91-a66c-4a3d-bbe4-95ffaba25c0b}; !- Layer 2

OS:StandardsInformation:Construction,
  {b88dfe77-d522-4f47-8f88-31de8d520f5c}, !- Handle
  {2e8e5302-ea2d-4889-b28a-a22534c232d2}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e0b88fc2-1fdc-4eaa-bef9-af28e5c97cfe}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {6b5eafe3-a3ba-4ee7-af1b-95e8e8386e7b}, !- Layer 1
  {8186c1a0-5508-4397-9257-4f3869afc5f0}; !- Layer 2

OS:StandardsInformation:Construction,
  {2245763f-f65f-4571-bd5f-d14fd96a87c7}, !- Handle
  {e0b88fc2-1fdc-4eaa-bef9-af28e5c97cfe}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {6b5eafe3-a3ba-4ee7-af1b-95e8e8386e7b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d77154bb-2844-4841-b776-74c3dcd28143}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4500d549-581c-4ee0-89ab-60e5cca7e672}; !- Layer 1

OS:StandardsInformation:Construction,
  {8008e0fc-5331-412f-95b3-abfaf33ee164}, !- Handle
  {d77154bb-2844-4841-b776-74c3dcd28143}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {4500d549-581c-4ee0-89ab-60e5cca7e672}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {e498eaa7-b96e-4cfc-a216-cfa817c31005}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {0f1b1073-4b58-40c5-b3a2-159e4997cbcc}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {294bc595-7d87-4790-bfbe-2a5d27f3d2d0}; !- Layer 1

OS:StandardsInformation:Construction,
  {49c05cae-bbe7-4e20-afd8-caa841613aa7}, !- Handle
  {0f1b1073-4b58-40c5-b3a2-159e4997cbcc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {294bc595-7d87-4790-bfbe-2a5d27f3d2d0}, !- Handle
  Typical Insulation R-4.73,              !- Name
  Smooth,                                 !- Roughness
  0.833053022109829,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d050dce8-5d92-4709-b40d-391cc98c2b87}, !- Handle
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  ,                                       !- Surface Rendering Name
  {f00e1562-ce33-4c77-a00f-f2c95968208b}; !- Layer 1

OS:StandardsInformation:Construction,
  {3c77f212-58aa-4423-963d-e78bf569031b}, !- Handle
  {d050dce8-5d92-4709-b40d-391cc98c2b87}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {f00e1562-ce33-4c77-a00f-f2c95968208b}, !- Handle
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {351936ff-8e6c-416e-a1ec-6808a6fefadc}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {c26e6503-0d7e-4ddb-91e2-c4ed5f70d8a4}; !- Layer 1

OS:StandardsInformation:Construction,
  {abbeec36-035b-4344-9881-62a9a0d1d826}, !- Handle
  {351936ff-8e6c-416e-a1ec-6808a6fefadc}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {c26e6503-0d7e-4ddb-91e2-c4ed5f70d8a4}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {652df0bc-1ee4-424e-85b7-337cd643c803}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {d6e997da-1022-41a5-af89-9085f3962098}; !- Layer 1

OS:StandardsInformation:Construction,
  {24bc22de-5d92-4fef-9e8a-391aeace26c0}, !- Handle
  {652df0bc-1ee4-424e-85b7-337cd643c803}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {d6e997da-1022-41a5-af89-9085f3962098}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {357a4a19-57c6-4a48-a6e5-04a3ac887e2e}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {d6e997da-1022-41a5-af89-9085f3962098}; !- Layer 1

OS:StandardsInformation:Construction,
  {2dc792a9-0d4b-49db-82fc-dc8802965206}, !- Handle
  {357a4a19-57c6-4a48-a6e5-04a3ac887e2e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {4932ef55-0f60-49e1-846b-c2de3dad9987}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {cb3f2569-ebe4-407f-b15a-dd6f31791386}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {4932ef55-0f60-49e1-846b-c2de3dad9987}; !- Layer 1

OS:InternalMass:Definition,
  {c9437d0f-24fa-4500-b4c6-c1cd483462fc}, !- Handle
  Internal Mass Definition 1,             !- Name
  {cb3f2569-ebe4-407f-b15a-dd6f31791386}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2ab102ec-9703-45b3-9e52-113c5e03cb51}, !- Handle
  Perimeter_ZN_1 Mass,                    !- Name
  {c9437d0f-24fa-4500-b4c6-c1cd483462fc}, !- Internal Mass Definition Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}; !- Space or SpaceType Name

OS:InternalMass,
  {0ba58297-4336-4d6f-bcd9-f0627abaebe1}, !- Handle
  Perimeter_ZN_2 Mass,                    !- Name
  {c9437d0f-24fa-4500-b4c6-c1cd483462fc}, !- Internal Mass Definition Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}; !- Space or SpaceType Name

OS:InternalMass,
  {409453f9-c03d-48dc-a3dc-f8c4145293db}, !- Handle
  Perimeter_ZN_3 Mass,                    !- Name
  {c9437d0f-24fa-4500-b4c6-c1cd483462fc}, !- Internal Mass Definition Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}; !- Space or SpaceType Name

OS:InternalMass,
  {7f8ab291-7578-4cf1-897a-145cbd8ad2fa}, !- Handle
  Perimeter_ZN_4 Mass,                    !- Name
  {c9437d0f-24fa-4500-b4c6-c1cd483462fc}, !- Internal Mass Definition Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}; !- Space or SpaceType Name

OS:InternalMass,
  {d16e1004-94a9-4553-a3cd-209424e86645}, !- Handle
  Core_ZN Mass,                           !- Name
  {c9437d0f-24fa-4500-b4c6-c1cd483462fc}, !- Internal Mass Definition Name
  {32844cd3-cab3-4870-bbb6-6c79a28481b7}; !- Space or SpaceType Name

OS:ThermalZone,
  {5f0a6e42-cef7-4081-b4ef-2a46feb3ad7c}, !- Handle
  Perimeter_ZN_2 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4355c677-6144-44f9-aa09-4a947b85a7ec}, !- Zone Air Inlet Port List
  {3a549a33-bc9e-4eda-8d80-54486afff298}, !- Zone Air Exhaust Port List
  {d7bd33ee-39ab-4e8c-8062-1c8e7587d9be}, !- Zone Air Node Name
  {c2d0f28e-2337-490c-a20a-9dcc3339e191}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ac4d4bb-fff5-4b4b-a01d-7edbdad51419}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {c2d0f28e-2337-490c-a20a-9dcc3339e191}, !- Handle
  Port List 18,                           !- Name
  {5f0a6e42-cef7-4081-b4ef-2a46feb3ad7c}, !- HVAC Component
  {da6f5fb3-f25d-43b9-8717-f17cd3ca08bb}; !- Port 1

OS:Node,
  {d65cf592-9d5c-4ceb-bea0-48f819d2d17d}, !- Handle
  Perimeter_ZN_2 ZN Zone Air Node,        !- Name
  {d7bd33ee-39ab-4e8c-8062-1c8e7587d9be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7bd33ee-39ab-4e8c-8062-1c8e7587d9be}, !- Handle
  {4ca232be-5920-43b0-b803-fa2c20ea5e63}, !- Name
  {5f0a6e42-cef7-4081-b4ef-2a46feb3ad7c}, !- Source Object
  11,                                     !- Outlet Port
  {d65cf592-9d5c-4ceb-bea0-48f819d2d17d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4355c677-6144-44f9-aa09-4a947b85a7ec}, !- Handle
  Port List 17,                           !- Name
  {5f0a6e42-cef7-4081-b4ef-2a46feb3ad7c}, !- HVAC Component
  {df1665ab-724a-4be9-bcc5-e69426c1a7cd}; !- Port 1

OS:PortList,
  {3a549a33-bc9e-4eda-8d80-54486afff298}, !- Handle
  Port List 2,                            !- Name
  {5f0a6e42-cef7-4081-b4ef-2a46feb3ad7c}, !- HVAC Component
  {1233e45d-193e-4f89-a7ef-a6e7b49ac387}; !- Port 1

OS:Sizing:Zone,
  {d2bedcaf-faae-4df4-9492-a9a72cb6582a}, !- Handle
  {5f0a6e42-cef7-4081-b4ef-2a46feb3ad7c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9ffe0b2e-b056-4528-8ce6-ae9586aaac1e}, !- Handle
  Perimeter_ZN_2 ZN Zone HVAC Equipment List, !- Name
  {5f0a6e42-cef7-4081-b4ef-2a46feb3ad7c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7a148e6-ffc6-45b2-80e3-26179843de08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {61974848-fba6-4287-a56e-7fb747787406}, !- Handle
  Core_ZN ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bdae8b12-c50a-404e-b5b5-cca73ca0e782}, !- Zone Air Inlet Port List
  {11cd8489-8019-46e8-977c-d00d3c37eee0}, !- Zone Air Exhaust Port List
  {8a536b29-7c30-4181-8adb-9adfcd721278}, !- Zone Air Node Name
  {b0f00515-bec7-4b4d-9539-9924d80f70aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8974856b-37e6-46b2-aa72-9b8412809595}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {b0f00515-bec7-4b4d-9539-9924d80f70aa}, !- Handle
  Port List 16,                           !- Name
  {61974848-fba6-4287-a56e-7fb747787406}, !- HVAC Component
  {428fdae9-6cdd-4910-8d9f-4f14f3c279ac}; !- Port 1

OS:Node,
  {60698267-082b-4947-a67c-7d84b0ab1570}, !- Handle
  Core_ZN ZN Zone Air Node,               !- Name
  {8a536b29-7c30-4181-8adb-9adfcd721278}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a536b29-7c30-4181-8adb-9adfcd721278}, !- Handle
  {3b29c6ea-8cd5-4e07-86df-4c36fa87b3d5}, !- Name
  {61974848-fba6-4287-a56e-7fb747787406}, !- Source Object
  11,                                     !- Outlet Port
  {60698267-082b-4947-a67c-7d84b0ab1570}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bdae8b12-c50a-404e-b5b5-cca73ca0e782}, !- Handle
  Port List 3,                            !- Name
  {61974848-fba6-4287-a56e-7fb747787406}, !- HVAC Component
  {3ab38640-47b1-4b56-bb1b-8e5e9bcccdaa}; !- Port 1

OS:PortList,
  {11cd8489-8019-46e8-977c-d00d3c37eee0}, !- Handle
  Port List 4,                            !- Name
  {61974848-fba6-4287-a56e-7fb747787406}, !- HVAC Component
  {3f771499-2d2b-4c38-881a-04f73558eaec}; !- Port 1

OS:Sizing:Zone,
  {b36e5d0d-ed3b-4502-9b34-c3a9979bd663}, !- Handle
  {61974848-fba6-4287-a56e-7fb747787406}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2e3601af-1c1d-49da-8959-2552217bdd4b}, !- Handle
  Core_ZN ZN Zone HVAC Equipment List,    !- Name
  {61974848-fba6-4287-a56e-7fb747787406}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {39dc077f-bb44-4460-a701-c47f91aaa52e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {79649ad8-ed85-4294-919f-edf3b822363e}, !- Handle
  Perimeter_ZN_1 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f16da82b-d8d0-4a76-900b-e3e9bb1a17ca}, !- Zone Air Inlet Port List
  {9d6d45ab-ee8c-4d1b-802a-c839c9705379}, !- Zone Air Exhaust Port List
  {77a28be4-6ceb-4c71-beed-92dfc6db46e6}, !- Zone Air Node Name
  {f696e283-de87-4406-89a6-30477c916912}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2976b29f-fadc-410f-a7ec-a6adc9aa565f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {f696e283-de87-4406-89a6-30477c916912}, !- Handle
  Port List 15,                           !- Name
  {79649ad8-ed85-4294-919f-edf3b822363e}, !- HVAC Component
  {827341cb-b33c-47d4-8c6d-e30d7bce8eeb}; !- Port 1

OS:Node,
  {b35f0f36-9a02-4149-b6d3-393098c1b887}, !- Handle
  Perimeter_ZN_1 ZN Zone Air Node,        !- Name
  {77a28be4-6ceb-4c71-beed-92dfc6db46e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {77a28be4-6ceb-4c71-beed-92dfc6db46e6}, !- Handle
  {f559d899-2c2c-460f-99d2-60916a65c30d}, !- Name
  {79649ad8-ed85-4294-919f-edf3b822363e}, !- Source Object
  11,                                     !- Outlet Port
  {b35f0f36-9a02-4149-b6d3-393098c1b887}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f16da82b-d8d0-4a76-900b-e3e9bb1a17ca}, !- Handle
  Port List 5,                            !- Name
  {79649ad8-ed85-4294-919f-edf3b822363e}, !- HVAC Component
  {d08ea381-e02c-4a20-93a2-1b70bf64ddd3}; !- Port 1

OS:PortList,
  {9d6d45ab-ee8c-4d1b-802a-c839c9705379}, !- Handle
  Port List 6,                            !- Name
  {79649ad8-ed85-4294-919f-edf3b822363e}, !- HVAC Component
  {1b26681a-a14f-49db-8d3f-fc51a70ce277}; !- Port 1

OS:Sizing:Zone,
  {3b3b34d1-65cf-4bc6-9130-6f30efe7619f}, !- Handle
  {79649ad8-ed85-4294-919f-edf3b822363e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1e47cbf-6130-44e9-accb-5d8c08286b1b}, !- Handle
  Perimeter_ZN_1 ZN Zone HVAC Equipment List, !- Name
  {79649ad8-ed85-4294-919f-edf3b822363e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd72281a-c554-4d1c-8aff-0f32797fbf75}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {f0d51067-c9ae-4f9d-b5d9-9bf6ef1424de}, !- Handle
  Perimeter_ZN_3 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21e5c36c-2648-4378-811d-701b8504c51b}, !- Zone Air Inlet Port List
  {253c389f-f578-4d1e-9e77-bcf164d87890}, !- Zone Air Exhaust Port List
  {0e508a10-0a22-4c58-a7d6-069ee6cd7ad5}, !- Zone Air Node Name
  {47350eed-5c49-4c2c-a16f-7b28c7cd6f0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4569774d-0fb4-4480-b4b9-cc7ae016bd42}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {47350eed-5c49-4c2c-a16f-7b28c7cd6f0a}, !- Handle
  Port List 14,                           !- Name
  {f0d51067-c9ae-4f9d-b5d9-9bf6ef1424de}, !- HVAC Component
  {ae3412a7-7344-4665-a932-4a562b048417}; !- Port 1

OS:Node,
  {2193a2c0-ee02-4845-9037-511c33035440}, !- Handle
  Perimeter_ZN_3 ZN Zone Air Node,        !- Name
  {0e508a10-0a22-4c58-a7d6-069ee6cd7ad5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e508a10-0a22-4c58-a7d6-069ee6cd7ad5}, !- Handle
  {b2f74a21-fd92-4bca-842b-0be5c3018b51}, !- Name
  {f0d51067-c9ae-4f9d-b5d9-9bf6ef1424de}, !- Source Object
  11,                                     !- Outlet Port
  {2193a2c0-ee02-4845-9037-511c33035440}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21e5c36c-2648-4378-811d-701b8504c51b}, !- Handle
  Port List 7,                            !- Name
  {f0d51067-c9ae-4f9d-b5d9-9bf6ef1424de}, !- HVAC Component
  {531fb58c-f668-4b6c-8699-00eca7b00013}; !- Port 1

OS:PortList,
  {253c389f-f578-4d1e-9e77-bcf164d87890}, !- Handle
  Port List 8,                            !- Name
  {f0d51067-c9ae-4f9d-b5d9-9bf6ef1424de}, !- HVAC Component
  {fd147c73-f7c2-4802-90de-e2a32a4db7cd}; !- Port 1

OS:Sizing:Zone,
  {16f5c6c0-b197-4f4e-ac15-7c29fa161f8c}, !- Handle
  {f0d51067-c9ae-4f9d-b5d9-9bf6ef1424de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {815507f5-faad-4e61-ba65-db16135f23e1}, !- Handle
  Perimeter_ZN_3 ZN Zone HVAC Equipment List, !- Name
  {f0d51067-c9ae-4f9d-b5d9-9bf6ef1424de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4fc73d56-90ab-4997-92f5-f497deee784f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {4a129704-a4ec-4f23-b9f3-ab2e096a3c8c}, !- Handle
  Perimeter_ZN_4 ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9ca5e32-fb36-4f6a-b8ef-7e1f7879a3a2}, !- Zone Air Inlet Port List
  {f32071fc-4e35-49b5-a95d-e7e6eeeba3a8}, !- Zone Air Exhaust Port List
  {57e22e9b-12b0-41fa-abd5-b58ff13d2a17}, !- Zone Air Node Name
  {25d89bfc-6f1c-4d56-88e5-7abdd9152625}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {aef19b5c-1a55-404f-adf8-e6fbe9b6c235}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {25d89bfc-6f1c-4d56-88e5-7abdd9152625}, !- Handle
  Port List 13,                           !- Name
  {4a129704-a4ec-4f23-b9f3-ab2e096a3c8c}, !- HVAC Component
  {d72667a2-0996-42a0-92f1-6db582adf132}; !- Port 1

OS:Node,
  {0f861c9a-b61b-49da-a7c6-a26cbb542922}, !- Handle
  Perimeter_ZN_4 ZN Zone Air Node,        !- Name
  {57e22e9b-12b0-41fa-abd5-b58ff13d2a17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57e22e9b-12b0-41fa-abd5-b58ff13d2a17}, !- Handle
  {77c18937-c987-4a51-abe1-0f248e09ba74}, !- Name
  {4a129704-a4ec-4f23-b9f3-ab2e096a3c8c}, !- Source Object
  11,                                     !- Outlet Port
  {0f861c9a-b61b-49da-a7c6-a26cbb542922}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9ca5e32-fb36-4f6a-b8ef-7e1f7879a3a2}, !- Handle
  Port List 9,                            !- Name
  {4a129704-a4ec-4f23-b9f3-ab2e096a3c8c}, !- HVAC Component
  {8aa25ffc-1733-4c36-ba20-d351ddfd6641}; !- Port 1

OS:PortList,
  {f32071fc-4e35-49b5-a95d-e7e6eeeba3a8}, !- Handle
  Port List 10,                           !- Name
  {4a129704-a4ec-4f23-b9f3-ab2e096a3c8c}, !- HVAC Component
  {a567f539-df2c-4479-805c-182e67f6d5fe}; !- Port 1

OS:Sizing:Zone,
  {bab412d3-b68c-40df-8b4a-ca2a0e43b973}, !- Handle
  {4a129704-a4ec-4f23-b9f3-ab2e096a3c8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f55d6581-a08a-427e-9d4b-4dbb10920caf}, !- Handle
  Perimeter_ZN_4 ZN Zone HVAC Equipment List, !- Name
  {4a129704-a4ec-4f23-b9f3-ab2e096a3c8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a12b2aa-0184-42df-8773-fe017408689a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ;                                       !- Zone Equipment Sequential Heating Fraction 1

OS:ThermalZone,
  {bae4dc0a-e7b2-47b9-83cc-e699eaf54a0e}, !- Handle
  Attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6bb26d56-c5df-4437-b00c-aa772247aaef}, !- Zone Air Inlet Port List
  {a87dd43d-2593-41d8-97bf-691a8170f3a8}, !- Zone Air Exhaust Port List
  {0bacd3bf-76b8-4eb0-be78-d5f2b826910d}, !- Zone Air Node Name
  {3ce70177-66ef-4068-8ddb-236849647094}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  ,                                       !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:PortList,
  {3ce70177-66ef-4068-8ddb-236849647094}, !- Handle
  Port List 1,                            !- Name
  {bae4dc0a-e7b2-47b9-83cc-e699eaf54a0e}, !- HVAC Component
  ;                                       !- Port 1

OS:Node,
  {da6a0dc2-6c35-4abb-a819-d1f670e46fb0}, !- Handle
  Attic ZN Zone Air Node,                 !- Name
  {0bacd3bf-76b8-4eb0-be78-d5f2b826910d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0bacd3bf-76b8-4eb0-be78-d5f2b826910d}, !- Handle
  {4430afc8-fdb8-408d-8d5d-06ede2e60876}, !- Name
  {bae4dc0a-e7b2-47b9-83cc-e699eaf54a0e}, !- Source Object
  11,                                     !- Outlet Port
  {da6a0dc2-6c35-4abb-a819-d1f670e46fb0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6bb26d56-c5df-4437-b00c-aa772247aaef}, !- Handle
  Port List 11,                           !- Name
  {bae4dc0a-e7b2-47b9-83cc-e699eaf54a0e}; !- HVAC Component

OS:PortList,
  {a87dd43d-2593-41d8-97bf-691a8170f3a8}, !- Handle
  Port List 12,                           !- Name
  {bae4dc0a-e7b2-47b9-83cc-e699eaf54a0e}; !- HVAC Component

OS:Sizing:Zone,
  {55d86706-19da-4892-aac6-340a68f444c4}, !- Handle
  {bae4dc0a-e7b2-47b9-83cc-e699eaf54a0e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2bf5ce0-633f-41ef-a0f2-0d99d1b3f7b0}, !- Handle
  Attic ZN Zone HVAC Equipment List,      !- Name
  {bae4dc0a-e7b2-47b9-83cc-e699eaf54a0e}; !- Thermal Zone

OS:Schedule:Constant,
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Handle
  Always On Discrete,                     !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Curve:Exponent,
  {d3f67dd1-d63b-4e4c-b3fa-f20e13b42aa1}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd5a2f72-b72f-4f44-95fe-755a5041230e}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c6a802b7-524e-411a-8876-c1a41662255a}, !- Handle
  Curve Cubic 1,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {41fcc4a5-5fb2-4f9a-ae67-d800279751c8}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9f884dfe-66b2-4709-a9bf-6a1ece4e032c}, !- Handle
  Curve Cubic 3,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {671311c7-1e18-4b48-9d88-6a420d0a4533}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2fa797a9-10d9-4cd7-8cef-e977edf2dd76}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80dcdc85-009f-44d8-82a9-35051092f391}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {d14193ee-dc5e-4ed4-af21-6592bb90c202}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {4aaab7c8-3c96-4bf5-b437-73fcad5165d2}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {57e1ca96-5859-46eb-8ea8-e7eafe30fed2}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b2489c19-12f7-4640-84b1-45021a046b1a}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {9ef320a9-f433-489d-a7c5-62ed6b951adf}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {e8807e2d-b4b6-4640-93fe-f76fdf0baf0a}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3c21554-a699-4d1d-8cf7-f1e5e23997b4}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {12a49336-ee83-4f57-bc58-a645abaf822b}, !- Handle
  Curve Cubic 4,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3e1dede1-7caf-4dc0-97e4-eb68bd9b9f37}, !- Handle
  Curve Cubic 5,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {96efceea-8c8f-4582-b7bd-c8083491e204}, !- Handle
  Curve Cubic 6,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f39b3025-b87f-410f-b049-1e9819b0eb3f}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ba0da8d2-b8a2-487f-afa3-13032a38a88f}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {933c9192-5405-4826-892a-21eb0ca1cc2f}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {076d89f6-1931-481c-b90f-346a2aeac25a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {39060ac7-c55d-4abc-99d2-74b1870ca5f5}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a959354-b44d-4781-b115-baef2c82ee66}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {9cafd6fc-162d-48c5-9b6d-b85d3b0f5701}, !- Handle
  Curve Quadratic 9,                      !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {42c366eb-3178-4f1e-8575-0c668190f2cb}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {95c83331-63b2-461c-9cdd-412b3d977a41}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54804895-3014-440f-91fa-24fcdc8eab87}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {16ddb65f-b059-4722-ba63-c5ee73c026c3}, !- Handle
  Curve Cubic 7,                          !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {cd6de370-1bdf-4c76-a563-8782fa2c0e0e}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {992ee2ae-675a-4367-92b3-867b3a7f6c26}, !- Handle
  Curve Cubic 9,                          !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {db455e68-abe4-499e-a3de-bf13e1b89d16}, !- Handle
  Curve Quadratic 11,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {94010384-7078-4581-97a6-943edb682b78}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9335cf2b-381e-4eaa-ace8-77956cf0cbd6}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {882f42ff-39ff-417c-adf3-3ab288a63be0}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {256845ce-9b20-417b-a1b1-d679c1fe3789}, !- Handle
  Curve Quadratic 13,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {c831966e-8c33-4d74-85eb-708ae5f671da}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {5ed824b7-0bf6-40ad-90ac-2c36d3b3dcf1}, !- Handle
  Curve Quadratic 14,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8dacf880-6da0-4349-b304-f06b33c43344}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {fa4dd858-18ff-47a5-ad2a-91fd361e1b47}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9eff1d70-0d10-4b87-b915-8006d3cd653e}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {040c0592-4d18-46e4-b093-f04938164ad6}, !- Handle
  Curve Cubic 10,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {22b32e1d-b124-4d71-87be-a050a6e75d1a}, !- Handle
  Curve Cubic 11,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {21f3289b-525f-4af1-8cd5-6212555bb5eb}, !- Handle
  Curve Cubic 12,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c3d7a446-3b17-41dc-8dd0-91efcf917d69}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8c923bc7-2804-4a5f-9947-512f5dd1bef2}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa1379a7-4456-4ab5-8f29-fee4249a8be6}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {26f9a532-532c-40a8-929b-3054e8ba00df}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {f476d275-3feb-431d-8432-05f90513db4b}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b41219a4-50f1-41c1-81da-9fa45e67b7d2}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {227e101e-b3ce-4df3-86cb-e64e29468772}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {beb7cd36-593c-4686-b9f9-63e2c3b88789}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Exponent,
  {ed79e4bd-ea47-4b61-b56a-e967a68c7f3e}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0d3956fe-a8fb-4be9-92e9-84b659f62e8a}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {885813ee-6ccb-4e85-8fd6-fc1e13a02281}, !- Handle
  Curve Cubic 13,                         !- Name
  0.758746,                               !- Coefficient1 Constant
  0.027626,                               !- Coefficient2 x
  0.000148716,                            !- Coefficient3 x**2
  3.4992e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e0aa8fd3-d316-4316-8780-0ccd7cd8819e}, !- Handle
  Curve Cubic 14,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7ceee15d-29e9-429d-ab25-60d07fdc8c05}, !- Handle
  Curve Cubic 15,                         !- Name
  1.19248,                                !- Coefficient1 Constant
  -0.0300438,                             !- Coefficient2 x
  0.00103745,                             !- Coefficient3 x**2
  -2.3328e-05,                            !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {881ef4a6-1139-41b2-a8ca-942b6217303f}, !- Handle
  Curve Quadratic 21,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0af9d966-f009-40c5-be46-fc23f72ac2ae}, !- Handle
  Curve Quadratic 22,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ed4bc7e7-a24c-4f9d-9b13-5e0975972adc}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Biquadratic,
  {e4eec7cb-bb47-4c5b-b752-13532080e3c5}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {922037ab-c137-40d2-bcc9-feade3bc3b02}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd546448-4aac-4b68-ac33-4b723afcd3fb}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.78,                                  !- Minimum Value of x
  23.89,                                  !- Maximum Value of x
  21.1,                                   !- Minimum Value of y
  46.1;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3afd5a01-bd99-48f9-97de-a1c05b4f66a0}, !- Handle
  Curve Quadratic 24,                     !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8df6aa6d-7761-4f3f-b2b4-6cf1f4fef16a}, !- Handle
  Curve Quadratic 25,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {5a3a267d-72f3-48c1-bb08-a75dd4c58dc1}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {5cc8da4b-a207-480e-b864-19ce311b0081}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cc8da4b-a207-480e-b864-19ce311b0081}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a0c44158-dbfa-4caa-a768-2d017c5cd416}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  {a4573791-a85b-49a3-8897-9496214f430d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4573791-a85b-49a3-8897-9496214f430d}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d22f957e-0cb9-478d-bb12-742b9f58e057}, !- Handle
  OfficeSmall BLDG_SWH_SCH,               !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  {4a401b56-0302-462c-afe8-e736a618dc6c}, !- Default Day Schedule Name
  {9de145fb-b096-4b0d-99de-492bf075493e}, !- Summer Design Day Schedule Name
  {4f09c191-21a7-4358-94f4-f241a5ddb73e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a401b56-0302-462c-afe8-e736a618dc6c}, !- Handle
  OfficeSmall BLDG_SWH_SCH Default,       !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4f09c191-21a7-4358-94f4-f241a5ddb73e}, !- Handle
  OfficeSmall BLDG_SWH_SCH Winter Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Day,
  {9de145fb-b096-4b0d-99de-492bf075493e}, !- Handle
  OfficeSmall BLDG_SWH_SCH Summer Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:Schedule:Rule,
  {406943b9-95ad-4385-b6c5-2900afd5f72c}, !- Handle
  Schedule Rule 15,                       !- Name
  {d22f957e-0cb9-478d-bb12-742b9f58e057}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dbbe8db8-07dc-41b0-a54c-137d7c2aab7a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dbbe8db8-07dc-41b0-a54c-137d7c2aab7a}, !- Handle
  OfficeSmall BLDG_SWH_SCH WntrDsn|SmrDsn|Wkdy Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.55,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.64,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.82,                                   !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  1,                                      !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.91,                                   !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.55,                                   !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.37,                                   !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.18,                                   !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27,                                   !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.09,                                   !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0;                                      !- Value Until Time 14

OS:WeatherFile,
  {a3ece90b-237f-41cf-ae60-0148ea0da6a2}, !- Handle
  Houston Bush Intercontinental,          !- City
  TX,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  722430,                                 !- WMO Number
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  file:///Users/dgoldwas/Documents/GitHub/NREL/OpenStudio-measures/nrel_dev/create_typical_building_from_model/tests/USA_TX_Houston-Bush.Intercontinental.AP.722430_TMY3.epw, !- Url
  EE565FCC;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {b13a719a-5a45-48ca-98f0-832b2f189e97}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {770dbe48-7ead-4215-b3bb-ba0a1e126cb2}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  20.3166666666667,                       !- Annual Average Outdoor Air Temperature {C}
  17.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {0bc86694-45e0-4101-af67-be12e4514fec}, !- Handle
  Houston Bush Intercontinental Ann Htg 99.6% Condns DB, !- Name
  -1.6,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -1.6,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  2.8,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {2de6a8a1-94be-44e1-80a8-6c568a7adddc}, !- Handle
  Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB, !- Name
  36,                                     !- Maximum Dry-Bulb Temperature {C}
  10.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  24.8,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  100977,                                 !- Barometric Pressure {Pa}
  3.5,                                    !- Wind Speed {m/s}
  170,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.499,                                  !- ASHRAE Taub {dimensionless}
  1.97;                                   !- ASHRAE Taud {dimensionless}

OS:Sizing:Parameters,
  {8b2ad016-0d25-4923-8829-0db160e99d0a}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ClimateZones,
  {6cd854be-e3f6-4bce-8775-d5097d40d502}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A;                                     !- Climate Zone Value 1

OS:BuildingStory,
  {757d02d3-04ba-481e-9af7-6aa5b53ffb79}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Curve:Cubic,
  {a678a031-cbd8-4f8c-b935-769043eda1ee}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f46d3d52-de4b-4173-87de-1d41a107b7be}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {472a16f2-9a13-4840-854e-07054d1f59c3}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {7a474b12-a9c5-481e-8ae1-b3df54793120}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {377bee81-e6f9-435d-bf74-67d38b985dbd}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {02385570-4fc6-45eb-91fc-059998d4da85}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT 1,            !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ac604374-01cd-47f9-9706-c41c14387352}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW 1,         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {eef40abe-d6ff-46c7-983f-90354d7adc68}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT 1,            !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0717958c-9ef0-42ee-bda3-93bde897d04e}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW 1,         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b8ce122a-e32f-4ae8-a5ce-79cf766e0cc9}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR 1,          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aa656ad9-5979-4eb5-9fb9-89da905d439a}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT 2,            !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3ff92a94-ea42-4c8d-9346-915f6a9a70cf}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW 2,         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {88fbd9c8-72d1-4fb0-9521-69079a4aab66}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT 2,            !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {57bff2b5-efb1-43dd-a6d2-9123e2ae50cf}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW 2,         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {83927597-dc97-4819-88a0-45d30c9d74ee}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR 2,          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c6320383-20ca-4c61-bdc4-9f69ab4ebd7a}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT 3,            !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3792f0fd-76cf-4b07-89f5-1731bd41ce39}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW 3,         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b8172587-3a7b-429c-88ce-2099365bd941}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT 3,            !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c78e06bb-ab41-4429-bc53-6e15a30adb61}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW 3,         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {de727860-8122-4fa3-aae9-1dfb8e05fc05}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR 3,          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dddbcaab-a92b-422b-8751-c4edc9b73ef0}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT 4,            !- Name
  0.729,                                  !- Coefficient1 Constant
  0.0319,                                 !- Coefficient2 x
  0.000136,                               !- Coefficient3 x**2
  -8.75e-06,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {fb4d181b-155d-45b1-844a-fab076ff8a1f}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW 4,         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {27bb438e-a929-42dd-a207-3f8947441c04}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT 4,            !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {0ee0cc12-88be-4681-9774-748b02bb2ea7}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW 4,         !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e082a7b9-9418-486b-9863-5e730cbcfd86}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR 4,          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {747f783a-ece1-4f3a-bb2e-0e93555eac65}, !- Handle
  HPACCoolCapFT,                          !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {fa5cd7d1-e688-4ae8-b00a-2efa63ce33eb}, !- Handle
  HPACCoolCapFFF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff95e3ff-573a-4944-9892-beff28005948}, !- Handle
  HPACCOOLEIRFT,                          !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b5589f1b-cace-4d8f-93f2-a6c6a55dd44d}, !- Handle
  HPACCOOLEIRFFF,                         !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d31b45c-9e86-4c76-8732-fdf76a2f6798}, !- Handle
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {58e2ed46-154f-45f0-a4f1-66d1f7ce6611}, !- Handle
  HPACCoolCapFT 1,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b9fa21bd-b882-408c-821e-0ccf618c798c}, !- Handle
  HPACCoolCapFFF 1,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {37712f94-e4b4-46ab-8b5e-7748709c47db}, !- Handle
  HPACCOOLEIRFT 1,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {b5d8f9af-804f-4fe4-a568-6a4428d64f36}, !- Handle
  HPACCOOLEIRFFF 1,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {926b062a-cb17-4812-8307-e7d2b28b62dd}, !- Handle
  HPACCOOLPLFFPLR 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {87b58288-1313-47d5-8bf7-20f6931abb7e}, !- Handle
  HPACCoolCapFT 2,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {e42c33c2-4d34-428c-8ee8-a36bef5b14eb}, !- Handle
  HPACCoolCapFFF 2,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b59ecf3e-c29b-48a8-a091-f0ba155da760}, !- Handle
  HPACCOOLEIRFT 2,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {433ff75e-e4dd-4f94-aec0-106c438578a1}, !- Handle
  HPACCOOLEIRFFF 2,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {85316d3e-57da-494c-8636-affa74afab87}, !- Handle
  HPACCOOLPLFFPLR 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f19b382-41ef-4674-a56c-7cfa4549e5d7}, !- Handle
  HPACCoolCapFT 3,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {2dbb6270-ab84-41f1-b3f5-aafacb3af7e6}, !- Handle
  HPACCoolCapFFF 3,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {86a8a98a-81e6-4420-b52c-e0d7d3e8148e}, !- Handle
  HPACCOOLEIRFT 3,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {5728cc11-dbde-4f63-8208-d8a762f0c4b5}, !- Handle
  HPACCOOLEIRFFF 3,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {882cf84d-ddc3-4563-854d-359c8b567317}, !- Handle
  HPACCOOLPLFFPLR 3,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b835a79e-2149-4b4f-ad23-98f44789d507}, !- Handle
  HPACCoolCapFT 4,                        !- Name
  0.766956,                               !- Coefficient1 Constant
  0.0107756,                              !- Coefficient2 x
  -4.14703e-05,                           !- Coefficient3 x**2
  0.00134961,                             !- Coefficient4 y
  -0.000261144,                           !- Coefficient5 y**2
  0.000457488,                            !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {92ebb3e7-5643-42c3-9a43-8c7a679991e5}, !- Handle
  HPACCoolCapFFF 4,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b35fb01d-557c-41f1-b919-440296c8c367}, !- Handle
  HPACCOOLEIRFT 4,                        !- Name
  0.297145,                               !- Coefficient1 Constant
  0.0430933,                              !- Coefficient2 x
  -0.000748766,                           !- Coefficient3 x**2
  0.00597727,                             !- Coefficient4 y
  0.000482112,                            !- Coefficient5 y**2
  -0.000956448,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x
  23.88889,                               !- Maximum Value of x
  21.11111,                               !- Minimum Value of y
  46.11111;                               !- Maximum Value of y

OS:Curve:Quadratic,
  {0cd0660e-9f47-4166-a386-2a8ab4b4e6e5}, !- Handle
  HPACCOOLEIRFFF 4,                       !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {cdcd85cc-e16c-4cff-be34-8673558344e5}, !- Handle
  HPACCOOLPLFFPLR 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:LifeCycleCost:Parameters,
  {6b04fac7-cd48-451a-a46e-f0304068ec99}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:RunPeriodControl:DaylightSavingTime,
  {7cecd433-c0b5-4bdf-9723-cec121cd7eab}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:DesignSpecification:OutdoorAir,
  {6588bc34-3135-41e8-a31c-4be4dde48612}, !- Handle
  Office Attic Ventilation,               !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b5bc153f-3c71-44d8-b6cc-b69fdf31619c}, !- Handle
  Office Attic Schedule Set,              !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b509994a-0a46-4520-8043-2e1e22260d6c}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {b509994a-0a46-4520-8043-2e1e22260d6c}, !- Handle
  OfficeLarge INFIL_SCH_PNNL,             !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  {54c62472-6c71-4b8f-a6ac-554c1de5692e}, !- Default Day Schedule Name
  {96b36427-1bdf-4e25-8c6d-4fd13c98a8a0}, !- Summer Design Day Schedule Name
  {82a7282f-734c-4f8f-ab4b-5d2f73e5cbdd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {54c62472-6c71-4b8f-a6ac-554c1de5692e}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Default,     !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96b36427-1bdf-4e25-8c6d-4fd13c98a8a0}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Summer Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b9bfb2a4-6943-412a-8137-00c087a8da79}, !- Handle
  Schedule Rule 16,                       !- Name
  {b509994a-0a46-4520-8043-2e1e22260d6c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fe20ae91-ccab-49e0-a8a8-14a22c3a124a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fe20ae91-ccab-49e0-a8a8-14a22c3a124a}, !- Handle
  OfficeLarge INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {82a7282f-734c-4f8f-ab4b-5d2f73e5cbdd}, !- Handle
  OfficeLarge INFIL_SCH_PNNL Winter Design Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d9aedc22-c28b-42ec-9818-22357c09497b}, !- Handle
  Schedule Rule 17,                       !- Name
  {b509994a-0a46-4520-8043-2e1e22260d6c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {373a641f-a183-434b-83af-79ee035c6d50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {373a641f-a183-434b-83af-79ee035c6d50}, !- Handle
  OfficeLarge INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:People:Definition,
  {ebf88bdc-c701-4fae-b184-db91649f7aef}, !- Handle
  Office WholeBuilding - Sm Office People Definition 1, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0602778983335744,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {a366efcd-abb0-4a1b-b017-10ebc83fbc09}, !- Handle
  Office WholeBuilding - Sm Office People, !- Name
  {ebf88bdc-c701-4fae-b184-db91649f7aef}, !- People Definition Name
  {9d7802cf-4c72-48f0-8e8f-77b3972c9130}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c8cebdd4-633c-47d0-847d-6058de371b0a}, !- Work Efficiency Schedule Name
  {76934ed7-903e-4aee-9d93-bc7f319535fc}, !- Clothing Insulation Schedule Name
  {79c59cd5-013d-417e-bbf3-95189e5d7348}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {69eaf99d-7271-4721-ba58-59287eb795cc}, !- Handle
  Office WholeBuilding - Sm Office Lights Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.7639104167097,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {2cf4548e-b47c-483b-b4b2-9edba91e9d99}, !- Handle
  Office WholeBuilding - Sm Office Lights, !- Name
  {69eaf99d-7271-4721-ba58-59287eb795cc}, !- Lights Definition Name
  {9d7802cf-4c72-48f0-8e8f-77b3972c9130}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {dab706b2-8f36-438e-b111-89873dc2c906}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.78126356252712,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {7ec45244-0509-49e6-b12f-a5c5800cb448}, !- Handle
  Office WholeBuilding - Sm Office Elec Equip, !- Name
  {dab706b2-8f36-438e-b111-89873dc2c906}, !- Electric Equipment Definition Name
  {9d7802cf-4c72-48f0-8e8f-77b3972c9130}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {369d0b36-53a9-435b-a7f6-dd28b7d5d72a}, !- Handle
  Office WholeBuilding - Sm Office Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {ada1ff73-9b4e-4cfc-b4cc-f49e28dbaaa4}, !- Handle
  Office WholeBuilding - Sm Office Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {56e641f6-32fd-4358-951a-1d33a4e271ff}, !- Number of People Schedule Name
  {c8dd2b9c-f3a7-4b83-8d74-75b56e64642e}, !- People Activity Level Schedule Name
  {97a60694-5093-4038-b87e-12ff8513f513}, !- Lighting Schedule Name
  {0463a47a-4d93-4b1f-ba33-b83701fce705}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b3908208-31c0-4010-9dad-70fc6a99ae57}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DefaultConstructionSet,
  {8137e734-148b-42e9-bd10-fb88cde947bb}, !- Handle
  Res 90.1-2004 - Office - ASHRAE 169-2013-2A, !- Name
  {cd4c9990-a90a-4872-87fd-a1c884d0ac67}, !- Default Exterior Surface Constructions Name
  {6e3a16aa-e50f-4cb8-abde-41bf77153044}, !- Default Interior Surface Constructions Name
  {e9ca540d-e23d-4ae9-a9db-5ab5175569f4}, !- Default Ground Contact Surface Constructions Name
  {4490ce47-4fe1-4ddb-9430-26f9ccff729d}, !- Default Exterior SubSurface Constructions Name
  {cc1ee3cf-de10-4b45-a25f-8d6bec48a62a}, !- Default Interior SubSurface Constructions Name
  {357a4a19-57c6-4a48-a6e5-04a3ac887e2e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {cd4c9990-a90a-4872-87fd-a1c884d0ac67}, !- Handle
  Default Surface Constructions 4,        !- Name
  {ee87762c-e0da-4198-9da7-f3e311227292}, !- Floor Construction Name
  {6976c3a1-36d3-496d-a1d5-16a0d3abe42b}, !- Wall Construction Name
  {ba3efcde-74ec-49bc-9571-032a73814c2e}; !- Roof Ceiling Construction Name

OS:Construction,
  {ee87762c-e0da-4198-9da7-f3e311227292}, !- Handle
  Typical Insulated Exterior Mass Floor R-7.3, !- Name
  ,                                       !- Surface Rendering Name
  {294bc595-7d87-4790-bfbe-2a5d27f3d2d0}, !- Layer 1
  {92b5ac1e-c6fa-4d66-a698-b9ad021d2ff8}, !- Layer 2
  {8186c1a0-5508-4397-9257-4f3869afc5f0}; !- Layer 3

OS:StandardsInformation:Construction,
  {5d78e852-a00c-489f-8e14-7f47da94069c}, !- Handle
  {ee87762c-e0da-4198-9da7-f3e311227292}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {6976c3a1-36d3-496d-a1d5-16a0d3abe42b}, !- Handle
  Typical Insulated Exterior Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {3d6a8aff-b37f-45d2-9b17-aa7a7213a481}, !- Layer 1
  {9c2174f7-8184-4f5d-ad25-0de522576830}, !- Layer 2
  {54d017a4-ff90-40da-9e42-6a868f528574}, !- Layer 3
  {93e16779-716f-4512-abf5-2ed5db02b26d}; !- Layer 4

OS:StandardsInformation:Construction,
  {bc6130df-4ae9-41db-8256-a07e8cae56c8}, !- Handle
  {6976c3a1-36d3-496d-a1d5-16a0d3abe42b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {54d017a4-ff90-40da-9e42-6a868f528574}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {ba3efcde-74ec-49bc-9571-032a73814c2e}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {d0b9594b-1e41-48f4-99fa-166aaf1b405b}, !- Layer 1
  {54d017a4-ff90-40da-9e42-6a868f528574}, !- Layer 2
  {f6c4f507-2c02-42f0-8922-5deae6218cf0}; !- Layer 3

OS:StandardsInformation:Construction,
  {fbde8989-177f-40bd-a55b-07f3411ecf81}, !- Handle
  {ba3efcde-74ec-49bc-9571-032a73814c2e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {d0b9594b-1e41-48f4-99fa-166aaf1b405b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {6e3a16aa-e50f-4cb8-abde-41bf77153044}, !- Handle
  Default Surface Constructions 5,        !- Name
  {0a7ebc38-ee83-425f-b92b-1afac792269e}, !- Floor Construction Name
  {d598307b-7da7-4eb3-86e1-e7deff41f51a}, !- Wall Construction Name
  {2e8e5302-ea2d-4889-b28a-a22534c232d2}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e9ca540d-e23d-4ae9-a9db-5ab5175569f4}, !- Handle
  Default Surface Constructions 6,        !- Name
  {e0b88fc2-1fdc-4eaa-bef9-af28e5c97cfe}, !- Floor Construction Name
  {d77154bb-2844-4841-b776-74c3dcd28143}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {4490ce47-4fe1-4ddb-9430-26f9ccff729d}, !- Handle
  Default Sub Surface Constructions 3,    !- Name
  {3edeeeb4-556e-4c17-9752-2169ab90c42e}, !- Fixed Window Construction Name
  {3edeeeb4-556e-4c17-9752-2169ab90c42e}, !- Operable Window Construction Name
  {6afc340b-c06f-41c1-909f-95b375b80438}, !- Door Construction Name
  {3edeeeb4-556e-4c17-9752-2169ab90c42e}, !- Glass Door Construction Name
  {0f1b1073-4b58-40c5-b3a2-159e4997cbcc}, !- Overhead Door Construction Name
  {d050dce8-5d92-4709-b40d-391cc98c2b87}, !- Skylight Construction Name
  {351936ff-8e6c-416e-a1ec-6808a6fefadc}, !- Tubular Daylight Dome Construction Name
  {351936ff-8e6c-416e-a1ec-6808a6fefadc}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3edeeeb4-556e-4c17-9752-2169ab90c42e}, !- Handle
  U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm, !- Name
  ,                                       !- Surface Rendering Name
  {1af756d7-e0ae-41d3-b68b-d1ff6c3318f8}; !- Layer 1

OS:StandardsInformation:Construction,
  {b9ee3717-4c17-4de7-8ca1-2bc3a54bc585}, !- Handle
  {3edeeeb4-556e-4c17-9752-2169ab90c42e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {1af756d7-e0ae-41d3-b68b-d1ff6c3318f8}, !- Handle
  ECREF-1 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.099,                                  !- Solar Transmittance at Normal Incidence
  0.219,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.219,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.155,                                  !- Visible Transmittance at Normal Incidence
  0.073,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.073,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {6afc340b-c06f-41c1-909f-95b375b80438}, !- Handle
  Typical Insulated Metal Door R-1.43 1,  !- Name
  ,                                       !- Surface Rendering Name
  {e498eaa7-b96e-4cfc-a216-cfa817c31005}, !- Layer 1
  {ded07334-4c55-41e7-96c7-d48a324ef665}; !- Layer 2

OS:StandardsInformation:Construction,
  {5b98a796-de8e-4542-8091-a9ae84d83b3b}, !- Handle
  {6afc340b-c06f-41c1-909f-95b375b80438}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material:NoMass,
  {ded07334-4c55-41e7-96c7-d48a324ef665}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {cc1ee3cf-de10-4b45-a25f-8d6bec48a62a}, !- Handle
  Default Sub Surface Constructions 4,    !- Name
  {351936ff-8e6c-416e-a1ec-6808a6fefadc}, !- Fixed Window Construction Name
  {351936ff-8e6c-416e-a1ec-6808a6fefadc}, !- Operable Window Construction Name
  {652df0bc-1ee4-424e-85b7-337cd643c803}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:SpaceInfiltration:DesignFlowRate,
  {e6aa01e1-64ae-41c3-a60f-616b4d1bc7a5}, !- Handle
  Perimeter_ZN_1 Infiltration,            !- Name
  {72459874-7e2c-4ecd-ae58-b2d96c368b31}, !- Space or SpaceType Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3904835e-58e3-4ea9-8ef0-93fa0d85e0d6}, !- Handle
  Perimeter_ZN_2 Infiltration,            !- Name
  {0ebdaea7-c6cb-452f-b121-7bbfcb1d95b8}, !- Space or SpaceType Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79ff9fbf-63fb-454a-b8c0-743d47adbd3b}, !- Handle
  Perimeter_ZN_3 Infiltration,            !- Name
  {bb97cae6-ab6e-4ca9-a862-a3e532ee5e5d}, !- Space or SpaceType Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8e2cdb98-0c66-40ec-8206-41194b039720}, !- Handle
  Perimeter_ZN_4 Infiltration,            !- Name
  {f9fb4430-2ed2-4cfb-bf10-1172712402a2}, !- Space or SpaceType Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00102523210129173,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {7b925e82-14a3-4652-989a-e8efd19bd253}, !- Handle
  Schedule Ruleset 3,                     !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  {f9d20395-db4d-4404-98cd-6675b4792ef0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9d20395-db4d-4404-98cd-6675b4792ef0}, !- Handle
  Schedule Day 36,                        !- Name
  {bf7369f3-9ac3-4a07-9406-10dc3b50e927}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights:Definition,
  {3aac0029-feec-4a3b-a293-dd4e9c11075f}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.15;                                   !- Design Level {W}

OS:Exterior:Lights,
  {e0b27993-5022-43b7-b051-c14d6078a4bb}, !- Handle
  Parking Areas and Drives,               !- Name
  {3aac0029-feec-4a3b-a293-dd4e9c11075f}, !- Exterior Lights Definition Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8913.32498914998,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {bb5174b4-f4e3-456a-93a1-55ec031c633f}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.2;                                    !- Design Level {W}

OS:Exterior:Lights,
  {e8198728-a10f-499c-8bf2-a9fc72d9f2c3}, !- Handle
  Building Facades,                       !- Name
  {bb5174b4-f4e3-456a-93a1-55ec031c633f}, !- Exterior Lights Definition Name
  {7b925e82-14a3-4652-989a-e8efd19bd253}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  3030.20224096004,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {59b02598-531a-4022-8d0c-cde1fc35925d}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {f77d6302-85f8-4556-906c-9f3e5cfa6fdb}, !- Handle
  Main Entries,                           !- Name
  {59b02598-531a-4022-8d0c-cde1fc35925d}, !- Exterior Lights Definition Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8.80328393990121,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {abf8be70-5060-4a0f-95b8-772bc2def01f}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  20;                                     !- Design Level {W}

OS:Exterior:Lights,
  {11115ced-d472-42fd-9040-2a6a5e78395b}, !- Handle
  Other Doors,                            !- Name
  {abf8be70-5060-4a0f-95b8-772bc2def01f}, !- Exterior Lights Definition Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  4.40164196995061,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:WaterUse:Connections,
  {afb77986-bac4-4494-9ae7-75f5cae3fe27}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 WUC 0.05gpm at 140F, !- Name
  {64b34fd8-79c3-4264-9498-71b3fcba6443}, !- Inlet Node Name
  {7d5287d5-878f-43cd-8bef-d911a2ee5ebe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc3c469d-ed71-4273-ab78-12c0da227d1c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b950329-4d2d-4269-89a6-6aec51ab45fe}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Service Water Use Def 0.05gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.15453989845126e-06,                   !- Peak Flow Rate {m3/s}
  {86f15d97-6133-4a22-86d6-91bb124db0c4}, !- Target Temperature Schedule Name
  {5a3a267d-72f3-48c1-bb08-a75dd4c58dc1}, !- Sensible Fraction Schedule Name
  {a0c44158-dbfa-4caa-a768-2d017c5cd416}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {86f15d97-6133-4a22-86d6-91bb124db0c4}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  {8706d233-97ae-4aa2-9e5d-e7de36eb5cc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8706d233-97ae-4aa2-9e5d-e7de36eb5cc9}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc3c469d-ed71-4273-ab78-12c0da227d1c}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Service Water Use 0.05gpm at 140F, !- Name
  {6b950329-4d2d-4269-89a6-6aec51ab45fe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {d22f957e-0cb9-478d-bb12-742b9f58e057}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {1795dcba-d9ad-44cd-8516-a5f32e0ccfd5}, !- Handle
  Office Shared Service Water Loop,       !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {6f0f433e-5438-4e4e-aef6-721ec29c3bc0}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c9827e34-b6f1-4b96-bd1c-9a6521911c5c}, !- Plant Side Inlet Node Name
  {82f4ad57-c1fb-43b8-a7df-329e39de7764}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {20f917c6-94bd-4ba7-b9ea-a5520fe8c570}, !- Demand Side Inlet Node Name
  {a8778edc-106e-419f-8c0f-b74ed867fdd7}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {23620dd2-c04b-45ea-8116-edffc2499a22}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1c1d9c61-1c2d-4a0b-b31c-fe3d8ecdc712}, !- Demand Mixer Name
  {dfb5083c-5b56-4a99-adf3-4dd521acc65a}, !- Demand Splitter Name
  {81997aa9-7f8e-4368-be53-569258e6fc96}, !- Supply Mixer Name
  {4e1479df-11bd-4e65-a9f9-9179ffe52fae}; !- Supply Splitter Name

OS:Node,
  {06f93219-4c45-420e-a571-eeae302e01ee}, !- Handle
  Office Shared Service Water Loop Supply Inlet Node, !- Name
  {c9827e34-b6f1-4b96-bd1c-9a6521911c5c}, !- Inlet Port
  {02a80abc-b837-4571-8e6a-3b8deb6c2925}; !- Outlet Port

OS:Node,
  {6f0f433e-5438-4e4e-aef6-721ec29c3bc0}, !- Handle
  Office Shared Service Water Loop Supply Outlet Node, !- Name
  {447aafb0-4237-4b81-b332-d813d6875d6b}, !- Inlet Port
  {82f4ad57-c1fb-43b8-a7df-329e39de7764}; !- Outlet Port

OS:Node,
  {c73286a3-1be8-49de-bf31-876eb08b7378}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Inlet Water Node, !- Name
  {9ee4d3c6-2fe6-4a43-9097-cac97e0d0ad8}, !- Inlet Port
  {0cf11899-d0ed-41b8-85f9-6911750b87c3}; !- Outlet Port

OS:Connector:Mixer,
  {81997aa9-7f8e-4368-be53-569258e6fc96}, !- Handle
  Connector Mixer 1,                      !- Name
  {a7e793fc-c684-4dee-a353-8118e51b14f4}, !- Outlet Branch Name
  {412a01eb-93b7-41e2-b8a8-c0bc71ee9277}, !- Inlet Branch Name 1
  {e418fcd0-f8a0-437e-9404-167e3e36cdd4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {4e1479df-11bd-4e65-a9f9-9179ffe52fae}, !- Handle
  Connector Splitter 1,                   !- Name
  {72ccd1ae-285e-4664-8044-3e0f93e79ee3}, !- Inlet Branch Name
  {9ee4d3c6-2fe6-4a43-9097-cac97e0d0ad8}, !- Outlet Branch Name 1
  {f1c4d087-02b6-44ea-a336-934c2691de76}; !- Outlet Branch Name 2

OS:Connection,
  {c9827e34-b6f1-4b96-bd1c-9a6521911c5c}, !- Handle
  {a32bf335-c2c2-4316-ad79-922e37c993ff}, !- Name
  {1795dcba-d9ad-44cd-8516-a5f32e0ccfd5}, !- Source Object
  14,                                     !- Outlet Port
  {06f93219-4c45-420e-a571-eeae302e01ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee4d3c6-2fe6-4a43-9097-cac97e0d0ad8}, !- Handle
  {6f6d2d22-e3a4-4513-a345-627e37dabcd1}, !- Name
  {4e1479df-11bd-4e65-a9f9-9179ffe52fae}, !- Source Object
  3,                                      !- Outlet Port
  {c73286a3-1be8-49de-bf31-876eb08b7378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82f4ad57-c1fb-43b8-a7df-329e39de7764}, !- Handle
  {f74b40b8-d1c1-40b2-b55d-4bc315c794c9}, !- Name
  {6f0f433e-5438-4e4e-aef6-721ec29c3bc0}, !- Source Object
  3,                                      !- Outlet Port
  {1795dcba-d9ad-44cd-8516-a5f32e0ccfd5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {351fe53e-cc97-4007-9f6d-ee3056fcc82f}, !- Handle
  Office Shared Service Water Loop Demand Inlet Node, !- Name
  {20f917c6-94bd-4ba7-b9ea-a5520fe8c570}, !- Inlet Port
  {e2393655-ca8f-462a-9ef8-d9d945b24c9a}; !- Outlet Port

OS:Node,
  {d4e34721-9c76-4db4-9b74-c76572d05500}, !- Handle
  Office Shared Service Water Loop Demand Outlet Node, !- Name
  {cc8c59bd-cb61-4545-9078-e2884d1ab8e8}, !- Inlet Port
  {a8778edc-106e-419f-8c0f-b74ed867fdd7}; !- Outlet Port

OS:Node,
  {9de52491-fc04-4f89-beaf-275450752718}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {91c21427-4cc4-42a4-80ee-4473239e833f}, !- Inlet Port
  {6d4ec9a5-f791-403b-abef-ead03f7d4695}; !- Outlet Port

OS:Connector:Mixer,
  {1c1d9c61-1c2d-4a0b-b31c-fe3d8ecdc712}, !- Handle
  Connector Mixer 2,                      !- Name
  {39df3953-a5db-4d48-b39d-69398652d63e}, !- Outlet Branch Name
  {20b2f2ad-a1cc-451f-8302-7ef7cd4d9c26}, !- Inlet Branch Name 1
  {241628c4-aab6-432b-a3c3-3331208f380a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {dfb5083c-5b56-4a99-adf3-4dd521acc65a}, !- Handle
  Connector Splitter 2,                   !- Name
  {b8821ecb-f189-4a20-8b8e-ae401523ef6f}, !- Inlet Branch Name
  {91c21427-4cc4-42a4-80ee-4473239e833f}, !- Outlet Branch Name 1
  {c719b91d-2dba-4407-b1de-34ff99a23e0b}; !- Outlet Branch Name 2

OS:Connection,
  {20f917c6-94bd-4ba7-b9ea-a5520fe8c570}, !- Handle
  {3d57ad7d-4743-4fdc-8bfe-9f6f2e56b380}, !- Name
  {1795dcba-d9ad-44cd-8516-a5f32e0ccfd5}, !- Source Object
  17,                                     !- Outlet Port
  {351fe53e-cc97-4007-9f6d-ee3056fcc82f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91c21427-4cc4-42a4-80ee-4473239e833f}, !- Handle
  {29b58449-7231-40af-8365-391cbe898f1a}, !- Name
  {dfb5083c-5b56-4a99-adf3-4dd521acc65a}, !- Source Object
  3,                                      !- Outlet Port
  {9de52491-fc04-4f89-beaf-275450752718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8778edc-106e-419f-8c0f-b74ed867fdd7}, !- Handle
  {24175256-eaff-429f-8133-e82911791fab}, !- Name
  {d4e34721-9c76-4db4-9b74-c76572d05500}, !- Source Object
  3,                                      !- Outlet Port
  {1795dcba-d9ad-44cd-8516-a5f32e0ccfd5}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {00a12b7f-0b93-4e95-b15f-7754dd439a88}, !- Handle
  {1795dcba-d9ad-44cd-8516-a5f32e0ccfd5}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {23620dd2-c04b-45ea-8116-edffc2499a22}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {fe2fe337-1a26-4ec5-aa54-8c88eb9c407f}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f1634243-2ea3-478c-b35d-420e17e3ac27}, !- Handle
  Service Water Loop Temp - 140F 1,       !- Name
  {fe2fe337-1a26-4ec5-aa54-8c88eb9c407f}, !- Schedule Type Limits Name
  {2e6ca4a4-4741-4605-9843-309895be4db4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e6ca4a4-4741-4605-9843-309895be4db4}, !- Handle
  Service Water Loop Temp - 140F Default 1, !- Name
  {fe2fe337-1a26-4ec5-aa54-8c88eb9c407f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ea31675f-be64-49a4-8a38-76c9ccd1fb3d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f1634243-2ea3-478c-b35d-420e17e3ac27}, !- Schedule Name
  {6f0f433e-5438-4e4e-aef6-721ec29c3bc0}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {e12bac2b-affa-4d77-be59-11490d6a1924}, !- Handle
  Office Shared Service Water Loop Circulator Pump, !- Name
  {02a80abc-b837-4571-8e6a-3b8deb6c2925}, !- Inlet Node Name
  {7c86edcb-bf37-4d68-89df-c9d7f85b25f2}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fd90ca08-980c-4b0f-8201-cc5dfe0b2e06}, !- Handle
  Office Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {7c86edcb-bf37-4d68-89df-c9d7f85b25f2}, !- Inlet Port
  {72ccd1ae-285e-4664-8044-3e0f93e79ee3}; !- Outlet Port

OS:Connection,
  {02a80abc-b837-4571-8e6a-3b8deb6c2925}, !- Handle
  {794181d5-5030-49e2-89be-f10c83c9b185}, !- Name
  {06f93219-4c45-420e-a571-eeae302e01ee}, !- Source Object
  3,                                      !- Outlet Port
  {e12bac2b-affa-4d77-be59-11490d6a1924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c86edcb-bf37-4d68-89df-c9d7f85b25f2}, !- Handle
  {256b437f-1710-4b13-b536-ef5586864da3}, !- Name
  {e12bac2b-affa-4d77-be59-11490d6a1924}, !- Source Object
  3,                                      !- Outlet Port
  {fd90ca08-980c-4b0f-8201-cc5dfe0b2e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72ccd1ae-285e-4664-8044-3e0f93e79ee3}, !- Handle
  {d1594094-f778-4f29-b541-83356b20cd6c}, !- Name
  {fd90ca08-980c-4b0f-8201-cc5dfe0b2e06}, !- Source Object
  3,                                      !- Outlet Port
  {4e1479df-11bd-4e65-a9f9-9179ffe52fae}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {c24152e7-d34e-4363-aa9f-d31f2e847af5}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {011b20a2-1655-44ca-acb1-9eda5c469d8a}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  {f1634243-2ea3-478c-b35d-420e17e3ac27}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  923.18267357128,                        !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {153f8aa7-c879-463e-b665-7430e64f8f90}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.431160872517085,                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.431160872517085,                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0cf11899-d0ed-41b8-85f9-6911750b87c3}, !- Use Side Inlet Node Name
  {bcb5978b-e7a9-4e08-8495-1bbc0078b8f4}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {153f8aa7-c879-463e-b665-7430e64f8f90}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {c24152e7-d34e-4363-aa9f-d31f2e847af5}, !- Schedule Type Limits Name
  {7a420d81-7818-4142-bc86-a299d184731d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a420d81-7818-4142-bc86-a299d184731d}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {c24152e7-d34e-4363-aa9f-d31f2e847af5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {aca9ddd1-0c44-4072-9ea6-6684e6a6a19c}, !- Handle
  40gal NaturalGas Water Heater - 3kBtu/hr Supply Outlet Water Node, !- Name
  {bcb5978b-e7a9-4e08-8495-1bbc0078b8f4}, !- Inlet Port
  {412a01eb-93b7-41e2-b8a8-c0bc71ee9277}; !- Outlet Port

OS:Connection,
  {0cf11899-d0ed-41b8-85f9-6911750b87c3}, !- Handle
  {eb92c9d3-84d3-4ae5-bfbf-f3e22d18b5c1}, !- Name
  {c73286a3-1be8-49de-bf31-876eb08b7378}, !- Source Object
  3,                                      !- Outlet Port
  {011b20a2-1655-44ca-acb1-9eda5c469d8a}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {bcb5978b-e7a9-4e08-8495-1bbc0078b8f4}, !- Handle
  {b95543d9-08e2-4e82-89e8-ec98c9d38610}, !- Name
  {011b20a2-1655-44ca-acb1-9eda5c469d8a}, !- Source Object
  32,                                     !- Outlet Port
  {aca9ddd1-0c44-4072-9ea6-6684e6a6a19c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {412a01eb-93b7-41e2-b8a8-c0bc71ee9277}, !- Handle
  {578c1c4b-2d68-4dab-a9cb-932b5ce81fba}, !- Name
  {aca9ddd1-0c44-4072-9ea6-6684e6a6a19c}, !- Source Object
  3,                                      !- Outlet Port
  {81997aa9-7f8e-4368-be53-569258e6fc96}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {3762d537-7e35-435b-93fb-992c9d4263fb}, !- Handle
  {011b20a2-1655-44ca-acb1-9eda5c469d8a}; !- Object Name

OS:Schedule:Ruleset,
  {ffc6b37a-d41d-4c78-b8cf-f5707a247670}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  {c1e352ae-3b6d-485e-8ed0-2a3dfe64d637}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1e352ae-3b6d-485e-8ed0-2a3dfe64d637}, !- Handle
  Office Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e6fa350-b52b-45c7-aa6d-7e03c0c16406}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  {fd6c4e60-04f6-4e00-8324-ec62d2577075}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd6c4e60-04f6-4e00-8324-ec62d2577075}, !- Handle
  Office Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {aa743550-5589-40e4-bed0-53cdf824dd83}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {79228860-b06a-4505-90a8-0f8599720c90}, !- Handle
  Copper pipe 0.75in type L with 0.5in fiberglass batt, !- Name
  ,                                       !- Surface Rendering Name
  {ee0357c7-f505-4700-af16-244fe2da4d0d}, !- Layer 1
  {aa743550-5589-40e4-bed0-53cdf824dd83}; !- Layer 2

OS:Material,
  {ee0357c7-f505-4700-af16-244fe2da4d0d}, !- Handle
  Fiberglass batt 0.5in,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.06634482887757,                       !- Conductivity {W/m-K}
  11.2129243617721,                       !- Density {kg/m3}
  837.36,                                 !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Pipe:Indoor,
  {6b341cd7-1384-4a17-9a35-4b7e30e43054}, !- Handle
  Office Shared Service Water Loop Pipe 148.35164255832504ft, !- Name
  {79228860-b06a-4505-90a8-0f8599720c90}, !- Construction
  {e2393655-ca8f-462a-9ef8-d9d945b24c9a}, !- Fluid Inlet Node
  {2681d650-a4c3-46b1-92ac-8f2b164e8a26}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {ffc6b37a-d41d-4c78-b8cf-f5707a247670}, !- Ambient Temperature Schedule
  {2e6fa350-b52b-45c7-aa6d-7e03c0c16406}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  45.2175806517775;                       !- Pipe Length {m}

OS:Node,
  {aa13d837-6cfe-4131-af29-e95252b3225f}, !- Handle
  Office Shared Service Water Loop Pipe 148.35164255832504ft Outlet Water Node, !- Name
  {2681d650-a4c3-46b1-92ac-8f2b164e8a26}, !- Inlet Port
  {b8821ecb-f189-4a20-8b8e-ae401523ef6f}; !- Outlet Port

OS:Connection,
  {e2393655-ca8f-462a-9ef8-d9d945b24c9a}, !- Handle
  {68defc70-93e6-4d85-a6bd-6f7c6acd1452}, !- Name
  {351fe53e-cc97-4007-9f6d-ee3056fcc82f}, !- Source Object
  3,                                      !- Outlet Port
  {6b341cd7-1384-4a17-9a35-4b7e30e43054}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2681d650-a4c3-46b1-92ac-8f2b164e8a26}, !- Handle
  {e9a0defb-94ea-4e0f-ba57-7a208e978587}, !- Name
  {6b341cd7-1384-4a17-9a35-4b7e30e43054}, !- Source Object
  4,                                      !- Outlet Port
  {aa13d837-6cfe-4131-af29-e95252b3225f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8821ecb-f189-4a20-8b8e-ae401523ef6f}, !- Handle
  {278c9c72-33a9-49db-b324-6f476cd1ae5d}, !- Name
  {aa13d837-6cfe-4131-af29-e95252b3225f}, !- Source Object
  3,                                      !- Outlet Port
  {dfb5083c-5b56-4a99-adf3-4dd521acc65a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {47c9e194-679c-4c8c-9b8f-c99427653f3c}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {82c9e817-673b-4b6f-9ba2-9c2054045707}, !- Inlet Node Name
  {daa80f39-7a7f-421f-971b-9ba64f4b36d8}; !- Outlet Node Name

OS:Node,
  {c1579673-1b27-47d1-b50b-b378589f69ab}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f1c4d087-02b6-44ea-a336-934c2691de76}, !- Inlet Port
  {82c9e817-673b-4b6f-9ba2-9c2054045707}; !- Outlet Port

OS:Connection,
  {f1c4d087-02b6-44ea-a336-934c2691de76}, !- Handle
  {a1372647-e620-4077-a8d2-fcdff0d5fe3a}, !- Name
  {4e1479df-11bd-4e65-a9f9-9179ffe52fae}, !- Source Object
  4,                                      !- Outlet Port
  {c1579673-1b27-47d1-b50b-b378589f69ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1619f9ce-0a54-4d04-bdbb-118987f92f18}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {daa80f39-7a7f-421f-971b-9ba64f4b36d8}, !- Inlet Port
  {e418fcd0-f8a0-437e-9404-167e3e36cdd4}; !- Outlet Port

OS:Connection,
  {82c9e817-673b-4b6f-9ba2-9c2054045707}, !- Handle
  {57a1a720-8eaa-4ed8-93bd-ab0d0dec2a59}, !- Name
  {c1579673-1b27-47d1-b50b-b378589f69ab}, !- Source Object
  3,                                      !- Outlet Port
  {47c9e194-679c-4c8c-9b8f-c99427653f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daa80f39-7a7f-421f-971b-9ba64f4b36d8}, !- Handle
  {439cf96c-bb49-4745-98a7-fbca57805222}, !- Name
  {47c9e194-679c-4c8c-9b8f-c99427653f3c}, !- Source Object
  3,                                      !- Outlet Port
  {1619f9ce-0a54-4d04-bdbb-118987f92f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e418fcd0-f8a0-437e-9404-167e3e36cdd4}, !- Handle
  {962b1915-2060-4625-a751-51b6b8593517}, !- Name
  {1619f9ce-0a54-4d04-bdbb-118987f92f18}, !- Source Object
  3,                                      !- Outlet Port
  {81997aa9-7f8e-4368-be53-569258e6fc96}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3a27bcc1-9bcf-4886-9be5-282552062bdb}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {6d4ec9a5-f791-403b-abef-ead03f7d4695}, !- Inlet Node Name
  {dc49f166-082d-44f4-bd1d-a2f7c222cc76}; !- Outlet Node Name

OS:Node,
  {ae016817-c61d-4f1c-beec-1829fa2de23b}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {dc49f166-082d-44f4-bd1d-a2f7c222cc76}, !- Inlet Port
  {20b2f2ad-a1cc-451f-8302-7ef7cd4d9c26}; !- Outlet Port

OS:Connection,
  {6d4ec9a5-f791-403b-abef-ead03f7d4695}, !- Handle
  {6c98bc81-267e-4f64-8827-a732423d2392}, !- Name
  {9de52491-fc04-4f89-beaf-275450752718}, !- Source Object
  3,                                      !- Outlet Port
  {3a27bcc1-9bcf-4886-9be5-282552062bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc49f166-082d-44f4-bd1d-a2f7c222cc76}, !- Handle
  {8347d02f-d7c5-43c7-a682-fbc7d4d2420a}, !- Name
  {3a27bcc1-9bcf-4886-9be5-282552062bdb}, !- Source Object
  3,                                      !- Outlet Port
  {ae016817-c61d-4f1c-beec-1829fa2de23b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b2f2ad-a1cc-451f-8302-7ef7cd4d9c26}, !- Handle
  {03979b32-b2b8-4ab9-9a97-565f1f0d4ded}, !- Name
  {ae016817-c61d-4f1c-beec-1829fa2de23b}, !- Source Object
  3,                                      !- Outlet Port
  {1c1d9c61-1c2d-4a0b-b31c-fe3d8ecdc712}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c9c1fde0-53a8-4eb9-b284-e8561292a6b2}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {7a22f9d2-88fc-4bd2-82ec-5533868a03e9}, !- Inlet Node Name
  {447aafb0-4237-4b81-b332-d813d6875d6b}; !- Outlet Node Name

OS:Node,
  {37858a64-bfd3-4e80-a0ee-65c7a0eff9f3}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {a7e793fc-c684-4dee-a353-8118e51b14f4}, !- Inlet Port
  {7a22f9d2-88fc-4bd2-82ec-5533868a03e9}; !- Outlet Port

OS:Connection,
  {a7e793fc-c684-4dee-a353-8118e51b14f4}, !- Handle
  {509bb5c3-4543-482c-806b-7b6f555352f7}, !- Name
  {81997aa9-7f8e-4368-be53-569258e6fc96}, !- Source Object
  2,                                      !- Outlet Port
  {37858a64-bfd3-4e80-a0ee-65c7a0eff9f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a22f9d2-88fc-4bd2-82ec-5533868a03e9}, !- Handle
  {49770448-731d-4430-83ae-9a4507ae73ae}, !- Name
  {37858a64-bfd3-4e80-a0ee-65c7a0eff9f3}, !- Source Object
  3,                                      !- Outlet Port
  {c9c1fde0-53a8-4eb9-b284-e8561292a6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {447aafb0-4237-4b81-b332-d813d6875d6b}, !- Handle
  {9d4efe57-7c12-4ac8-b7f7-ce835aeec983}, !- Name
  {c9c1fde0-53a8-4eb9-b284-e8561292a6b2}, !- Source Object
  3,                                      !- Outlet Port
  {6f0f433e-5438-4e4e-aef6-721ec29c3bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {813f6ff5-3d7f-4108-9b08-51fff2098c76}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {be91ae24-6e5e-4538-8ca8-8df0a89f1f76}, !- Inlet Node Name
  {cc8c59bd-cb61-4545-9078-e2884d1ab8e8}; !- Outlet Node Name

OS:Node,
  {58681a00-e5cf-472a-a641-0f135f8281eb}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {39df3953-a5db-4d48-b39d-69398652d63e}, !- Inlet Port
  {be91ae24-6e5e-4538-8ca8-8df0a89f1f76}; !- Outlet Port

OS:Connection,
  {39df3953-a5db-4d48-b39d-69398652d63e}, !- Handle
  {135a7c97-3a70-41aa-ab8e-858137cdb092}, !- Name
  {1c1d9c61-1c2d-4a0b-b31c-fe3d8ecdc712}, !- Source Object
  2,                                      !- Outlet Port
  {58681a00-e5cf-472a-a641-0f135f8281eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be91ae24-6e5e-4538-8ca8-8df0a89f1f76}, !- Handle
  {e48bbc45-ab1f-4308-907c-bac3780382b9}, !- Name
  {58681a00-e5cf-472a-a641-0f135f8281eb}, !- Source Object
  3,                                      !- Outlet Port
  {813f6ff5-3d7f-4108-9b08-51fff2098c76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc8c59bd-cb61-4545-9078-e2884d1ab8e8}, !- Handle
  {6230fbb4-9237-479b-86c8-be6669015a17}, !- Name
  {813f6ff5-3d7f-4108-9b08-51fff2098c76}, !- Source Object
  3,                                      !- Outlet Port
  {d4e34721-9c76-4db4-9b74-c76572d05500}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47333abc-b9ba-44dc-8386-d423b238b0d5}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 WUC 0.05gpm at 140F Inlet Water Node, !- Name
  {c719b91d-2dba-4407-b1de-34ff99a23e0b}, !- Inlet Port
  {64b34fd8-79c3-4264-9498-71b3fcba6443}; !- Outlet Port

OS:Connection,
  {c719b91d-2dba-4407-b1de-34ff99a23e0b}, !- Handle
  {18e0799b-d52b-4cf9-adf0-4ce25fad61ba}, !- Name
  {dfb5083c-5b56-4a99-adf3-4dd521acc65a}, !- Source Object
  4,                                      !- Outlet Port
  {47333abc-b9ba-44dc-8386-d423b238b0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d0e48a5-73e8-49ab-830e-edcc85861cd1}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 WUC 0.05gpm at 140F Outlet Water Node, !- Name
  {7d5287d5-878f-43cd-8bef-d911a2ee5ebe}, !- Inlet Port
  {241628c4-aab6-432b-a3c3-3331208f380a}; !- Outlet Port

OS:Connection,
  {64b34fd8-79c3-4264-9498-71b3fcba6443}, !- Handle
  {8a060d64-4c09-47fd-831d-0d072734792a}, !- Name
  {47333abc-b9ba-44dc-8386-d423b238b0d5}, !- Source Object
  3,                                      !- Outlet Port
  {afb77986-bac4-4494-9ae7-75f5cae3fe27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d5287d5-878f-43cd-8bef-d911a2ee5ebe}, !- Handle
  {b9974cff-f748-4de7-b1d1-81b0ebcdf1e9}, !- Name
  {afb77986-bac4-4494-9ae7-75f5cae3fe27}, !- Source Object
  3,                                      !- Outlet Port
  {4d0e48a5-73e8-49ab-830e-edcc85861cd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {241628c4-aab6-432b-a3c3-3331208f380a}, !- Handle
  {5d2d7348-3072-448b-9f71-7d0293c380a5}, !- Name
  {4d0e48a5-73e8-49ab-830e-edcc85861cd1}, !- Source Object
  3,                                      !- Outlet Port
  {1c1d9c61-1c2d-4a0b-b31c-fe3d8ecdc712}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {4aea64b2-ac82-467d-802a-22967ea77778}, !- Handle
  Office Attic - 90.1-2004 Thermostat;    !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {aef19b5c-1a55-404f-adf8-e6fbe9b6c235}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat, !- Name
  {75efb17c-0306-4cb9-b33a-74545db8f7fb}, !- Heating Setpoint Temperature Schedule Name
  {33c7ae2a-8392-4e3c-9767-cf0bf12f34d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8974856b-37e6-46b2-aa72-9b8412809595}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 1, !- Name
  {75efb17c-0306-4cb9-b33a-74545db8f7fb}, !- Heating Setpoint Temperature Schedule Name
  {33c7ae2a-8392-4e3c-9767-cf0bf12f34d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4569774d-0fb4-4480-b4b9-cc7ae016bd42}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 2, !- Name
  {75efb17c-0306-4cb9-b33a-74545db8f7fb}, !- Heating Setpoint Temperature Schedule Name
  {33c7ae2a-8392-4e3c-9767-cf0bf12f34d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ac4d4bb-fff5-4b4b-a01d-7edbdad51419}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 3, !- Name
  {75efb17c-0306-4cb9-b33a-74545db8f7fb}, !- Heating Setpoint Temperature Schedule Name
  {33c7ae2a-8392-4e3c-9767-cf0bf12f34d5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2976b29f-fadc-410f-a7ec-a6adc9aa565f}, !- Handle
  Office WholeBuilding - Sm Office - 90.1-2004 Thermostat 4, !- Name
  {75efb17c-0306-4cb9-b33a-74545db8f7fb}, !- Heating Setpoint Temperature Schedule Name
  {33c7ae2a-8392-4e3c-9767-cf0bf12f34d5}; !- Cooling Setpoint Temperature Schedule Name

OS:PlantLoop,
  {2f1499b5-0240-4fe4-9e28-ea5af65118c6}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {9f0a16ec-10d5-4707-94a9-bee1d14bffbd}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {69bed643-ba1f-46d9-9adf-f019b083a25f}, !- Plant Side Inlet Node Name
  {27220fd0-ff57-4f96-9dfb-ebb5fc193993}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {06a703d5-bff8-4f0d-bf4e-8fae36379991}, !- Demand Side Inlet Node Name
  {de731bcb-2db1-410a-85bf-836b4846cd49}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {262b56f9-ce74-41c3-9536-aa427bd22284}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6783bc5d-b8ec-450c-bba6-ae6b826f38ba}, !- Demand Mixer Name
  {1c68b713-542e-4881-aa30-fb2ab38a324d}, !- Demand Splitter Name
  {32080526-7196-48ad-87ca-ad7e9a0531cc}, !- Supply Mixer Name
  {6fa36f3b-2b27-49ab-a8a9-fde267fe70d4}; !- Supply Splitter Name

OS:Node,
  {fab2573a-8af2-47d7-ba09-30ff0977ecd7}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {69bed643-ba1f-46d9-9adf-f019b083a25f}, !- Inlet Port
  {72a916b6-116a-4958-a880-fbc6dd771a33}; !- Outlet Port

OS:Node,
  {9f0a16ec-10d5-4707-94a9-bee1d14bffbd}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {44ef9dd1-b795-4ad7-8788-7c92bc3321e3}, !- Inlet Port
  {27220fd0-ff57-4f96-9dfb-ebb5fc193993}; !- Outlet Port

OS:Node,
  {dc6413b1-7676-43bf-8393-8082d02aa274}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Name
  {9da71e5f-8084-43ec-afe9-859960d67a47}, !- Inlet Port
  {0a0e66f1-6a19-4d80-9222-8ac1e0c73863}; !- Outlet Port

OS:Connector:Mixer,
  {32080526-7196-48ad-87ca-ad7e9a0531cc}, !- Handle
  Connector Mixer 3,                      !- Name
  {725adb1d-7fe2-4ec2-903b-18b17acbe857}, !- Outlet Branch Name
  {3aaab9a9-5843-4a8a-8c48-7ffea1141104}, !- Inlet Branch Name 1
  {05d20d57-1c65-4d64-bded-5f4aba7f871f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6fa36f3b-2b27-49ab-a8a9-fde267fe70d4}, !- Handle
  Connector Splitter 3,                   !- Name
  {929bbc2d-c428-4bf5-99b5-997c122ccc8c}, !- Inlet Branch Name
  {9da71e5f-8084-43ec-afe9-859960d67a47}, !- Outlet Branch Name 1
  {7a57dd4b-9964-4752-8def-2dccc1ff1fb4}; !- Outlet Branch Name 2

OS:Connection,
  {69bed643-ba1f-46d9-9adf-f019b083a25f}, !- Handle
  {bf9d2db8-3cf3-4ff2-95a7-fe6d44541d7a}, !- Name
  {2f1499b5-0240-4fe4-9e28-ea5af65118c6}, !- Source Object
  14,                                     !- Outlet Port
  {fab2573a-8af2-47d7-ba09-30ff0977ecd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9da71e5f-8084-43ec-afe9-859960d67a47}, !- Handle
  {1d6bfcfe-531c-42cb-a94e-184081308b25}, !- Name
  {6fa36f3b-2b27-49ab-a8a9-fde267fe70d4}, !- Source Object
  3,                                      !- Outlet Port
  {dc6413b1-7676-43bf-8393-8082d02aa274}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27220fd0-ff57-4f96-9dfb-ebb5fc193993}, !- Handle
  {8dc5cba3-44aa-4708-a587-701712cba51e}, !- Name
  {9f0a16ec-10d5-4707-94a9-bee1d14bffbd}, !- Source Object
  3,                                      !- Outlet Port
  {2f1499b5-0240-4fe4-9e28-ea5af65118c6}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {79c3390f-2ca6-4c87-ba4e-0375ad5474ed}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {06a703d5-bff8-4f0d-bf4e-8fae36379991}, !- Inlet Port
  {7fdf9ba9-59b6-432d-876b-76add44b0e4d}; !- Outlet Port

OS:Node,
  {d3ab8024-80fc-4fd9-a190-ac4cdcd4dd31}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {dade1a7c-3902-44a2-b3ce-5e5cdd0a131c}, !- Inlet Port
  {de731bcb-2db1-410a-85bf-836b4846cd49}; !- Outlet Port

OS:Node,
  {da780246-a1fb-47ed-bd49-815be7a4c9bc}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {04c1a36c-adaa-40f1-a3e4-963954094a8a}, !- Inlet Port
  {0cd7202b-ea5a-4dd8-9f1f-a306bfcab631}; !- Outlet Port

OS:Connector:Mixer,
  {6783bc5d-b8ec-450c-bba6-ae6b826f38ba}, !- Handle
  Connector Mixer 4,                      !- Name
  {87862f86-bdaa-4d6b-9966-083d4e93b6dd}, !- Outlet Branch Name
  {f112f536-aa5e-4d08-973d-ec69358cdefd}, !- Inlet Branch Name 1
  {86e84c0b-71ad-44e8-a9fb-6e35f8600c2a}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1c68b713-542e-4881-aa30-fb2ab38a324d}, !- Handle
  Connector Splitter 4,                   !- Name
  {b3f6f388-ffa5-4110-8fef-8216002b9cb1}, !- Inlet Branch Name
  {04c1a36c-adaa-40f1-a3e4-963954094a8a}, !- Outlet Branch Name 1
  {f49f8e29-d252-4d78-ac65-a0849d338439}; !- Outlet Branch Name 2

OS:Connection,
  {06a703d5-bff8-4f0d-bf4e-8fae36379991}, !- Handle
  {14b086c2-d360-4e3c-b55f-befc7a68944e}, !- Name
  {2f1499b5-0240-4fe4-9e28-ea5af65118c6}, !- Source Object
  17,                                     !- Outlet Port
  {79c3390f-2ca6-4c87-ba4e-0375ad5474ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c1a36c-adaa-40f1-a3e4-963954094a8a}, !- Handle
  {1278b7fc-8bf3-460d-8a81-b7e216deec0c}, !- Name
  {1c68b713-542e-4881-aa30-fb2ab38a324d}, !- Source Object
  3,                                      !- Outlet Port
  {da780246-a1fb-47ed-bd49-815be7a4c9bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de731bcb-2db1-410a-85bf-836b4846cd49}, !- Handle
  {ae0280d2-7fe4-4547-a66f-dda265fcc310}, !- Name
  {d3ab8024-80fc-4fd9-a190-ac4cdcd4dd31}, !- Source Object
  3,                                      !- Outlet Port
  {2f1499b5-0240-4fe4-9e28-ea5af65118c6}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {2ab98076-759c-428c-8c08-2e3874195cf7}, !- Handle
  {2f1499b5-0240-4fe4-9e28-ea5af65118c6}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {262b56f9-ce74-41c3-9536-aa427bd22284}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:SetpointManager:FollowOutdoorAirTemperature,
  {4b403b29-1e54-406a-9349-dd616fddeb82}, !- Handle
  Condenser Water Loop Setpoint Manager Follow OATwb with 7.0F Approach, !- Name
  Temperature,                            !- Control Variable
  OutdoorAirWetBulb,                      !- Reference Temperature Type
  3.88888888888889,                       !- Offset Temperature Difference {deltaC}
  29.4444444444445,                       !- Maximum Setpoint Temperature {C}
  21.1111111111111,                       !- Minimum Setpoint Temperature {C}
  {9f0a16ec-10d5-4707-94a9-bee1d14bffbd}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {f0f5aed0-61a0-4b04-89e3-303af5338a30}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {72a916b6-116a-4958-a880-fbc6dd771a33}, !- Inlet Node Name
  {e52e391e-e219-47ca-be34-0af0f0c580d6}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a80be9a8-c6d5-4bf6-96cd-8d37735492ac}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {e52e391e-e219-47ca-be34-0af0f0c580d6}, !- Inlet Port
  {929bbc2d-c428-4bf5-99b5-997c122ccc8c}; !- Outlet Port

OS:Connection,
  {72a916b6-116a-4958-a880-fbc6dd771a33}, !- Handle
  {2497ba08-8da2-4297-9cfd-9b7cb21eef13}, !- Name
  {fab2573a-8af2-47d7-ba09-30ff0977ecd7}, !- Source Object
  3,                                      !- Outlet Port
  {f0f5aed0-61a0-4b04-89e3-303af5338a30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52e391e-e219-47ca-be34-0af0f0c580d6}, !- Handle
  {0687da97-fa8f-4c51-b7dd-67fc00e52a5d}, !- Name
  {f0f5aed0-61a0-4b04-89e3-303af5338a30}, !- Source Object
  3,                                      !- Outlet Port
  {a80be9a8-c6d5-4bf6-96cd-8d37735492ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {929bbc2d-c428-4bf5-99b5-997c122ccc8c}, !- Handle
  {9bb32496-0e99-4bae-8d57-b61dbc7e4fc3}, !- Name
  {a80be9a8-c6d5-4bf6-96cd-8d37735492ac}, !- Source Object
  3,                                      !- Outlet Port
  {6fa36f3b-2b27-49ab-a8a9-fde267fe70d4}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {cad7c244-af1f-4af2-86d0-7f990cf5f073}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower 38.2 gpm/hp, !- Name
  {0a0e66f1-6a19-4d80-9222-8ac1e0c73863}, !- Water Inlet Node Name
  {0f97fe91-3418-4499-919c-43f68bcf5b5b}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  1594.28605324711,                       !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  478.285815974132,                       !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {36e36be7-caf8-474b-a6d5-b5811eb72e6e}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node, !- Name
  {0f97fe91-3418-4499-919c-43f68bcf5b5b}, !- Inlet Port
  {3aaab9a9-5843-4a8a-8c48-7ffea1141104}; !- Outlet Port

OS:Connection,
  {0a0e66f1-6a19-4d80-9222-8ac1e0c73863}, !- Handle
  {a377d319-5ed7-4c4a-8af1-279deba2914f}, !- Name
  {dc6413b1-7676-43bf-8393-8082d02aa274}, !- Source Object
  3,                                      !- Outlet Port
  {cad7c244-af1f-4af2-86d0-7f990cf5f073}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f97fe91-3418-4499-919c-43f68bcf5b5b}, !- Handle
  {b3aca97a-e724-42cf-b7a0-62a1fb4fe35f}, !- Name
  {cad7c244-af1f-4af2-86d0-7f990cf5f073}, !- Source Object
  3,                                      !- Outlet Port
  {36e36be7-caf8-474b-a6d5-b5811eb72e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aaab9a9-5843-4a8a-8c48-7ffea1141104}, !- Handle
  {ae026852-b235-4fb8-a7ed-777ef5c0a85e}, !- Name
  {36e36be7-caf8-474b-a6d5-b5811eb72e6e}, !- Source Object
  3,                                      !- Outlet Port
  {32080526-7196-48ad-87ca-ad7e9a0531cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {49da6992-c4e1-4edf-bd86-0cd54a7ad817}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {2b275513-8aa6-45d8-a8fc-e304c1438683}, !- Inlet Node Name
  {bfee3179-5826-4cb2-83a1-97071294ee05}; !- Outlet Node Name

OS:Node,
  {65c5e4e3-5afd-4f97-9113-20badfea0292}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {7a57dd4b-9964-4752-8def-2dccc1ff1fb4}, !- Inlet Port
  {2b275513-8aa6-45d8-a8fc-e304c1438683}; !- Outlet Port

OS:Connection,
  {7a57dd4b-9964-4752-8def-2dccc1ff1fb4}, !- Handle
  {5dc30646-41e1-45d2-a31c-5a3d030a5b0b}, !- Name
  {6fa36f3b-2b27-49ab-a8a9-fde267fe70d4}, !- Source Object
  4,                                      !- Outlet Port
  {65c5e4e3-5afd-4f97-9113-20badfea0292}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f326558c-781d-476a-888e-bf6f5ecde19b}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {bfee3179-5826-4cb2-83a1-97071294ee05}, !- Inlet Port
  {05d20d57-1c65-4d64-bded-5f4aba7f871f}; !- Outlet Port

OS:Connection,
  {2b275513-8aa6-45d8-a8fc-e304c1438683}, !- Handle
  {75ed600a-9957-4ec4-b7d0-81ba7b3e32da}, !- Name
  {65c5e4e3-5afd-4f97-9113-20badfea0292}, !- Source Object
  3,                                      !- Outlet Port
  {49da6992-c4e1-4edf-bd86-0cd54a7ad817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfee3179-5826-4cb2-83a1-97071294ee05}, !- Handle
  {1abc3cc6-8f37-44f7-9bf0-405302853ef5}, !- Name
  {49da6992-c4e1-4edf-bd86-0cd54a7ad817}, !- Source Object
  3,                                      !- Outlet Port
  {f326558c-781d-476a-888e-bf6f5ecde19b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d20d57-1c65-4d64-bded-5f4aba7f871f}, !- Handle
  {78a018e5-0924-4182-b592-94b55bb033b7}, !- Name
  {f326558c-781d-476a-888e-bf6f5ecde19b}, !- Source Object
  3,                                      !- Outlet Port
  {32080526-7196-48ad-87ca-ad7e9a0531cc}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {93080959-ae4e-4e03-9827-00468efa5e2d}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {0cd7202b-ea5a-4dd8-9f1f-a306bfcab631}, !- Inlet Node Name
  {c9f85ea6-1f7d-4837-99ed-299908130ba5}; !- Outlet Node Name

OS:Node,
  {9d7835f0-390b-48a1-b1a4-db7b7a840302}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {c9f85ea6-1f7d-4837-99ed-299908130ba5}, !- Inlet Port
  {f112f536-aa5e-4d08-973d-ec69358cdefd}; !- Outlet Port

OS:Connection,
  {0cd7202b-ea5a-4dd8-9f1f-a306bfcab631}, !- Handle
  {3fa3befa-4a60-49c0-9798-9606cfe1f371}, !- Name
  {da780246-a1fb-47ed-bd49-815be7a4c9bc}, !- Source Object
  3,                                      !- Outlet Port
  {93080959-ae4e-4e03-9827-00468efa5e2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f85ea6-1f7d-4837-99ed-299908130ba5}, !- Handle
  {dc68aa83-4f32-45dd-92d0-1e5f244a23e7}, !- Name
  {93080959-ae4e-4e03-9827-00468efa5e2d}, !- Source Object
  3,                                      !- Outlet Port
  {9d7835f0-390b-48a1-b1a4-db7b7a840302}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f112f536-aa5e-4d08-973d-ec69358cdefd}, !- Handle
  {c8864e4a-78de-46ac-bfa8-3c86a7738096}, !- Name
  {9d7835f0-390b-48a1-b1a4-db7b7a840302}, !- Source Object
  3,                                      !- Outlet Port
  {6783bc5d-b8ec-450c-bba6-ae6b826f38ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f0c7e4fd-125f-4737-8d42-cf329e4c5b4e}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {1f1ad3be-92a1-4376-ae9c-703035c6106f}, !- Inlet Node Name
  {44ef9dd1-b795-4ad7-8788-7c92bc3321e3}; !- Outlet Node Name

OS:Node,
  {6f5d372b-f9ee-457d-8997-1d176c976867}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {725adb1d-7fe2-4ec2-903b-18b17acbe857}, !- Inlet Port
  {1f1ad3be-92a1-4376-ae9c-703035c6106f}; !- Outlet Port

OS:Connection,
  {725adb1d-7fe2-4ec2-903b-18b17acbe857}, !- Handle
  {0153a7a4-975f-4baa-839f-a2f8c2269538}, !- Name
  {32080526-7196-48ad-87ca-ad7e9a0531cc}, !- Source Object
  2,                                      !- Outlet Port
  {6f5d372b-f9ee-457d-8997-1d176c976867}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1ad3be-92a1-4376-ae9c-703035c6106f}, !- Handle
  {932ad3b5-8f54-4b54-8ac9-f37066125eb7}, !- Name
  {6f5d372b-f9ee-457d-8997-1d176c976867}, !- Source Object
  3,                                      !- Outlet Port
  {f0c7e4fd-125f-4737-8d42-cf329e4c5b4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ef9dd1-b795-4ad7-8788-7c92bc3321e3}, !- Handle
  {ecd19111-1745-4585-8f96-380083de5cbb}, !- Name
  {f0c7e4fd-125f-4737-8d42-cf329e4c5b4e}, !- Source Object
  3,                                      !- Outlet Port
  {9f0a16ec-10d5-4707-94a9-bee1d14bffbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1fe5b09b-727f-445d-adcb-8ea85e8e9975}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {7fdf9ba9-59b6-432d-876b-76add44b0e4d}, !- Inlet Node Name
  {e9b95b11-177d-4ebf-9ee0-2960c995184f}; !- Outlet Node Name

OS:Node,
  {2d586c70-4cf5-4f7d-848b-af4a7676fd0e}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {e9b95b11-177d-4ebf-9ee0-2960c995184f}, !- Inlet Port
  {b3f6f388-ffa5-4110-8fef-8216002b9cb1}; !- Outlet Port

OS:Connection,
  {7fdf9ba9-59b6-432d-876b-76add44b0e4d}, !- Handle
  {889e0112-cace-4188-b2b5-7cee5769378d}, !- Name
  {79c3390f-2ca6-4c87-ba4e-0375ad5474ed}, !- Source Object
  3,                                      !- Outlet Port
  {1fe5b09b-727f-445d-adcb-8ea85e8e9975}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b95b11-177d-4ebf-9ee0-2960c995184f}, !- Handle
  {4c870bd1-1f49-42ff-b14b-feea4b32041f}, !- Name
  {1fe5b09b-727f-445d-adcb-8ea85e8e9975}, !- Source Object
  3,                                      !- Outlet Port
  {2d586c70-4cf5-4f7d-848b-af4a7676fd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3f6f388-ffa5-4110-8fef-8216002b9cb1}, !- Handle
  {b631df6f-716a-4bcd-8dca-46b61698c5bb}, !- Name
  {2d586c70-4cf5-4f7d-848b-af4a7676fd0e}, !- Source Object
  3,                                      !- Outlet Port
  {1c68b713-542e-4881-aa30-fb2ab38a324d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3e8ebe97-bd6c-4c75-a597-9bbad093d00b}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {ae95b2da-a0f0-4368-841c-0c4198278331}, !- Inlet Node Name
  {dade1a7c-3902-44a2-b3ce-5e5cdd0a131c}; !- Outlet Node Name

OS:Node,
  {51caba05-0733-4b48-8b41-ad077c136749}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {87862f86-bdaa-4d6b-9966-083d4e93b6dd}, !- Inlet Port
  {ae95b2da-a0f0-4368-841c-0c4198278331}; !- Outlet Port

OS:Connection,
  {87862f86-bdaa-4d6b-9966-083d4e93b6dd}, !- Handle
  {dd073bd2-def2-4118-b064-e31ed239addf}, !- Name
  {6783bc5d-b8ec-450c-bba6-ae6b826f38ba}, !- Source Object
  2,                                      !- Outlet Port
  {51caba05-0733-4b48-8b41-ad077c136749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae95b2da-a0f0-4368-841c-0c4198278331}, !- Handle
  {a3f865de-f3e2-40dd-8081-632aaa540c42}, !- Name
  {51caba05-0733-4b48-8b41-ad077c136749}, !- Source Object
  3,                                      !- Outlet Port
  {3e8ebe97-bd6c-4c75-a597-9bbad093d00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dade1a7c-3902-44a2-b3ce-5e5cdd0a131c}, !- Handle
  {656b6a17-d307-4f2e-93f8-9001837e8071}, !- Name
  {3e8ebe97-bd6c-4c75-a597-9bbad093d00b}, !- Source Object
  3,                                      !- Outlet Port
  {d3ab8024-80fc-4fd9-a190-ac4cdcd4dd31}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {cba0bfa7-0e34-469b-b4fe-a9d4eb4f5827}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {dce439ef-21e8-4f91-89d8-1a63e57f9d02}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bbfd884c-2192-4562-a26b-8d31fa6b8072}, !- Plant Side Inlet Node Name
  {6778bb7f-16b7-4808-a76e-c26dfd8f6b7b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f65351af-7d27-47ea-9786-5cbb9af0db95}, !- Demand Side Inlet Node Name
  {c7b14b60-af3d-495c-9e65-36cdc6b43c27}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e1576458-abd5-430a-af2d-772fb4e68cce}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3bdf40b9-e93b-42e4-831f-3e8498e0be7e}, !- Demand Mixer Name
  {aa3f8df8-51e1-4ec0-ae40-8635fdbf5265}, !- Demand Splitter Name
  {ca6877be-6d94-4e99-a7b2-d0ee024e77d5}, !- Supply Mixer Name
  {18b42323-4c90-41ae-a618-2cf57723f4de}; !- Supply Splitter Name

OS:Node,
  {ba0c1890-5cd3-450a-8510-1262f99fb2da}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {bbfd884c-2192-4562-a26b-8d31fa6b8072}, !- Inlet Port
  {ac3e4a50-410f-4392-9987-ca86cf79862a}; !- Outlet Port

OS:Node,
  {dce439ef-21e8-4f91-89d8-1a63e57f9d02}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {9a577ed6-c92a-48c9-9347-036bb99f4221}, !- Inlet Port
  {6778bb7f-16b7-4808-a76e-c26dfd8f6b7b}; !- Outlet Port

OS:Node,
  {3e93ef01-81d9-4653-88d3-59d22ad85d02}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {2e81b657-c45c-4f4d-bc94-ba623e31aae2}, !- Inlet Port
  {ffb136c9-44db-4502-8646-7ed4c07e0514}; !- Outlet Port

OS:Connector:Mixer,
  {ca6877be-6d94-4e99-a7b2-d0ee024e77d5}, !- Handle
  Connector Mixer 5,                      !- Name
  {7a213684-dbb4-45b2-86f2-f52c9a310649}, !- Outlet Branch Name
  {518ab41d-6802-4186-8955-a317b72ecdff}, !- Inlet Branch Name 1
  {361985d4-dfab-495b-b5ef-d9a70c34b32f}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {18b42323-4c90-41ae-a618-2cf57723f4de}, !- Handle
  Connector Splitter 5,                   !- Name
  {50b9413f-dcbc-49d7-856c-dadc6ecfb512}, !- Inlet Branch Name
  {2e81b657-c45c-4f4d-bc94-ba623e31aae2}, !- Outlet Branch Name 1
  {79518658-997c-4911-a83e-9647f96adb30}; !- Outlet Branch Name 2

OS:Connection,
  {bbfd884c-2192-4562-a26b-8d31fa6b8072}, !- Handle
  {6bb73f12-554f-4f7a-a750-53b7d03900ea}, !- Name
  {cba0bfa7-0e34-469b-b4fe-a9d4eb4f5827}, !- Source Object
  14,                                     !- Outlet Port
  {ba0c1890-5cd3-450a-8510-1262f99fb2da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e81b657-c45c-4f4d-bc94-ba623e31aae2}, !- Handle
  {0c86b301-8c4e-4f37-8f86-523a28e6ae67}, !- Name
  {18b42323-4c90-41ae-a618-2cf57723f4de}, !- Source Object
  3,                                      !- Outlet Port
  {3e93ef01-81d9-4653-88d3-59d22ad85d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6778bb7f-16b7-4808-a76e-c26dfd8f6b7b}, !- Handle
  {ead70d98-cc09-41bd-bf55-ac75f0de1b33}, !- Name
  {dce439ef-21e8-4f91-89d8-1a63e57f9d02}, !- Source Object
  3,                                      !- Outlet Port
  {cba0bfa7-0e34-469b-b4fe-a9d4eb4f5827}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {bff1ce23-2163-4d2b-933a-3c5390974aac}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {f65351af-7d27-47ea-9786-5cbb9af0db95}, !- Inlet Port
  {99dd893a-5583-40a2-8ca3-92b00e300770}; !- Outlet Port

OS:Node,
  {927ddd51-4807-4255-ae9e-ad410628aa84}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {c85e8b10-7916-4dfb-b311-5eebe1c1a9c6}, !- Inlet Port
  {c7b14b60-af3d-495c-9e65-36cdc6b43c27}; !- Outlet Port

OS:Node,
  {1f21e1dc-9722-4866-aedc-f8a82a8cd326}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {a590eb26-c037-40da-986c-e2f6d8253230}, !- Inlet Port
  {d922ebc6-8576-4f33-9112-0cc551d10341}; !- Outlet Port

OS:Connector:Mixer,
  {3bdf40b9-e93b-42e4-831f-3e8498e0be7e}, !- Handle
  Connector Mixer 6,                      !- Name
  {0489a934-3c09-4daa-a355-6f366f9d1927}, !- Outlet Branch Name
  {d7541ebf-449a-4319-ad23-0fe86e96130f}, !- Inlet Branch Name 1
  {39197f11-8949-4467-bbbc-9edf52113d41}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {aa3f8df8-51e1-4ec0-ae40-8635fdbf5265}, !- Handle
  Connector Splitter 6,                   !- Name
  {77134277-d2be-4240-9dcf-94641e2e1b90}, !- Inlet Branch Name
  {a590eb26-c037-40da-986c-e2f6d8253230}, !- Outlet Branch Name 1
  {73bbb46b-abb7-4d7c-9014-f77f67329359}; !- Outlet Branch Name 2

OS:Connection,
  {f65351af-7d27-47ea-9786-5cbb9af0db95}, !- Handle
  {56da7ca2-9b5a-4532-af2c-a51c8575707d}, !- Name
  {cba0bfa7-0e34-469b-b4fe-a9d4eb4f5827}, !- Source Object
  17,                                     !- Outlet Port
  {bff1ce23-2163-4d2b-933a-3c5390974aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a590eb26-c037-40da-986c-e2f6d8253230}, !- Handle
  {e83694c7-198a-40ff-96df-9e3e64231725}, !- Name
  {aa3f8df8-51e1-4ec0-ae40-8635fdbf5265}, !- Source Object
  3,                                      !- Outlet Port
  {1f21e1dc-9722-4866-aedc-f8a82a8cd326}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b14b60-af3d-495c-9e65-36cdc6b43c27}, !- Handle
  {00d688bc-30f1-4e71-8fac-f12ab1606fd3}, !- Name
  {927ddd51-4807-4255-ae9e-ad410628aa84}, !- Source Object
  3,                                      !- Outlet Port
  {cba0bfa7-0e34-469b-b4fe-a9d4eb4f5827}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f7da0686-cc6b-41f2-bdfb-b46ef3f618a8}, !- Handle
  {cba0bfa7-0e34-469b-b4fe-a9d4eb4f5827}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {e1576458-abd5-430a-af2d-772fb4e68cce}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Schedule:Ruleset,
  {d328b1f8-1f05-45e5-b21e-405d7b15e98f}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  {b82227b4-d35c-4db5-b5a6-995a6eae3115}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b82227b4-d35c-4db5-b5a6-995a6eae3115}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e5ca277c-9ae7-42e4-9e60-001d0cf95529}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {d328b1f8-1f05-45e5-b21e-405d7b15e98f}, !- Schedule Name
  {dce439ef-21e8-4f91-89d8-1a63e57f9d02}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {7586a342-de0f-4d1f-8886-2ae2d0bccc03}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {ac3e4a50-410f-4392-9987-ca86cf79862a}, !- Inlet Node Name
  {7a1055c9-2abc-4e52-917b-964862c3019b}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {d1c64de2-c86a-419d-93ba-e140d5785090}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {7a1055c9-2abc-4e52-917b-964862c3019b}, !- Inlet Port
  {50b9413f-dcbc-49d7-856c-dadc6ecfb512}; !- Outlet Port

OS:Connection,
  {ac3e4a50-410f-4392-9987-ca86cf79862a}, !- Handle
  {348f09ab-e708-47b2-8c58-2fbd68344b82}, !- Name
  {ba0c1890-5cd3-450a-8510-1262f99fb2da}, !- Source Object
  3,                                      !- Outlet Port
  {7586a342-de0f-4d1f-8886-2ae2d0bccc03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a1055c9-2abc-4e52-917b-964862c3019b}, !- Handle
  {fd93f2d5-0567-4c3c-aa0a-de1adc4b4ff0}, !- Name
  {7586a342-de0f-4d1f-8886-2ae2d0bccc03}, !- Source Object
  3,                                      !- Outlet Port
  {d1c64de2-c86a-419d-93ba-e140d5785090}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b9413f-dcbc-49d7-856c-dadc6ecfb512}, !- Handle
  {5c6dc168-5482-45f8-aba5-cfd83e53d76a}, !- Name
  {d1c64de2-c86a-419d-93ba-e140d5785090}, !- Source Object
  3,                                      !- Outlet Port
  {18b42323-4c90-41ae-a618-2cf57723f4de}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {fcd1b190-a35f-4e89-b3b9-fec1ea69d5b5}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {0839da15-813f-4826-b209-b49ed26a502f}, !- Inlet Node Name
  {9ecf4cdf-7251-4df5-a7e8-f7e3b29ffc4e}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {0e730015-3ef7-4349-9d8d-18f68a712d07}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {9ecf4cdf-7251-4df5-a7e8-f7e3b29ffc4e}, !- Inlet Port
  {77134277-d2be-4240-9dcf-94641e2e1b90}; !- Outlet Port

OS:Connection,
  {9ecf4cdf-7251-4df5-a7e8-f7e3b29ffc4e}, !- Handle
  {7f110170-4e68-4a57-8401-17acf081d145}, !- Name
  {fcd1b190-a35f-4e89-b3b9-fec1ea69d5b5}, !- Source Object
  3,                                      !- Outlet Port
  {0e730015-3ef7-4349-9d8d-18f68a712d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77134277-d2be-4240-9dcf-94641e2e1b90}, !- Handle
  {c6fa53b2-07be-4f02-b1f6-3ae731a2afcf}, !- Name
  {0e730015-3ef7-4349-9d8d-18f68a712d07}, !- Source Object
  3,                                      !- Outlet Port
  {aa3f8df8-51e1-4ec0-ae40-8635fdbf5265}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {63d080c2-a900-4d82-ab95-f43dd63da64b}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 9tons 0.8kW/ton, !- Name
  Autosize,                               !- Reference Capacity {W}
  4.45189873417721,                       !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {9e7880f2-c498-403e-ba6a-3ebbe3c8e379}, !- Cooling Capacity Function of Temperature Curve Name
  {3c874a57-76ae-4adb-a1ee-ace9c9cd3244}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {3bea1599-5d09-4ebf-b172-74e86c0e0808}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {ffb136c9-44db-4502-8646-7ed4c07e0514}, !- Chilled Water Inlet Node Name
  {b0e47a32-5894-40ff-b007-fe405020a825}, !- Chilled Water Outlet Node Name
  {afe69369-81e8-4bc2-92cd-e72f2e83bd4a}, !- Condenser Inlet Node Name
  {3b134ca5-740b-4a7e-b7e8-54308c21de3f}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {bf80c784-ffc3-4df7-baeb-bed36e6723ef}, !- Handle
  Curve Biquadratic 16,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {c6d52127-c213-4b71-b782-f7ead7611513}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {df8d9b1f-6c07-4950-9b29-8b34e721fdc6}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {1c353adf-4ed2-405b-9dad-5a15074d9208}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {b0e47a32-5894-40ff-b007-fe405020a825}, !- Inlet Port
  {518ab41d-6802-4186-8955-a317b72ecdff}; !- Outlet Port

OS:Connection,
  {ffb136c9-44db-4502-8646-7ed4c07e0514}, !- Handle
  {daf5ceea-77a7-4972-96db-9e2e378e54c8}, !- Name
  {3e93ef01-81d9-4653-88d3-59d22ad85d02}, !- Source Object
  3,                                      !- Outlet Port
  {63d080c2-a900-4d82-ab95-f43dd63da64b}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {b0e47a32-5894-40ff-b007-fe405020a825}, !- Handle
  {7c77c1a0-b6fe-4311-a6bd-cdc5b102e419}, !- Name
  {63d080c2-a900-4d82-ab95-f43dd63da64b}, !- Source Object
  16,                                     !- Outlet Port
  {1c353adf-4ed2-405b-9dad-5a15074d9208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518ab41d-6802-4186-8955-a317b72ecdff}, !- Handle
  {72943743-9f35-458a-86a3-181fcdd9a691}, !- Name
  {1c353adf-4ed2-405b-9dad-5a15074d9208}, !- Source Object
  3,                                      !- Outlet Port
  {ca6877be-6d94-4e99-a7b2-d0ee024e77d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5751f26b-7755-4415-86aa-466198dca557}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {f49f8e29-d252-4d78-ac65-a0849d338439}, !- Inlet Port
  {afe69369-81e8-4bc2-92cd-e72f2e83bd4a}; !- Outlet Port

OS:Connection,
  {f49f8e29-d252-4d78-ac65-a0849d338439}, !- Handle
  {390ed288-1897-4b36-bd27-809d4c458579}, !- Name
  {1c68b713-542e-4881-aa30-fb2ab38a324d}, !- Source Object
  4,                                      !- Outlet Port
  {5751f26b-7755-4415-86aa-466198dca557}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d77ba223-2650-4737-b9fb-87219846429c}, !- Handle
  90.1-2004 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {3b134ca5-740b-4a7e-b7e8-54308c21de3f}, !- Inlet Port
  {86e84c0b-71ad-44e8-a9fb-6e35f8600c2a}; !- Outlet Port

OS:Connection,
  {afe69369-81e8-4bc2-92cd-e72f2e83bd4a}, !- Handle
  {1acd4d51-7104-43d5-9e8f-4472b1466639}, !- Name
  {5751f26b-7755-4415-86aa-466198dca557}, !- Source Object
  3,                                      !- Outlet Port
  {63d080c2-a900-4d82-ab95-f43dd63da64b}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {3b134ca5-740b-4a7e-b7e8-54308c21de3f}, !- Handle
  {7ef173d0-0218-43be-b67e-b5fb0b9c12f7}, !- Name
  {63d080c2-a900-4d82-ab95-f43dd63da64b}, !- Source Object
  18,                                     !- Outlet Port
  {d77ba223-2650-4737-b9fb-87219846429c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86e84c0b-71ad-44e8-a9fb-6e35f8600c2a}, !- Handle
  {22a28ebd-3fcd-4fae-8ed5-07e2f63bc6b1}, !- Name
  {d77ba223-2650-4737-b9fb-87219846429c}, !- Source Object
  3,                                      !- Outlet Port
  {6783bc5d-b8ec-450c-bba6-ae6b826f38ba}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {76792277-d69e-42dc-8546-9e3988750908}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {8741b866-c552-4694-aa7c-f31664a141d7}, !- Inlet Node Name
  {6f9497d8-2ead-4089-842a-1b50fe22e1ab}; !- Outlet Node Name

OS:Node,
  {8f3cd6cf-197f-4d9e-8cab-4dfea6133fbd}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {79518658-997c-4911-a83e-9647f96adb30}, !- Inlet Port
  {8741b866-c552-4694-aa7c-f31664a141d7}; !- Outlet Port

OS:Connection,
  {79518658-997c-4911-a83e-9647f96adb30}, !- Handle
  {76caea6c-08b7-4915-b437-cdd238570ee2}, !- Name
  {18b42323-4c90-41ae-a618-2cf57723f4de}, !- Source Object
  4,                                      !- Outlet Port
  {8f3cd6cf-197f-4d9e-8cab-4dfea6133fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fea185a2-aef0-47fb-b264-9d201dae48aa}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {6f9497d8-2ead-4089-842a-1b50fe22e1ab}, !- Inlet Port
  {361985d4-dfab-495b-b5ef-d9a70c34b32f}; !- Outlet Port

OS:Connection,
  {8741b866-c552-4694-aa7c-f31664a141d7}, !- Handle
  {084cbaea-2e7d-40ba-9443-40632c053300}, !- Name
  {8f3cd6cf-197f-4d9e-8cab-4dfea6133fbd}, !- Source Object
  3,                                      !- Outlet Port
  {76792277-d69e-42dc-8546-9e3988750908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f9497d8-2ead-4089-842a-1b50fe22e1ab}, !- Handle
  {5aebeac5-32e3-4b14-8a07-4c282d73e5df}, !- Name
  {76792277-d69e-42dc-8546-9e3988750908}, !- Source Object
  3,                                      !- Outlet Port
  {fea185a2-aef0-47fb-b264-9d201dae48aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {361985d4-dfab-495b-b5ef-d9a70c34b32f}, !- Handle
  {94735fe5-60ce-4273-860f-e92c0cc139c3}, !- Name
  {fea185a2-aef0-47fb-b264-9d201dae48aa}, !- Source Object
  3,                                      !- Outlet Port
  {ca6877be-6d94-4e99-a7b2-d0ee024e77d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b446b9be-8a50-46ee-b141-9bd18176b9b5}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {d922ebc6-8576-4f33-9112-0cc551d10341}, !- Inlet Node Name
  {7a8c35f0-fb89-4fa1-bd13-a07a4c0770f0}; !- Outlet Node Name

OS:Node,
  {96075f59-2262-44da-92e5-8c8bc9fb323d}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {7a8c35f0-fb89-4fa1-bd13-a07a4c0770f0}, !- Inlet Port
  {d7541ebf-449a-4319-ad23-0fe86e96130f}; !- Outlet Port

OS:Connection,
  {d922ebc6-8576-4f33-9112-0cc551d10341}, !- Handle
  {b1406ca9-7ea0-4be5-ae6e-4071394eca07}, !- Name
  {1f21e1dc-9722-4866-aedc-f8a82a8cd326}, !- Source Object
  3,                                      !- Outlet Port
  {b446b9be-8a50-46ee-b141-9bd18176b9b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8c35f0-fb89-4fa1-bd13-a07a4c0770f0}, !- Handle
  {9d3743d9-0a6e-4b81-81d5-5de0d5f1886a}, !- Name
  {b446b9be-8a50-46ee-b141-9bd18176b9b5}, !- Source Object
  3,                                      !- Outlet Port
  {96075f59-2262-44da-92e5-8c8bc9fb323d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7541ebf-449a-4319-ad23-0fe86e96130f}, !- Handle
  {44dc06df-8d24-4382-9028-c24328ac3f94}, !- Name
  {96075f59-2262-44da-92e5-8c8bc9fb323d}, !- Source Object
  3,                                      !- Outlet Port
  {3bdf40b9-e93b-42e4-831f-3e8498e0be7e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {98daaad6-cc04-4f70-9a7f-f8c3946c3464}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {098f53af-09b1-4bf8-8b0e-81956bba82d6}, !- Inlet Node Name
  {9a577ed6-c92a-48c9-9347-036bb99f4221}; !- Outlet Node Name

OS:Node,
  {d728fd28-c59e-44f3-9e5c-c96006785a78}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {7a213684-dbb4-45b2-86f2-f52c9a310649}, !- Inlet Port
  {098f53af-09b1-4bf8-8b0e-81956bba82d6}; !- Outlet Port

OS:Connection,
  {7a213684-dbb4-45b2-86f2-f52c9a310649}, !- Handle
  {7bbae60b-5f3b-4b8d-a2b5-a9f06505048a}, !- Name
  {ca6877be-6d94-4e99-a7b2-d0ee024e77d5}, !- Source Object
  2,                                      !- Outlet Port
  {d728fd28-c59e-44f3-9e5c-c96006785a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {098f53af-09b1-4bf8-8b0e-81956bba82d6}, !- Handle
  {8ecbd181-505c-49ab-8110-fda133943c92}, !- Name
  {d728fd28-c59e-44f3-9e5c-c96006785a78}, !- Source Object
  3,                                      !- Outlet Port
  {98daaad6-cc04-4f70-9a7f-f8c3946c3464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a577ed6-c92a-48c9-9347-036bb99f4221}, !- Handle
  {25a18279-6fc4-4360-877b-47654b3ec6ee}, !- Name
  {98daaad6-cc04-4f70-9a7f-f8c3946c3464}, !- Source Object
  3,                                      !- Outlet Port
  {dce439ef-21e8-4f91-89d8-1a63e57f9d02}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {09818006-71ce-4288-978d-e9b3f3681bda}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {99dd893a-5583-40a2-8ca3-92b00e300770}, !- Inlet Node Name
  {29df5dd7-df52-4c2d-900f-7b3a2b55b22d}; !- Outlet Node Name

OS:Node,
  {b8cf1e91-73f6-4952-bb47-a62e8e81cd47}, !- Handle
  Chilled Water Loop Secondary Pump Inlet Water Node, !- Name
  {29df5dd7-df52-4c2d-900f-7b3a2b55b22d}, !- Inlet Port
  {0839da15-813f-4826-b209-b49ed26a502f}; !- Outlet Port

OS:Connection,
  {99dd893a-5583-40a2-8ca3-92b00e300770}, !- Handle
  {a9b386e9-e252-4c0d-8c4a-623ea4c42135}, !- Name
  {bff1ce23-2163-4d2b-933a-3c5390974aac}, !- Source Object
  3,                                      !- Outlet Port
  {09818006-71ce-4288-978d-e9b3f3681bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29df5dd7-df52-4c2d-900f-7b3a2b55b22d}, !- Handle
  {b5057a99-c8c9-461a-a6b9-a6148ad5cd94}, !- Name
  {09818006-71ce-4288-978d-e9b3f3681bda}, !- Source Object
  3,                                      !- Outlet Port
  {b8cf1e91-73f6-4952-bb47-a62e8e81cd47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0839da15-813f-4826-b209-b49ed26a502f}, !- Handle
  {53c95645-6d90-42d7-b16c-3fa89c411334}, !- Name
  {b8cf1e91-73f6-4952-bb47-a62e8e81cd47}, !- Source Object
  3,                                      !- Outlet Port
  {fcd1b190-a35f-4e89-b3b9-fec1ea69d5b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2072cbd3-ea91-446b-8057-470650fd1026}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {f94cc648-77ab-4ec1-a695-461fa23ab7e8}, !- Inlet Node Name
  {c85e8b10-7916-4dfb-b311-5eebe1c1a9c6}; !- Outlet Node Name

OS:Node,
  {e3a548e5-0f51-46a4-89c4-6db38731b9c9}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {0489a934-3c09-4daa-a355-6f366f9d1927}, !- Inlet Port
  {f94cc648-77ab-4ec1-a695-461fa23ab7e8}; !- Outlet Port

OS:Connection,
  {0489a934-3c09-4daa-a355-6f366f9d1927}, !- Handle
  {ad66f311-0530-4404-901e-6ce61889fa42}, !- Name
  {3bdf40b9-e93b-42e4-831f-3e8498e0be7e}, !- Source Object
  2,                                      !- Outlet Port
  {e3a548e5-0f51-46a4-89c4-6db38731b9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94cc648-77ab-4ec1-a695-461fa23ab7e8}, !- Handle
  {cf412334-abd8-4f19-a54a-a00fbef41b48}, !- Name
  {e3a548e5-0f51-46a4-89c4-6db38731b9c9}, !- Source Object
  3,                                      !- Outlet Port
  {2072cbd3-ea91-446b-8057-470650fd1026}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c85e8b10-7916-4dfb-b311-5eebe1c1a9c6}, !- Handle
  {259c08f4-e4c0-4fa2-b23a-584fddb67ca4}, !- Name
  {2072cbd3-ea91-446b-8057-470650fd1026}, !- Source Object
  3,                                      !- Outlet Port
  {927ddd51-4807-4255-ae9e-ad410628aa84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ad5e3f88-e8cf-4320-a6f6-5c1335a8c9c9}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat,   !- Name
  ,                                       !- Controller List Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Availability Schedule
  {d4aded46-2ebf-4b34-baeb-e45a37af6a68}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fcfb2ef9-a0d1-43a4-a6ca-9e03833cb522}, !- Supply Side Inlet Node Name
  {a4bcf708-c4f6-4ba7-ad97-54c9793eb573}, !- Demand Side Outlet Node Name
  {85a9deaf-f9c4-4c3c-91f5-1f9e1b5c7899}, !- Demand Side Inlet Node A
  {49d434a8-f487-45cd-9574-330513769b85}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6ee7b476-e305-4743-9a6a-db65d18f17d1}, !- Demand Mixer Name
  {5e64cd03-6137-4b3e-991e-2e285e2a5562}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {63701a4a-b5b4-45a7-8b46-88403f733794}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Supply Inlet Node, !- Name
  {fcfb2ef9-a0d1-43a4-a6ca-9e03833cb522}, !- Inlet Port
  {c89a4fd7-22b6-44c3-873b-66cb1b25f699}; !- Outlet Port

OS:Node,
  {aaaa9f7c-3f45-493c-bdc2-24429a8eedea}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Supply Outlet Node, !- Name
  {f146a0cc-67c4-4176-a8de-3a16458894d2}, !- Inlet Port
  {49d434a8-f487-45cd-9574-330513769b85}; !- Outlet Port

OS:Connection,
  {fcfb2ef9-a0d1-43a4-a6ca-9e03833cb522}, !- Handle
  {59692af5-8755-4b4d-8572-eb755493fd0c}, !- Name
  {ad5e3f88-e8cf-4320-a6f6-5c1335a8c9c9}, !- Source Object
  8,                                      !- Outlet Port
  {63701a4a-b5b4-45a7-8b46-88403f733794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49d434a8-f487-45cd-9574-330513769b85}, !- Handle
  {796e47fd-4e05-4f68-a0aa-53180a020893}, !- Name
  {aaaa9f7c-3f45-493c-bdc2-24429a8eedea}, !- Source Object
  3,                                      !- Outlet Port
  {ad5e3f88-e8cf-4320-a6f6-5c1335a8c9c9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6cec35e2-79cb-42fc-a9d2-5a4f03e67d3f}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Demand Inlet Node, !- Name
  {85a9deaf-f9c4-4c3c-91f5-1f9e1b5c7899}, !- Inlet Port
  {b3f304a8-c01f-411c-a3d9-906f3dc96497}; !- Outlet Port

OS:Node,
  {d43ca0c6-8029-4e8e-beca-1325b61f36df}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Demand Outlet Node, !- Name
  {b6152d96-bd3f-4e7b-8c15-582f3a18903a}, !- Inlet Port
  {a4bcf708-c4f6-4ba7-ad97-54c9793eb573}; !- Outlet Port

OS:Node,
  {f2e525ca-7f23-4d1f-b474-aebccbda76ae}, !- Handle
  Core_ZN ZN PFP Term Outlet Air Node,    !- Name
  {873001a2-575a-41c2-85db-57c267905719}, !- Inlet Port
  {3ab38640-47b1-4b56-bb1b-8e5e9bcccdaa}; !- Outlet Port

OS:Connection,
  {85a9deaf-f9c4-4c3c-91f5-1f9e1b5c7899}, !- Handle
  {1832f26b-1b32-4997-9ddb-4e41fb9cb1e5}, !- Name
  {ad5e3f88-e8cf-4320-a6f6-5c1335a8c9c9}, !- Source Object
  10,                                     !- Outlet Port
  {6cec35e2-79cb-42fc-a9d2-5a4f03e67d3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4bcf708-c4f6-4ba7-ad97-54c9793eb573}, !- Handle
  {be681324-5c7e-4f5b-88e9-9eb7a720cf1f}, !- Name
  {d43ca0c6-8029-4e8e-beca-1325b61f36df}, !- Source Object
  3,                                      !- Outlet Port
  {ad5e3f88-e8cf-4320-a6f6-5c1335a8c9c9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5e64cd03-6137-4b3e-991e-2e285e2a5562}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b3f304a8-c01f-411c-a3d9-906f3dc96497}, !- Inlet Node Name
  {14e78d58-9fa5-4056-bc3e-dac3ce747b1b}, !- Outlet Node Name 1
  {d8e8e8b8-1645-4631-8790-ee9a875682f9}, !- Outlet Node Name 2
  {c99fff67-e3c2-412c-8d9b-33342efb6cc7}, !- Outlet Node Name 3
  {639f1d58-067d-4be6-97f4-a1e3026e011f}, !- Outlet Node Name 4
  {a2cb81ac-7cc8-43c7-aa5d-04f52baa898d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {6ee7b476-e305-4743-9a6a-db65d18f17d1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {b6152d96-bd3f-4e7b-8c15-582f3a18903a}, !- Outlet Node Name
  {a58964bf-5439-4467-8ff8-bf38cc1b5db3}, !- Inlet Node Name 1
  {74358927-9588-4e86-8443-526ae4192161}, !- Inlet Node Name 2
  {714fabed-467d-490e-928c-ac0631702505}, !- Inlet Node Name 3
  {c20c288e-5f32-41fc-8173-b1cce10ddea2}, !- Inlet Node Name 4
  {45e80109-c65c-43a8-8b1a-fce8ce636a96}; !- Inlet Node Name 5

OS:Connection,
  {b3f304a8-c01f-411c-a3d9-906f3dc96497}, !- Handle
  {f96b3aba-2307-4e64-a2a6-de223a347447}, !- Name
  {6cec35e2-79cb-42fc-a9d2-5a4f03e67d3f}, !- Source Object
  3,                                      !- Outlet Port
  {5e64cd03-6137-4b3e-991e-2e285e2a5562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6152d96-bd3f-4e7b-8c15-582f3a18903a}, !- Handle
  {8f930259-bdfc-4707-8b38-40bcc5e15025}, !- Name
  {6ee7b476-e305-4743-9a6a-db65d18f17d1}, !- Source Object
  2,                                      !- Outlet Port
  {d43ca0c6-8029-4e8e-beca-1325b61f36df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80a85c3f-045e-4f2f-9260-4ec83a84c433}, !- Handle
  {ad5e3f88-e8cf-4320-a6f6-5c1335a8c9c9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  0.284296447746702,                      !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d4aded46-2ebf-4b34-baeb-e45a37af6a68}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {2003c67a-0c55-4556-b4d8-e03729a87d6b}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {59d0552d-9c9d-4a28-aeb1-e61e9ba19d2e}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  {71cdb320-624c-49f6-9166-c711d5d0c49f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71cdb320-624c-49f6-9166-c711d5d0c49f}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {7760c666-4521-445d-bbe7-a9442468a780}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {22d26136-81d4-410e-a0bc-f64fac059cc0}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {59d0552d-9c9d-4a28-aeb1-e61e9ba19d2e}, !- Schedule Name
  {aaaa9f7c-3f45-493c-bdc2-24429a8eedea}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {18db1bfb-7726-41ac-a8aa-7f28c30ede38}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Fan, !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.18984763,                             !- Fan Power Coefficient 1
  0.31447014,                             !- Fan Power Coefficient 2
  0.49568211,                             !- Fan Power Coefficient 3
  0,                                      !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {bac27572-ba89-4241-a59b-f488deae6c19}, !- Air Inlet Node Name
  {f146a0cc-67c4-4176-a8de-3a16458894d2}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {f146a0cc-67c4-4176-a8de-3a16458894d2}, !- Handle
  {f2c47ac8-dd65-4cc5-ab0d-16de8739d49b}, !- Name
  {18db1bfb-7726-41ac-a8aa-7f28c30ede38}, !- Source Object
  17,                                     !- Outlet Port
  {aaaa9f7c-3f45-493c-bdc2-24429a8eedea}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {61b2ded9-1690-4843-9ca1-bd0a3ab5f74b}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Main Htg Coil, !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c0be89f7-5f8e-4ad9-979e-c44bdc2a548d}, !- Air Inlet Node Name
  {4cf5ba6f-079e-4737-846d-d81f0fbcb9e4}; !- Air Outlet Node Name

OS:Node,
  {1baaaecf-0fcf-4f1e-93f4-1c482b8625ba}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Main Htg Coil Outlet Air Node, !- Name
  {4cf5ba6f-079e-4737-846d-d81f0fbcb9e4}, !- Inlet Port
  {bac27572-ba89-4241-a59b-f488deae6c19}; !- Outlet Port

OS:Connection,
  {4cf5ba6f-079e-4737-846d-d81f0fbcb9e4}, !- Handle
  {b35b7916-7ce1-4265-9fe1-ae9642d77fd1}, !- Name
  {61b2ded9-1690-4843-9ca1-bd0a3ab5f74b}, !- Source Object
  6,                                      !- Outlet Port
  {1baaaecf-0fcf-4f1e-93f4-1c482b8625ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac27572-ba89-4241-a59b-f488deae6c19}, !- Handle
  {a87e3f38-7c89-47f3-a2cf-24875a68b6f6}, !- Name
  {1baaaecf-0fcf-4f1e-93f4-1c482b8625ba}, !- Source Object
  3,                                      !- Outlet Port
  {18db1bfb-7726-41ac-a8aa-7f28c30ede38}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {b1264530-2ff1-486a-aac9-b0a205e901d7}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Clg Coil, !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {8a97ec99-2eeb-4b8e-972a-d248e208e5e8}, !- Water Inlet Node Name
  {fd657b14-d390-45f7-b390-7d29c9b23ef6}, !- Water Outlet Node Name
  {7e981633-2495-4b53-af29-2deb66738de3}, !- Air Inlet Node Name
  {34b0d74e-e630-444a-9404-eb8678f3c034}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {2e6bacd8-1344-414c-86d1-8021b148a0e4}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Clg Coil Inlet Water Node, !- Name
  {73bbb46b-abb7-4d7c-9014-f77f67329359}, !- Inlet Port
  {8a97ec99-2eeb-4b8e-972a-d248e208e5e8}; !- Outlet Port

OS:Connection,
  {73bbb46b-abb7-4d7c-9014-f77f67329359}, !- Handle
  {9d3c6466-96b1-4482-a47e-1f97deb2f55a}, !- Name
  {aa3f8df8-51e1-4ec0-ae40-8635fdbf5265}, !- Source Object
  4,                                      !- Outlet Port
  {2e6bacd8-1344-414c-86d1-8021b148a0e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08301f2c-2535-459c-b329-43acbff21e30}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Clg Coil Outlet Water Node, !- Name
  {fd657b14-d390-45f7-b390-7d29c9b23ef6}, !- Inlet Port
  {39197f11-8949-4467-bbbc-9edf52113d41}; !- Outlet Port

OS:Connection,
  {8a97ec99-2eeb-4b8e-972a-d248e208e5e8}, !- Handle
  {ea041a7d-588d-4404-b3c7-af2dd0e5ff6d}, !- Name
  {2e6bacd8-1344-414c-86d1-8021b148a0e4}, !- Source Object
  3,                                      !- Outlet Port
  {b1264530-2ff1-486a-aac9-b0a205e901d7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {fd657b14-d390-45f7-b390-7d29c9b23ef6}, !- Handle
  {d2cfd245-9aad-409d-8cbf-d5cbe5a0de75}, !- Name
  {b1264530-2ff1-486a-aac9-b0a205e901d7}, !- Source Object
  11,                                     !- Outlet Port
  {08301f2c-2535-459c-b329-43acbff21e30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39197f11-8949-4467-bbbc-9edf52113d41}, !- Handle
  {87f1b356-ae2f-48a0-bee8-3e71ae062142}, !- Name
  {08301f2c-2535-459c-b329-43acbff21e30}, !- Source Object
  3,                                      !- Outlet Port
  {3bdf40b9-e93b-42e4-831f-3e8498e0be7e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7412e88d-e33a-4d03-8bec-7783f5486277}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Clg Coil Outlet Air Node, !- Name
  {34b0d74e-e630-444a-9404-eb8678f3c034}, !- Inlet Port
  {c0be89f7-5f8e-4ad9-979e-c44bdc2a548d}; !- Outlet Port

OS:Connection,
  {34b0d74e-e630-444a-9404-eb8678f3c034}, !- Handle
  {4e2590b2-1af1-47a9-9f70-098a0b132d6e}, !- Name
  {b1264530-2ff1-486a-aac9-b0a205e901d7}, !- Source Object
  13,                                     !- Outlet Port
  {7412e88d-e33a-4d03-8bec-7783f5486277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0be89f7-5f8e-4ad9-979e-c44bdc2a548d}, !- Handle
  {6ffea5d6-e5ed-47bb-81fb-a5507ccf231f}, !- Name
  {7412e88d-e33a-4d03-8bec-7783f5486277}, !- Source Object
  3,                                      !- Outlet Port
  {61b2ded9-1690-4843-9ca1-bd0a3ab5f74b}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9659070c-ac5f-4c46-8c4c-8b3945d7e7e8}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Clg Coil Controller, !- Name
  {b1264530-2ff1-486a-aac9-b0a205e901d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {aa14ae44-9242-4ac7-8d3c-28c9a65a783d}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat OA Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a43905ee-9922-414a-8b84-9d47f1084dd5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a43905ee-9922-414a-8b84-9d47f1084dd5}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Vent Controller, !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cf2c0098-02a2-4465-b09b-b0dad25efc13}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat OA System, !- Name
  {aa14ae44-9242-4ac7-8d3c-28c9a65a783d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a0ba03ea-84fd-4e69-a134-261695c7975b}, !- Mixed Air Node Name
  {37174a0e-d8b6-49f7-af94-798a5d5929a5}, !- Outdoor Air Stream Node Name
  {15de5bfe-0a12-40db-a72a-655d7a62c2b8}, !- Relief Air Stream Node Name
  {c89a4fd7-22b6-44c3-873b-66cb1b25f699}; !- Return Air Stream Node Name

OS:Node,
  {d03f9947-de87-4feb-87c7-963231280a2a}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {37174a0e-d8b6-49f7-af94-798a5d5929a5}; !- Outlet Port

OS:Connection,
  {37174a0e-d8b6-49f7-af94-798a5d5929a5}, !- Handle
  {57f262f0-2fbf-461a-b783-e9310002bfe3}, !- Name
  {d03f9947-de87-4feb-87c7-963231280a2a}, !- Source Object
  3,                                      !- Outlet Port
  {cf2c0098-02a2-4465-b09b-b0dad25efc13}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3025cbef-d327-47bf-8e81-ebd0bcfb7d51}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Relief Air Node, !- Name
  {15de5bfe-0a12-40db-a72a-655d7a62c2b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15de5bfe-0a12-40db-a72a-655d7a62c2b8}, !- Handle
  {fca40477-3a28-45ac-80d6-47b2a9ef9248}, !- Name
  {cf2c0098-02a2-4465-b09b-b0dad25efc13}, !- Source Object
  7,                                      !- Outlet Port
  {3025cbef-d327-47bf-8e81-ebd0bcfb7d51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b82ea28f-0966-4102-b382-f83e1c999641}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Mixed Air Node, !- Name
  {a0ba03ea-84fd-4e69-a134-261695c7975b}, !- Inlet Port
  {7e981633-2495-4b53-af29-2deb66738de3}; !- Outlet Port

OS:Connection,
  {c89a4fd7-22b6-44c3-873b-66cb1b25f699}, !- Handle
  {c3a16457-faf8-44e5-8a8e-0075c3be1c83}, !- Name
  {63701a4a-b5b4-45a7-8b46-88403f733794}, !- Source Object
  3,                                      !- Outlet Port
  {cf2c0098-02a2-4465-b09b-b0dad25efc13}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a0ba03ea-84fd-4e69-a134-261695c7975b}, !- Handle
  {5e33ad7c-b463-4169-b4bc-c5e394618ac7}, !- Name
  {cf2c0098-02a2-4465-b09b-b0dad25efc13}, !- Source Object
  5,                                      !- Outlet Port
  {b82ea28f-0966-4102-b382-f83e1c999641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e981633-2495-4b53-af29-2deb66738de3}, !- Handle
  {cfe44618-e09c-450f-9596-cd9a2678db34}, !- Name
  {b82ea28f-0966-4102-b382-f83e1c999641}, !- Source Object
  3,                                      !- Outlet Port
  {b1264530-2ff1-486a-aac9-b0a205e901d7}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2003c67a-0c55-4556-b4d8-e03729a87d6b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5488ea2f-197d-4e08-a383-9d883d1535b6}, !- Control Zone or Zone List Name
  {31bcdd50-f27a-48a7-9774-6d400448fc12}, !- Cooling Control Zone or Zone List Name
  {1d42f85d-a6d7-4a1e-9708-3a66aa0da174}, !- Heating Control Zone or Zone List Name
  {4939901f-753b-4ac4-a73e-9d9b8e600a7c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5488ea2f-197d-4e08-a383-9d883d1535b6}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {31bcdd50-f27a-48a7-9774-6d400448fc12}, !- Handle
  {ba487e40-d1b0-47db-aaeb-4db041ae1388}; !- Name

OS:ModelObjectList,
  {1d42f85d-a6d7-4a1e-9708-3a66aa0da174}, !- Handle
  {4f2c8015-cd45-4049-a07d-fc8cf0349a32}; !- Name

OS:ModelObjectList,
  {4939901f-753b-4ac4-a73e-9d9b8e600a7c}, !- Handle
  {4233b686-8080-4f5e-a01e-61c8ec9d2fd8}; !- Name

OS:Coil:Heating:Electric,
  {de3027f9-1e2c-4def-b852-79a99c3951a9}, !- Handle
  Core_ZN ZN Electric Reheat Coil,        !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {dfb349a0-74b2-4cd4-97f2-48762ab7474f}, !- Handle
  Core_ZN ZN PFP Term Fan,                !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {39dc077f-bb44-4460-a701-c47f91aaa52e}, !- Handle
  Core_ZN ZN PFP Term,                    !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {45674311-3355-474a-b2cb-cfa419988b51}, !- Supply Air Inlet Node Name
  {94d13509-ef5e-4c34-8e03-00973c881df8}, !- Secondary Air Inlet Node Name
  {873001a2-575a-41c2-85db-57c267905719}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {dfb349a0-74b2-4cd4-97f2-48762ab7474f}, !- Fan Name
  {de3027f9-1e2c-4def-b852-79a99c3951a9}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {7b6d70a0-a266-42b2-840d-8231267e5eed}, !- Handle
  Core_ZN ZN Return Air Node,             !- Name
  {428fdae9-6cdd-4910-8d9f-4f14f3c279ac}, !- Inlet Port
  {a58964bf-5439-4467-8ff8-bf38cc1b5db3}; !- Outlet Port

OS:Connection,
  {3ab38640-47b1-4b56-bb1b-8e5e9bcccdaa}, !- Handle
  {69d9d869-f9ca-4bbc-b19b-6979011b198c}, !- Name
  {f2e525ca-7f23-4d1f-b474-aebccbda76ae}, !- Source Object
  3,                                      !- Outlet Port
  {bdae8b12-c50a-404e-b5b5-cca73ca0e782}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {428fdae9-6cdd-4910-8d9f-4f14f3c279ac}, !- Handle
  {679710fc-9cfc-4832-8a39-2d0709a6c328}, !- Name
  {b0f00515-bec7-4b4d-9539-9924d80f70aa}, !- Source Object
  3,                                      !- Outlet Port
  {7b6d70a0-a266-42b2-840d-8231267e5eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58964bf-5439-4467-8ff8-bf38cc1b5db3}, !- Handle
  {f26bcaad-958c-490e-b41e-9a3687a16f17}, !- Name
  {7b6d70a0-a266-42b2-840d-8231267e5eed}, !- Source Object
  3,                                      !- Outlet Port
  {6ee7b476-e305-4743-9a6a-db65d18f17d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {95206963-4b78-44ad-ab7b-e144e2acb356}, !- Handle
  Core_ZN ZN PFP Term Inlet Air Node,     !- Name
  {14e78d58-9fa5-4056-bc3e-dac3ce747b1b}, !- Inlet Port
  {45674311-3355-474a-b2cb-cfa419988b51}; !- Outlet Port

OS:Connection,
  {14e78d58-9fa5-4056-bc3e-dac3ce747b1b}, !- Handle
  {cfa80c20-3c65-42ff-a507-0d0efdc10ae4}, !- Name
  {5e64cd03-6137-4b3e-991e-2e285e2a5562}, !- Source Object
  3,                                      !- Outlet Port
  {95206963-4b78-44ad-ab7b-e144e2acb356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45674311-3355-474a-b2cb-cfa419988b51}, !- Handle
  {85419100-c79e-4477-9f0b-470435a5ee82}, !- Name
  {95206963-4b78-44ad-ab7b-e144e2acb356}, !- Source Object
  3,                                      !- Outlet Port
  {39dc077f-bb44-4460-a701-c47f91aaa52e}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {873001a2-575a-41c2-85db-57c267905719}, !- Handle
  {0ce6936f-b305-4fa2-a6bc-1a6bc489411d}, !- Name
  {39dc077f-bb44-4460-a701-c47f91aaa52e}, !- Source Object
  9,                                      !- Outlet Port
  {f2e525ca-7f23-4d1f-b474-aebccbda76ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8df42b9-02a5-41df-b667-a13bb6bc7e32}, !- Handle
  Node 68,                                !- Name
  {3f771499-2d2b-4c38-881a-04f73558eaec}, !- Inlet Port
  {94d13509-ef5e-4c34-8e03-00973c881df8}; !- Outlet Port

OS:Connection,
  {3f771499-2d2b-4c38-881a-04f73558eaec}, !- Handle
  {959c0b6d-34e9-4c7f-a524-b22483672479}, !- Name
  {11cd8489-8019-46e8-977c-d00d3c37eee0}, !- Source Object
  3,                                      !- Outlet Port
  {a8df42b9-02a5-41df-b667-a13bb6bc7e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d13509-ef5e-4c34-8e03-00973c881df8}, !- Handle
  {632c5bf7-e639-4c84-bedf-bef1ce18f350}, !- Name
  {a8df42b9-02a5-41df-b667-a13bb6bc7e32}, !- Source Object
  3,                                      !- Outlet Port
  {39dc077f-bb44-4460-a701-c47f91aaa52e}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {00c30787-355f-46ba-96d5-9a6a943ee14a}, !- Handle
  Perimeter_ZN_1 ZN Electric Reheat Coil, !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {013cb2dd-2acd-4653-9ccf-2b395199e385}, !- Handle
  Perimeter_ZN_1 ZN PFP Term Fan,         !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {bd72281a-c554-4d1c-8aff-0f32797fbf75}, !- Handle
  Perimeter_ZN_1 ZN PFP Term,             !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {bcd9ca70-13c9-42df-8455-4fdb4da059e3}, !- Supply Air Inlet Node Name
  {83fdb950-c55b-4260-a416-3400bd1216ec}, !- Secondary Air Inlet Node Name
  {6301cb19-6733-40a9-8496-5071954f49a2}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {013cb2dd-2acd-4653-9ccf-2b395199e385}, !- Fan Name
  {00c30787-355f-46ba-96d5-9a6a943ee14a}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {fcd28df5-c8f7-473b-882b-98f13b2adc90}, !- Handle
  Perimeter_ZN_1 ZN PFP Term Outlet Air Node, !- Name
  {6301cb19-6733-40a9-8496-5071954f49a2}, !- Inlet Port
  {d08ea381-e02c-4a20-93a2-1b70bf64ddd3}; !- Outlet Port

OS:Node,
  {34171945-dc3c-401b-b6e3-af84a18f5de1}, !- Handle
  Perimeter_ZN_1 ZN Return Air Node,      !- Name
  {827341cb-b33c-47d4-8c6d-e30d7bce8eeb}, !- Inlet Port
  {74358927-9588-4e86-8443-526ae4192161}; !- Outlet Port

OS:Connection,
  {d08ea381-e02c-4a20-93a2-1b70bf64ddd3}, !- Handle
  {7112e4c1-dd60-4c7c-8039-579200fd5c08}, !- Name
  {fcd28df5-c8f7-473b-882b-98f13b2adc90}, !- Source Object
  3,                                      !- Outlet Port
  {f16da82b-d8d0-4a76-900b-e3e9bb1a17ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {827341cb-b33c-47d4-8c6d-e30d7bce8eeb}, !- Handle
  {7e51355c-6a6c-4d83-96a1-797552d5a135}, !- Name
  {f696e283-de87-4406-89a6-30477c916912}, !- Source Object
  3,                                      !- Outlet Port
  {34171945-dc3c-401b-b6e3-af84a18f5de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74358927-9588-4e86-8443-526ae4192161}, !- Handle
  {3dc4eabb-e9d2-4f2c-91cf-ea03b84efb60}, !- Name
  {34171945-dc3c-401b-b6e3-af84a18f5de1}, !- Source Object
  3,                                      !- Outlet Port
  {6ee7b476-e305-4743-9a6a-db65d18f17d1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {7b0cd177-4d65-48d3-ae37-dea4850dd915}, !- Handle
  Perimeter_ZN_1 ZN PFP Term Inlet Air Node, !- Name
  {d8e8e8b8-1645-4631-8790-ee9a875682f9}, !- Inlet Port
  {bcd9ca70-13c9-42df-8455-4fdb4da059e3}; !- Outlet Port

OS:Connection,
  {d8e8e8b8-1645-4631-8790-ee9a875682f9}, !- Handle
  {3b83be6e-4d16-4acf-b620-fada43b15ef9}, !- Name
  {5e64cd03-6137-4b3e-991e-2e285e2a5562}, !- Source Object
  4,                                      !- Outlet Port
  {7b0cd177-4d65-48d3-ae37-dea4850dd915}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcd9ca70-13c9-42df-8455-4fdb4da059e3}, !- Handle
  {25292d97-06aa-4cac-9ab4-601437aa5276}, !- Name
  {7b0cd177-4d65-48d3-ae37-dea4850dd915}, !- Source Object
  3,                                      !- Outlet Port
  {bd72281a-c554-4d1c-8aff-0f32797fbf75}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {6301cb19-6733-40a9-8496-5071954f49a2}, !- Handle
  {27b1914e-7799-4fd7-8788-120143850fe5}, !- Name
  {bd72281a-c554-4d1c-8aff-0f32797fbf75}, !- Source Object
  9,                                      !- Outlet Port
  {fcd28df5-c8f7-473b-882b-98f13b2adc90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ca412f0-51be-40cd-a45d-8866ce1f1ea0}, !- Handle
  Node 72,                                !- Name
  {1b26681a-a14f-49db-8d3f-fc51a70ce277}, !- Inlet Port
  {83fdb950-c55b-4260-a416-3400bd1216ec}; !- Outlet Port

OS:Connection,
  {1b26681a-a14f-49db-8d3f-fc51a70ce277}, !- Handle
  {122be070-1e62-43c4-85d9-487e60e5c865}, !- Name
  {9d6d45ab-ee8c-4d1b-802a-c839c9705379}, !- Source Object
  3,                                      !- Outlet Port
  {4ca412f0-51be-40cd-a45d-8866ce1f1ea0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83fdb950-c55b-4260-a416-3400bd1216ec}, !- Handle
  {f5aaef8a-a728-46fa-a111-ced911a97cdf}, !- Name
  {4ca412f0-51be-40cd-a45d-8866ce1f1ea0}, !- Source Object
  3,                                      !- Outlet Port
  {bd72281a-c554-4d1c-8aff-0f32797fbf75}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {f66a6e2e-34d9-417d-9f5d-3c1a495d5545}, !- Handle
  Perimeter_ZN_2 ZN Electric Reheat Coil, !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {aec6278f-d334-4cb6-a725-4b7067bbad96}, !- Handle
  Perimeter_ZN_2 ZN PFP Term Fan,         !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {c7a148e6-ffc6-45b2-80e3-26179843de08}, !- Handle
  Perimeter_ZN_2 ZN PFP Term,             !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {22fa49fe-551f-4a73-a06c-f315d0306bcc}, !- Supply Air Inlet Node Name
  {b1ed6bb9-e904-418a-a4e7-7d7318a8609d}, !- Secondary Air Inlet Node Name
  {736a705e-2664-487d-9534-74bdc28315ae}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {aec6278f-d334-4cb6-a725-4b7067bbad96}, !- Fan Name
  {f66a6e2e-34d9-417d-9f5d-3c1a495d5545}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {50e4d1d0-d7b5-4147-8738-f7b63c9e5dc0}, !- Handle
  Perimeter_ZN_2 ZN PFP Term Outlet Air Node, !- Name
  {736a705e-2664-487d-9534-74bdc28315ae}, !- Inlet Port
  {df1665ab-724a-4be9-bcc5-e69426c1a7cd}; !- Outlet Port

OS:Node,
  {24a2870b-61a6-474e-9cbb-2e58ed49e0fd}, !- Handle
  Perimeter_ZN_2 ZN Return Air Node,      !- Name
  {da6f5fb3-f25d-43b9-8717-f17cd3ca08bb}, !- Inlet Port
  {714fabed-467d-490e-928c-ac0631702505}; !- Outlet Port

OS:Connection,
  {df1665ab-724a-4be9-bcc5-e69426c1a7cd}, !- Handle
  {5948b3c4-e7f5-4602-8cda-881da87f0e10}, !- Name
  {50e4d1d0-d7b5-4147-8738-f7b63c9e5dc0}, !- Source Object
  3,                                      !- Outlet Port
  {4355c677-6144-44f9-aa09-4a947b85a7ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {da6f5fb3-f25d-43b9-8717-f17cd3ca08bb}, !- Handle
  {ba97082f-97cf-41b6-9566-00a599584e09}, !- Name
  {c2d0f28e-2337-490c-a20a-9dcc3339e191}, !- Source Object
  3,                                      !- Outlet Port
  {24a2870b-61a6-474e-9cbb-2e58ed49e0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {714fabed-467d-490e-928c-ac0631702505}, !- Handle
  {ce5e2a69-ac06-4787-be82-4688f1c0cf44}, !- Name
  {24a2870b-61a6-474e-9cbb-2e58ed49e0fd}, !- Source Object
  3,                                      !- Outlet Port
  {6ee7b476-e305-4743-9a6a-db65d18f17d1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6fd9d15d-c174-4e23-86eb-64112eda47cc}, !- Handle
  Perimeter_ZN_2 ZN PFP Term Inlet Air Node, !- Name
  {c99fff67-e3c2-412c-8d9b-33342efb6cc7}, !- Inlet Port
  {22fa49fe-551f-4a73-a06c-f315d0306bcc}; !- Outlet Port

OS:Connection,
  {c99fff67-e3c2-412c-8d9b-33342efb6cc7}, !- Handle
  {056d365c-d65d-468e-aa13-7100134fb254}, !- Name
  {5e64cd03-6137-4b3e-991e-2e285e2a5562}, !- Source Object
  5,                                      !- Outlet Port
  {6fd9d15d-c174-4e23-86eb-64112eda47cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fa49fe-551f-4a73-a06c-f315d0306bcc}, !- Handle
  {135d3b20-b1c2-4459-a09f-cb1942f8ea8e}, !- Name
  {6fd9d15d-c174-4e23-86eb-64112eda47cc}, !- Source Object
  3,                                      !- Outlet Port
  {c7a148e6-ffc6-45b2-80e3-26179843de08}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {736a705e-2664-487d-9534-74bdc28315ae}, !- Handle
  {773653e0-3e09-40ea-b440-4a7ec7184978}, !- Name
  {c7a148e6-ffc6-45b2-80e3-26179843de08}, !- Source Object
  9,                                      !- Outlet Port
  {50e4d1d0-d7b5-4147-8738-f7b63c9e5dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06561801-2614-4020-b9bc-0c2ffb85f960}, !- Handle
  Node 76,                                !- Name
  {1233e45d-193e-4f89-a7ef-a6e7b49ac387}, !- Inlet Port
  {b1ed6bb9-e904-418a-a4e7-7d7318a8609d}; !- Outlet Port

OS:Connection,
  {1233e45d-193e-4f89-a7ef-a6e7b49ac387}, !- Handle
  {f4ef636f-e83c-42ab-9a7f-3f4d8b56bfa8}, !- Name
  {3a549a33-bc9e-4eda-8d80-54486afff298}, !- Source Object
  3,                                      !- Outlet Port
  {06561801-2614-4020-b9bc-0c2ffb85f960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1ed6bb9-e904-418a-a4e7-7d7318a8609d}, !- Handle
  {96c127e8-145c-404b-a449-6bf294b05f73}, !- Name
  {06561801-2614-4020-b9bc-0c2ffb85f960}, !- Source Object
  3,                                      !- Outlet Port
  {c7a148e6-ffc6-45b2-80e3-26179843de08}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {e777c410-fea7-478e-9ef4-1f91aec3c074}, !- Handle
  Perimeter_ZN_3 ZN Electric Reheat Coil, !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {41f5f530-c71c-4acd-891c-e33d9745ebf0}, !- Handle
  Perimeter_ZN_3 ZN PFP Term Fan,         !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {4fc73d56-90ab-4997-92f5-f497deee784f}, !- Handle
  Perimeter_ZN_3 ZN PFP Term,             !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {133ed667-0d48-4728-8565-164c42d5e37b}, !- Supply Air Inlet Node Name
  {dd9e6f94-f626-4073-8666-dd42be2f4959}, !- Secondary Air Inlet Node Name
  {5653b762-e263-4678-b0c8-552b9d5da000}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {41f5f530-c71c-4acd-891c-e33d9745ebf0}, !- Fan Name
  {e777c410-fea7-478e-9ef4-1f91aec3c074}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {eb44df6d-b4d7-475f-bcc8-b26841b92826}, !- Handle
  Perimeter_ZN_3 ZN PFP Term Outlet Air Node, !- Name
  {5653b762-e263-4678-b0c8-552b9d5da000}, !- Inlet Port
  {531fb58c-f668-4b6c-8699-00eca7b00013}; !- Outlet Port

OS:Node,
  {11a7765d-b685-4a75-9a5d-020dfa95c9d1}, !- Handle
  Perimeter_ZN_3 ZN Return Air Node,      !- Name
  {ae3412a7-7344-4665-a932-4a562b048417}, !- Inlet Port
  {c20c288e-5f32-41fc-8173-b1cce10ddea2}; !- Outlet Port

OS:Connection,
  {531fb58c-f668-4b6c-8699-00eca7b00013}, !- Handle
  {e28c727d-836f-4d9b-8037-d7bde3770ec8}, !- Name
  {eb44df6d-b4d7-475f-bcc8-b26841b92826}, !- Source Object
  3,                                      !- Outlet Port
  {21e5c36c-2648-4378-811d-701b8504c51b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae3412a7-7344-4665-a932-4a562b048417}, !- Handle
  {429908e7-61e4-4a70-9c75-3f80a3c5d25e}, !- Name
  {47350eed-5c49-4c2c-a16f-7b28c7cd6f0a}, !- Source Object
  3,                                      !- Outlet Port
  {11a7765d-b685-4a75-9a5d-020dfa95c9d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c20c288e-5f32-41fc-8173-b1cce10ddea2}, !- Handle
  {6f2940ef-c734-40cc-98f1-5cc3c6179725}, !- Name
  {11a7765d-b685-4a75-9a5d-020dfa95c9d1}, !- Source Object
  3,                                      !- Outlet Port
  {6ee7b476-e305-4743-9a6a-db65d18f17d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cd40c0ca-be0a-4f77-9de4-428fb6b7e75a}, !- Handle
  Perimeter_ZN_3 ZN PFP Term Inlet Air Node, !- Name
  {639f1d58-067d-4be6-97f4-a1e3026e011f}, !- Inlet Port
  {133ed667-0d48-4728-8565-164c42d5e37b}; !- Outlet Port

OS:Connection,
  {639f1d58-067d-4be6-97f4-a1e3026e011f}, !- Handle
  {b113b878-dc38-48b2-8801-572bb1b074a6}, !- Name
  {5e64cd03-6137-4b3e-991e-2e285e2a5562}, !- Source Object
  6,                                      !- Outlet Port
  {cd40c0ca-be0a-4f77-9de4-428fb6b7e75a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {133ed667-0d48-4728-8565-164c42d5e37b}, !- Handle
  {3f612187-815f-424d-8baa-091be478d998}, !- Name
  {cd40c0ca-be0a-4f77-9de4-428fb6b7e75a}, !- Source Object
  3,                                      !- Outlet Port
  {4fc73d56-90ab-4997-92f5-f497deee784f}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {5653b762-e263-4678-b0c8-552b9d5da000}, !- Handle
  {fb7a60e3-0a03-44ae-9baf-08dbce55d292}, !- Name
  {4fc73d56-90ab-4997-92f5-f497deee784f}, !- Source Object
  9,                                      !- Outlet Port
  {eb44df6d-b4d7-475f-bcc8-b26841b92826}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c25b0dbf-b2ac-41ad-b2c2-5bbe0836584e}, !- Handle
  Node 80,                                !- Name
  {fd147c73-f7c2-4802-90de-e2a32a4db7cd}, !- Inlet Port
  {dd9e6f94-f626-4073-8666-dd42be2f4959}; !- Outlet Port

OS:Connection,
  {fd147c73-f7c2-4802-90de-e2a32a4db7cd}, !- Handle
  {8ab822d1-a4af-4467-9c92-6c958d13acf2}, !- Name
  {253c389f-f578-4d1e-9e77-bcf164d87890}, !- Source Object
  3,                                      !- Outlet Port
  {c25b0dbf-b2ac-41ad-b2c2-5bbe0836584e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd9e6f94-f626-4073-8666-dd42be2f4959}, !- Handle
  {8df446bc-9d48-4524-81ec-a52070d24bf6}, !- Name
  {c25b0dbf-b2ac-41ad-b2c2-5bbe0836584e}, !- Source Object
  3,                                      !- Outlet Port
  {4fc73d56-90ab-4997-92f5-f497deee784f}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {d3745a7c-dfb2-434c-ada4-442a7208b95c}, !- Handle
  Perimeter_ZN_4 ZN Electric Reheat Coil, !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Fan:ConstantVolume,
  {2bab72cf-df03-4347-8323-c4dd46ec782b}, !- Handle
  Perimeter_ZN_4 ZN PFP Term Fan,         !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Availability Schedule Name
  0.4675,                                 !- Fan Total Efficiency
  0,                                      !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.85,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirTerminal:SingleDuct:ParallelPIU:Reheat,
  {9a12b2aa-0184-42df-8773-fe017408689a}, !- Handle
  Perimeter_ZN_4 ZN PFP Term,             !- Name
  {f59c9741-4d12-415c-a66e-43a9537848fa}, !- Availability Schedule Name
  Autosize,                               !- Maximum Primary Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Secondary Air Flow Rate {m3/s}
  Autosize,                               !- Minimum Primary Air Flow Fraction
  Autosize,                               !- Fan On Flow Fraction
  {2ef415d1-6cbd-4010-9924-9c8fdb33440e}, !- Supply Air Inlet Node Name
  {e55e8f6d-f594-4b74-bde8-0581fd28e88a}, !- Secondary Air Inlet Node Name
  {32254932-d61b-4173-b700-59721c2c8630}, !- Outlet Node Name
  ,                                       !- Reheat Coil Air Inlet Node Name
  ,                                       !- Zone Mixer Name
  {2bab72cf-df03-4347-8323-c4dd46ec782b}, !- Fan Name
  {d3745a7c-dfb2-434c-ada4-442a7208b95c}, !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001;                                  !- Convergence Tolerance

OS:Node,
  {031871ba-21f7-4c68-a10d-c0b6f954eb53}, !- Handle
  Perimeter_ZN_4 ZN PFP Term Outlet Air Node, !- Name
  {32254932-d61b-4173-b700-59721c2c8630}, !- Inlet Port
  {8aa25ffc-1733-4c36-ba20-d351ddfd6641}; !- Outlet Port

OS:Node,
  {b0351864-9ae6-4d8f-8be1-c1ef4ba78a8f}, !- Handle
  Perimeter_ZN_4 ZN Return Air Node,      !- Name
  {d72667a2-0996-42a0-92f1-6db582adf132}, !- Inlet Port
  {45e80109-c65c-43a8-8b1a-fce8ce636a96}; !- Outlet Port

OS:Connection,
  {8aa25ffc-1733-4c36-ba20-d351ddfd6641}, !- Handle
  {4d17c08a-557b-40d5-8e2f-91ea43b7fe38}, !- Name
  {031871ba-21f7-4c68-a10d-c0b6f954eb53}, !- Source Object
  3,                                      !- Outlet Port
  {e9ca5e32-fb36-4f6a-b8ef-7e1f7879a3a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d72667a2-0996-42a0-92f1-6db582adf132}, !- Handle
  {b0a1c1ef-b054-4781-abff-9c7fc49f6956}, !- Name
  {25d89bfc-6f1c-4d56-88e5-7abdd9152625}, !- Source Object
  3,                                      !- Outlet Port
  {b0351864-9ae6-4d8f-8be1-c1ef4ba78a8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45e80109-c65c-43a8-8b1a-fce8ce636a96}, !- Handle
  {ecc04f4b-4d8e-4700-afe6-c4a8a94a2bd2}, !- Name
  {b0351864-9ae6-4d8f-8be1-c1ef4ba78a8f}, !- Source Object
  3,                                      !- Outlet Port
  {6ee7b476-e305-4743-9a6a-db65d18f17d1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {77463a5a-4098-4230-aa97-f22a89601f81}, !- Handle
  Perimeter_ZN_4 ZN PFP Term Inlet Air Node, !- Name
  {a2cb81ac-7cc8-43c7-aa5d-04f52baa898d}, !- Inlet Port
  {2ef415d1-6cbd-4010-9924-9c8fdb33440e}; !- Outlet Port

OS:Connection,
  {a2cb81ac-7cc8-43c7-aa5d-04f52baa898d}, !- Handle
  {c671255a-76ae-4c0d-86cc-58aba3b88157}, !- Name
  {5e64cd03-6137-4b3e-991e-2e285e2a5562}, !- Source Object
  7,                                      !- Outlet Port
  {77463a5a-4098-4230-aa97-f22a89601f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef415d1-6cbd-4010-9924-9c8fdb33440e}, !- Handle
  {551ef1a0-30cd-45b7-b8b1-650c745109fe}, !- Name
  {77463a5a-4098-4230-aa97-f22a89601f81}, !- Source Object
  3,                                      !- Outlet Port
  {9a12b2aa-0184-42df-8773-fe017408689a}, !- Target Object
  7;                                      !- Inlet Port

OS:Connection,
  {32254932-d61b-4173-b700-59721c2c8630}, !- Handle
  {137f54e6-22ee-436e-b2c6-b4be3ab21e92}, !- Name
  {9a12b2aa-0184-42df-8773-fe017408689a}, !- Source Object
  9,                                      !- Outlet Port
  {031871ba-21f7-4c68-a10d-c0b6f954eb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f1676bf-479f-4a2d-a114-3c86500387ab}, !- Handle
  Node 84,                                !- Name
  {a567f539-df2c-4479-805c-182e67f6d5fe}, !- Inlet Port
  {e55e8f6d-f594-4b74-bde8-0581fd28e88a}; !- Outlet Port

OS:Connection,
  {a567f539-df2c-4479-805c-182e67f6d5fe}, !- Handle
  {ffe097cb-23dc-476b-b114-144f66f692f0}, !- Name
  {f32071fc-4e35-49b5-a95d-e7e6eeeba3a8}, !- Source Object
  3,                                      !- Outlet Port
  {2f1676bf-479f-4a2d-a114-3c86500387ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55e8f6d-f594-4b74-bde8-0581fd28e88a}, !- Handle
  {8b6f0333-3132-4310-b705-6004c58aadd2}, !- Name
  {2f1676bf-479f-4a2d-a114-3c86500387ab}, !- Source Object
  3,                                      !- Outlet Port
  {9a12b2aa-0184-42df-8773-fe017408689a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  {5b94734e-888f-4191-a0a0-f36b9a1d548a}, !- Default Day Schedule Name
  {e6326035-65e7-4b78-8c57-7a5ff34a7555}, !- Summer Design Day Schedule Name
  {84e076f8-26c9-4038-b483-52c4610d1362}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5b94734e-888f-4191-a0a0-f36b9a1d548a}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Default, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84e076f8-26c9-4038-b483-52c4610d1362}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Winter Design Day, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6326035-65e7-4b78-8c57-7a5ff34a7555}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Summer Design Day, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {46162503-0c97-4b8a-9991-f73ba9fa59f5}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Monday Rule, !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Schedule Ruleset Name
  6,                                      !- Rule Order
  {4987082b-bc30-4c4e-9210-5db7f98b1e7b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  25;                                     !- End Day

OS:Schedule:Day,
  {4987082b-bc30-4c4e-9210-5db7f98b1e7b}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Monday, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {f6b99d57-3164-4a4b-9e5e-70fcdb4e18e4}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Tuesday Rule, !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Schedule Ruleset Name
  5,                                      !- Rule Order
  {27075345-1e27-411b-ad13-9e9c77424b8e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  26;                                     !- End Day

OS:Schedule:Day,
  {27075345-1e27-411b-ad13-9e9c77424b8e}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Tuesday, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5d17537b-226d-4f01-9630-ca8fc822a300}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Wednesday Rule, !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4080aeb5-f272-489f-a6c2-3966b4e51018}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  27;                                     !- End Day

OS:Schedule:Day,
  {4080aeb5-f272-489f-a6c2-3966b4e51018}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Wednesday, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {bb0c42d3-9fd8-477e-ae28-60ffcd1999a3}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Thursday Rule, !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {25cd3c6b-c2e4-446a-a2ba-cb5f6c1c0be7}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  28;                                     !- End Day

OS:Schedule:Day,
  {25cd3c6b-c2e4-446a-a2ba-cb5f6c1c0be7}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Thursday, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1fca30c9-b6f1-486c-bdb9-ac73acc5884d}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Friday Rule, !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {aba68444-6e88-425e-ab23-637b1299173a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  29;                                     !- End Day

OS:Schedule:Day,
  {aba68444-6e88-425e-ab23-637b1299173a}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Friday, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {366f3f05-d3ef-430c-90a6-68b14bcdf8e8}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Saturday Rule, !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4ed923b4-7add-49df-a615-790a1d72c5d2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4ed923b4-7add-49df-a615-790a1d72c5d2}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Saturday, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {847c9124-2ae4-4da3-a197-f64603bd423f}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Sunday Rule, !- Name
  {b369fb1c-da08-4ecc-9fe8-7a526b7a4366}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42a8d731-3492-4155-bea5-6ba3a26b8823}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42a8d731-3492-4155-bea5-6ba3a26b8823}, !- Handle
  5 Zone VAV with PFP Boxes and Reheat Occ Sch Sunday, !- Name
  {f0f18d17-ee92-4e37-8565-cec0b61be944}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {9e7880f2-c498-403e-ba6a-3ebbe3c8e379}, !- Handle
  ChlrWtrPosDispPathAAllQRatio_fTchwsTcwsSI, !- Name
  0.96744,                                !- Coefficient1 Constant
  0.037082,                               !- Coefficient2 x
  0.000434,                               !- Coefficient3 x**2
  -0.005837,                              !- Coefficient4 y
  -4.9e-05,                               !- Coefficient5 y**2
  -0.000274,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.89,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Biquadratic,
  {3c874a57-76ae-4adb-a1ee-ace9c9cd3244}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fTchwsTcwsSI, !- Name
  0.665307,                               !- Coefficient1 Constant
  -0.009339,                              !- Coefficient2 x
  0.000483,                               !- Coefficient3 x**2
  0.009492,                               !- Coefficient4 y
  0.000544,                               !- Coefficient5 y**2
  -0.000864,                              !- Coefficient6 x*y
  4.44,                                   !- Minimum Value of x
  12.22,                                  !- Maximum Value of x
  15.56,                                  !- Minimum Value of y
  29.44,                                  !- Maximum Value of y
  0.74,                                   !- Minimum Curve Output
  1.27;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {3bea1599-5d09-4ebf-b172-74e86c0e0808}, !- Handle
  ChlrWtrPosDispPathAAllEIRRatio_fQRatio, !- Name
  0.310965,                               !- Coefficient1 Constant
  0.322519,                               !- Coefficient2 x
  0.372745,                               !- Coefficient3 x**2
  0.1,                                    !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.35;                                   !- Minimum Curve Output

