  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {662b3407-9162-46c9-a31f-26e41a037929}, !- Handle
  primary Gym_ClgSetP_Sch Rule 8,         !- Name
  {0d3744b4-c54f-4855-9e2d-2d9997b1eb79}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c33c7505-68e6-4a72-bcbc-7c85276dd56b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {c4430b0a-98fc-480b-b8f6-6d44521e56c3}, !- Handle
  primary Gym_ClgSetP_Sch Rule 4,         !- Name
  {0d3744b4-c54f-4855-9e2d-2d9997b1eb79}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {088cb3b4-6d85-4b76-980a-33f73e4ff65f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {e8fa8ec8-4940-4dfe-aa6e-8a042c25adcf}, !- Handle
  primary Gym_ClgSetP_Sch Rule 5,         !- Name
  {0d3744b4-c54f-4855-9e2d-2d9997b1eb79}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {6e4a6d47-9572-49b6-b6ac-a2f92309953f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {67de38eb-5665-4600-9a36-6d0d3122e5b8}, !- Handle
  primary Gym_ClgSetP_Sch Rule 6,         !- Name
  {0d3744b4-c54f-4855-9e2d-2d9997b1eb79}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {56fc9d7e-3035-4dac-a99c-9afecf9d5c09}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {897691fa-bc2f-4e6b-ac87-22241a78d7d7}, !- Handle
  primary Gym_ClgSetP_Sch Rule 2 Day Schedule, !- Name
  {884f497b-28a2-4e1f-bfd7-060a667216f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {c33c7505-68e6-4a72-bcbc-7c85276dd56b}, !- Handle
  primary Gym_ClgSetP_Sch Rule 3 Day Schedule, !- Name
  {884f497b-28a2-4e1f-bfd7-060a667216f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {088cb3b4-6d85-4b76-980a-33f73e4ff65f}, !- Handle
  primary Gym_ClgSetP_Sch Rule 4 Day Schedule, !- Name
  {884f497b-28a2-4e1f-bfd7-060a667216f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Day,
  {6e4a6d47-9572-49b6-b6ac-a2f92309953f}, !- Handle
  primary Gym_ClgSetP_Sch Rule 5 Day Schedule, !- Name
  {884f497b-28a2-4e1f-bfd7-060a667216f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {56fc9d7e-3035-4dac-a99c-9afecf9d5c09}, !- Handle
  primary Gym_ClgSetP_Sch Rule 6 Day Schedule, !- Name
  {884f497b-28a2-4e1f-bfd7-060a667216f2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:ThermalZone,
  {7b518fde-dc5a-492c-90a0-7fe4465bf7aa}, !- Handle
  Thermal Zone: Main_Corridor,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57455edd-99d7-4960-9c44-17266aa2f0a4}, !- Zone Air Inlet Port List
  {5b005512-a233-492e-9a28-754a42c531e3}, !- Zone Air Exhaust Port List
  {1cf2f51a-2f29-47ca-ba6d-651a965eec58}, !- Zone Air Node Name
  {249ac773-ad11-4393-8c34-35a8bfeebb38}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0c82c5e5-d319-42db-bcaf-f5ee19854653}, !- Group Rendering Name
  {7b474006-0e83-42b4-8408-99973d28e087}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Rendering:Color,
  {0c82c5e5-d319-42db-bcaf-f5ee19854653}, !- Handle
  Rendering Color 59,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Node,
  {296b0867-810b-4688-b50b-e7fa4da70980}, !- Handle
  Node 33,                                !- Name
  {1cf2f51a-2f29-47ca-ba6d-651a965eec58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1cf2f51a-2f29-47ca-ba6d-651a965eec58}, !- Handle
  {c4010c6a-704f-4cf1-9a0f-249e37b2f19a}, !- Name
  {7b518fde-dc5a-492c-90a0-7fe4465bf7aa}, !- Source Object
  11,                                     !- Outlet Port
  {296b0867-810b-4688-b50b-e7fa4da70980}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57455edd-99d7-4960-9c44-17266aa2f0a4}, !- Handle
  Port List 65,                           !- Name
  {7b518fde-dc5a-492c-90a0-7fe4465bf7aa}, !- HVAC Component
  {cd2b0b91-9f04-4c7e-8d76-055c7390d02c}, !- Port 1
  {47e695a9-3905-4258-a890-c8d482e4ef6d}; !- Port 2

OS:PortList,
  {5b005512-a233-492e-9a28-754a42c531e3}, !- Handle
  Port List 66,                           !- Name
  {7b518fde-dc5a-492c-90a0-7fe4465bf7aa}, !- HVAC Component
  {b23d0fe7-45cd-4c5b-9486-8c4f0392ef7a}; !- Port 1

OS:Sizing:Zone,
  {9ff3f045-d7fd-43e9-9b81-e9157185bf30}, !- Handle
  {7b518fde-dc5a-492c-90a0-7fe4465bf7aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0e8abafa-397a-48d0-af61-3739ff7b4e71}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {7b518fde-dc5a-492c-90a0-7fe4465bf7aa}, !- Thermal Zone
  {ee0e54a6-9f5c-479c-b5bf-3ebacc50c879}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {a9e1d846-bbc4-4141-b70c-9fa8e8409f6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {7b474006-0e83-42b4-8408-99973d28e087}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {03ebbc43-0bb7-4b88-aaf9-a708bf653df4}, !- Heating Setpoint Temperature Schedule Name
  {9a92d943-cf1b-468d-82fe-4ddb656d876f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {014db1c5-1e1b-4817-9915-b11abf7f8157}, !- Handle
  Thermal Zone: Corridor_Pod_1,           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b533138-3253-47a8-85bf-a0db6953c5c9}, !- Zone Air Inlet Port List
  {1a58376c-4ccb-4d20-a5e1-8d9ed5a8f71d}, !- Zone Air Exhaust Port List
  {b06bd17e-f02d-44b2-9559-9709f23d4b91}, !- Zone Air Node Name
  {dcbd1aee-b720-4cd9-b5c5-35bbbba41485}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {62d7d83c-2018-49c2-9b2f-bd6cd06468a3}, !- Group Rendering Name
  {8cb785ff-4675-45db-9da2-960584bdc9e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Rendering:Color,
  {62d7d83c-2018-49c2-9b2f-bd6cd06468a3}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Node,
  {5ef98084-c7ad-47bf-bc9c-1596059a0565}, !- Handle
  Node 34,                                !- Name
  {b06bd17e-f02d-44b2-9559-9709f23d4b91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b06bd17e-f02d-44b2-9559-9709f23d4b91}, !- Handle
  {d1447ed3-857a-41d7-8bf2-3c8c5816a895}, !- Name
  {014db1c5-1e1b-4817-9915-b11abf7f8157}, !- Source Object
  11,                                     !- Outlet Port
  {5ef98084-c7ad-47bf-bc9c-1596059a0565}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b533138-3253-47a8-85bf-a0db6953c5c9}, !- Handle
  Port List 67,                           !- Name
  {014db1c5-1e1b-4817-9915-b11abf7f8157}, !- HVAC Component
  {64f72100-e482-4c17-99a5-534fb822c6e7}, !- Port 1
  {f3a1c168-ea02-4d05-906c-7739156db775}; !- Port 2

OS:PortList,
  {1a58376c-4ccb-4d20-a5e1-8d9ed5a8f71d}, !- Handle
  Port List 68,                           !- Name
  {014db1c5-1e1b-4817-9915-b11abf7f8157}, !- HVAC Component
  {0a72c482-00fb-40fd-8f6e-f961f411d92a}; !- Port 1

OS:Sizing:Zone,
  {5123c970-0794-4c2c-abb9-4547bc2d49b5}, !- Handle
  {014db1c5-1e1b-4817-9915-b11abf7f8157}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e648b4a6-5e19-4476-ad53-abc089fa9a1e}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {014db1c5-1e1b-4817-9915-b11abf7f8157}, !- Thermal Zone
  {8f40639c-e446-4620-83c0-941cee138caa}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e4fdf4d8-57d2-4bfa-9878-d142ae8497f2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {8cb785ff-4675-45db-9da2-960584bdc9e4}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {03ebbc43-0bb7-4b88-aaf9-a708bf653df4}, !- Heating Setpoint Temperature Schedule Name
  {9a92d943-cf1b-468d-82fe-4ddb656d876f}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {6c69ef9e-2065-4108-b849-051e9b920f5d}, !- Handle
  Gym 1,                                  !- Name
  {28749221-bf1e-40f3-92ab-f28456730e6a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  21,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {bbe1e9f6-71c5-4dfc-9811-f08e51eeb197}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {28749221-bf1e-40f3-92ab-f28456730e6a}, !- Handle
  Gym,                                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bc656cab-a48d-41b1-be9d-fe84d674c855}, !- Group Rendering Name
  {ad8bf0d9-b359-40fa-9899-3ea0ee5668cb}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:InternalMass,
  {92c50e32-6e76-403d-b90f-5bcea8ddbdde}, !- Handle
  Gym Internal Mass,                      !- Name
  {28c6e0a4-b0d8-40b3-91e0-77cf6f018afa}, !- Internal Mass Definition Name
  {28749221-bf1e-40f3-92ab-f28456730e6a}; !- Space or SpaceType Name

OS:People,
  {cee3015c-71a8-4d72-955d-5d7231b33bae}, !- Handle
  Gym People,                             !- Name
  {b6ac9273-7007-4fdb-bb5f-278342c97818}, !- People Definition Name
  {28749221-bf1e-40f3-92ab-f28456730e6a}, !- Space or SpaceType Name
  {5a65caad-00ef-406a-a900-667870979355}, !- Number of People Schedule Name
  {9f30906c-c156-4720-9219-6ddaea8924af}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9b588d37-7abe-49a3-8715-bd61768878f6}, !- Work Efficiency Schedule Name
  {3de268c6-5184-41e0-891a-24e125f9a28b}, !- Clothing Insulation Schedule Name
  {81caec23-0b29-4013-9dd5-372d817ba303}; !- Air Velocity Schedule Name

OS:Lights,
  {bd23689d-4b69-4337-8cd6-1e146a4041e7}, !- Handle
  Gym_Lights,                             !- Name
  {3854f92c-5bff-4375-bf5f-71be9e8b0239}, !- Lights Definition Name
  {28749221-bf1e-40f3-92ab-f28456730e6a}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {bc656cab-a48d-41b1-be9d-fe84d674c855}, !- Handle
  Rendering Color 86,                     !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {ad8bf0d9-b359-40fa-9899-3ea0ee5668cb}, !- Handle
  Gym OA Design Spec,                     !- Name
  ,                                       !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {28c6e0a4-b0d8-40b3-91e0-77cf6f018afa}, !- Handle
  Gym Internal Mass Definition,           !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People:Definition,
  {b6ac9273-7007-4fdb-bb5f-278342c97818}, !- Handle
  Gym People Definition,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {5a65caad-00ef-406a-a900-667870979355}, !- Handle
  primary Gym_Occ_Sch,                    !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {104191dc-da93-42bd-a1b9-635a6f274d48}, !- Default Day Schedule Name
  {7e3153bf-6a8b-4787-8003-073d9b401845}, !- Summer Design Day Schedule Name
  {c34c5dff-3105-4676-89eb-cf082b8ec93d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {104191dc-da93-42bd-a1b9-635a6f274d48}, !- Handle
  primary Gym_Occ_Sch Default Schedule,   !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e3153bf-6a8b-4787-8003-073d9b401845}, !- Handle
  primary Gym_Occ_Sch Summer Design Day,  !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c34c5dff-3105-4676-89eb-cf082b8ec93d}, !- Handle
  primary Gym_Occ_Sch Winter Design Day,  !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {60e96d19-afef-49ed-b1d2-ac7f63299611}, !- Handle
  primary Gym_Occ_Sch Rule 2,             !- Name
  {5a65caad-00ef-406a-a900-667870979355}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5fad4dc6-c2d6-4c20-8c54-53a1060478cd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {713366ea-abe9-4f7e-8156-2bdee93b6a54}, !- Handle
  primary Gym_Occ_Sch Rule 7,             !- Name
  {5a65caad-00ef-406a-a900-667870979355}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4a1d66e1-db48-4bbf-baed-0813d5c24837}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {acfce7b9-e25f-4553-b470-bb6a9f6f0ff3}, !- Handle
  primary Gym_Occ_Sch Rule 4,             !- Name
  {5a65caad-00ef-406a-a900-667870979355}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e98b42e5-f414-407d-9796-cfcdde651e0b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {03bdce18-dc23-4114-a7f9-e2470ef41fd6}, !- Handle
  primary Gym_Occ_Sch Rule 5,             !- Name
  {5a65caad-00ef-406a-a900-667870979355}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {f9d38335-f1f3-4aeb-85c4-1ff08347734a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {5fad4dc6-c2d6-4c20-8c54-53a1060478cd}, !- Handle
  primary Gym_Occ_Sch Rule 2 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Day,
  {4a1d66e1-db48-4bbf-baed-0813d5c24837}, !- Handle
  primary Gym_Occ_Sch Rule 3 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e98b42e5-f414-407d-9796-cfcdde651e0b}, !- Handle
  primary Gym_Occ_Sch Rule 4 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f9d38335-f1f3-4aeb-85c4-1ff08347734a}, !- Handle
  primary Gym_Occ_Sch Rule 5 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  15,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Compact,
  {9b588d37-7abe-49a3-8715-bd61768878f6}, !- Handle
  Work_Eff_Sch,                           !- Name
  {34a5bba4-16c2-43a7-83db-1840d06ef230}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {3de268c6-5184-41e0-891a-24e125f9a28b}, !- Handle
  Clothing_Sch,                           !- Name
  {ce513082-6dfd-4158-b1c6-8a47ae4b5b4e}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.1,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.6,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.1;                                    !- Field 12

OS:Schedule:Compact,
  {81caec23-0b29-4013-9dd5-372d817ba303}, !- Handle
  Air_Velo_Sch,                           !- Name
  {f661c554-eb1c-41e9-a855-dbfb26d16eec}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:Lights:Definition,
  {3854f92c-5bff-4375-bf5f-71be9e8b0239}, !- Handle
  AEDG K12 - Gym lights,                  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.07293319702148,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Schedule:Ruleset,
  {87fb6c8f-246e-4712-8b83-89bf0558198a}, !- Handle
  primary Gym_Infil_Sch,                  !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {73ead486-c715-4806-9072-8402a46c34ca}, !- Default Day Schedule Name
  {6bdf8b4c-c1fb-44e3-bb99-05a5fc26dc51}, !- Summer Design Day Schedule Name
  {78e35574-0716-43aa-a6ba-8ed12564aac4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {73ead486-c715-4806-9072-8402a46c34ca}, !- Handle
  primary Gym_Infil_Sch Default Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6bdf8b4c-c1fb-44e3-bb99-05a5fc26dc51}, !- Handle
  primary Gym_Infil_Sch Summer Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {78e35574-0716-43aa-a6ba-8ed12564aac4}, !- Handle
  primary Gym_Infil_Sch Winter Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e515d3ad-5cfc-4f87-b33f-7edc634227df}, !- Handle
  primary Gym_Infil_Sch Rule 7,           !- Name
  {87fb6c8f-246e-4712-8b83-89bf0558198a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4088941d-c846-46c9-9334-6fc50c4fc32f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {48bb7a37-9934-45c8-9d1b-aa95f5a3f8bb}, !- Handle
  primary Gym_Infil_Sch Rule 8,           !- Name
  {87fb6c8f-246e-4712-8b83-89bf0558198a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {46180ee7-4a0f-4bba-bc83-3d8927bb445b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {180f9c93-7f64-419b-81b6-a294449aaeec}, !- Handle
  primary Gym_Infil_Sch Rule 4,           !- Name
  {87fb6c8f-246e-4712-8b83-89bf0558198a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bbe9996f-4b4b-450d-ae0e-5eff793fa8b9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {1f06e482-02b4-48b4-ba3a-197531b97c09}, !- Handle
  primary Gym_Infil_Sch Rule 5,           !- Name
  {87fb6c8f-246e-4712-8b83-89bf0558198a}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {89aa82cb-848c-42af-8ea4-055aa15ab699}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {acf069c5-daad-44ec-b931-2be895c185be}, !- Handle
  primary Gym_Infil_Sch Rule 6,           !- Name
  {87fb6c8f-246e-4712-8b83-89bf0558198a}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e6bb1766-4d8b-4a3a-8385-70548e7362c2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4088941d-c846-46c9-9334-6fc50c4fc32f}, !- Handle
  primary Gym_Infil_Sch Rule 2 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {46180ee7-4a0f-4bba-bc83-3d8927bb445b}, !- Handle
  primary Gym_Infil_Sch Rule 3 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {bbe9996f-4b4b-450d-ae0e-5eff793fa8b9}, !- Handle
  primary Gym_Infil_Sch Rule 4 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {89aa82cb-848c-42af-8ea4-055aa15ab699}, !- Handle
  primary Gym_Infil_Sch Rule 5 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e6bb1766-4d8b-4a3a-8385-70548e7362c2}, !- Handle
  primary Gym_Infil_Sch Rule 6 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Construction,
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Handle
  InteriorFurnishings,                    !- Name
  {2961d6c9-2921-4f9b-a785-ab8d34df0d70}, !- Surface Rendering Name
  {c1157da2-999d-4fcc-90cf-6d5cd33f8a57}; !- Layer 1

OS:ScheduleTypeLimits,
  {ce513082-6dfd-4158-b1c6-8a47ae4b5b4e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {f661c554-eb1c-41e9-a855-dbfb26d16eec}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Rendering:Color,
  {2961d6c9-2921-4f9b-a785-ab8d34df0d70}, !- Handle
  Rendering Color 4,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material,
  {c1157da2-999d-4fcc-90cf-6d5cd33f8a57}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Surface,
  {c33791c9-9d32-4b5e-9cb5-95c3938099d4}, !- Handle
  Gym - Wall 270:a,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c69ef9e-2065-4108-b849-051e9b920f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f57f080d-1eb6-4944-b900-af9fd88ca668}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3b7b0ef-f5d6-4f28-9bab-2275e2ebe6e1}, !- Handle
  Gym - Wall 180:a,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c69ef9e-2065-4108-b849-051e9b920f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2c9af3a-e87f-4b55-bc1b-8bbd451e4ddc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9099286e-bbc4-4eb3-a72a-0285f352e432}, !- Handle
  Gym - RoofCeiling:a,                    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6c69ef9e-2065-4108-b849-051e9b920f5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7870e169-c5b4-45bd-b908-9fe792cbc60a}, !- Handle
  Gym - Floor:a,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6c69ef9e-2065-4108-b849-051e9b920f5d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 17, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {158d5518-5526-4916-bfec-bbde2aa8aff7}, !- Handle
  Gym - Wall 090:a,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c69ef9e-2065-4108-b849-051e9b920f5d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 17, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcc384c4-44a9-44d2-b9cb-2283fcbe3ef3}, !- Handle
  Gym - Wall 000:a,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6c69ef9e-2065-4108-b849-051e9b920f5d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6a2fda9-7665-4322-8483-198f7806acaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 17, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 17, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 17, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fbb4c54a-3f52-4929-b9ad-59fdfc440be0}, !- Handle
  Mult_Class_2_Pod_4,                     !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  42,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {c5c8a418-6979-4a6d-94d6-142b58692301}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Handle
  Classroom,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {9e4ec667-e67f-4a42-90a3-ddb5c46f3ace}, !- Group Rendering Name
  {38610376-e68e-4e60-9170-06d2753ee428}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:InternalMass,
  {5b73327c-4ad2-469a-a07b-abc6bd58abae}, !- Handle
  Classroom Internal Mass,                !- Name
  {89d82ffe-25b8-4eee-a702-e373aab4642d}, !- Internal Mass Definition Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}; !- Space or SpaceType Name

OS:People,
  {c756de78-fe6f-4863-8b44-f7e8b40483db}, !- Handle
  Classroom People,                       !- Name
  {e369632d-4bfd-43ce-8fc7-ecd9d1ba1a7b}, !- People Definition Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space or SpaceType Name
  {af794567-6f38-4e72-ac6c-adeec844fb2a}, !- Number of People Schedule Name
  {9f30906c-c156-4720-9219-6ddaea8924af}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9b588d37-7abe-49a3-8715-bd61768878f6}, !- Work Efficiency Schedule Name
  {3de268c6-5184-41e0-891a-24e125f9a28b}, !- Clothing Insulation Schedule Name
  {81caec23-0b29-4013-9dd5-372d817ba303}; !- Air Velocity Schedule Name

OS:Lights,
  {eb47e822-f908-4de7-a004-2f0c84d895ce}, !- Handle
  Classroom_Lights,                       !- Name
  {3d595092-fd65-467f-b42b-83f1c82c4876}, !- Lights Definition Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {e42770e9-d7e4-49f4-8197-4dbb1266a8d0}, !- Handle
  Classroom_Equip,                        !- Name
  {ce7ad65c-77f2-45e6-ada3-0fb3e75f08b2}, !- Electric Equipment Definition Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space or SpaceType Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {9e4ec667-e67f-4a42-90a3-ddb5c46f3ace}, !- Handle
  Rendering Color 74,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {38610376-e68e-4e60-9170-06d2753ee428}, !- Handle
  Classroom OA Design Spec,               !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {89d82ffe-25b8-4eee-a702-e373aab4642d}, !- Handle
  Classroom Internal Mass Definition,     !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People:Definition,
  {e369632d-4bfd-43ce-8fc7-ecd9d1ba1a7b}, !- Handle
  Classroom People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {3d595092-fd65-467f-b42b-83f1c82c4876}, !- Handle
  AEDG K12 - Classroom lights,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375953674316,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment:Definition,
  {ce7ad65c-77f2-45e6-ada3-0fb3e75f08b2}, !- Handle
  AEDG K12 - Classroom equipment,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125114440918,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Surface,
  {e1be43f6-0356-4bc1-8b8b-a8d9645d31b9}, !- Handle
  Mult_Class_2_Pod_4 - Wall 180:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbb4c54a-3f52-4929-b9ad-59fdfc440be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8458e171-1847-4c4c-89a9-7d63fa367056}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5481515f-ed30-4657-b21f-498a87ec6eda}, !- Handle
  Mult_Class_2_Pod_4 - Wall 090:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbb4c54a-3f52-4929-b9ad-59fdfc440be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3f9d02c-4605-48ac-8610-1ed2532bf33a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 9, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f78ec6e3-5e61-4140-98fa-470e517521aa}, !- Handle
  Mult_Class_2_Pod_4 - Floor:b,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbb4c54a-3f52-4929-b9ad-59fdfc440be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff30c2e7-bea5-49ae-9ba7-f692cd908362}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 0,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  19.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  19.006, 9, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8c46f1-3d4a-499e-bef2-3f00a69bdcbb}, !- Handle
  Mult_Class_2_Pod_4 - RoofCeiling:a,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbb4c54a-3f52-4929-b9ad-59fdfc440be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e5d3b8f-cc8a-4536-ae65-48d6c8afd365}, !- Handle
  Mult_Class_2_Pod_4 - Wall 000:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbb4c54a-3f52-4929-b9ad-59fdfc440be0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e1901efe-972a-48b7-8556-f19f07a15f90}, !- Handle
  std_window_UValue_3.237_SHGC_0.490_VT_0.622, !- Name
  {2666df39-2b2d-4fd5-ab69-85b7e9908803}, !- Surface Rendering Name
  {213409b5-8673-4777-b920-14991d22664a}; !- Layer 1

OS:Rendering:Color,
  {2666df39-2b2d-4fd5-ab69-85b7e9908803}, !- Handle
  Rendering Color 8,                      !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {213409b5-8673-4777-b920-14991d22664a}, !- Handle
  NORTH,                                  !- Name
  3.237,                                  !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.622;                                  !- Visible Transmittance

OS:Surface,
  {d60b7cf3-a6f1-4fed-9d79-31fe3a27fcee}, !- Handle
  Mult_Class_2_Pod_4 - Wall 270:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbb4c54a-3f52-4929-b9ad-59fdfc440be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d88e42a2-e5a4-482a-abed-f44689e3658a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b08691ff-1e4a-4fba-aea1-7ac06a74d782}, !- Handle
  Mult_Class_2_Pod_4 - Floor:a,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fbb4c54a-3f52-4929-b9ad-59fdfc440be0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c1be618-e3cb-4da8-a473-37932287529e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.006, 9, 0,                           !- X,Y,Z Vertex 1 {m}
  19.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {76d7549b-cd71-4b47-bd7e-bea518ca61a6}, !- Handle
  Bathrooms 2,                            !- Name
  {bc8ce468-2411-41b2-a599-dba4b3ac107a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.77529135625809e-15,                  !- X Origin {m}
  51,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {a76939ec-2eae-492a-a8ef-a10f1bdfcb06}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {bc8ce468-2411-41b2-a599-dba4b3ac107a}, !- Handle
  Bathrooms,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0c99ebef-8a46-4154-9350-532642e03cbb}, !- Group Rendering Name
  {8a487132-b6e7-4c73-88c8-3e9f62caf96a}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:InternalMass,
  {c5b9ba3f-1616-4f34-9a63-2b53e61c54c7}, !- Handle
  Bathrooms Internal Mass,                !- Name
  {84d24f28-2833-443f-b4dd-4083007cee1c}, !- Internal Mass Definition Name
  {bc8ce468-2411-41b2-a599-dba4b3ac107a}; !- Space or SpaceType Name

OS:Lights,
  {cc967518-57ff-4fe6-8fb3-52874c9632a5}, !- Handle
  Bathrooms_Lights,                       !- Name
  {bd07f747-ab8e-4f81-8102-69214568ea11}, !- Lights Definition Name
  {bc8ce468-2411-41b2-a599-dba4b3ac107a}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {0c99ebef-8a46-4154-9350-532642e03cbb}, !- Handle
  Rendering Color 71,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {8a487132-b6e7-4c73-88c8-3e9f62caf96a}, !- Handle
  Bathrooms OA Design Spec,               !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002032,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {84d24f28-2833-443f-b4dd-4083007cee1c}, !- Handle
  Bathrooms Internal Mass Definition,     !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2.92307692307692,                       !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {bd07f747-ab8e-4f81-8102-69214568ea11}, !- Handle
  AEDG K12 - Restroom lights,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195514678955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Surface,
  {a359bf54-c85a-4d44-8355-e738df2316fa}, !- Handle
  Bathrooms 1 - Wall 000:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d7549b-cd71-4b47-bd7e-bea518ca61a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ac8329e-96b4-4a95-a5ef-9225697d1088}, !- Handle
  Bathrooms 1 - RoofCeiling:a,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {76d7549b-cd71-4b47-bd7e-bea518ca61a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a232ff9a-15e6-4e87-9dd2-8125b71cf992}, !- Handle
  Bathrooms 1 - Wall 270:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d7549b-cd71-4b47-bd7e-bea518ca61a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4bf6f78b-c8db-4dfa-8ccb-55b8ae13dd9b}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west, !- Name
  {24d4bdd8-d9f7-4f47-9cdf-bea3a940166e}, !- Surface Rendering Name
  {08b66a9b-cec5-4d35-bf88-40e51154b7e4}; !- Layer 1

OS:Rendering:Color,
  {24d4bdd8-d9f7-4f47-9cdf-bea3a940166e}, !- Handle
  Rendering Color 9,                      !- Name
  72,                                     !- Rendering Red Value
  61,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {08b66a9b-cec5-4d35-bf88-40e51154b7e4}, !- Handle
  WEST,                                   !- Name
  3.237,                                  !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.495;                                  !- Visible Transmittance

OS:Surface,
  {52df6b36-117b-4e97-a89b-862cd8533045}, !- Handle
  Bathrooms 1 - Wall 180:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d7549b-cd71-4b47-bd7e-bea518ca61a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d5e2c61-b72f-4236-afbf-c034ff904e51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f543948a-5f70-4ff4-ba7a-1303ba29d8ca}, !- Handle
  Bathrooms 1 - Wall 090:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {76d7549b-cd71-4b47-bd7e-bea518ca61a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {320906df-d80b-4fb2-a5e1-bba70b2b4f59}, !- Handle
  Bathrooms 1 - Floor:a,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {76d7549b-cd71-4b47-bd7e-bea518ca61a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {346703f2-6a3b-4e0f-b774-a8e0b105c9c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7672ce76-0b84-4a67-9ff1-50b60422e88b}, !- Handle
  Corridor_Pod_1,                         !- Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {014db1c5-1e1b-4817-9915-b11abf7f8157}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {fa68f3b3-e8b5-4f86-8fc8-2522dbdf4c2e}, !- Group Rendering Name
  {fc6e212e-eee5-4231-a07f-c1ac716d87fe}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:InternalMass,
  {a682cde7-3798-4f23-aa2e-9316be0ba926}, !- Handle
  Corridor Internal Mass,                 !- Name
  {36ac1ea7-ed27-4fd7-a78a-0cbd7d6415e1}, !- Internal Mass Definition Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}; !- Space or SpaceType Name

OS:Lights,
  {8fe5d880-24bb-4f1a-a350-65599152c99a}, !- Handle
  Corridor_Lights,                        !- Name
  {a42dfb3b-fe6e-4ea0-ad7c-74d95b8be3ec}, !- Lights Definition Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {fa68f3b3-e8b5-4f86-8fc8-2522dbdf4c2e}, !- Handle
  Rendering Color 90,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {fc6e212e-eee5-4231-a07f-c1ac716d87fe}, !- Handle
  Corridor OA Design Spec,                !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {36ac1ea7-ed27-4fd7-a78a-0cbd7d6415e1}, !- Handle
  Corridor Internal Mass Definition,      !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {a42dfb3b-fe6e-4ea0-ad7c-74d95b8be3ec}, !- Handle
  AEDG K12 - Corridor lights,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556440353394,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Surface,
  {8e3d6d3d-70be-4cdb-8998-8beea096e382}, !- Handle
  Corridor_Pod_1 - Floor:a,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7672ce76-0b84-4a67-9ff1-50b60422e88b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 3, 0,                           !- X,Y,Z Vertex 1 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {61f445b2-6dfb-4eee-b32d-d42109a54106}, !- Handle
  Corridor_Pod_1 - Wall 090:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7672ce76-0b84-4a67-9ff1-50b60422e88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5547081e-f5ac-4a03-b5d0-4b85be7756f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  48.006, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  48.006, 3, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {299e4200-d387-4bb3-bfa9-f0b1b67114d5}, !- Handle
  Corridor_Pod_1 - Wall 000:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7672ce76-0b84-4a67-9ff1-50b60422e88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5649f4e9-6424-4c6f-b79d-b94d2ecbb55d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89d147ae-6385-4923-8bda-f7b9008d9cfe}, !- Handle
  Corridor_Pod_1 - RoofCeiling:a,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7672ce76-0b84-4a67-9ff1-50b60422e88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b801a824-65ac-484a-8130-ae3e1d6b0aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc25a846-ba84-449c-b5a9-3c3a50462e72}, !- Handle
  Corridor_Pod_1 - Wall 180:b,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7672ce76-0b84-4a67-9ff1-50b60422e88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbdb920b-67f4-4020-b73c-e5d40bd70e9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24246b16-3373-449e-8ec9-948d5d50615c}, !- Handle
  Corridor_Pod_1 - Wall 000:b,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7672ce76-0b84-4a67-9ff1-50b60422e88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69066f19-a05d-4d43-ab1a-5bbd50158ef5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 3, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e614112-55fd-4925-adb8-66f2c52ce4e4}, !- Handle
  Corridor_Pod_1 - Wall 270:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7672ce76-0b84-4a67-9ff1-50b60422e88b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0379d51f-02d4-4a39-b7f0-500bf120506d}, !- Handle
  Corridor_Pod_1 - Wall 180:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7672ce76-0b84-4a67-9ff1-50b60422e88b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d794fb8-3ece-4376-9152-41bcf1d43e97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  48.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {833f7794-080a-4626-bc6f-041563231dfd}, !- Handle
  Corner_Class_2_Pod_2,                   !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {d35f0d63-9874-4d15-91a6-c5bb8c70d04d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {3f751e49-e7bf-4b06-a6fc-00140d76c3d1}, !- Handle
  Corner_Class_2_Pod_2 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {833f7794-080a-4626-bc6f-041563231dfd}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a122fad-1ba9-424f-ae24-f688f0e58500}, !- Handle
  Corner_Class_2_Pod_2 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {833f7794-080a-4626-bc6f-041563231dfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19aee155-5082-459d-9b82-d3a372dd8d2e}, !- Handle
  Corner_Class_2_Pod_2 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {833f7794-080a-4626-bc6f-041563231dfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d746fdfa-7613-40c5-8580-5dbd294eac71}, !- Handle
  Corner_Class_2_Pod_2 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {833f7794-080a-4626-bc6f-041563231dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {146f6558-4054-485b-80ba-5de271563d1f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95871a73-175f-4fa5-99d9-87e8e270f51c}, !- Handle
  Corner_Class_2_Pod_2 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {833f7794-080a-4626-bc6f-041563231dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72505a04-1e3f-415a-97a8-c123f0c553ba}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0c2ca1f-2aaa-4ccf-bf18-5112a5c9d752}, !- Handle
  Corner_Class_2_Pod_2 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {833f7794-080a-4626-bc6f-041563231dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cdab4e2-aa2c-4686-9b6f-540b678ed9de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Handle
  Lobby 2,                                !- Name
  {760af816-438c-4558-a349-d7622642318d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {33cfaebc-a3d0-4166-b957-29b5157c5b7e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {760af816-438c-4558-a349-d7622642318d}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3b956f51-9b45-4c81-b915-ebf700ce303e}, !- Group Rendering Name
  {471a8d62-df75-429b-a9e8-315aa0fdd745}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:InternalMass,
  {13bc86d1-dc52-43e3-8b93-8ebda1b0369a}, !- Handle
  Lobby Internal Mass,                    !- Name
  {2a4ae840-730f-4999-bc04-35a4ae9d22a3}, !- Internal Mass Definition Name
  {760af816-438c-4558-a349-d7622642318d}; !- Space or SpaceType Name

OS:Lights,
  {e08ec89d-b694-48be-bf9a-b9df5a11e54b}, !- Handle
  Lobby_Lights,                           !- Name
  {fb5b0faa-6ae6-4d36-916f-6098ef287a3e}, !- Lights Definition Name
  {760af816-438c-4558-a349-d7622642318d}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {3b956f51-9b45-4c81-b915-ebf700ce303e}, !- Handle
  Rendering Color 88,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {471a8d62-df75-429b-a9e8-315aa0fdd745}, !- Handle
  Lobby OA Design Spec,                   !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {2a4ae840-730f-4999-bc04-35a4ae9d22a3}, !- Handle
  Lobby Internal Mass Definition,         !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {fb5b0faa-6ae6-4d36-916f-6098ef287a3e}, !- Handle
  AEDG K12 - Lobby lights,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195514678955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Surface,
  {35df94f6-c04f-45de-b1c2-7f7019d036c4}, !- Handle
  Lobby - Floor:a,                        !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e596b05d-e517-41cd-b615-cbe0de6cf96c}, !- Handle
  Lobby - Wall 090:a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6306664d-7402-46f9-8eac-2f885458279c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91c375d6-0049-4d05-8889-4ad16c06e567}, !- Handle
  Lobby - Wall 000:b,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77351e7f-8b2d-427e-af06-1643df47191f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b1b876e-9e1a-4ac9-bc78-2d62fee0645e}, !- Handle
  Lobby - Wall 180:a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b0126a6d-7c8a-4e9e-a112-b31b85417ecc}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495, !- Name
  {024133c1-aff6-43fb-9d9c-8d005c96f5ef}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {024133c1-aff6-43fb-9d9c-8d005c96f5ef}, !- Handle
  Rendering Color 105,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}, !- Handle
  SOUTH,                                  !- Name
  3.237,                                  !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.495;                                  !- Visible Transmittance

OS:Surface,
  {f1ee2348-d447-4fd1-acc8-482ce4b3f4cc}, !- Handle
  Lobby - Wall 000:a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e9c0b81-dfb5-486c-9a2f-2735935109eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f822557a-ec8a-4671-ad7a-1435d9f552e6}, !- Handle
  Lobby - Wall 270:a,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5340db8b-8804-468c-8550-de032276f656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8812e325-6c23-453b-ae74-6b7be76767dc}, !- Handle
  Lobby - RoofCeiling:a,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 4,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a2c1586-ca76-4782-84e9-2747b9f28b9d}, !- Handle
  Lobby - RoofCeiling:b,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2a7c948-feeb-4511-a17c-fc391fe93df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Handle
  Mech 1,                                 !- Name
  {772dbf9f-257f-41ba-9d5c-ed68ffc50efc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  13,                                     !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {ff00275b-3361-4eb6-9f6c-a08b200eb5ef}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {772dbf9f-257f-41ba-9d5c-ed68ffc50efc}, !- Handle
  Mech,                                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {d1b2a9cf-3ee3-487f-97da-b98ea3648c4a}, !- Group Rendering Name
  {9e360b10-9de2-4422-a026-4f5f10eba66e}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:InternalMass,
  {a5ef615f-41f7-486c-bf25-ed7772120cce}, !- Handle
  Mech Internal Mass,                     !- Name
  {eac69159-fa8f-4600-baf5-ac511ad77374}, !- Internal Mass Definition Name
  {772dbf9f-257f-41ba-9d5c-ed68ffc50efc}; !- Space or SpaceType Name

OS:Lights,
  {2c700d76-7795-4e22-8a54-10c828594d90}, !- Handle
  Mech_Lights,                            !- Name
  {cb7f3324-fa30-4965-9269-1006714d5a73}, !- Lights Definition Name
  {772dbf9f-257f-41ba-9d5c-ed68ffc50efc}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {d1b2a9cf-3ee3-487f-97da-b98ea3648c4a}, !- Handle
  Rendering Color 92,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {9e360b10-9de2-4422-a026-4f5f10eba66e}, !- Handle
  Mech OA Design Spec,                    !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {eac69159-fa8f-4600-baf5-ac511ad77374}, !- Handle
  Mech Internal Mass Definition,          !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {cb7f3324-fa30-4965-9269-1006714d5a73}, !- Handle
  AEDG K12 - Mechanical lights,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.30556440353394,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Surface,
  {38b85f77-7d9d-400a-a55c-44184913ba79}, !- Handle
  Mech - Wall 090:c,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bf34543-bd2a-4d82-800a-e1a81ef9b43c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b238cef8-b90c-4da5-9d27-6fbaa7239579}, !- Handle
  Mech - RoofCeiling:a,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e9c0b81-dfb5-486c-9a2f-2735935109eb}, !- Handle
  Mech - Wall 180:a,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1ee2348-d447-4fd1-acc8-482ce4b3f4cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {328c53d5-25a8-404d-930c-805c2036da0e}, !- Handle
  Mech - Floor:a,                         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 0,                               !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a6dae9a-5a63-4375-bcaa-92826d67a6c1}, !- Handle
  Mech - Wall 090:a,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ba6a1be-1d77-41fb-94a4-0e3be17544d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 29, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 37, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {247308e0-e4d4-4a79-886e-c5d74d7ab839}, !- Handle
  Mech - Wall 090:b,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f5791537-935c-4f59-8f56-6b6d3fbbf208}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 37, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 37, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {10074d0f-9602-4e26-b25f-032b2332e9f9}, !- Handle
  Mech - Wall 270:a,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ce0b55b-5673-403d-bd6d-7385539b5199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {763c3545-620b-40af-b025-f047f4e266ec}, !- Handle
  Mech - Wall 000:a,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f02b6ea3-a2be-4cc5-8138-4eda02153602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f57f080d-1eb6-4944-b900-af9fd88ca668}, !- Handle
  Mech - Wall 090:d,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c33791c9-9d32-4b5e-9cb5-95c3938099d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  6, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  6, 29, 0,                               !- X,Y,Z Vertex 3 {m}
  6, 29, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment,
  {504cf264-402b-4d15-ae38-be866b5550fa}, !- Handle
  Elevator Load Instance,                 !- Name
  {1909ca65-63c7-4705-a26b-6b947dc2e19c}, !- Electric Equipment Definition Name
  {a5c72477-52c4-424e-8770-3951c5e5a76c}, !- Space or SpaceType Name
  {008e106f-c129-428f-b25c-c8ccc383adc6}, !- Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {1909ca65-63c7-4705-a26b-6b947dc2e19c}, !- Handle
  14610W elevator with motor efficency of 0.91, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:Schedule:Ruleset,
  {008e106f-c129-428f-b25c-c8ccc383adc6}, !- Handle
  secondary Elevator_Sch,                 !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {fa0b57c3-cee8-4e19-9988-4da49f94c3ae}, !- Default Day Schedule Name
  {71bbdda2-4798-42b8-8c3d-1aaa3d38d11e}, !- Summer Design Day Schedule Name
  {8ee3f2e2-1881-4269-8fdd-cc9765420c12}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa0b57c3-cee8-4e19-9988-4da49f94c3ae}, !- Handle
  secondary Elevator_Sch Default Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71bbdda2-4798-42b8-8c3d-1aaa3d38d11e}, !- Handle
  secondary Elevator_Sch Summer Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ee3f2e2-1881-4269-8fdd-cc9765420c12}, !- Handle
  secondary Elevator_Sch Winter Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8d77c902-90c1-491c-8866-dbe41ad3a9bd}, !- Handle
  secondary Elevator_Sch Rule 2,          !- Name
  {008e106f-c129-428f-b25c-c8ccc383adc6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9cbe65fd-6b69-40fc-85b7-acc5473199d3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {c83d6c86-4cad-4ffe-85b4-9f623a9c0ae3}, !- Handle
  secondary Elevator_Sch Rule 7,          !- Name
  {008e106f-c129-428f-b25c-c8ccc383adc6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {24b135ae-2959-4bf6-aad0-75e2165cc60d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {5822cef1-210e-488b-a384-57f3bdda028d}, !- Handle
  secondary Elevator_Sch Rule 4,          !- Name
  {008e106f-c129-428f-b25c-c8ccc383adc6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {08dde590-fdb3-4220-bb4b-888b1bd5e223}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {d9066e49-3619-4e3a-a9e3-db6b06e48e71}, !- Handle
  secondary Elevator_Sch Rule 5,          !- Name
  {008e106f-c129-428f-b25c-c8ccc383adc6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {aa412e40-2464-4cfe-8f3f-5931a0736dec}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {9cbe65fd-6b69-40fc-85b7-acc5473199d3}, !- Handle
  secondary Elevator_Sch Rule 2 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Day,
  {24b135ae-2959-4bf6-aad0-75e2165cc60d}, !- Handle
  secondary Elevator_Sch Rule 3 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {08dde590-fdb3-4220-bb4b-888b1bd5e223}, !- Handle
  secondary Elevator_Sch Rule 4 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aa412e40-2464-4cfe-8f3f-5931a0736dec}, !- Handle
  secondary Elevator_Sch Rule 5 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Space,
  {c9dd4b9a-3c2a-4afc-9cd2-739702086802}, !- Handle
  Corridor_Pod_2,                         !- Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {259fe0fe-5890-4f95-926f-114f021ef115}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {42291269-b42f-4d6e-bf17-09571cf50a76}, !- Handle
  Corridor_Pod_2 - Wall 180:b,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dd4b9a-3c2a-4afc-9cd2-739702086802}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {112d210d-8aef-46c9-a521-bb649a2d447e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  48.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b801a824-65ac-484a-8130-ae3e1d6b0aea}, !- Handle
  Corridor_Pod_2 - Floor:a,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9dd4b9a-3c2a-4afc-9cd2-739702086802}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89d147ae-6385-4923-8bda-f7b9008d9cfe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 3, 0,                           !- X,Y,Z Vertex 1 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {116a40c2-c86c-41b6-af4b-b27e9b31ac70}, !- Handle
  Corridor_Pod_2 - Wall 270:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dd4b9a-3c2a-4afc-9cd2-739702086802}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56109f5c-d11a-47a3-ac20-3273a910f8c5}, !- Handle
  Corridor_Pod_2 - Wall 090:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dd4b9a-3c2a-4afc-9cd2-739702086802}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c92d67b-93f6-4b48-9941-2df55873924e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  48.006, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  48.006, 3, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6882902e-eb56-4256-ada0-178c23b06ddb}, !- Handle
  Corridor_Pod_2 - Wall 000:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dd4b9a-3c2a-4afc-9cd2-739702086802}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d6f7be1-fb2a-4717-9131-84a507ef05f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f06c4c6b-3099-436e-91a0-b24c0df285d7}, !- Handle
  Corridor_Pod_2 - Wall 000:b,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dd4b9a-3c2a-4afc-9cd2-739702086802}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1c20187-1d2b-4540-b6e5-7d0c4a597d68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 3, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fcce11b-98c8-418e-9703-2729c3e231af}, !- Handle
  Corridor_Pod_2 - RoofCeiling:a,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9dd4b9a-3c2a-4afc-9cd2-739702086802}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d4cef7c-8915-4c1e-8a81-a16304fa0ff9}, !- Handle
  Corridor_Pod_2 - Wall 180:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9dd4b9a-3c2a-4afc-9cd2-739702086802}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {612bbe3d-5f97-480d-b286-b7652601ff7c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {80b46a38-3477-43de-9050-bcef9c282b71}, !- Handle
  Mult_Class_2_Pod_3,                     !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {2987992f-e297-43eb-a3f2-300cd12a06b5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {377a351b-c890-4581-a6d0-1b4dcbddd081}, !- Handle
  Mult_Class_2_Pod_3 - Floor:a,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {80b46a38-3477-43de-9050-bcef9c282b71}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.006, 9, 0,                           !- X,Y,Z Vertex 1 {m}
  19.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ccb1eb-3366-4067-83a9-c92c4682fbf4}, !- Handle
  Mult_Class_2_Pod_3 - Wall 000:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b46a38-3477-43de-9050-bcef9c282b71}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.006, 9, 4,                           !- X,Y,Z Vertex 1 {m}
  19.006, 9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1be618-e3cb-4da8-a473-37932287529e}, !- Handle
  Mult_Class_2_Pod_3 - RoofCeiling:a,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {80b46a38-3477-43de-9050-bcef9c282b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b08691ff-1e4a-4fba-aea1-7ac06a74d782}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  19.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d970ab6e-e478-4858-9976-272bbc09e7e5}, !- Handle
  Mult_Class_2_Pod_3 - Wall 090:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b46a38-3477-43de-9050-bcef9c282b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0756babe-78d9-4000-991a-35d4f43e01e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  19.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  19.006, 9, 0,                           !- X,Y,Z Vertex 3 {m}
  19.006, 9, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a216072d-c37e-4543-8d81-78c0c13cae73}, !- Handle
  Mult_Class_2_Pod_3 - Wall 180:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b46a38-3477-43de-9050-bcef9c282b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bc51b43-4cc1-4db3-bab8-a078110260e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  19.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72505a04-1e3f-415a-97a8-c123f0c553ba}, !- Handle
  Mult_Class_2_Pod_3 - Wall 270:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {80b46a38-3477-43de-9050-bcef9c282b71}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95871a73-175f-4fa5-99d9-87e8e270f51c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Handle
  Offices 1,                              !- Name
  {81bb6340-65d1-4c6e-adbe-4d207dc7c1c0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {4d3372a9-899c-4552-b43d-9fa6c6d2933b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {81bb6340-65d1-4c6e-adbe-4d207dc7c1c0}, !- Handle
  Offices,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {c8d28f7b-062c-44de-8f2e-c2ae363e3782}, !- Group Rendering Name
  {3f06350b-6194-44dc-869e-c7cd40d98fb6}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:InternalMass,
  {d844d5f8-1b41-43f7-b84f-c37356fcba2d}, !- Handle
  Offices Internal Mass,                  !- Name
  {30ce33ac-6361-4a0f-90fb-b2d16855c6e1}, !- Internal Mass Definition Name
  {81bb6340-65d1-4c6e-adbe-4d207dc7c1c0}; !- Space or SpaceType Name

OS:People,
  {b29fba68-2bac-42cf-826b-7047d5d25879}, !- Handle
  Offices People,                         !- Name
  {94a804aa-fdfa-4349-b4a2-feffa52e993e}, !- People Definition Name
  {81bb6340-65d1-4c6e-adbe-4d207dc7c1c0}, !- Space or SpaceType Name
  {a539dbe4-c279-4cdb-ae14-432cc40301cf}, !- Number of People Schedule Name
  {9f30906c-c156-4720-9219-6ddaea8924af}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9b588d37-7abe-49a3-8715-bd61768878f6}, !- Work Efficiency Schedule Name
  {3de268c6-5184-41e0-891a-24e125f9a28b}, !- Clothing Insulation Schedule Name
  {81caec23-0b29-4013-9dd5-372d817ba303}; !- Air Velocity Schedule Name

OS:Lights,
  {bf745070-52ef-4556-a21b-b70228d7f81a}, !- Handle
  Offices_Lights,                         !- Name
  {1c7d8673-1a43-436a-b477-06f745188e65}, !- Lights Definition Name
  {81bb6340-65d1-4c6e-adbe-4d207dc7c1c0}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {03d0162f-58b2-4d3b-bc59-a43bb13cf953}, !- Handle
  Offices_PlugMisc_Equip,                 !- Name
  {c920aa4d-b20d-4226-a3b9-2083004dc58b}, !- Electric Equipment Definition Name
  {81bb6340-65d1-4c6e-adbe-4d207dc7c1c0}, !- Space or SpaceType Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {c8d28f7b-062c-44de-8f2e-c2ae363e3782}, !- Handle
  Rendering Color 102,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3f06350b-6194-44dc-869e-c7cd40d98fb6}, !- Handle
  Offices OA Design Spec,                 !- Name
  ,                                       !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {30ce33ac-6361-4a0f-90fb-b2d16855c6e1}, !- Handle
  Offices Internal Mass Definition,       !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People:Definition,
  {94a804aa-fdfa-4349-b4a2-feffa52e993e}, !- Handle
  Offices People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {a539dbe4-c279-4cdb-ae14-432cc40301cf}, !- Handle
  primary Off_Occ_Sch,                    !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {d290d74f-cd7e-416d-b9b1-f0446b5cef9a}, !- Default Day Schedule Name
  {4936fe5c-185f-4b90-b5a2-d30d0116a251}, !- Summer Design Day Schedule Name
  {adf6ce70-177f-4a72-9849-4ceaf4de257b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d290d74f-cd7e-416d-b9b1-f0446b5cef9a}, !- Handle
  primary Off_Occ_Sch Default Schedule,   !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4936fe5c-185f-4b90-b5a2-d30d0116a251}, !- Handle
  primary Off_Occ_Sch Summer Design Day,  !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {adf6ce70-177f-4a72-9849-4ceaf4de257b}, !- Handle
  primary Off_Occ_Sch Winter Design Day,  !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {789e5b54-b444-4897-9c7c-64d34baff27e}, !- Handle
  primary Off_Occ_Sch Rule 2,             !- Name
  {a539dbe4-c279-4cdb-ae14-432cc40301cf}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0807f639-09d5-4ac1-be46-d0cf8fccbf54}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {863a9335-a8d1-4746-8eca-fcd36b27c60a}, !- Handle
  primary Off_Occ_Sch Rule 9,             !- Name
  {a539dbe4-c279-4cdb-ae14-432cc40301cf}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {08521ab4-44b2-49a8-987f-99398064be69}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {f3d00ac2-1109-45f3-8e75-859801d7e0eb}, !- Handle
  primary Off_Occ_Sch Rule 4,             !- Name
  {a539dbe4-c279-4cdb-ae14-432cc40301cf}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e82cc61-339e-41c6-9dc3-e56d83430b68}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {9627a7eb-2aff-4ba7-aa13-76d4f01f400c}, !- Handle
  primary Off_Occ_Sch Rule 5,             !- Name
  {a539dbe4-c279-4cdb-ae14-432cc40301cf}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4477e031-8e39-4d66-aec6-717e3197b7a9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {1d610f89-79db-4ba8-937e-0e73c50e85dd}, !- Handle
  primary Off_Occ_Sch Rule 6,             !- Name
  {a539dbe4-c279-4cdb-ae14-432cc40301cf}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {3c529a19-ea84-4aa2-94cb-32c6412e0a2b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0807f639-09d5-4ac1-be46-d0cf8fccbf54}, !- Handle
  primary Off_Occ_Sch Rule 2 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {08521ab4-44b2-49a8-987f-99398064be69}, !- Handle
  primary Off_Occ_Sch Rule 3 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e82cc61-339e-41c6-9dc3-e56d83430b68}, !- Handle
  primary Off_Occ_Sch Rule 4 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {4477e031-8e39-4d66-aec6-717e3197b7a9}, !- Handle
  primary Off_Occ_Sch Rule 5 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3c529a19-ea84-4aa2-94cb-32c6412e0a2b}, !- Handle
  primary Off_Occ_Sch Rule 6 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.75,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Lights:Definition,
  {1c7d8673-1a43-436a-b477-06f745188e65}, !- Handle
  AEDG K12 - Office lights,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195514678955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment:Definition,
  {c920aa4d-b20d-4226-a3b9-2083004dc58b}, !- Handle
  AEDG K12 - Office equipment,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.45834636688232,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Surface,
  {70bf3bfd-519e-43a9-9787-568a33026fc4}, !- Handle
  Offices - RoofCeiling:a,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a00da961-bbf7-42f6-b2cc-ed41adc96a6c}, !- Handle
  Offices - Wall 090:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {c064287f-519c-4e88-8e9c-88419a7de46a}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east, !- Name
  {3af5c6cc-f795-4b8a-9eb9-c6a573d04268}, !- Surface Rendering Name
  {213238d9-bc9d-4a96-986d-fb950c818ab6}; !- Layer 1

OS:Rendering:Color,
  {3af5c6cc-f795-4b8a-9eb9-c6a573d04268}, !- Handle
  Rendering Color 3,                      !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {213238d9-bc9d-4a96-986d-fb950c818ab6}, !- Handle
  EAST,                                   !- Name
  3.237,                                  !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.495;                                  !- Visible Transmittance

OS:StandardsInformation:Material,
  {c0d1abde-d3cc-448d-bc95-587742e65907}, !- Handle
  {213238d9-bc9d-4a96-986d-fb950c818ab6}; !- Material Name

OS:Surface,
  {5bf34543-bd2a-4d82-800a-e1a81ef9b43c}, !- Handle
  Offices - Wall 270:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38b85f77-7d9d-400a-a55c-44184913ba79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd894b80-34ea-405c-8dc4-fbfab287fad4}, !- Handle
  Offices - Floor:a,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41f5b970-6ef6-4db1-b085-a15d38016119}, !- Handle
  Offices - Wall 180:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f8d8a4d4-96e2-4e17-84f3-d009fb665c33}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 1, !- Name
  {3bf4f60b-95bf-4433-916d-e5e833498860}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {3bf4f60b-95bf-4433-916d-e5e833498860}, !- Handle
  Rendering Color 106,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {6306664d-7402-46f9-8eac-2f885458279c}, !- Handle
  Offices - Wall 270:b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e596b05d-e517-41cd-b615-cbe0de6cf96c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2c9af3a-e87f-4b55-bc1b-8bbd451e4ddc}, !- Handle
  Offices - Wall 000:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3b7b0ef-f5d6-4f28-9bab-2275e2ebe6e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b1c7a886-7604-480b-a3c2-23c0749ea261}, !- Handle
  Corner_Class_1_Pod_4,                   !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  30,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {b19c9893-dc63-4c38-8347-96435f6babc1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f2d9beb4-586c-4302-afa5-16f9f8ecefbe}, !- Handle
  Corner_Class_1_Pod_4 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c7a886-7604-480b-a3c2-23c0749ea261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {943fa119-379d-4389-8735-46381289f48a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba662364-90d8-46fa-a9cb-751e9bb6dcba}, !- Handle
  Corner_Class_1_Pod_4 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c7a886-7604-480b-a3c2-23c0749ea261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {a8b7480e-0b72-47e3-8975-fa3b5f5e407a}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 2, !- Name
  {b73507b9-2212-41f5-bf6a-6f7d9348d96c}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {b73507b9-2212-41f5-bf6a-6f7d9348d96c}, !- Handle
  Rendering Color 107,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {91171967-5eef-4d64-bf8e-532c12eb8543}, !- Handle
  Corner_Class_1_Pod_4 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c7a886-7604-480b-a3c2-23c0749ea261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a70609-d38c-4f2a-a75f-02382eecc73e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44ec4855-659c-423c-89ad-a79ac5a58075}, !- Handle
  Corner_Class_1_Pod_4 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1c7a886-7604-480b-a3c2-23c0749ea261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de36309f-5eed-49f7-8cce-01bd6ef6ed95}, !- Handle
  Corner_Class_1_Pod_4 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1c7a886-7604-480b-a3c2-23c0749ea261}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de70048d-97b1-47ad-9f37-e92b371c1b08}, !- Handle
  Corner_Class_1_Pod_4 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1c7a886-7604-480b-a3c2-23c0749ea261}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a6c0467-ba64-4982-9933-31c429e36d0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {11a732e5-64c2-43d7-af27-3e7f0ac1814e}, !- Handle
  Corner_Class_2_Pod_4,                   !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  42,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {de84bfed-79af-473b-aba2-e86d1ddd2ec1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {146f6558-4054-485b-80ba-5de271563d1f}, !- Handle
  Corner_Class_2_Pod_4 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {11a732e5-64c2-43d7-af27-3e7f0ac1814e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d746fdfa-7613-40c5-8580-5dbd294eac71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {947ea5ef-30ef-4368-b79c-57fb472be521}, !- Handle
  Corner_Class_2_Pod_4 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {11a732e5-64c2-43d7-af27-3e7f0ac1814e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d88e42a2-e5a4-482a-abed-f44689e3658a}, !- Handle
  Corner_Class_2_Pod_4 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a732e5-64c2-43d7-af27-3e7f0ac1814e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d60b7cf3-a6f1-4fed-9d79-31fe3a27fcee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4956edca-f439-429c-aa7c-667298b05965}, !- Handle
  Corner_Class_2_Pod_4 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a732e5-64c2-43d7-af27-3e7f0ac1814e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {691a46ee-e9b5-478c-a736-2c117e51931c}, !- Handle
  Corner_Class_2_Pod_4 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a732e5-64c2-43d7-af27-3e7f0ac1814e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62c7b4ce-a6cf-4023-8701-68ff88a4d378}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b64d6f92-b17b-43f9-a626-0d86fde6f77d}, !- Handle
  Corner_Class_2_Pod_4 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {11a732e5-64c2-43d7-af27-3e7f0ac1814e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}, !- Handle
  Corner_Class_1_Pod_3,                   !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {73385572-1194-4416-826f-46b5f2d64d20}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {13892154-f738-448f-adf1-c25a9da60ec8}, !- Handle
  Corner_Class_1_Pod_3 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c744a541-fe15-4c0a-b45f-fa053b8ae926}, !- Handle
  Corner_Class_1_Pod_3 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {429ba498-5a9b-4161-a237-4d921cf120c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c4e9cb5a-390e-4898-a7b0-28fd368ccaef}, !- Handle
  Corner_Class_1_Pod_3 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a6c0467-ba64-4982-9933-31c429e36d0a}, !- Handle
  Corner_Class_1_Pod_3 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de70048d-97b1-47ad-9f37-e92b371c1b08}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00ddd1d-c4a1-4c7b-b72c-e168d0987341}, !- Handle
  Corner_Class_1_Pod_3 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {f18682c3-84b5-48fc-bd83-ff7d301a2e0a}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 3, !- Name
  {c49738f0-8d08-4403-b710-138ef3e1fb00}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {c49738f0-8d08-4403-b710-138ef3e1fb00}, !- Handle
  Rendering Color 108,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {ffd2a89e-82ff-4de4-adf9-49141f7f91f1}, !- Handle
  Corner_Class_1_Pod_3 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00670c68-e373-44b1-beab-6f231d23513f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {327d7c34-17c8-4993-aad0-52879eac99eb}, !- Handle
  Mult_Class_1_Pod_4,                     !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  30,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {2f2e0cb9-8cdb-4433-a3d3-0e65b77afdc2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c7003e42-9d0c-43c4-8bc1-fdd019a2e48e}, !- Handle
  Mult_Class_1_Pod_4 - Wall 000:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {327d7c34-17c8-4993-aad0-52879eac99eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e9aa14c-bb6a-4760-8c5e-4b2496c778ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3c49d99-8f81-4d26-a15a-7508c56eec2e}, !- Handle
  Mult_Class_1_Pod_4 - Wall 180:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {327d7c34-17c8-4993-aad0-52879eac99eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {4e5067f8-676a-40ce-bd54-5b47e102af5e}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 4, !- Name
  {2ce38eda-70a5-430c-b40d-d96b51f857a3}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {2ce38eda-70a5-430c-b40d-d96b51f857a3}, !- Handle
  Rendering Color 109,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {76a70609-d38c-4f2a-a75f-02382eecc73e}, !- Handle
  Mult_Class_1_Pod_4 - Wall 270:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {327d7c34-17c8-4993-aad0-52879eac99eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91171967-5eef-4d64-bf8e-532c12eb8543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a350272-1bf5-440d-9eb3-03e7acf360b8}, !- Handle
  Mult_Class_1_Pod_4 - RoofCeiling:a,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {327d7c34-17c8-4993-aad0-52879eac99eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baa89ae5-012f-4c3e-b6b9-c232c52cd84e}, !- Handle
  Mult_Class_1_Pod_4 - Wall 090:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {327d7c34-17c8-4993-aad0-52879eac99eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3acf7020-7a5f-4249-a9a7-253b2d1a00d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 9, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {513f9764-3fdf-4746-9015-2fb041e8d3f0}, !- Handle
  Mult_Class_1_Pod_4 - Floor:a,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {327d7c34-17c8-4993-aad0-52879eac99eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43f88a91-b395-4f63-b425-8034da70f542}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 0,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}, !- Handle
  Mult_Class_1_Pod_2,                     !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {c92eb611-9a40-4866-a4a9-9545a0e314b1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {112d210d-8aef-46c9-a521-bb649a2d447e}, !- Handle
  Mult_Class_1_Pod_2 - Wall 000:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42291269-b42f-4d6e-bf17-09571cf50a76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47fa844-05b9-492f-979d-131b2dd8acd5}, !- Handle
  Mult_Class_1_Pod_2 - Wall 180:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {cc050ae9-c2d2-4a6d-b49a-199346b242be}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 5, !- Name
  {d6201423-2d7d-45d8-a718-015ca5ec192b}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {d6201423-2d7d-45d8-a718-015ca5ec192b}, !- Handle
  Rendering Color 110,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {d1df2bdf-a594-4414-9b09-3c4ea9cb678f}, !- Handle
  Mult_Class_1_Pod_2 - Wall 270:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8df8508a-1a90-4d7e-be69-9ea457b4c39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f62ed44-fe3d-44ee-bf26-cfea3772daec}, !- Handle
  Mult_Class_1_Pod_2 - RoofCeiling:a,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {072feef5-b671-4688-abd9-6214f47bc58b}, !- Handle
  Mult_Class_1_Pod_2 - Wall 090:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb1019f6-a705-4b9c-a974-12774e06c868}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 9, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07baa4fe-ab7e-4be3-9ea2-fb8b965f3eea}, !- Handle
  Mult_Class_1_Pod_2 - Floor:a,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8349cf20-f386-42b4-9bc4-89405431dfa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 0,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Handle
  Lobby 1,                                !- Name
  {760af816-438c-4558-a349-d7622642318d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.77529135625809e-15,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {bdb3065f-4710-4ffc-8b27-eef5685e80b9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {71c02b28-c879-423f-8926-47c2af96e875}, !- Handle
  Lobby 1 - Wall 180:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {38de4f74-2e65-4ad3-a1ff-483cef382d02}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 6, !- Name
  {733b5ecd-f3c1-420b-b39d-21e1c7eb927f}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {733b5ecd-f3c1-420b-b39d-21e1c7eb927f}, !- Handle
  Rendering Color 111,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {652c5a24-504a-437b-81b9-a349ad9b05fb}, !- Handle
  Lobby 1 - RoofCeiling:a,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb1019f6-a705-4b9c-a974-12774e06c868}, !- Handle
  Lobby 1 - Wall 270:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {072feef5-b671-4688-abd9-6214f47bc58b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23a05d3-7768-4cef-9660-62a7b99128a9}, !- Handle
  Lobby 1 - Wall 000:b,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04d9181e-63bc-4208-ba2c-8177940ef118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  7, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2a7c948-feeb-4511-a17c-fc391fe93df3}, !- Handle
  Lobby 1 - Floor:a,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a2c1586-ca76-4782-84e9-2747b9f28b9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc836d0f-8d07-4592-8474-d649366a9b9f}, !- Handle
  Lobby 1 - Wall 000:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {069c7611-6e47-42b4-9252-6d89945d5a65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  7, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdd84035-848d-483d-ab6a-a85aabb60a72}, !- Handle
  Lobby 1 - Wall 090:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a87aae99-b498-4289-866f-f524d8e3ab2a}, !- Handle
  Art_Class 1,                            !- Name
  {81d37992-b2f5-4741-a3e7-5e1aceed4749}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -18,                                    !- X Origin {m}
  42,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {2ff1c6bc-888c-4c58-855a-6bd7099f4c11}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {81d37992-b2f5-4741-a3e7-5e1aceed4749}, !- Handle
  Art_Class,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5aba6233-d738-4f0e-90b8-58b531862b2a}, !- Group Rendering Name
  {2e598d78-b5ad-4582-8634-51f0afedbebb}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Artroom;                                !- Standards Space Type

OS:InternalMass,
  {ee0735cf-edcb-4d5c-a2c7-e13ed6250692}, !- Handle
  Art_Class Internal Mass,                !- Name
  {9396b7d6-53cc-4896-bf6c-9a00b28f25ea}, !- Internal Mass Definition Name
  {81d37992-b2f5-4741-a3e7-5e1aceed4749}; !- Space or SpaceType Name

OS:People,
  {1dd64c48-50e5-4d10-8e37-4bee6347c941}, !- Handle
  Art_Class People,                       !- Name
  {9ea260ce-8c4c-42ce-949b-7bb698acec28}, !- People Definition Name
  {81d37992-b2f5-4741-a3e7-5e1aceed4749}, !- Space or SpaceType Name
  {af794567-6f38-4e72-ac6c-adeec844fb2a}, !- Number of People Schedule Name
  {9f30906c-c156-4720-9219-6ddaea8924af}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9b588d37-7abe-49a3-8715-bd61768878f6}, !- Work Efficiency Schedule Name
  {3de268c6-5184-41e0-891a-24e125f9a28b}, !- Clothing Insulation Schedule Name
  {81caec23-0b29-4013-9dd5-372d817ba303}; !- Air Velocity Schedule Name

OS:Lights,
  {012a166c-3b72-4535-9520-de921b422976}, !- Handle
  Art_Class_Lights,                       !- Name
  {b196d9f6-09cc-4398-9b79-e4426d20fd9d}, !- Lights Definition Name
  {81d37992-b2f5-4741-a3e7-5e1aceed4749}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {5aba6233-d738-4f0e-90b8-58b531862b2a}, !- Handle
  Rendering Color 70,                     !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {2e598d78-b5ad-4582-8634-51f0afedbebb}, !- Handle
  Art_Class OA Design Spec,               !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {9396b7d6-53cc-4896-bf6c-9a00b28f25ea}, !- Handle
  Art_Class Internal Mass Definition,     !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People:Definition,
  {9ea260ce-8c4c-42ce-949b-7bb698acec28}, !- Handle
  Art_Class People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Lights:Definition,
  {b196d9f6-09cc-4398-9b79-e4426d20fd9d}, !- Handle
  Art_Class_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.0694745833936,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Surface,
  {f0f6ad00-fa09-44c7-834f-9661d8b62e7b}, !- Handle
  Art_Class - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a87aae99-b498-4289-866f-f524d8e3ab2a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {121c03a6-1f32-43af-b6ac-a4977f070da8}, !- Handle
  Art_Class - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a87aae99-b498-4289-866f-f524d8e3ab2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf2b8973-7b48-4956-870f-892bd35b944c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  18, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff30c2e7-bea5-49ae-9ba7-f692cd908362}, !- Handle
  Art_Class - RoofCeiling:a,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a87aae99-b498-4289-866f-f524d8e3ab2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f78ec6e3-5e61-4140-98fa-470e517521aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  18, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0756babe-78d9-4000-991a-35d4f43e01e6}, !- Handle
  Art_Class - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a87aae99-b498-4289-866f-f524d8e3ab2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d970ab6e-e478-4858-9976-272bbc09e7e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a213698-bc2f-4602-af5e-4dfd3e84ee98}, !- Handle
  Art_Class - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a87aae99-b498-4289-866f-f524d8e3ab2a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5d6d1c9-67bb-4006-825b-dc283b0ec3a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  18, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ba663b-f414-4654-b65f-17f6960ef292}, !- Handle
  Art_Class - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a87aae99-b498-4289-866f-f524d8e3ab2a}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  18, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  18, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment,
  {7caf5a6c-4220-4113-9c3f-7b7554adc7d5}, !- Handle
  Electric Equipment 1,                   !- Name
  {993cf01f-b2db-496f-a095-710e3e48ad01}, !- Electric Equipment Definition Name
  {a87aae99-b498-4289-866f-f524d8e3ab2a}, !- Space or SpaceType Name
  {3b816e2c-bcd0-4b88-b7c9-230d6fd9ffb7}; !- Schedule Name

OS:ElectricEquipment:Definition,
  {993cf01f-b2db-496f-a095-710e3e48ad01}, !- Handle
  Art_Class_LowEnergy_Kiln_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  660,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Ruleset,
  {3b816e2c-bcd0-4b88-b7c9-230d6fd9ffb7}, !- Handle
  Art Kiln Firing Schedule,               !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {76c320e3-a17b-462c-983b-923328aaa5ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76c320e3-a17b-462c-983b-923328aaa5ae}, !- Handle
  Schedule Day 1,                         !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4097978-7b80-4e83-9acd-053a1141ed11}, !- Handle
  Schedule Rule 2,                        !- Name
  {3b816e2c-bcd0-4b88-b7c9-230d6fd9ffb7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2e364bcc-98f9-4fb3-8c73-920eab8d041f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Rule,
  {cc680f47-c2c7-42d7-9475-f0db89555f09}, !- Handle
  Schedule Rule 1,                        !- Name
  {3b816e2c-bcd0-4b88-b7c9-230d6fd9ffb7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0dc43504-ec0c-4f0d-8071-8b0d52b092fb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2e364bcc-98f9-4fb3-8c73-920eab8d041f}, !- Handle
  Schedule Day 4,                         !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0dc43504-ec0c-4f0d-8071-8b0d52b092fb}, !- Handle
  Schedule Day 2,                         !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:ScheduleTypeLimits,
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Space,
  {4a32a402-c310-4c32-9adf-fccc560a4eff}, !- Handle
  Corner_Class_2_Pod_3,                   !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  12,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {ce36faad-c049-4dad-96e3-27263f722280}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {56756eae-a690-4c76-b966-5aa4479db1c8}, !- Handle
  Corner_Class_2_Pod_3 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4a32a402-c310-4c32-9adf-fccc560a4eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e635bce-050a-4b01-9029-12e500490671}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdf7e24b-856c-4ec2-86ed-a74fcb77a480}, !- Handle
  Corner_Class_2_Pod_3 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4a32a402-c310-4c32-9adf-fccc560a4eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {288e04bc-71dd-475e-9abc-0d510948670c}, !- Handle
  Corner_Class_2_Pod_3 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a32a402-c310-4c32-9adf-fccc560a4eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {947a8d44-5422-4028-81e4-86027e9ba57d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5a39adf-4f4e-4960-a869-715538aa324e}, !- Handle
  Corner_Class_2_Pod_3 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a32a402-c310-4c32-9adf-fccc560a4eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d6f7be1-fb2a-4717-9131-84a507ef05f2}, !- Handle
  Corner_Class_2_Pod_3 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a32a402-c310-4c32-9adf-fccc560a4eff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6882902e-eb56-4256-ada0-178c23b06ddb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8fbfa49-485f-4d06-9bfc-c74aab278e0f}, !- Handle
  Corner_Class_2_Pod_3 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4a32a402-c310-4c32-9adf-fccc560a4eff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {303fbc8e-0ed0-4a51-a0f9-ce7991038f03}, !- Handle
  Corridor_Pod_4,                         !- Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  39,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {88b04606-2c6d-4628-aa20-d69fb9597d16}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4e9aa14c-bb6a-4760-8c5e-4b2496c778ff}, !- Handle
  Corridor_Pod_4 - Wall 180:b,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fbc8e-0ed0-4a51-a0f9-ce7991038f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7003e42-9d0c-43c4-8bc1-fdd019a2e48e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  48.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b466137-a7f5-485f-b5cf-78aefc160b05}, !- Handle
  Corridor_Pod_4 - Floor:a,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {303fbc8e-0ed0-4a51-a0f9-ce7991038f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {da76ae52-c049-4546-bed4-d3303e411e26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 3, 0,                           !- X,Y,Z Vertex 1 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {680d2462-a41c-4bb1-9cd1-c18d4a0c2c17}, !- Handle
  Corridor_Pod_4 - Wall 270:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fbc8e-0ed0-4a51-a0f9-ce7991038f03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e8abc91-ef98-4062-a62f-f8e9bc10514f}, !- Handle
  Corridor_Pod_4 - Wall 090:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fbc8e-0ed0-4a51-a0f9-ce7991038f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9236c50a-ab1e-4d51-ac17-8eb001c1ca05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  48.006, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  48.006, 3, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {62c7b4ce-a6cf-4023-8701-68ff88a4d378}, !- Handle
  Corridor_Pod_4 - Wall 000:b,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fbc8e-0ed0-4a51-a0f9-ce7991038f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {691a46ee-e9b5-478c-a736-2c117e51931c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8458e171-1847-4c4c-89a9-7d63fa367056}, !- Handle
  Corridor_Pod_4 - Wall 000:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fbc8e-0ed0-4a51-a0f9-ce7991038f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1be43f6-0356-4bc1-8b8b-a8d9645d31b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 3, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bab95338-cbc1-4e9f-a35b-4d19b79684fd}, !- Handle
  Corridor_Pod_4 - RoofCeiling:a,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {303fbc8e-0ed0-4a51-a0f9-ce7991038f03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {943fa119-379d-4389-8735-46381289f48a}, !- Handle
  Corridor_Pod_4 - Wall 180:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {303fbc8e-0ed0-4a51-a0f9-ce7991038f03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2d9beb4-586c-4302-afa5-16f9f8ecefbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Handle
  Main_Corridor 1,                        !- Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -5.77529135625809e-15,                  !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {cbadbad0-1381-46bb-bff8-faaf3765074a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {069c7611-6e47-42b4-9252-6d89945d5a65}, !- Handle
  Main_Corridor 1 - Wall 180:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc836d0f-8d07-4592-8474-d649366a9b9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  7, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c92d67b-93f6-4b48-9941-2df55873924e}, !- Handle
  Main_Corridor 1 - Wall 270:d,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56109f5c-d11a-47a3-ac20-3273a910f8c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9236c50a-ab1e-4d51-ac17-8eb001c1ca05}, !- Handle
  Main_Corridor 1 - Wall 270:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e8abc91-ef98-4062-a62f-f8e9bc10514f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3f9d02c-4605-48ac-8610-1ed2532bf33a}, !- Handle
  Main_Corridor 1 - Wall 270:c,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5481515f-ed30-4657-b21f-498a87ec6eda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b19c289-9dfd-4e0e-a516-4e6ca40503e1}, !- Handle
  Main_Corridor 1 - RoofCeiling:a,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24de119c-5177-41d3-95d1-62bed6c68450}, !- Handle
  Main_Corridor 1 - Floor:a,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b169641-1944-47e2-8f35-a3555a63de8e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fde29943-efae-4602-bbc1-b35779dd931f}, !- Handle
  Main_Corridor 1 - Wall 270:b,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf0184b6-a6f2-47ed-8d5f-7fd47634621b}, !- Handle
  Main_Corridor 1 - Wall 270:e,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2633cd37-55ad-4cbb-b893-148a87c83b87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3acf7020-7a5f-4249-a9a7-253b2d1a00d1}, !- Handle
  Main_Corridor 1 - Wall 270:f,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baa89ae5-012f-4c3e-b6b9-c232c52cd84e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b287a715-e676-4c8d-8461-f26ee59edee4}, !- Handle
  Main_Corridor 1 - Wall 090:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d5e2c61-b72f-4236-afbf-c034ff904e51}, !- Handle
  Main_Corridor 1 - Wall 000:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52df6b36-117b-4e97-a89b-862cd8533045}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04d9181e-63bc-4208-ba2c-8177940ef118}, !- Handle
  Main_Corridor 1 - Wall 180:b,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54f53a86-4e13-48e1-b553-f0946313faf0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c23a05d3-7768-4cef-9660-62a7b99128a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  7, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Handle
  Kitchen 1,                              !- Name
  {a3e8967d-4555-4ab2-9a8d-d114b8877653}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {99818d0b-221d-470a-b0d4-e046c628a84a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {a3e8967d-4555-4ab2-9a8d-d114b8877653}, !- Handle
  Kitchen,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {bf114d34-d421-45a9-ba32-b028f2f5038b}, !- Group Rendering Name
  {3aac6a5e-bc88-4f9c-8b33-1c18645c95f6}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:InternalMass,
  {98daa104-4583-4091-bde7-e1785de10309}, !- Handle
  Kitchen Internal Mass,                  !- Name
  {0dd19a90-50c0-4935-a5af-22d2d3fe2150}, !- Internal Mass Definition Name
  {a3e8967d-4555-4ab2-9a8d-d114b8877653}; !- Space or SpaceType Name

OS:Lights,
  {4ce821cf-ce79-42cd-a4f0-2eaacfbbf433}, !- Handle
  Kitchen_Lights,                         !- Name
  {c99e9d44-5317-4190-abcf-12d378e33819}, !- Lights Definition Name
  {a3e8967d-4555-4ab2-9a8d-d114b8877653}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {bf114d34-d421-45a9-ba32-b028f2f5038b}, !- Handle
  Rendering Color 87,                     !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {3aac6a5e-bc88-4f9c-8b33-1c18645c95f6}, !- Handle
  Kitchen OA Design Spec,                 !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {0dd19a90-50c0-4935-a5af-22d2d3fe2150}, !- Handle
  Kitchen Internal Mass Definition,       !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:Lights:Definition,
  {c99e9d44-5317-4190-abcf-12d378e33819}, !- Handle
  AEDG K12 - Kitchen lights,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375953674316,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment:Definition,
  {6aba9179-68f6-40c9-92a2-5293aa954528}, !- Handle
  Kitchen_PlugMisc_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  179.757303959052,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:Schedule:Ruleset,
  {837ce222-4db4-4c64-90dc-f3973d8acea6}, !- Handle
  primary Kit_Elec_Equip_Sch,             !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {a6521d9f-cba2-4b69-8286-d02d67074ad4}, !- Default Day Schedule Name
  {a31525ca-52e0-4d1b-8631-a7ae448b5c08}, !- Summer Design Day Schedule Name
  {46dc4e0c-7036-4ca4-b394-30502450d728}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6521d9f-cba2-4b69-8286-d02d67074ad4}, !- Handle
  primary Kit_Elec_Equip_Sch Default Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a31525ca-52e0-4d1b-8631-a7ae448b5c08}, !- Handle
  primary Kit_Elec_Equip_Sch Summer Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.84,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.72,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.91,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27;                                   !- Value Until Time 12

OS:Schedule:Day,
  {46dc4e0c-7036-4ca4-b394-30502450d728}, !- Handle
  primary Kit_Elec_Equip_Sch Winter Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0723d656-e17f-427e-9b33-c5960190ee85}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 2,      !- Name
  {837ce222-4db4-4c64-90dc-f3973d8acea6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ea58995f-3f69-4ae5-8280-25b73fb0c100}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {4c3976da-f660-49f6-a557-3436d2a42024}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 8,      !- Name
  {837ce222-4db4-4c64-90dc-f3973d8acea6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9f65120f-79de-415d-ad46-e620d79f9b4d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {b559b28b-e24e-44ba-acf8-654114149d8c}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 4,      !- Name
  {837ce222-4db4-4c64-90dc-f3973d8acea6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a0e4fc32-0618-40f3-88b4-6b1ea504ae6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {7e9e2177-2e7c-4407-9c96-3bafbc314ee1}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 5,      !- Name
  {837ce222-4db4-4c64-90dc-f3973d8acea6}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {946295f4-7dbd-4660-bb28-aaf282a51190}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ea58995f-3f69-4ae5-8280-25b73fb0c100}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 2 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.84,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.72,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.91,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27;                                   !- Value Until Time 12

OS:Schedule:Day,
  {9f65120f-79de-415d-ad46-e620d79f9b4d}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 3 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a0e4fc32-0618-40f3-88b4-6b1ea504ae6d}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 4 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.27;                                   !- Value Until Time 1

OS:Schedule:Day,
  {946295f4-7dbd-4660-bb28-aaf282a51190}, !- Handle
  primary Kit_Elec_Equip_Sch Rule 5 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.27,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.33,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.47,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.84,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.75,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.72,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.91,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.41,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.34,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.27;                                   !- Value Until Time 12

OS:GasEquipment:Definition,
  {ac398ed9-2718-45d5-b6c8-df2e6d590d18}, !- Handle
  Kitchen_GasMisc_Equip Definition,       !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  182,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  3.96e-08;                               !- Carbon Dioxide Generation Rate {m3/s-W}

OS:Schedule:Ruleset,
  {906369bc-c552-4a1f-9222-6de1e56edf23}, !- Handle
  primary Kit_Gas_Equip_Sch,              !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {6eda3ba7-dbec-4cdc-baa5-e8a9d225f0e2}, !- Default Day Schedule Name
  {58df2507-037e-45a0-8274-bd32b2531b92}, !- Summer Design Day Schedule Name
  {5a5b9bc4-f7d1-4277-902c-2c27e9df4f3b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6eda3ba7-dbec-4cdc-baa5-e8a9d225f0e2}, !- Handle
  primary Kit_Gas_Equip_Sch Default Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03;                                   !- Value Until Time 1

OS:Schedule:Day,
  {58df2507-037e-45a0-8274-bd32b2531b92}, !- Handle
  primary Kit_Gas_Equip_Sch Summer Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.03;                                   !- Value Until Time 6

OS:Schedule:Day,
  {5a5b9bc4-f7d1-4277-902c-2c27e9df4f3b}, !- Handle
  primary Kit_Gas_Equip_Sch Winter Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91766536-32cf-4cc4-a18a-8ac254cbbf25}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 2,       !- Name
  {906369bc-c552-4a1f-9222-6de1e56edf23}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cd79dbd1-d6f3-48ce-a70c-1a14f1ae2309}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {69867947-721e-4c8b-8e7a-f7db0d380688}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 8,       !- Name
  {906369bc-c552-4a1f-9222-6de1e56edf23}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d11de968-c358-46b2-9dc4-fe117c173d87}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {e4e493d0-9872-4276-aa7c-8cfd605722d4}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 4,       !- Name
  {906369bc-c552-4a1f-9222-6de1e56edf23}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d75c7b8f-fcd5-4d65-8ddb-70e2a40e75c5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {a4bc5e34-00b0-48b7-9fd7-004b9b72df90}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 5,       !- Name
  {906369bc-c552-4a1f-9222-6de1e56edf23}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3f54e754-ec94-4b2e-9a15-24d15820a33b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cd79dbd1-d6f3-48ce-a70c-1a14f1ae2309}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 2 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.03;                                   !- Value Until Time 6

OS:Schedule:Day,
  {d11de968-c358-46b2-9dc4-fe117c173d87}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 3 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d75c7b8f-fcd5-4d65-8ddb-70e2a40e75c5}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 4 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.03;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3f54e754-ec94-4b2e-9a15-24d15820a33b}, !- Handle
  primary Kit_Gas_Equip_Sch Rule 5 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.33,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.03;                                   !- Value Until Time 6

OS:Surface,
  {b4bd3d46-b2e6-4981-bd4e-a952516ac1d4}, !- Handle
  Kitchen - Wall 090:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 8, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4951bee4-d2b6-490e-80af-78df751eb688}, !- Handle
  Kitchen - Floor:a,                      !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 0,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43c15162-566d-43a8-a776-548d11ecb18e}, !- Handle
  Kitchen - Wall 000:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31ad91a2-5c0e-4d05-9732-8070871e952d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 8, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ba6a1be-1d77-41fb-94a4-0e3be17544d8}, !- Handle
  Kitchen - Wall 270:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a6dae9a-5a63-4375-bcaa-92826d67a6c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 8, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f66aa6e-a154-46c7-bbdf-c168203f5544}, !- Handle
  Kitchen - RoofCeiling:a,                !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6a2fda9-7665-4322-8483-198f7806acaa}, !- Handle
  Kitchen - Wall 180:a,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcc384c4-44a9-44d2-b9cb-2283fcbe3ef3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4e49a2b2-be44-40af-a19f-509916564572}, !- Handle
  Corner_Class_1_Pod_1,                   !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {21e9262d-ea66-4bfd-af6f-842128283b08}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {f0fe3bc7-a6f9-4beb-9452-9d917f1abe1f}, !- Handle
  Corner_Class_1_Pod_1 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4e49a2b2-be44-40af-a19f-509916564572}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e74549b9-220f-4236-989a-f0af986060d9}, !- Handle
  Corner_Class_1_Pod_1 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e49a2b2-be44-40af-a19f-509916564572}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {179314ac-619e-40ee-8d32-f0dde438b76f}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 7, !- Name
  {fa3e72cf-c303-4deb-9ff4-a3de86a70673}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {fa3e72cf-c303-4deb-9ff4-a3de86a70673}, !- Handle
  Rendering Color 112,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {dae87733-fe73-4ee7-8837-833e74971ca7}, !- Handle
  Corner_Class_1_Pod_1 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e49a2b2-be44-40af-a19f-509916564572}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {231d3293-63a7-4dc3-b0b0-4c119a4a758a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e2f8a53-9435-4840-bee0-3a212c307f21}, !- Handle
  Corner_Class_1_Pod_1 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e49a2b2-be44-40af-a19f-509916564572}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc413ed1-b85b-404c-a46e-7b7e6f029543}, !- Handle
  Corner_Class_1_Pod_1 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4e49a2b2-be44-40af-a19f-509916564572}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {050f9b4e-a0f7-4bb8-9641-b368c71a3985}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbdb920b-67f4-4020-b73c-e5d40bd70e9f}, !- Handle
  Corner_Class_1_Pod_1 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4e49a2b2-be44-40af-a19f-509916564572}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc25a846-ba84-449c-b5a9-3c3a50462e72}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Handle
  Main_Corridor 2,                        !- Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {7b518fde-dc5a-492c-90a0-7fe4465bf7aa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1b169641-1944-47e2-8f35-a3555a63de8e}, !- Handle
  Main_Corridor - RoofCeiling:a,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24de119c-5177-41d3-95d1-62bed6c68450}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1ee762b-8ff6-40b1-9235-0cf1148f68ca}, !- Handle
  Main_Corridor - Wall 270:c,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 12, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5547081e-f5ac-4a03-b5d0-4b85be7756f7}, !- Handle
  Main_Corridor - Wall 270:d,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61f445b2-6dfb-4eee-b32d-d42109a54106}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c0dd45b-9a4e-4b3f-91b8-b538d797fa6d}, !- Handle
  Main_Corridor - Wall 270:b,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd481177-d4da-4a3e-9304-b9867b4ac9a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 12, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c210a75-225f-4e39-a98a-fd5aaccead36}, !- Handle
  Main_Corridor - Wall 270:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f844d29-ae3a-4c02-a085-ce91b3337298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 30, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ce0b55b-5673-403d-bd6d-7385539b5199}, !- Handle
  Main_Corridor - Wall 090:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {10074d0f-9602-4e26-b25f-032b2332e9f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 3 {m}
  13, 42, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff1497f9-a9ee-4f19-97cc-d40773bcac25}, !- Handle
  Main_Corridor - Wall 000:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d8ec8cc-a0e7-4216-a5da-39952a265b07}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 4,                              !- X,Y,Z Vertex 1 {m}
  13, 42, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 42, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee5ce5a6-0930-4e09-a709-41170b7af4dd}, !- Handle
  Main_Corridor - Floor:a,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 42, 0,                              !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 42, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf2b8973-7b48-4956-870f-892bd35b944c}, !- Handle
  Main_Corridor - Wall 270:f,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {121c03a6-1f32-43af-b6ac-a4977f070da8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 42, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 42, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 33, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {024c0879-b21f-4b0c-ab9e-0e0bf0575d3a}, !- Handle
  Main_Corridor - Wall 270:e,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eabfd044-347f-48f7-9e2f-f9da680dd501}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 33, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 33, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 30, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 30, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77351e7f-8b2d-427e-af06-1643df47191f}, !- Handle
  Main_Corridor - Wall 180:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {71ac945a-502e-44a8-8b3c-86647e1e3468}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91c375d6-0049-4d05-8889-4ad16c06e567}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37090fc5-764e-468a-ab71-5d490e0a23be}, !- Handle
  Corner_Class_2_Pod_1,                   !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {28555d01-54d5-45c6-adf3-608d36145972}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6c43a4ae-a5a6-4cd7-8d34-bd32e110f0db}, !- Handle
  Corner_Class_2_Pod_1 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37090fc5-764e-468a-ab71-5d490e0a23be}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fc338bf-909b-4cf1-93cb-84e367f10a2e}, !- Handle
  Corner_Class_2_Pod_1 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37090fc5-764e-468a-ab71-5d490e0a23be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5649f4e9-6424-4c6f-b79d-b94d2ecbb55d}, !- Handle
  Corner_Class_2_Pod_1 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37090fc5-764e-468a-ab71-5d490e0a23be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {299e4200-d387-4bb3-bfa9-f0b1b67114d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5577ff78-0f5a-4a6f-82dd-60542feb39a4}, !- Handle
  Corner_Class_2_Pod_1 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37090fc5-764e-468a-ab71-5d490e0a23be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2f0f57c-e67a-40e2-ab26-38176ecaa9d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e635bce-050a-4b01-9029-12e500490671}, !- Handle
  Corner_Class_2_Pod_1 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37090fc5-764e-468a-ab71-5d490e0a23be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56756eae-a690-4c76-b966-5aa4479db1c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea462182-23e9-4b88-ac58-1388266b655b}, !- Handle
  Corner_Class_2_Pod_1 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37090fc5-764e-468a-ab71-5d490e0a23be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28364ed7-9de4-4fa2-b9aa-98a2e83d94e0}, !- Handle
  Media_Center 1,                         !- Name
  {4f737ecc-03a7-46a8-bd15-abe582fe5dfd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  61,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {9b89a19e-3ce2-48ef-b536-9a489a48e516}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {4f737ecc-03a7-46a8-bd15-abe582fe5dfd}, !- Handle
  Media_Center,                           !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {f92d6278-3fe4-4259-8e69-e1a0063cb98b}, !- Group Rendering Name
  {bcf2e58c-2cf3-4e48-85cd-dd1213d7b95d}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Library;                                !- Standards Space Type

OS:InternalMass,
  {c3a7ea34-b02a-4502-941f-6d7cf187e822}, !- Handle
  Media_Center Internal Mass,             !- Name
  {82440ad6-240a-4b03-a5dc-1f2496df1b57}, !- Internal Mass Definition Name
  {4f737ecc-03a7-46a8-bd15-abe582fe5dfd}; !- Space or SpaceType Name

OS:People,
  {9e491dad-604c-43b5-bbf7-c51fe1febfca}, !- Handle
  Media_Center People,                    !- Name
  {4384f169-5383-4478-9785-ef9bffe07657}, !- People Definition Name
  {4f737ecc-03a7-46a8-bd15-abe582fe5dfd}, !- Space or SpaceType Name
  {44dc43ad-5d29-4715-b873-77ff090ade21}, !- Number of People Schedule Name
  {9f30906c-c156-4720-9219-6ddaea8924af}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9b588d37-7abe-49a3-8715-bd61768878f6}, !- Work Efficiency Schedule Name
  {3de268c6-5184-41e0-891a-24e125f9a28b}, !- Clothing Insulation Schedule Name
  {81caec23-0b29-4013-9dd5-372d817ba303}; !- Air Velocity Schedule Name

OS:Lights,
  {a4827ef9-1187-4fd3-bff3-bcf7820f841e}, !- Handle
  Media_Center_Lights,                    !- Name
  {c570d946-8936-41c6-906b-2791937e8c56}, !- Lights Definition Name
  {4f737ecc-03a7-46a8-bd15-abe582fe5dfd}, !- Space or SpaceType Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {310e520b-70ad-4343-8202-05728c4d421a}, !- Handle
  Media_Center_PlugMisc_Equip,            !- Name
  {58c5f2d3-1f7c-4a05-aeff-8021d08638bb}, !- Electric Equipment Definition Name
  {4f737ecc-03a7-46a8-bd15-abe582fe5dfd}, !- Space or SpaceType Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {f92d6278-3fe4-4259-8e69-e1a0063cb98b}, !- Handle
  Rendering Color 93,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {bcf2e58c-2cf3-4e48-85cd-dd1213d7b95d}, !- Handle
  Media_Center OA Design Spec,            !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {82440ad6-240a-4b03-a5dc-1f2496df1b57}, !- Handle
  Media_Center Internal Mass Definition,  !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People:Definition,
  {4384f169-5383-4478-9785-ef9bffe07657}, !- Handle
  Media_Center People Definition,         !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {44dc43ad-5d29-4715-b873-77ff090ade21}, !- Handle
  primary Lib_Occ_Sch,                    !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {14a3edba-976b-4940-bda2-8fd5eb9889f1}, !- Default Day Schedule Name
  {c8a885bb-8d1f-40a2-a7aa-07bbf3653c06}, !- Summer Design Day Schedule Name
  {d901ece2-f68a-4195-9f0e-29c311c99b47}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14a3edba-976b-4940-bda2-8fd5eb9889f1}, !- Handle
  primary Lib_Occ_Sch Default Schedule,   !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8a885bb-8d1f-40a2-a7aa-07bbf3653c06}, !- Handle
  primary Lib_Occ_Sch Summer Design Day,  !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d901ece2-f68a-4195-9f0e-29c311c99b47}, !- Handle
  primary Lib_Occ_Sch Winter Design Day,  !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {034059f8-5f20-4514-a9bf-f908b5c0e78b}, !- Handle
  primary Lib_Occ_Sch Rule 2,             !- Name
  {44dc43ad-5d29-4715-b873-77ff090ade21}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac1da314-9ac2-4ad2-93da-55cb118abd6b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {cbd63c31-9cfa-41d8-8170-46aec6390c83}, !- Handle
  primary Lib_Occ_Sch Rule 7,             !- Name
  {44dc43ad-5d29-4715-b873-77ff090ade21}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c89a9774-6cb7-4839-bb2e-d32ef1816973}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {2c982c62-5e95-4a18-affa-02118e78ccfb}, !- Handle
  primary Lib_Occ_Sch Rule 4,             !- Name
  {44dc43ad-5d29-4715-b873-77ff090ade21}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c89fc322-2735-4b91-a39b-e3694d041cfb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {a092b9e3-042c-47f0-9900-dd4c0c76b55d}, !- Handle
  primary Lib_Occ_Sch Rule 5,             !- Name
  {44dc43ad-5d29-4715-b873-77ff090ade21}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {85979bba-5a51-469a-85d6-1ffed22dc033}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ac1da314-9ac2-4ad2-93da-55cb118abd6b}, !- Handle
  primary Lib_Occ_Sch Rule 2 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {c89a9774-6cb7-4839-bb2e-d32ef1816973}, !- Handle
  primary Lib_Occ_Sch Rule 3 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c89fc322-2735-4b91-a39b-e3694d041cfb}, !- Handle
  primary Lib_Occ_Sch Rule 4 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85979bba-5a51-469a-85d6-1ffed22dc033}, !- Handle
  primary Lib_Occ_Sch Rule 5 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Lights:Definition,
  {c570d946-8936-41c6-906b-2791937e8c56}, !- Handle
  AEDG K12 - Library lights,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.84375953674316,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment:Definition,
  {58c5f2d3-1f7c-4a05-aeff-8021d08638bb}, !- Handle
  AEDG K12 - Library equipment,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.8125114440918,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Surface,
  {96c46b66-765f-45e2-bcd4-f1a4ee4b33f1}, !- Handle
  Media_Center - Wall 180:a,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28364ed7-9de4-4fa2-b9aa-98a2e83d94e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e828b2c5-c088-46be-9199-e242e9172962}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9943b981-3b62-4dc8-98f7-1b03a4dbe6af}, !- Handle
  Media_Center - Wall 000:a,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28364ed7-9de4-4fa2-b9aa-98a2e83d94e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 21, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e210f7f-57e1-4daa-9af5-f6e27b80d69b}, !- Handle
  Media_Center - Floor:a,                 !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28364ed7-9de4-4fa2-b9aa-98a2e83d94e0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 21, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 21, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5abc52f-29d2-4118-9914-9c74cb79f017}, !- Handle
  Media_Center - Wall 270:a,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28364ed7-9de4-4fa2-b9aa-98a2e83d94e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 21, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 21, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca690808-e17d-4173-8d34-1824aef10485}, !- Handle
  Media_Center - Wall 090:a,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28364ed7-9de4-4fa2-b9aa-98a2e83d94e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 21, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 21, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {976989da-f148-4049-b97f-6fdc064bfa42}, !- Handle
  Media_Center - RoofCeiling:a,           !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28364ed7-9de4-4fa2-b9aa-98a2e83d94e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Handle
  Bathrooms 1,                            !- Name
  {bc8ce468-2411-41b2-a599-dba4b3ac107a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {f657014c-febc-4dd0-8a12-27bebe043cf9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e498f72a-1108-467d-9643-7d49cab54fc5}, !- Handle
  Bathrooms - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d8ec8cc-a0e7-4216-a5da-39952a265b07}, !- Handle
  Bathrooms - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff1497f9-a9ee-4f19-97cc-d40773bcac25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c43b5e5b-e6e4-42b5-aef0-ecaccaa13cc4}, !- Handle
  Bathrooms - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 0,                              !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 10, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7cae06f-2029-4831-9498-b5b0c7b1e421}, !- Handle
  Bathrooms - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bbab87d-ac99-427c-bd0e-17a08efb60f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 3 {m}
  19, 10, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4b91538-d1d6-4fb6-ba2d-2ecc468338bc}, !- Handle
  Bathrooms - RoofCeiling:a,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  13, 10, 4,                              !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f02b6ea3-a2be-4cc5-8138-4eda02153602}, !- Handle
  Bathrooms - Wall 180:b,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {763c3545-620b-40af-b025-f047f4e266ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  19, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  19, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e828b2c5-c088-46be-9199-e242e9172962}, !- Handle
  Bathrooms - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96c46b66-765f-45e2-bcd4-f1a4ee4b33f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  19, 10, 4,                              !- X,Y,Z Vertex 1 {m}
  19, 10, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 10, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {346703f2-6a3b-4e0f-b774-a8e0b105c9c4}, !- Handle
  Bathrooms - RoofCeiling:b,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {320906df-d80b-4fb2-a5e1-bba70b2b4f59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Handle
  Corridor_Pod_3,                         !- Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  39,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {940cf015-4c0a-4a4d-8d8c-64597d37b154}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {eabfd044-347f-48f7-9e2f-f9da680dd501}, !- Handle
  Corridor_Pod_3 - Wall 090:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {024c0879-b21f-4b0c-ab9e-0e0bf0575d3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  48.006, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  48.006, 3, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {031ade60-6aa2-4748-9e6f-8411ff526dfa}, !- Handle
  Corridor_Pod_3 - Floor:a,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 3, 0,                           !- X,Y,Z Vertex 1 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {da76ae52-c049-4546-bed4-d3303e411e26}, !- Handle
  Corridor_Pod_3 - RoofCeiling:a,         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b466137-a7f5-485f-b5cf-78aefc160b05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e16b09a-8f95-4a1e-875d-ac5b73f14943}, !- Handle
  Corridor_Pod_3 - Wall 270:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cdab4e2-aa2c-4686-9b6f-540b678ed9de}, !- Handle
  Corridor_Pod_3 - Wall 000:b,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c0c2ca1f-2aaa-4ccf-bf18-5112a5c9d752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 3, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5d6d1c9-67bb-4006-825b-dc283b0ec3a7}, !- Handle
  Corridor_Pod_3 - Wall 000:c,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a213698-bc2f-4602-af5e-4dfd3e84ee98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  48.006, 3, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  30.006, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  30.006, 3, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a509d6fe-b68a-4f78-ae9d-7f13e3fc99c3}, !- Handle
  Corridor_Pod_3 - Wall 180:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1af0448f-f116-4df9-90b6-5be74ed70615}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  48.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  48.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00670c68-e373-44b1-beab-6f231d23513f}, !- Handle
  Corridor_Pod_3 - Wall 180:b,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffd2a89e-82ff-4de4-adf9-49141f7f91f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bc51b43-4cc1-4db3-bab8-a078110260e7}, !- Handle
  Corridor_Pod_3 - Wall 000:a,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1ed8e3db-9496-4ef2-8961-ad9cdbdc43d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a216072d-c37e-4543-8d81-78c0c13cae73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  30.006, 3, 4,                           !- X,Y,Z Vertex 1 {m}
  30.006, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 3, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 3, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}, !- Handle
  Mult_Class_1_Pod_3,                     !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  30,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {2fec28ac-846c-4e6d-bdca-fcf1fa72c1b0}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {429ba498-5a9b-4161-a237-4d921cf120c8}, !- Handle
  Mult_Class_1_Pod_3 - Wall 270:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c744a541-fe15-4c0a-b45f-fa053b8ae926}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d56e77ff-0771-422c-a782-2499e31c2d34}, !- Handle
  Mult_Class_1_Pod_3 - Wall 180:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ded98a3f-9584-4bee-9192-d4b2bb669447}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 8, !- Name
  {8b0e7ae3-2b8f-4682-8f4b-be231a95f155}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {8b0e7ae3-2b8f-4682-8f4b-be231a95f155}, !- Handle
  Rendering Color 113,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {3f844d29-ae3a-4c02-a085-ce91b3337298}, !- Handle
  Mult_Class_1_Pod_3 - Wall 090:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c210a75-225f-4e39-a98a-fd5aaccead36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 9, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43f88a91-b395-4f63-b425-8034da70f542}, !- Handle
  Mult_Class_1_Pod_3 - RoofCeiling:a,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {513f9764-3fdf-4746-9015-2fb041e8d3f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1af0448f-f116-4df9-90b6-5be74ed70615}, !- Handle
  Mult_Class_1_Pod_3 - Wall 000:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a509d6fe-b68a-4f78-ae9d-7f13e3fc99c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f10412-6c1b-4d12-bdad-4e73d5d55824}, !- Handle
  Mult_Class_1_Pod_3 - Floor:a,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 0,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f970813-ef98-479f-923c-df414f8af047}, !- Handle
  Mult_Class_1_Pod_1,                     !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {e2206cc3-6ddf-42df-a414-d78f44006c8b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {64f81278-29b2-48b6-bebc-2021372ce5c6}, !- Handle
  Mult_Class_1_Pod_1 - Wall 180:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f970813-ef98-479f-923c-df414f8af047}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {40407539-593b-4cef-813d-89cf959c0869}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 9, !- Name
  {f77fd3d8-edf2-4601-b926-441153ebc142}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {f77fd3d8-edf2-4601-b926-441153ebc142}, !- Handle
  Rendering Color 114,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {231d3293-63a7-4dc3-b0b0-4c119a4a758a}, !- Handle
  Mult_Class_1_Pod_1 - Wall 270:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f970813-ef98-479f-923c-df414f8af047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dae87733-fe73-4ee7-8837-833e74971ca7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5340db8b-8804-468c-8550-de032276f656}, !- Handle
  Mult_Class_1_Pod_1 - Wall 090:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f970813-ef98-479f-923c-df414f8af047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f822557a-ec8a-4671-ad7a-1435d9f552e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 9, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8349cf20-f386-42b4-9bc4-89405431dfa1}, !- Handle
  Mult_Class_1_Pod_1 - RoofCeiling:a,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f970813-ef98-479f-923c-df414f8af047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07baa4fe-ab7e-4be3-9ea2-fb8b965f3eea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a45a507-9f74-4041-ac43-0dbb7cdfd5a3}, !- Handle
  Mult_Class_1_Pod_1 - Floor:a,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f970813-ef98-479f-923c-df414f8af047}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 0,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d794fb8-3ece-4376-9152-41bcf1d43e97}, !- Handle
  Mult_Class_1_Pod_1 - Wall 000:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f970813-ef98-479f-923c-df414f8af047}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0379d51f-02d4-4a39-b7f0-500bf120506d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {99a01699-e24f-44f3-9f03-16f318cb5ae5}, !- Handle
  Mult_Class_2_Pod_1,                     !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  12,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {8d945508-c48a-4d84-864c-9c41bde0cc92}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {69066f19-a05d-4d43-ab1a-5bbd50158ef5}, !- Handle
  Mult_Class_2_Pod_1 - Wall 180:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99a01699-e24f-44f3-9f03-16f318cb5ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24246b16-3373-449e-8ec9-948d5d50615c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd481177-d4da-4a3e-9304-b9867b4ac9a8}, !- Handle
  Mult_Class_2_Pod_1 - Wall 090:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99a01699-e24f-44f3-9f03-16f318cb5ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c0dd45b-9a4e-4b3f-91b8-b538d797fa6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 9, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df71d52e-7495-4b99-abb0-72a0c24b8565}, !- Handle
  Mult_Class_2_Pod_1 - Floor:a,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99a01699-e24f-44f3-9f03-16f318cb5ae5}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 0,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2f0f57c-e67a-40e2-ab26-38176ecaa9d7}, !- Handle
  Mult_Class_2_Pod_1 - Wall 270:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99a01699-e24f-44f3-9f03-16f318cb5ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5577ff78-0f5a-4a6f-82dd-60542feb39a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f7f37e4-c9dc-44b4-99fb-ca7c55c8679e}, !- Handle
  Mult_Class_2_Pod_1 - Wall 000:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99a01699-e24f-44f3-9f03-16f318cb5ae5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffb67b18-fb08-49e8-8614-8c52294bdd41}, !- Handle
  Mult_Class_2_Pod_1 - RoofCeiling:a,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99a01699-e24f-44f3-9f03-16f318cb5ae5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa5a1ec9-d242-419d-8f2f-ceac4b02f7d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}, !- Handle
  Corner_Class_1_Pod_2,                   !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {da7c7b99-a11d-43b3-b431-0b3c5a07c200}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {612bbe3d-5f97-480d-b286-b7652601ff7c}, !- Handle
  Corner_Class_1_Pod_2 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d4cef7c-8915-4c1e-8a81-a16304fa0ff9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8c52631-1391-474a-84b8-edd6389e6946}, !- Handle
  Corner_Class_1_Pod_2 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {89ad3824-a356-4969-b107-6ec0a6a90f37}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495 10, !- Name
  {412dc58e-7a4a-41c6-b661-7905c65c0250}, !- Surface Rendering Name
  {2eea78c4-48ff-42bc-9ba0-8b96ba34700d}; !- Layer 1

OS:Rendering:Color,
  {412dc58e-7a4a-41c6-b661-7905c65c0250}, !- Handle
  Rendering Color 115,                    !- Name
  210,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Surface,
  {8df8508a-1a90-4d7e-be69-9ea457b4c39f}, !- Handle
  Corner_Class_1_Pod_2 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d1df2bdf-a594-4414-9b09-3c4ea9cb678f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9779c081-9b1e-41a0-8e35-dfa07ad164a5}, !- Handle
  Corner_Class_1_Pod_2 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7877a0b-f538-4f97-a393-1e41c79e2eb1}, !- Handle
  Corner_Class_1_Pod_2 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050f9b4e-a0f7-4bb8-9641-b368c71a3985}, !- Handle
  Corner_Class_1_Pod_2 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc413ed1-b85b-404c-a46e-7b7e6f029543}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {62f6ed5b-eb1d-46f1-8f9e-cb391a4cf3ef}, !- Handle
  Cafeteria 2,                            !- Name
  {bdea20c5-fd0c-4c4c-99bb-e06742ed1709}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {c3605f20-7c68-47b0-99b3-5676d7a5434d}, !- Building Story Name
  {0cb9b07b-db56-40bc-8717-5aa11c217aa9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:SpaceType,
  {bdea20c5-fd0c-4c4c-99bb-e06742ed1709}, !- Handle
  Cafeteria,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {82fc0e37-f3fb-48bf-9b5e-50581900ce26}, !- Group Rendering Name
  {57fc4bd7-04f2-414d-80a2-a2cb92cbb5f3}, !- Design Specification Outdoor Air Object Name
  PrimarySchool,                          !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:InternalMass,
  {dc28d191-48d8-4997-b60b-751a2449aa9f}, !- Handle
  Cafeteria Internal Mass,                !- Name
  {57a8e8f6-a518-4088-8a2a-caf365fd1014}, !- Internal Mass Definition Name
  {bdea20c5-fd0c-4c4c-99bb-e06742ed1709}; !- Space or SpaceType Name

OS:People,
  {abcd6728-68c8-4149-b99e-abbfa0a8278e}, !- Handle
  Cafeteria People,                       !- Name
  {e19a20ca-475e-4721-ba75-7a657cf1f0b0}, !- People Definition Name
  {bdea20c5-fd0c-4c4c-99bb-e06742ed1709}, !- Space or SpaceType Name
  {5f22d7bb-0cb2-4bea-8b30-e046e6dbf3d4}, !- Number of People Schedule Name
  {9f30906c-c156-4720-9219-6ddaea8924af}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {9b588d37-7abe-49a3-8715-bd61768878f6}, !- Work Efficiency Schedule Name
  {3de268c6-5184-41e0-891a-24e125f9a28b}, !- Clothing Insulation Schedule Name
  {81caec23-0b29-4013-9dd5-372d817ba303}; !- Air Velocity Schedule Name

OS:Lights,
  {4588b12f-94f9-42b0-b4b3-d8ad3992092d}, !- Handle
  Cafeteria_Lights,                       !- Name
  {536c1d64-78df-485a-9f1e-0f02ae7a1402}, !- Lights Definition Name
  {bdea20c5-fd0c-4c4c-99bb-e06742ed1709}, !- Space or SpaceType Name
  {0a817e19-1c6a-43da-91ab-5c4a6f59479f}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {7703b62f-e6ae-47ea-ac1c-6b1ffbf855d0}, !- Handle
  Cafeteria_PlugMisc_Equip,               !- Name
  {e50ed3ff-65f7-4519-8edd-a17e739c828c}, !- Electric Equipment Definition Name
  {bdea20c5-fd0c-4c4c-99bb-e06742ed1709}, !- Space or SpaceType Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Name
  1,                                      !- Multiplier
  General;                                !- End-Use Subcategory

OS:Rendering:Color,
  {82fc0e37-f3fb-48bf-9b5e-50581900ce26}, !- Handle
  Rendering Color 73,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {57fc4bd7-04f2-414d-80a2-a2cb92cbb5f3}, !- Handle
  Cafeteria OA Design Spec,               !- Name
  ,                                       !- Outdoor Air Method
  0.0030676583808,                        !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:InternalMass:Definition,
  {57a8e8f6-a518-4088-8a2a-caf365fd1014}, !- Handle
  Cafeteria Internal Mass Definition,     !- Name
  {16aeaf02-9697-43a4-9e16-62905659ea3b}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:People:Definition,
  {e19a20ca-475e-4721-ba75-7a657cf1f0b0}, !- Handle
  Cafeteria People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:Schedule:Ruleset,
  {5f22d7bb-0cb2-4bea-8b30-e046e6dbf3d4}, !- Handle
  primary Cafe_Occ_Sch,                   !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {5e88d8be-94b7-43b2-ab7a-1089df1b5662}, !- Default Day Schedule Name
  {9d035cd1-b9a9-44ee-a0dc-6f6fd007e7a7}, !- Summer Design Day Schedule Name
  {d1839f46-16d4-430c-afea-bbf72b9db7f3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5e88d8be-94b7-43b2-ab7a-1089df1b5662}, !- Handle
  primary Cafe_Occ_Sch Default Schedule,  !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9d035cd1-b9a9-44ee-a0dc-6f6fd007e7a7}, !- Handle
  primary Cafe_Occ_Sch Summer Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d1839f46-16d4-430c-afea-bbf72b9db7f3}, !- Handle
  primary Cafe_Occ_Sch Winter Design Day, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c114f721-6c80-41f0-a7a7-551416a92e18}, !- Handle
  primary Cafe_Occ_Sch Rule 2,            !- Name
  {5f22d7bb-0cb2-4bea-8b30-e046e6dbf3d4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {afbf2e58-a301-4a94-b982-9b8d838ee042}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Rule,
  {c8f7c5a4-f9c3-4725-8dd2-e8c5d29dd6d7}, !- Handle
  primary Cafe_Occ_Sch Rule 7,            !- Name
  {5f22d7bb-0cb2-4bea-8b30-e046e6dbf3d4}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c7359e7-8efa-4af4-b866-88d4b9efaa8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
