  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Rule,
  {5c42d0fc-af49-4991-9499-7855cde7f7b0}, !- Handle
  primary Cafe_Occ_Sch Rule 4,            !- Name
  {5f22d7bb-0cb2-4bea-8b30-e046e6dbf3d4}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {6a4c4be1-3f26-42dc-ab94-b8976e14a4fb}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Rule,
  {4a1be3f1-bcde-4fb8-a68c-a261de8e8447}, !- Handle
  primary Cafe_Occ_Sch Rule 5,            !- Name
  {5f22d7bb-0cb2-4bea-8b30-e046e6dbf3d4}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {3fada152-9930-41f2-85f9-993c52a0f0ee}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {afbf2e58-a301-4a94-b982-9b8d838ee042}, !- Handle
  primary Cafe_Occ_Sch Rule 2 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {0c7359e7-8efa-4af4-b866-88d4b9efaa8a}, !- Handle
  primary Cafe_Occ_Sch Rule 3 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a4c4be1-3f26-42dc-ab94-b8976e14a4fb}, !- Handle
  primary Cafe_Occ_Sch Rule 4 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fada152-9930-41f2-85f9-993c52a0f0ee}, !- Handle
  primary Cafe_Occ_Sch Rule 5 Day Schedule, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.15,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Lights:Definition,
  {536c1d64-78df-485a-9f1e-0f02ae7a1402}, !- Handle
  AEDG K12 - Cafeteria lights,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195514678955,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:ElectricEquipment:Definition,
  {e50ed3ff-65f7-4519-8edd-a17e739c828c}, !- Handle
  AEDG K12 - Cafeteria equipment,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  11.6250228881836,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Surface,
  {202fd9a9-e488-44e1-9fa4-5fbc1aed45b0}, !- Handle
  Cafeteria - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {62f6ed5b-eb1d-46f1-8f9e-cb391a4cf3ef}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 0,                              !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 15, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433e895c-fad4-4a06-abb2-fe97031eaf19}, !- Handle
  Cafeteria - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f6ed5b-eb1d-46f1-8f9e-cb391a4cf3ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 15, 4,                              !- X,Y,Z Vertex 1 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bbab87d-ac99-427c-bd0e-17a08efb60f3}, !- Handle
  Cafeteria - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f6ed5b-eb1d-46f1-8f9e-cb391a4cf3ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7cae06f-2029-4831-9498-b5b0c7b1e421}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34c0b271-65d3-4e0c-8858-c308c3baa8cd}, !- Handle
  Cafeteria - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f6ed5b-eb1d-46f1-8f9e-cb391a4cf3ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  21, 15, 0,                              !- X,Y,Z Vertex 3 {m}
  21, 15, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31ad91a2-5c0e-4d05-9732-8070871e952d}, !- Handle
  Cafeteria - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f6ed5b-eb1d-46f1-8f9e-cb391a4cf3ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43c15162-566d-43a8-a776-548d11ecb18e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  21, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  21, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c57768d3-05cf-4a50-a57d-de11326b5c35}, !- Handle
  Cafeteria - RoofCeiling:a,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {62f6ed5b-eb1d-46f1-8f9e-cb391a4cf3ef}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5791537-935c-4f59-8f56-6b6d3fbbf208}, !- Handle
  Cafeteria - Wall 270:b,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {62f6ed5b-eb1d-46f1-8f9e-cb391a4cf3ef}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {247308e0-e4d4-4a79-886e-c5d74d7ab839}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {63d10b3c-e75c-4822-8796-3174e3c89c05}, !- Handle
  Mult_Class_2_Pod_2,                     !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  12,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {8011f041-0729-4705-a158-8ef753097fd4}, !- Building Story Name
  {57cd2e36-79cf-4ae6-b7b7-67e7d121e7c6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a1c20187-1d2b-4540-b6e5-7d0c4a597d68}, !- Handle
  Mult_Class_2_Pod_2 - Wall 180:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d10b3c-e75c-4822-8796-3174e3c89c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f06c4c6b-3099-436e-91a0-b24c0df285d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 0, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2633cd37-55ad-4cbb-b893-148a87c83b87}, !- Handle
  Mult_Class_2_Pod_2 - Wall 090:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d10b3c-e75c-4822-8796-3174e3c89c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf0184b6-a6f2-47ed-8d5f-7fd47634621b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 3 {m}
  37.006, 9, 4;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa5a1ec9-d242-419d-8f2f-ceac4b02f7d8}, !- Handle
  Mult_Class_2_Pod_2 - Floor:a,           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {63d10b3c-e75c-4822-8796-3174e3c89c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffb67b18-fb08-49e8-8614-8c52294bdd41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 0,                           !- X,Y,Z Vertex 1 {m}
  37.006, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eed649b4-4bb1-451c-9a4f-9a789ce15ea0}, !- Handle
  Mult_Class_2_Pod_2 - RoofCeiling:a,     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {63d10b3c-e75c-4822-8796-3174e3c89c05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5618da9-0415-48c3-ad9f-db3af9fa2d1d}, !- Handle
  Mult_Class_2_Pod_2 - Wall 000:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d10b3c-e75c-4822-8796-3174e3c89c05}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  37.006, 9, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {947a8d44-5422-4028-81e4-86027e9ba57d}, !- Handle
  Mult_Class_2_Pod_2 - Wall 270:a,        !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {63d10b3c-e75c-4822-8796-3174e3c89c05}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {288e04bc-71dd-475e-9abc-0d510948670c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Site:WaterMainsTemperature,
  {060468d3-e782-4c70-8fc9-ea3dd0b9089f}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.925,                                  !- Annual Average Outdoor Air Temperature {C}
  28.7;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {929cb832-e39f-4099-95ad-4e90d6de8f63}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  31.2,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  25.5,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {b9fc337e-623d-490f-91f4-9c922786f9dd}, !- Handle
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.3,                                   !- Maximum Dry-Bulb Temperature {C}
  10.5,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  23.7,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  5.2,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.455,                                  !- ASHRAE Taub {dimensionless}
  2.05;                                   !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {3d6f9f81-aeeb-4445-aca1-b56642ec2b12}, !- Handle
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -20,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -20,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  98934,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:ElectricEquipment:Definition,
  {fc6aab1b-eec7-4a81-b260-f9c84bba82e1}, !- Handle
  AEDG K12 - Gym equipment,               !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.29166924953461,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {19db1334-acdc-4b80-958c-58c8fccbafcf}, !- Handle
  Electric Equipment 2,                   !- Name
  {fc6aab1b-eec7-4a81-b260-f9c84bba82e1}, !- Electric Equipment Definition Name
  {28749221-bf1e-40f3-92ab-f28456730e6a}, !- Space or SpaceType Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Name
  1;                                      !- Multiplier

OS:LifeCycleCost,
  {ebe7194f-fc8b-4e49-ad87-7ed295f425bc}, !- Handle
  lcc_AEDG K12 - Gym equipment,           !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {fc6aab1b-eec7-4a81-b260-f9c84bba82e1}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {73c9256e-0d83-4450-8498-b5811a2f5f30}, !- Handle
  lcc_AEDG K12 - Library equipment,       !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {58c5f2d3-1f7c-4a05-aeff-8021d08638bb}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ElectricEquipment:Definition,
  {7086b953-a005-4c4c-ae82-5f0367738f5b}, !- Handle
  AEDG K12 - Corridor equipment,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.29166924953461,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {73cb97ee-87be-467c-bc65-2cbe15902b70}, !- Handle
  Electric Equipment 3,                   !- Name
  {7086b953-a005-4c4c-ae82-5f0367738f5b}, !- Electric Equipment Definition Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Space or SpaceType Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Name
  1;                                      !- Multiplier

OS:LifeCycleCost,
  {84ad878e-6e44-4363-8eca-9a2167b2ab94}, !- Handle
  lcc_AEDG K12 - Corridor equipment,      !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {7086b953-a005-4c4c-ae82-5f0367738f5b}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ElectricEquipment:Definition,
  {33489b50-9d1b-4051-8d34-8838531e4cc1}, !- Handle
  AEDG K12 - Lobby equipment,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.58333849906921,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {5fca48c2-fbdb-4c33-9a33-451644ecef5f}, !- Handle
  Electric Equipment 4,                   !- Name
  {33489b50-9d1b-4051-8d34-8838531e4cc1}, !- Electric Equipment Definition Name
  {760af816-438c-4558-a349-d7622642318d}, !- Space or SpaceType Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Name
  1;                                      !- Multiplier

OS:LifeCycleCost,
  {b53ac9c3-982e-4502-b7bb-5cd46a4d116e}, !- Handle
  lcc_AEDG K12 - Lobby equipment,         !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {33489b50-9d1b-4051-8d34-8838531e4cc1}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ElectricEquipment:Definition,
  {1d975e36-930b-4049-8db9-158b79e63172}, !- Handle
  AEDG K12 - Mechanical equipment,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.58333849906921,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {f731160f-dc22-4aaa-9464-f38dfeb260e1}, !- Handle
  Electric Equipment 5,                   !- Name
  {1d975e36-930b-4049-8db9-158b79e63172}, !- Electric Equipment Definition Name
  {772dbf9f-257f-41ba-9d5c-ed68ffc50efc}, !- Space or SpaceType Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Name
  1;                                      !- Multiplier

OS:LifeCycleCost,
  {de57d4e4-eb2b-477e-a4a8-45693caee69b}, !- Handle
  lcc_AEDG K12 - Mechanical equipment,    !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {1d975e36-930b-4049-8db9-158b79e63172}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {998a408f-d6f4-4da9-985f-a2714b8a753a}, !- Handle
  lcc_AEDG K12 - Office equipment,        !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {c920aa4d-b20d-4226-a3b9-2083004dc58b}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ElectricEquipment:Definition,
  {05b27e03-149d-4446-8514-8fc7f94743ee}, !- Handle
  AEDG K12 - Restroom equipment,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.58333849906921,                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {771bcaa0-cb36-4523-8191-2510c3287f11}, !- Handle
  Electric Equipment 6,                   !- Name
  {05b27e03-149d-4446-8514-8fc7f94743ee}, !- Electric Equipment Definition Name
  {bc8ce468-2411-41b2-a599-dba4b3ac107a}, !- Space or SpaceType Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Name
  1;                                      !- Multiplier

OS:LifeCycleCost,
  {267030c8-562b-4e6f-b165-e95e8806febe}, !- Handle
  lcc_AEDG K12 - Restroom equipment,      !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {05b27e03-149d-4446-8514-8fc7f94743ee}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {243dc941-8a1a-4ae5-b180-ee3a2fcd86c3}, !- Handle
  lcc_AEDG K12 - Cafeteria equipment,     !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {e50ed3ff-65f7-4519-8edd-a17e739c828c}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {8e901422-df51-4741-b137-90c3e3933fec}, !- Handle
  lcc_AEDG K12 - Classroom equipment,     !- Name
  Construction,                           !- Category
  Equipment,                              !- Item Type
  {ce7ad65c-77f2-45e6-ada3-0fb3e75f08b2}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Schedule:Ruleset,
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Handle
  primary Bldg_Equip_Sch - Controls Reduction, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {bb3b112d-0e4d-4c09-95a9-732e6fff3c08}, !- Default Day Schedule Name
  {f6702308-01ad-4876-adbb-6c6e923ea7dc}, !- Summer Design Day Schedule Name
  {603661d5-1496-414f-be0d-28b7885f7b4c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bb3b112d-0e4d-4c09-95a9-732e6fff3c08}, !- Handle
  primary Bldg_Equip_Sch Default Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f6702308-01ad-4876-adbb-6c6e923ea7dc}, !- Handle
  primary Bldg_Equip_Sch Summer Design Day 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {603661d5-1496-414f-be0d-28b7885f7b4c}, !- Handle
  primary Bldg_Equip_Sch Winter Design Day 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {da781d2c-26ea-4dfe-b852-98c977cb31c2}, !- Handle
  primary Bldg_Equip_Sch Rule 10,         !- Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8588cd85-fc7c-4524-b48a-02bbb453964c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8588cd85-fc7c-4524-b48a-02bbb453964c}, !- Handle
  primary Bldg_Equip_Sch Rule 2 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5287a05b-90ff-444a-881f-7e400213d1f6}, !- Handle
  primary Bldg_Equip_Sch Rule 11,         !- Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f295142-8cfa-40e9-ac73-0fbbea6796c6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2f295142-8cfa-40e9-ac73-0fbbea6796c6}, !- Handle
  primary Bldg_Equip_Sch Rule 3 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {532c7dc9-ebd5-4c3e-816c-13ac6634834a}, !- Handle
  primary Bldg_Equip_Sch Rule 12,         !- Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {52e5bec4-785b-471c-9773-b312b4237a0b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {52e5bec4-785b-471c-9773-b312b4237a0b}, !- Handle
  primary Bldg_Equip_Sch Rule 4 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {99228415-4068-4ecf-af5c-e38417568b31}, !- Handle
  primary Bldg_Equip_Sch Rule 13,         !- Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {725a2907-4421-49df-b0ee-12924f35f1ec}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {725a2907-4421-49df-b0ee-12924f35f1ec}, !- Handle
  primary Bldg_Equip_Sch Rule 5 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f258f868-e3cd-4df7-ae4a-4d7b1fafc696}, !- Handle
  primary Bldg_Equip_Sch Rule 14,         !- Name
  {774432ea-64e5-46fd-ada5-9abaef621ef3}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {27385f68-e4b7-4d1a-8d01-62b161632431}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {27385f68-e4b7-4d1a-8d01-62b161632431}, !- Handle
  primary Bldg_Equip_Sch Rule 6 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25;                                   !- Value Until Time 3

OS:LifeCycleCost,
  {b7f31421-c024-4369-bc9a-38acc79011b3}, !- Handle
  lcc_AEDG K12 - Gym lights,              !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {3854f92c-5bff-4375-bf5f-71be9e8b0239}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {464b4462-a0e9-4ba2-b57e-c4d0b87ab206}, !- Handle
  lcc_AEDG K12 - Library lights,          !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {c570d946-8936-41c6-906b-2791937e8c56}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {9981ed4d-c5a4-4abb-8277-8a6357873402}, !- Handle
  lcc_AEDG K12 - Corridor lights,         !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {a42dfb3b-fe6e-4ea0-ad7c-74d95b8be3ec}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {a309e8cc-3908-412a-9065-d88f9c00f9c7}, !- Handle
  lcc_AEDG K12 - Lobby lights,            !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {fb5b0faa-6ae6-4d36-916f-6098ef287a3e}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {4989708d-567c-4e49-bf2e-33d3145e4bce}, !- Handle
  lcc_AEDG K12 - Mechanical lights,       !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {cb7f3324-fa30-4965-9269-1006714d5a73}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {0c56dbab-121e-4e81-946d-69abadfc4cfe}, !- Handle
  lcc_AEDG K12 - Office lights,           !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {1c7d8673-1a43-436a-b477-06f745188e65}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {9ff23904-9c69-414a-b2ee-1d5c96adb04a}, !- Handle
  lcc_AEDG K12 - Kitchen lights,          !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {c99e9d44-5317-4190-abcf-12d378e33819}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {155ab183-f817-4db9-af5c-7e88ce619b10}, !- Handle
  lcc_AEDG K12 - Restroom lights,         !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {bd07f747-ab8e-4f81-8102-69214568ea11}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {a47ffdab-ab17-4882-b2b6-8a7329685972}, !- Handle
  lcc_AEDG K12 - Cafeteria lights,        !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {536c1d64-78df-485a-9f1e-0f02ae7a1402}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {9db7ca49-9079-447b-8821-3b3347af93a2}, !- Handle
  lcc_AEDG K12 - Classroom lights,        !- Name
  Construction,                           !- Category
  Lights,                                 !- Item Type
  {3d595092-fd65-467f-b42b-83f1c82c4876}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Schedule:Ruleset,
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Handle
  primary Bldg_Light_Sch - Controls Reduction, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {4e9b8646-6ba2-4de4-a1f2-e4b2a736dfec}, !- Default Day Schedule Name
  {705c5230-e174-4f5c-a38f-7053f3f5d354}, !- Summer Design Day Schedule Name
  {fd841217-fc60-435c-bdff-95ad257cc461}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e9b8646-6ba2-4de4-a1f2-e4b2a736dfec}, !- Handle
  primary Bldg_Light_Sch Default Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.17;                                   !- Value Until Time 1

OS:Schedule:Day,
  {705c5230-e174-4f5c-a38f-7053f3f5d354}, !- Handle
  primary Bldg_Light_Sch Summer Design Day 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd841217-fc60-435c-bdff-95ad257cc461}, !- Handle
  primary Bldg_Light_Sch Winter Design Day 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {09cb398a-346f-4c5f-9a59-6e090ba978f7}, !- Handle
  primary Bldg_Light_Sch Rule 12,         !- Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {20a67cf6-9ffe-4ea8-b502-25f9972f8221}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20a67cf6-9ffe-4ea8-b502-25f9972f8221}, !- Handle
  primary Bldg_Light_Sch Rule 2 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.765,                                  !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.595,                                  !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.425,                                  !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.17;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {62f7ce9f-64ee-4577-a95e-723df7f70ee3}, !- Handle
  primary Bldg_Light_Sch Rule 13,         !- Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {14cf645c-4c4a-420c-920d-788c0a7e17e2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {14cf645c-4c4a-420c-920d-788c0a7e17e2}, !- Handle
  primary Bldg_Light_Sch Rule 3 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.17;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9876949d-42d3-4c8e-8694-a729778489cc}, !- Handle
  primary Bldg_Light_Sch Rule 14,         !- Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {b7b1cbab-fc8c-4e57-9313-0f508fe49b76}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b7b1cbab-fc8c-4e57-9313-0f508fe49b76}, !- Handle
  primary Bldg_Light_Sch Rule 4 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.425,                                  !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.17;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {8c324802-51ee-4129-beb7-ef3228f18041}, !- Handle
  primary Bldg_Light_Sch Rule 15,         !- Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1779fbb3-0724-491c-81af-89fa19ea58c2}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1779fbb3-0724-491c-81af-89fa19ea58c2}, !- Handle
  primary Bldg_Light_Sch Rule 5 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.17;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {904a1373-d134-4d28-a68e-d9014a56a1f4}, !- Handle
  primary Bldg_Light_Sch Rule 16,         !- Name
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {be5fa13a-69fa-4a41-93f2-d3321d7f8f52}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {be5fa13a-69fa-4a41-93f2-d3321d7f8f52}, !- Handle
  primary Bldg_Light_Sch Rule 6 Day Schedule 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.17,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.34,                                   !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.765,                                  !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.595,                                  !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.425,                                  !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.17;                                   !- Value Until Time 6

OS:Schedule:Ruleset,
  {0a817e19-1c6a-43da-91ab-5c4a6f59479f}, !- Handle
  primary Bldg_Equip_Sch - Controls Reduction 1, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  {09facafa-116c-493b-a3e8-a59a87c349d7}, !- Default Day Schedule Name
  {25359dfd-4798-40c2-af64-9c578e8dbe68}, !- Summer Design Day Schedule Name
  {a6cfbca0-32b2-456b-a49e-247ae2759e36}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {09facafa-116c-493b-a3e8-a59a87c349d7}, !- Handle
  primary Bldg_Equip_Sch Default Schedule 2, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.34;                                   !- Value Until Time 1

OS:Schedule:Day,
  {25359dfd-4798-40c2-af64-9c578e8dbe68}, !- Handle
  primary Bldg_Equip_Sch Summer Design Day 2, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4;                                    !- Value Until Time 3

OS:Schedule:Day,
  {a6cfbca0-32b2-456b-a49e-247ae2759e36}, !- Handle
  primary Bldg_Equip_Sch Winter Design Day 2, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2fdb0bb2-9151-4a3a-a1c1-79a956610a05}, !- Handle
  primary Bldg_Equip_Sch Rule 15,         !- Name
  {0a817e19-1c6a-43da-91ab-5c4a6f59479f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70f3ab33-2b11-491a-b940-c339304afc5d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70f3ab33-2b11-491a-b940-c339304afc5d}, !- Handle
  primary Bldg_Equip_Sch Rule 2 Day Schedule 2, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.34,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.51,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.34;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0d8efef3-4dc9-47c3-8a19-2ab5da1d3425}, !- Handle
  primary Bldg_Equip_Sch Rule 16,         !- Name
  {0a817e19-1c6a-43da-91ab-5c4a6f59479f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a648ccbe-9467-49ba-b741-0278515ff2ba}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {a648ccbe-9467-49ba-b741-0278515ff2ba}, !- Handle
  primary Bldg_Equip_Sch Rule 3 Day Schedule 2, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.34;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {8f3cfab2-1b78-49fc-96fa-5acfde66c19b}, !- Handle
  primary Bldg_Equip_Sch Rule 17,         !- Name
  {0a817e19-1c6a-43da-91ab-5c4a6f59479f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c973520f-23dc-4b03-b8e5-ccfe36e866c7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c973520f-23dc-4b03-b8e5-ccfe36e866c7}, !- Handle
  primary Bldg_Equip_Sch Rule 4 Day Schedule 2, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0.34,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.51,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.34;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {35b05b66-23b1-4b66-abfb-35f095cc18b5}, !- Handle
  primary Bldg_Equip_Sch Rule 18,         !- Name
  {0a817e19-1c6a-43da-91ab-5c4a6f59479f}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {ec60ae0e-0081-41d8-a8fa-dd3bb1f8bca7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec60ae0e-0081-41d8-a8fa-dd3bb1f8bca7}, !- Handle
  primary Bldg_Equip_Sch Rule 5 Day Schedule 2, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.34;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {aa9328d7-9d0c-45ba-b0c8-c30d66210c41}, !- Handle
  primary Bldg_Equip_Sch Rule 19,         !- Name
  {0a817e19-1c6a-43da-91ab-5c4a6f59479f}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {836e7e1f-7b53-4f07-87b1-bce1edc1d3a6}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {836e7e1f-7b53-4f07-87b1-bce1edc1d3a6}, !- Handle
  primary Bldg_Equip_Sch Rule 6 Day Schedule 2, !- Name
  {1bd21e90-4d45-4763-8baa-39a9bd80f7a8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.34,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.51,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.34;                                   !- Value Until Time 3

OS:StandardsInformation:Construction,
  {99de12ba-ee65-427a-9c75-d5827e4a8dac}, !- Handle
  {8cbf3dd7-e66d-49db-94b4-432cf5826ab4}; !- Construction Name

OS:StandardsInformation:Construction,
  {9aa0cd8a-d470-4548-9fcc-69328119e6e1}, !- Handle
  {b6a99d98-4a77-436b-835b-b0406754c227}; !- Construction Name

OS:StandardsInformation:Construction,
  {e9102331-73be-4069-bf69-754dcb6cb7e6}, !- Handle
  {e0b906ad-44cc-4b82-b8a6-257068ea62ed}; !- Construction Name

OS:Construction,
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Handle
  AEDG-K12 View Glazing North,            !- Name
  ,                                       !- Surface Rendering Name
  {f1ea2fe2-048f-489f-b27c-f81d1ad7f859}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {f1ea2fe2-048f-489f-b27c-f81d1ad7f859}, !- Handle
  AEDG-K12 View Glazing North-mat,        !- Name
  2.49843587008993,                       !- U-Factor {W/m2-K}
  0.62,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:Construction,
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Handle
  AEDG-K12 View Glazing South,            !- Name
  ,                                       !- Surface Rendering Name
  {0b107eb6-077c-463b-9860-2eaf5221ca01}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {0b107eb6-077c-463b-9860-2eaf5221ca01}, !- Handle
  AEDG-K12 View Glazing South-mat,        !- Name
  2.49843587008993,                       !- U-Factor {W/m2-K}
  0.75,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:Construction,
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Handle
  AEDG-K12 View Glazing EastWest,         !- Name
  ,                                       !- Surface Rendering Name
  {4dfa809b-f344-489d-81fa-20aceb74e419}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {4dfa809b-f344-489d-81fa-20aceb74e419}, !- Handle
  AEDG-K12 View Glazing EastWest-mat,     !- Name
  2.49843587008993,                       !- U-Factor {W/m2-K}
  0.42,                                   !- Solar Heat Gain Coefficient
  0.3;                                    !- Visible Transmittance

OS:Construction,
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Handle
  AEDG-K12 Daylight Glazing South,        !- Name
  ,                                       !- Surface Rendering Name
  {78855e08-219b-49bb-a0a3-cdc0018230e3}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {78855e08-219b-49bb-a0a3-cdc0018230e3}, !- Handle
  AEDG-K12 Daylight Glazing South-mat,    !- Name
  5.50791544088008,                       !- U-Factor {W/m2-K}
  0.58,                                   !- Solar Heat Gain Coefficient
  0.8;                                    !- Visible Transmittance

OS:Construction,
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Handle
  AEDG-K12 Daylight Glazing North,        !- Name
  ,                                       !- Surface Rendering Name
  {5c1866bb-b0e4-475f-85d5-f64eaf6e52fd}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {5c1866bb-b0e4-475f-85d5-f64eaf6e52fd}, !- Handle
  AEDG-K12 Daylight Glazing North-mat,    !- Name
  5.50791544088008,                       !- U-Factor {W/m2-K}
  0.58,                                   !- Solar Heat Gain Coefficient
  0.8;                                    !- Visible Transmittance

OS:Construction,
  {f49d7871-15c0-4ed2-a11b-cbe6c2ecba1c}, !- Handle
  AEDG-K12 Skylight,                      !- Name
  ,                                       !- Surface Rendering Name
  {3978494f-2d95-4e70-bffe-92b0a7832745}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {3978494f-2d95-4e70-bffe-92b0a7832745}, !- Handle
  AEDG-K12 Daylight Skylight-mat,         !- Name
  5.50791544088008,                       !- U-Factor {W/m2-K}
  0.18,                                   !- Solar Heat Gain Coefficient
  0.2;                                    !- Visible Transmittance

OS:Material,
  {0ff44687-2ced-48a3-bfe1-fbda8c9d1851}, !- Handle
  AEDG-K12 LightShelf-mat,                !- Name
  MediumSmooth,                           !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100,                                    !- Specific Heat {J/kg-K}
  0.4,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:Construction,
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Handle
  AEDG-K12 LightShelf,                    !- Name
  ,                                       !- Surface Rendering Name
  {0ff44687-2ced-48a3-bfe1-fbda8c9d1851}; !- Layer 1

OS:Material,
  {fc7aff75-9dce-49aa-aee4-e38531637f5a}, !- Handle
  AEDG-K12 ExteriorShade-mat,             !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.1,                                    !- Conductivity {W/m-K}
  0.1,                                    !- Density {kg/m3}
  100;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Handle
  AEDG-K12 ExteriorShade,                 !- Name
  ,                                       !- Surface Rendering Name
  {fc7aff75-9dce-49aa-aee4-e38531637f5a}; !- Layer 1

OS:LifeCycleCost,
  {dc596242-ca1e-40a4-a8e8-a16f16182617}, !- Handle
  LCC_Mat - AEDG-K12 View Glazing North,  !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {30f4d5c5-0d2b-4a83-ad02-c4db44b10b58}, !- Handle
  LCC_Mat - AEDG-K12 View Glazing South,  !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {2a8abce2-7ce5-4190-b798-8e47b49071c7}, !- Handle
  LCC_Mat - AEDG-K12 View Glazing EastWest, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {64f9fa4e-0aa5-482d-b7c6-d31c62bc3b88}, !- Handle
  LCC_Mat - AEDG-K12 Daylight Glazing North, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {126e4df6-bf21-4ac6-bf44-a06043a09964}, !- Handle
  LCC_Mat - AEDG-K12 Daylight Glazing South, !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {88c72f10-18c7-4512-97f3-45ccbb15ff60}, !- Handle
  LCC_Mat - AEDG-K12 Skylight,            !- Name
  Construction,                           !- Category
  Construction,                           !- Item Type
  {f49d7871-15c0-4ed2-a11b-cbe6c2ecba1c}, !- Item Name
  0,                                      !- Cost
  CostPerArea,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:WindowMaterial:Blind,
  {a190c62a-64be-4804-a76f-97b4801f5b22}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {5f48699e-61c2-4cd6-aca2-60464657959e}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {a190c62a-64be-4804-a76f-97b4801f5b22}; !- Shading Device Material Name

OS:SubSurface,
  {b2a96b74-a127-4ede-bda7-7e6020159c66}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Construction Name
  {3e614112-55fd-4925-adb8-66f2c52ce4e4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5f48699e-61c2-4cd6-aca2-60464657959e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.59300501831005,            !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.59300501831005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0b70ec9-e505-4d1d-8af7-9331345a14f7}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {433e895c-fad4-4a06-abb2-fe97031eaf19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9746, 15, 1.51381868520039,          !- X,Y,Z Vertex 1 {m}
  20.9746, 15, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 15, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 15, 1.51381868520039; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5c250170-de1c-4433-a5be-5ef465ceb2be}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {433e895c-fad4-4a06-abb2-fe97031eaf19}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  20.9746, 15, 3.6952,                    !- X,Y,Z Vertex 1 {m}
  20.9746, 15, 1.9660170240391,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 15, 1.9660170240391, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 15, 3.6952;         !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {3ed0aa58-6c2f-4954-b120-9f10f925e901}, !- Handle
  Cafeteria 2 sensor,                     !- Name
  {62f6ed5b-eb1d-46f1-8f9e-cb391a4cf3ef}, !- Space Name
  10.5,                                   !- Position X-Coordinate {m}
  11,                                     !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {a3d3e65a-eb71-4582-af1c-d7e685dffd2a}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {e74549b9-220f-4236-989a-f0af986060d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71ddf39c-dc0a-4c64-9b60-e3802357ec4a}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {e74549b9-220f-4236-989a-f0af986060d9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {6be61029-66b6-4389-87b7-23514f30f960}, !- Handle
  Interior Partition Surface Group 1,     !- Name
  {4e49a2b2-be44-40af-a19f-509916564572}; !- Space Name

OS:InteriorPartitionSurface,
  {82fbdc0b-48ee-4e7e-9209-9c01af534606}, !- Handle
  Interior Partition Surface 1,           !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {6be61029-66b6-4389-87b7-23514f30f960}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {d1cafdf9-d736-42ab-8d48-5ecc70633a5f}, !- Handle
  Daylighting Device Shelf 1,             !- Name
  {71ddf39c-dc0a-4c64-9b60-e3802357ec4a}, !- Window Name
  {82fbdc0b-48ee-4e7e-9209-9c01af534606}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {efe520a7-8848-4dcf-a87e-578a299d20af}, !- Handle
  Shading Surface Group 1,                !- Name
  Space,                                  !- Shading Surface Type
  {4e49a2b2-be44-40af-a19f-509916564572}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {a3d3e65a-eb71-4582-af1c-d7e685dffd2a}; !- Shaded Object Name

OS:ShadingSurface,
  {d1525bfb-8d07-4b55-b13d-be31ac2ac902}, !- Handle
  Shading Surface 1,                      !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {efe520a7-8848-4dcf-a87e-578a299d20af}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {303e7bd9-d1ac-49f9-be64-54b0e4b85458}, !- Handle
  Corner_Class_1_Pod_1 sensor,            !- Name
  {4e49a2b2-be44-40af-a19f-509916564572}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {c1bf0490-c1b9-4ef1-9617-0a8c43cd29c9}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Construction Name
  {116a40c2-c86c-41b6-af4b-b27e9b31ac70}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5f48699e-61c2-4cd6-aca2-60464657959e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.59300501831005,            !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.59300501831005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {220454e5-6829-49f6-88e3-8ce6f6d75795}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {2fc338bf-909b-4cf1-93cb-84e367f10a2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2383d022-d806-4341-a130-22b8c165185d}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {2fc338bf-909b-4cf1-93cb-84e367f10a2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {0b4c1498-09d8-4457-bea7-37a6cbc4a3b9}, !- Handle
  Corner_Class_2_Pod_1 sensor,            !- Name
  {37090fc5-764e-468a-ab71-5d490e0a23be}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {a854547a-ce92-4b32-87e0-1100a709602b}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {84ccb1eb-3366-4067-83a9-c92c4682fbf4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9806, 9, 1.21320600151937,           !- X,Y,Z Vertex 1 {m}
  18.9806, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9, 1.21320600151937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb45ccb3-7177-4c59-b3b9-733f59476b16}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {84ccb1eb-3366-4067-83a9-c92c4682fbf4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9806, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  18.9806, 9, 2.65742619650544,           !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 9, 2.65742619650544, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {923ae726-f4e2-42c7-aae2-3e1df4d2d0ef}, !- Handle
  Mult_Class_2_Pod_3 sensor,              !- Name
  {80b46a38-3477-43de-9050-bcef9c282b71}, !- Space Name
  9.503,                                  !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {d094bd87-75a7-49a1-8a45-b775248e86be}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {e3c49d99-8f81-4d26-a15a-7508c56eec2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21261858682946,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  36.9806, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 1.21261858682946;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51d045e8-9356-454e-8254-e3d313315cad}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {e3c49d99-8f81-4d26-a15a-7508c56eec2e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92914840238992,            !- X,Y,Z Vertex 2 {m}
  36.9806, 0, 2.92914840238992,           !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {59aad0d8-9217-46f7-910b-41c2f24e435a}, !- Handle
  Interior Partition Surface Group 2,     !- Name
  {327d7c34-17c8-4993-aad0-52879eac99eb}; !- Space Name

OS:InteriorPartitionSurface,
  {a20feb88-0114-4227-8e7c-c6d07ace21d6}, !- Handle
  Interior Partition Surface 2,           !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {59aad0d8-9217-46f7-910b-41c2f24e435a}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  36.9806, 0, 2.92914840238992,           !- X,Y,Z Vertex 1 {m}
  36.9806, 0.766051597610079, 2.92914840238992, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.766051597610079, 2.92914840238992, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92914840238992;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {aa17c9dd-9058-453c-98fc-000cf9b5bf78}, !- Handle
  Daylighting Device Shelf 2,             !- Name
  {51d045e8-9356-454e-8254-e3d313315cad}, !- Window Name
  {a20feb88-0114-4227-8e7c-c6d07ace21d6}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {6c195fcb-61d8-4301-96ff-72b1b48177fc}, !- Handle
  Shading Surface Group 2,                !- Name
  Space,                                  !- Shading Surface Type
  {327d7c34-17c8-4993-aad0-52879eac99eb}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {d094bd87-75a7-49a1-8a45-b775248e86be}; !- Shaded Object Name

OS:ShadingSurface,
  {bb7bd599-d221-41be-a3d4-900f73756d81}, !- Handle
  Shading Surface 2,                      !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {6c195fcb-61d8-4301-96ff-72b1b48177fc}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21261858682946,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225309293414729, 1.21261858682946, !- X,Y,Z Vertex 2 {m}
  36.9806, -0.225309293414729, 1.21261858682946, !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 1.21261858682946;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {bd30cda7-e4ee-4152-9fe7-da6210053917}, !- Handle
  Mult_Class_1_Pod_4 sensor,              !- Name
  {327d7c34-17c8-4993-aad0-52879eac99eb}, !- Space Name
  18.503,                                 !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {eb9f1775-8ba4-4418-98f6-614197c6bc54}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {d56e77ff-0771-422c-a782-2499e31c2d34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21261858682946,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  36.9806, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 1.21261858682946;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {566da77b-d5e7-4c5c-9a46-c4c882e7798a}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {d56e77ff-0771-422c-a782-2499e31c2d34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92914840238992,            !- X,Y,Z Vertex 2 {m}
  36.9806, 0, 2.92914840238992,           !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {7161bae9-549d-476a-bdf5-c9a2db69fbcf}, !- Handle
  Interior Partition Surface Group 3,     !- Name
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}; !- Space Name

OS:InteriorPartitionSurface,
  {26f05833-d620-4279-ae8f-c7702d490c9d}, !- Handle
  Interior Partition Surface 3,           !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {7161bae9-549d-476a-bdf5-c9a2db69fbcf}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  36.9806, 0, 2.92914840238992,           !- X,Y,Z Vertex 1 {m}
  36.9806, 0.766051597610079, 2.92914840238992, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.766051597610079, 2.92914840238992, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92914840238992;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {ca261f43-d102-4dde-b4c2-7ba6e5bcbc36}, !- Handle
  Daylighting Device Shelf 3,             !- Name
  {566da77b-d5e7-4c5c-9a46-c4c882e7798a}, !- Window Name
  {26f05833-d620-4279-ae8f-c7702d490c9d}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {5dfc13a5-88f7-475f-a00f-4894c7665b5d}, !- Handle
  Shading Surface Group 3,                !- Name
  Space,                                  !- Shading Surface Type
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {eb9f1775-8ba4-4418-98f6-614197c6bc54}; !- Shaded Object Name

OS:ShadingSurface,
  {d66bd311-f110-4861-8b10-75e38228bb36}, !- Handle
  Shading Surface 3,                      !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {5dfc13a5-88f7-475f-a00f-4894c7665b5d}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21261858682946,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225309293414729, 1.21261858682946, !- X,Y,Z Vertex 2 {m}
  36.9806, -0.225309293414729, 1.21261858682946, !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 1.21261858682946;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {5ec6dfba-8918-4674-88a0-e84b8a7275ec}, !- Handle
  Mult_Class_1_Pod_3 sensor,              !- Name
  {b60c3daf-0637-4e3d-9bac-129af370c7ac}, !- Space Name
  18.503,                                 !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {bd3d6fbc-f71f-41a3-b129-bdd50f8f3824}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {3b1b876e-9e1a-4ac9-bc78-2d62fee0645e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21320638338294,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  18.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  18.9746, 0, 1.21320638338294;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceddb0c6-d670-4cb1-ad19-672d87e52bfe}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {3b1b876e-9e1a-4ac9-bc78-2d62fee0645e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.928149148249,              !- X,Y,Z Vertex 2 {m}
  18.9746, 0, 2.928149148249,             !- X,Y,Z Vertex 3 {m}
  18.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {49f7cdbe-17e2-499c-b3a8-23080084dfa1}, !- Handle
  Interior Partition Surface Group 4,     !- Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}; !- Space Name

OS:InteriorPartitionSurface,
  {ec9823da-1832-4f8a-992b-5de02036eeeb}, !- Handle
  Interior Partition Surface 4,           !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {49f7cdbe-17e2-499c-b3a8-23080084dfa1}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  18.9746, 0, 2.928149148249,             !- X,Y,Z Vertex 1 {m}
  18.9746, 0.767050851750997, 2.928149148249, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.767050851750997, 2.928149148249, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.928149148249;              !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {26781914-88d8-4d72-929d-0b98663cfd5e}, !- Handle
  Daylighting Device Shelf 4,             !- Name
  {ceddb0c6-d670-4cb1-ad19-672d87e52bfe}, !- Window Name
  {ec9823da-1832-4f8a-992b-5de02036eeeb}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {4c4605a3-75b2-45de-9420-a9519cfd860c}, !- Handle
  Shading Surface Group 4,                !- Name
  Space,                                  !- Shading Surface Type
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {bd3d6fbc-f71f-41a3-b129-bdd50f8f3824}; !- Shaded Object Name

OS:ShadingSurface,
  {cdfb8d3f-8442-4de2-9c5f-acbffc57bb4c}, !- Handle
  Shading Surface 4,                      !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {4c4605a3-75b2-45de-9420-a9519cfd860c}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21320638338294,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.22560319169147, 1.21320638338294, !- X,Y,Z Vertex 2 {m}
  18.9746, -0.22560319169147, 1.21320638338294, !- X,Y,Z Vertex 3 {m}
  18.9746, 0, 1.21320638338294;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {7dc616f0-9461-4fb0-934a-47e03f24d650}, !- Handle
  Lobby 2 sensor,                         !- Name
  {ba2fdebf-7b50-40b1-947b-4b637a4c6a3c}, !- Space Name
  9.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {be5c5d38-2265-4330-b576-01d058d7eac6}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {41f5b970-6ef6-4db1-b085-a15d38016119}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.81454615928055,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  20.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  20.9746, 0, 1.81454615928055;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0086fb4e-d18a-45a2-a55c-c7b2bcfae5a4}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {41f5b970-6ef6-4db1-b085-a15d38016119}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1.90587152922307,            !- X,Y,Z Vertex 2 {m}
  20.9746, 0, 1.90587152922307,           !- X,Y,Z Vertex 3 {m}
  20.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {25a350b2-4ce0-4118-93c4-fe988a5f729c}, !- Handle
  Interior Partition Surface Group 5,     !- Name
  {755198c2-9e60-4da5-b8ec-64807a4a7929}; !- Space Name

OS:InteriorPartitionSurface,
  {247ba329-7214-4213-bfe8-b04620f6d06a}, !- Handle
  Interior Partition Surface 5,           !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {25a350b2-4ce0-4118-93c4-fe988a5f729c}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  20.9746, 0, 1.90587152922307,           !- X,Y,Z Vertex 1 {m}
  20.9746, 1.78932847077693, 1.90587152922307, !- X,Y,Z Vertex 2 {m}
  0.0254, 1.78932847077693, 1.90587152922307, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 1.90587152922307;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {4475a8d6-36da-464a-9294-0ff5cda1897e}, !- Handle
  Daylighting Device Shelf 5,             !- Name
  {0086fb4e-d18a-45a2-a55c-c7b2bcfae5a4}, !- Window Name
  {247ba329-7214-4213-bfe8-b04620f6d06a}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {348485f2-d4c3-4798-98f2-a537508b11f1}, !- Handle
  Shading Surface Group 5,                !- Name
  Space,                                  !- Shading Surface Type
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {be5c5d38-2265-4330-b576-01d058d7eac6}; !- Shaded Object Name

OS:ShadingSurface,
  {46982f00-e8cf-4cb3-af38-372858eaac1f}, !- Handle
  Shading Surface 5,                      !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {348485f2-d4c3-4798-98f2-a537508b11f1}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.81454615928055,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.526273079640273, 1.81454615928055, !- X,Y,Z Vertex 2 {m}
  20.9746, -0.526273079640273, 1.81454615928055, !- X,Y,Z Vertex 3 {m}
  20.9746, 0, 1.81454615928055;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {140017b3-0d96-4749-8ef2-e78c5e059406}, !- Handle
  Offices 1 sensor,                       !- Name
  {755198c2-9e60-4da5-b8ec-64807a4a7929}, !- Space Name
  10.5,                                   !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {ec732851-23c2-4ad2-bb85-2eeda8eacbfe}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {e5618da9-0415-48c3-ad9f-db3af9fa2d1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9806, 9, 1.21261858682946,           !- X,Y,Z Vertex 1 {m}
  36.9806, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 1.21261858682946; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fad06cd-d93e-44d2-adc2-05c8b6875075}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {e5618da9-0415-48c3-ad9f-db3af9fa2d1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9806, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  36.9806, 9, 2.65877725029225,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 2.65877725029225, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {0682561a-8463-4c2e-83c7-3417ee7a7d35}, !- Handle
  Mult_Class_2_Pod_2 sensor,              !- Name
  {63d10b3c-e75c-4822-8796-3174e3c89c05}, !- Space Name
  18.503,                                 !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {32c1d606-d819-42e1-bff7-deeabb374f06}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {c00ddd1d-c4a1-4c7b-b72c-e168d0987341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd50e62c-9a8f-4a3b-9145-4d0aada3dc11}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {c00ddd1d-c4a1-4c7b-b72c-e168d0987341}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {b94cf918-6449-406f-a925-df41bba7d200}, !- Handle
  Interior Partition Surface Group 6,     !- Name
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}; !- Space Name

OS:InteriorPartitionSurface,
  {6af930a9-2ceb-416e-a7f1-cdfbbc2e0a34}, !- Handle
  Interior Partition Surface 6,           !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {b94cf918-6449-406f-a925-df41bba7d200}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {ec0c32e7-b918-41ff-977c-a6ee08fe9ba9}, !- Handle
  Daylighting Device Shelf 6,             !- Name
  {dd50e62c-9a8f-4a3b-9145-4d0aada3dc11}, !- Window Name
  {6af930a9-2ceb-416e-a7f1-cdfbbc2e0a34}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {aff630b9-4078-4d02-9f16-2a5a9a0a2f9a}, !- Handle
  Shading Surface Group 6,                !- Name
  Space,                                  !- Shading Surface Type
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {32c1d606-d819-42e1-bff7-deeabb374f06}; !- Shaded Object Name

OS:ShadingSurface,
  {6886fd89-98fe-4c61-bcd2-273c093d8f38}, !- Handle
  Shading Surface 6,                      !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {aff630b9-4078-4d02-9f16-2a5a9a0a2f9a}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {9da74708-3eac-4e47-93af-89c1e0d5cb90}, !- Handle
  Corner_Class_1_Pod_3 sensor,            !- Name
  {d443ee20-8344-41a4-b2e2-0e600c41aec9}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {d8806209-1a14-4625-8958-86a8562f28aa}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Construction Name
  {b1ee762b-8ff6-40b1-9235-0cf1148f68ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5f48699e-61c2-4cd6-aca2-60464657959e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.9746, 2.5722176730881,            !- X,Y,Z Vertex 1 {m}
  0, 20.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 12.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 12.0254, 2.5722176730881;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f92a0eb-47ed-497a-b585-8a7eb733518a}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Construction Name
  {680d2462-a41c-4bb1-9cd1-c18d4a0c2c17}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5f48699e-61c2-4cd6-aca2-60464657959e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.59300501831005,            !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.59300501831005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51e40b76-6e1e-426d-b2ee-015462b68c64}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {7f7f37e4-c9dc-44b4-99fb-ca7c55c8679e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9806, 9, 1.21261858682946,           !- X,Y,Z Vertex 1 {m}
  36.9806, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 1.21261858682946; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f9634d8-4f43-42c4-bd48-712399646d51}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {7f7f37e4-c9dc-44b4-99fb-ca7c55c8679e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9806, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  36.9806, 9, 2.65877725029225,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 2.65877725029225, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {407716eb-2aec-4a0c-b906-551f71b84b51}, !- Handle
  Mult_Class_2_Pod_1 sensor,              !- Name
  {99a01699-e24f-44f3-9f03-16f318cb5ae5}, !- Space Name
  18.503,                                 !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {836a068b-5dea-41c4-a805-554258f73c7d}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Construction Name
  {9e16b09a-8f95-4a1e-875d-ac5b73f14943}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5f48699e-61c2-4cd6-aca2-60464657959e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 2.9746, 2.59300501831005,            !- X,Y,Z Vertex 1 {m}
  0, 2.9746, 0.762,                       !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000003, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000003, 2.59300501831005; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {65bad02f-5789-40b6-8297-34aa897bc777}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {9943b981-3b62-4dc8-98f7-1b03a4dbe6af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9746, 21, 1.81481489456019,          !- X,Y,Z Vertex 1 {m}
  18.9746, 21, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 21, 0.762,          !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 21, 1.81481489456019; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08e59c1b-7f9b-4de2-b43b-13374c57acc2}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {9943b981-3b62-4dc8-98f7-1b03a4dbe6af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.9746, 21, 3.6952,                    !- X,Y,Z Vertex 1 {m}
  18.9746, 21, 1.89037446646824,          !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 21, 1.89037446646824, !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 21, 3.6952;         !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {783e4121-e8bf-46cb-970c-e77eabde88e8}, !- Handle
  Media_Center 1 sensor,                  !- Name
  {28364ed7-9de4-4fa2-b9aa-98a2e83d94e0}, !- Space Name
  9.5,                                    !- Position X-Coordinate {m}
  17,                                     !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {4f56a82c-0f3f-438c-be00-715003681d82}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {a359bf54-c85a-4d44-8355-e738df2316fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  12.9746, 10, 3.6952,                    !- X,Y,Z Vertex 1 {m}
  12.9746, 10, 2.54068852438761,          !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 10, 2.54068852438761, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 10, 3.6952;         !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {b302ff9c-51f1-4f0e-98ad-00015384bcc3}, !- Handle
  Bathrooms 2 sensor,                     !- Name
  {76d7549b-cd71-4b47-bd7e-bea518ca61a6}, !- Space Name
  6.5,                                    !- Position X-Coordinate {m}
  6,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {b60c1564-cf87-4993-b64d-cba63e555908}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {ba662364-90d8-46fa-a9cb-751e9bb6dcba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96e34894-6e4e-44d8-b253-9194db1c1beb}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {ba662364-90d8-46fa-a9cb-751e9bb6dcba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {02c6c072-9862-4455-8a03-a197b43ebac9}, !- Handle
  Interior Partition Surface Group 7,     !- Name
  {b1c7a886-7604-480b-a3c2-23c0749ea261}; !- Space Name

OS:InteriorPartitionSurface,
  {22701112-3de4-4bde-a590-46c566560330}, !- Handle
  Interior Partition Surface 7,           !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {02c6c072-9862-4455-8a03-a197b43ebac9}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {d78213d9-9017-40ac-b193-bb6334ac5771}, !- Handle
  Daylighting Device Shelf 7,             !- Name
  {96e34894-6e4e-44d8-b253-9194db1c1beb}, !- Window Name
  {22701112-3de4-4bde-a590-46c566560330}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {b7131e75-97d0-40a6-94ca-1de59ccc86f9}, !- Handle
  Shading Surface Group 7,                !- Name
  Space,                                  !- Shading Surface Type
  {b1c7a886-7604-480b-a3c2-23c0749ea261}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b60c1564-cf87-4993-b64d-cba63e555908}; !- Shaded Object Name

OS:ShadingSurface,
  {84c13e3f-d9c2-46ae-bd77-24262fc0f975}, !- Handle
  Shading Surface 7,                      !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {b7131e75-97d0-40a6-94ca-1de59ccc86f9}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {dcdb51b3-6776-4255-9a7e-128859d1d0fa}, !- Handle
  Corner_Class_1_Pod_4 sensor,            !- Name
  {b1c7a886-7604-480b-a3c2-23c0749ea261}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {94400d80-5eb7-4b43-a2dc-561028183f73}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Construction Name
  {158d5518-5526-4916-bfec-bbde2aa8aff7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5f48699e-61c2-4cd6-aca2-60464657959e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  21, 0.0254, 2.23640587166356,           !- X,Y,Z Vertex 1 {m}
  21, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  21, 16.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  21, 16.9746, 2.23640587166356;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36163ef4-c9db-46a8-b8c9-ae14a23cafcf}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {71c02b28-c879-423f-8926-47c2af96e875}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21376536002224,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  12.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  12.9746, 0, 1.21376536002224;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b393772d-5981-4a5b-9fe3-33c822abcf49}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {71c02b28-c879-423f-8926-47c2af96e875}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92719888796219,            !- X,Y,Z Vertex 2 {m}
  12.9746, 0, 2.92719888796219,           !- X,Y,Z Vertex 3 {m}
  12.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {4d9bd44f-80bd-4547-8a8d-f08d906bd7e7}, !- Handle
  Interior Partition Surface Group 8,     !- Name
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}; !- Space Name

OS:InteriorPartitionSurface,
  {c002173f-da23-45b5-8e12-98d839951ac1}, !- Handle
  Interior Partition Surface 8,           !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {4d9bd44f-80bd-4547-8a8d-f08d906bd7e7}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  12.9746, 0, 2.92719888796219,           !- X,Y,Z Vertex 1 {m}
  12.9746, 0.768001112037809, 2.92719888796219, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768001112037809, 2.92719888796219, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92719888796219;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {15f40b4e-3565-4b34-8729-3c53b8ece23c}, !- Handle
  Daylighting Device Shelf 8,             !- Name
  {b393772d-5981-4a5b-9fe3-33c822abcf49}, !- Window Name
  {c002173f-da23-45b5-8e12-98d839951ac1}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {7f629136-3f67-4843-86d0-05fd74d5725b}, !- Handle
  Shading Surface Group 8,                !- Name
  Space,                                  !- Shading Surface Type
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {36163ef4-c9db-46a8-b8c9-ae14a23cafcf}; !- Shaded Object Name

OS:ShadingSurface,
  {882f5619-95dd-4f89-91c8-35c46a832ac9}, !- Handle
  Shading Surface 8,                      !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {7f629136-3f67-4843-86d0-05fd74d5725b}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21376536002224,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.22588268001112, 1.21376536002224, !- X,Y,Z Vertex 2 {m}
  12.9746, -0.22588268001112, 1.21376536002224, !- X,Y,Z Vertex 3 {m}
  12.9746, 0, 1.21376536002224;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {2cf04bb3-c398-4bc7-b89e-c99de5eae101}, !- Handle
  Lobby 1 sensor,                         !- Name
  {092bdcee-27cd-45fa-9f5c-6f4bbefa0dcd}, !- Space Name
  6.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {fd3fba3d-f97b-45fd-858f-0afa5bcc051e}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {8e5d3b8f-cc8a-4536-ae65-48d6c8afd365}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9806, 9, 1.21261858682946,           !- X,Y,Z Vertex 1 {m}
  36.9806, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 1.21261858682946; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bacad4ce-302a-41ea-8ab6-1f728f2f0651}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {8e5d3b8f-cc8a-4536-ae65-48d6c8afd365}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  36.9806, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  36.9806, 9, 2.65877725029225,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000048, 9, 2.65877725029225, !- X,Y,Z Vertex 3 {m}
  0.0254000000000048, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {394bbfeb-1f76-4844-b2b3-748c3a52736c}, !- Handle
  Mult_Class_2_Pod_4 sensor,              !- Name
  {fbb4c54a-3f52-4929-b9ad-59fdfc440be0}, !- Space Name
  18.503,                                 !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {fed2261e-b11c-44b1-ab71-17b0cd7faa7f}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {b47fa844-05b9-492f-979d-131b2dd8acd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21261858682946,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  36.9806, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 1.21261858682946;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {751d3c42-ebd0-4161-9be6-930a993c4bab}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {b47fa844-05b9-492f-979d-131b2dd8acd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92914840238992,            !- X,Y,Z Vertex 2 {m}
  36.9806, 0, 2.92914840238992,           !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {8cc8a5c2-6ea0-49a4-b57d-ed1285c85ee2}, !- Handle
  Interior Partition Surface Group 9,     !- Name
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}; !- Space Name

OS:InteriorPartitionSurface,
  {072f222a-342b-4788-9d7c-b3979b6f6c5a}, !- Handle
  Interior Partition Surface 9,           !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {8cc8a5c2-6ea0-49a4-b57d-ed1285c85ee2}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  36.9806, 0, 2.92914840238992,           !- X,Y,Z Vertex 1 {m}
  36.9806, 0.766051597610079, 2.92914840238992, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.766051597610079, 2.92914840238992, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92914840238992;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {a0191401-5d5c-40da-b90a-7b1560779060}, !- Handle
  Daylighting Device Shelf 9,             !- Name
  {751d3c42-ebd0-4161-9be6-930a993c4bab}, !- Window Name
  {072f222a-342b-4788-9d7c-b3979b6f6c5a}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {a0bd7eb5-2219-488b-8d5f-fad3d6c0c351}, !- Handle
  Shading Surface Group 9,                !- Name
  Space,                                  !- Shading Surface Type
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {fed2261e-b11c-44b1-ab71-17b0cd7faa7f}; !- Shaded Object Name

OS:ShadingSurface,
  {3793c8d1-eff9-4fac-8af4-ef0fed42da1b}, !- Handle
  Shading Surface 9,                      !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {a0bd7eb5-2219-488b-8d5f-fad3d6c0c351}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21261858682946,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225309293414729, 1.21261858682946, !- X,Y,Z Vertex 2 {m}
  36.9806, -0.225309293414729, 1.21261858682946, !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 1.21261858682946;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {f6f4e1ec-71fb-4b46-aec9-63111be1fa57}, !- Handle
  Mult_Class_1_Pod_2 sensor,              !- Name
  {3537f3d2-9ee2-4bdd-831e-54b97e526cd4}, !- Space Name
  18.503,                                 !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {6a5e788e-791a-4914-be60-2bb3e56916fc}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Construction Name
  {b287a715-e676-4c8d-8461-f26ee59edee4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5f48699e-61c2-4cd6-aca2-60464657959e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13, 0.0254, 1.51231929375643,           !- X,Y,Z Vertex 1 {m}
  13, 0.0254, 0.762,                      !- X,Y,Z Vertex 2 {m}
  13, 41.9746, 0.762,                     !- X,Y,Z Vertex 3 {m}
  13, 41.9746, 1.51231929375643;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a645299a-237d-47fc-abba-99f36d572fab}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {f7807afb-aad0-4e3f-9ac3-ae8efeb80c5d}, !- Construction Name
  {fde29943-efae-4602-bbc1-b35779dd931f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  {5f48699e-61c2-4cd6-aca2-60464657959e}, !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 20.9746, 1.51566578938374,           !- X,Y,Z Vertex 1 {m}
  0, 20.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 12.0254, 0.762,                      !- X,Y,Z Vertex 3 {m}
  0, 12.0254, 1.51566578938374;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56823725-a470-4970-ad2d-452e612bc4ef}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {a5a39adf-4f4e-4960-a869-715538aa324e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d03088fb-cce0-4b0b-be94-334ebd5ffa91}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {a5a39adf-4f4e-4960-a869-715538aa324e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {beb5a005-5296-4e6b-bf58-0b76bc192361}, !- Handle
  Corner_Class_2_Pod_3 sensor,            !- Name
  {4a32a402-c310-4c32-9adf-fccc560a4eff}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {53933360-f087-4f1c-bb18-6bb897266cb7}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {4a122fad-1ba9-424f-ae24-f688f0e58500}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff279acc-95b8-46b7-a030-52897dc158e2}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {4a122fad-1ba9-424f-ae24-f688f0e58500}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {0a608555-436a-41c0-a32e-176e49bb40f3}, !- Handle
  Corner_Class_2_Pod_2 sensor,            !- Name
  {833f7794-080a-4626-bc6f-041563231dfd}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {90c9d2f2-e800-4c63-ad30-3bec6dbf4a24}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {d8c52631-1391-474a-84b8-edd6389e6946}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {592162d1-90f1-49c0-a4ea-b1a3aaa9e362}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {d8c52631-1391-474a-84b8-edd6389e6946}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92665069959449,            !- X,Y,Z Vertex 2 {m}
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {43957e04-a0d6-4f50-95c2-60bc7069e7a9}, !- Handle
  Interior Partition Surface Group 10,    !- Name
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}; !- Space Name

OS:InteriorPartitionSurface,
  {c1009c28-b69a-4e04-b0b2-d7f466561192}, !- Handle
  Interior Partition Surface 10,          !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {43957e04-a0d6-4f50-95c2-60bc7069e7a9}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  10.9746, 0, 2.92665069959449,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.768549300405509, 2.92665069959449, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92665069959449;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {d7ca0c4a-c246-49ac-916b-fca3610dc993}, !- Handle
  Daylighting Device Shelf 10,            !- Name
  {592162d1-90f1-49c0-a4ea-b1a3aaa9e362}, !- Window Name
  {c1009c28-b69a-4e04-b0b2-d7f466561192}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {d8d34035-df07-4d4e-b4f7-c10c5f05fa63}, !- Handle
  Shading Surface Group 10,               !- Name
  Space,                                  !- Shading Surface Type
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {90c9d2f2-e800-4c63-ad30-3bec6dbf4a24}; !- Shaded Object Name

OS:ShadingSurface,
  {af762e59-dba5-4271-8193-26b4744ccd3b}, !- Handle
  Shading Surface 10,                     !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {d8d34035-df07-4d4e-b4f7-c10c5f05fa63}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21408782376795,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 2 {m}
  10.9746, -0.226043911883973, 1.21408782376795, !- X,Y,Z Vertex 3 {m}
  10.9746, 0, 1.21408782376795;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {24e908b2-177a-47c1-945e-0becd3768eed}, !- Handle
  Corner_Class_1_Pod_2 sensor,            !- Name
  {1d69c36f-8755-4553-9fe3-dd28af6bba6d}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {3dfa05c9-5345-4988-bd13-725fbcecb58c}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {0b3ce62a-2d90-4fae-8bb3-38620819468e}, !- Construction Name
  {4956edca-f439-429c-aa7c-667298b05965}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 1.21408782376795,           !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 0.762,           !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 1.21408782376795; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31db1af7-9cee-48a2-aa91-98079c7c88e1}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {6a8e35cd-ce9b-490f-a14b-8c3a349943c9}, !- Construction Name
  {4956edca-f439-429c-aa7c-667298b05965}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 9, 3.6952,                     !- X,Y,Z Vertex 1 {m}
  10.9746, 9, 2.65539800533372,           !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 9, 2.65539800533372, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 9, 3.6952;          !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {c6817a7f-e11e-462d-83dc-9343a6db93a1}, !- Handle
  Corner_Class_2_Pod_4 sensor,            !- Name
  {11a732e5-64c2-43d7-af27-3e7f0ac1814e}, !- Space Name
  5.5,                                    !- Position X-Coordinate {m}
  5,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  0,                                      !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:SubSurface,
  {b600e80e-1ebc-4a55-a2c4-95a91083487f}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {bdc94fa7-58d7-4acc-ab28-81ecacff6c32}, !- Construction Name
  {64f81278-29b2-48b6-bebc-2021372ce5c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21261858682946,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  36.9806, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 1.21261858682946;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5009f580-4a22-42d2-9565-190b7f1458ad}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  {44ddf622-2f6d-4804-ac52-8609d3bc0e85}, !- Construction Name
  {64f81278-29b2-48b6-bebc-2021372ce5c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 3.6952,                      !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 2.92914840238992,            !- X,Y,Z Vertex 2 {m}
  36.9806, 0, 2.92914840238992,           !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 3.6952;                     !- X,Y,Z Vertex 4 {m}

OS:InteriorPartitionSurfaceGroup,
  {2e4a089f-d6ce-4f9c-8fa0-efadd94356a2}, !- Handle
  Interior Partition Surface Group 11,    !- Name
  {9f970813-ef98-479f-923c-df414f8af047}; !- Space Name

OS:InteriorPartitionSurface,
  {43df6521-69a2-45e6-a175-08d8f7eb2c2f}, !- Handle
  Interior Partition Surface 11,          !- Name
  {5203ccf1-ac4c-435b-a422-f69bc20eb405}, !- Construction Name
  {2e4a089f-d6ce-4f9c-8fa0-efadd94356a2}, !- Interior Partition Surface Group Name
  ,                                       !- Convert to Internal Mass
  ,                                       !- Surface Area {m2}
  ,                                       !- Number of Vertices
  36.9806, 0, 2.92914840238992,           !- X,Y,Z Vertex 1 {m}
  36.9806, 0.766051597610079, 2.92914840238992, !- X,Y,Z Vertex 2 {m}
  0.0254, 0.766051597610079, 2.92914840238992, !- X,Y,Z Vertex 3 {m}
  0.0254, 0, 2.92914840238992;            !- X,Y,Z Vertex 4 {m}

OS:DaylightingDevice:Shelf,
  {171e2e15-110a-48c0-86a0-7b08629fecac}, !- Handle
  Daylighting Device Shelf 11,            !- Name
  {5009f580-4a22-42d2-9565-190b7f1458ad}, !- Window Name
  {43df6521-69a2-45e6-a175-08d8f7eb2c2f}; !- Inside Shelf Name

OS:ShadingSurfaceGroup,
  {3acf9329-bb4d-4602-8072-377038b5a4f7}, !- Handle
  Shading Surface Group 11,               !- Name
  Space,                                  !- Shading Surface Type
  {9f970813-ef98-479f-923c-df414f8af047}, !- Space Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  {b600e80e-1ebc-4a55-a2c4-95a91083487f}; !- Shaded Object Name

OS:ShadingSurface,
  {a3b24f35-6af1-40f3-a904-ca6057c827f5}, !- Handle
  Shading Surface 11,                     !- Name
  {a87e79e3-aaf6-440d-9003-aab2d85456c3}, !- Construction Name
  {3acf9329-bb4d-4602-8072-377038b5a4f7}, !- Shading Surface Group Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.0254, 0, 1.21261858682946,            !- X,Y,Z Vertex 1 {m}
  0.0254, -0.225309293414729, 1.21261858682946, !- X,Y,Z Vertex 2 {m}
  36.9806, -0.225309293414729, 1.21261858682946, !- X,Y,Z Vertex 3 {m}
  36.9806, 0, 1.21261858682946;           !- X,Y,Z Vertex 4 {m}

OS:Daylighting:Control,
  {19afeac5-5457-467b-a6f3-8813597cf586}, !- Handle
  Mult_Class_1_Pod_1 sensor,              !- Name
  {9f970813-ef98-479f-923c-df414f8af047}, !- Space Name
  18.503,                                 !- Position X-Coordinate {m}
  4,                                      !- Position Y-Coordinate {m}
  0.9144,                                 !- Position Z-Coordinate {m}
  ,                                       !- Psi Rotation Around X-Axis {deg}
  ,                                       !- Theta Rotation Around Y-Axis {deg}
  180,                                    !- Phi Rotation Around Z-Axis {deg}
  430.556416668389;                       !- Illuminance Setpoint {lux}

OS:PlantLoop,
  {26ac5268-c650-45d2-b36b-66ed5f6fa799}, !- Handle
  AEDG SWH Loop,                          !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a482ddd5-5f7a-4196-889d-e7c115edb669}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d501d018-fb9e-4242-a65e-7198fede5c78}, !- Plant Side Inlet Node Name
  {32ca5826-88f7-4e97-b5e3-c4d08738ef56}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {57b745ac-3646-4ef9-b586-20e1d6f47a7e}, !- Demand Side Inlet Node Name
  {553c3667-b9ea-4ee8-a9c1-eafdad564259}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {4640ea38-dabb-4afc-9939-4aa602908c2f}, !- Handle
  {26ac5268-c650-45d2-b36b-66ed5f6fa799}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {b887214a-544d-4ef1-a6ca-90c9a19a0e58}, !- Handle
  Node 35,                                !- Name
  {d501d018-fb9e-4242-a65e-7198fede5c78}, !- Inlet Port
  {b905158d-49fb-47ee-9fa3-35b6a64a2b58}; !- Outlet Port

OS:Node,
  {a482ddd5-5f7a-4196-889d-e7c115edb669}, !- Handle
  Node 36,                                !- Name
  {0260b54f-1848-4d54-b0c4-daae35e518ca}, !- Inlet Port
  {32ca5826-88f7-4e97-b5e3-c4d08738ef56}; !- Outlet Port

OS:Node,
  {8e3f34e7-cb10-46a8-93a0-f9eb6c5a8d8a}, !- Handle
  Node 37,                                !- Name
  {6644174d-6464-4a26-a0ec-671588e4691a}, !- Inlet Port
  {41b884b1-e6a1-4226-9016-0eab05972248}; !- Outlet Port

OS:Connector:Mixer,
  {5f053a14-13df-43cf-bfcf-8986499113a0}, !- Handle
  Connector Mixer 1,                      !- Name
  {6fc70a10-688c-42f4-b9c1-1f28ec32e598}, !- Outlet Branch Name
  {5c09eb7e-0c2d-49ac-b1c8-cb58867ec805}, !- Inlet Branch Name 1
  {e6d2132e-a357-4971-a6e8-3c236eb181a9}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {2fefcb14-7da5-48ff-b545-e73dab93f82d}, !- Handle
  Connector Splitter 1,                   !- Name
  {dc7f8e52-17fc-455c-887d-75d12bd6629c}, !- Inlet Branch Name
  {6644174d-6464-4a26-a0ec-671588e4691a}, !- Outlet Branch Name 1
  {770a8fb7-1848-416e-ae8f-06f04dde0798}; !- Outlet Branch Name 2

OS:Connection,
  {d501d018-fb9e-4242-a65e-7198fede5c78}, !- Handle
  {0d1bd13e-e7a2-4903-9945-1a50fead1593}, !- Name
  {26ac5268-c650-45d2-b36b-66ed5f6fa799}, !- Source Object
  13,                                     !- Outlet Port
  {b887214a-544d-4ef1-a6ca-90c9a19a0e58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6644174d-6464-4a26-a0ec-671588e4691a}, !- Handle
  {b490c8e4-5adf-4d94-a227-060dc5a4cd8f}, !- Name
  {2fefcb14-7da5-48ff-b545-e73dab93f82d}, !- Source Object
  3,                                      !- Outlet Port
  {8e3f34e7-cb10-46a8-93a0-f9eb6c5a8d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ca5826-88f7-4e97-b5e3-c4d08738ef56}, !- Handle
  {148739d5-edf2-421c-95d0-ea9eb66c27c3}, !- Name
  {a482ddd5-5f7a-4196-889d-e7c115edb669}, !- Source Object
  3,                                      !- Outlet Port
  {26ac5268-c650-45d2-b36b-66ed5f6fa799}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {ad035daa-65a5-43b7-a1e6-c907e7600e33}, !- Handle
  Node 38,                                !- Name
  {57b745ac-3646-4ef9-b586-20e1d6f47a7e}, !- Inlet Port
  {fd409759-7e25-4490-a0da-f4a995eb2e20}; !- Outlet Port

OS:Node,
  {b2223ec5-8998-4d0c-b3cb-7bfddd5f8d7d}, !- Handle
  Node 39,                                !- Name
  {1a32697a-60aa-447b-965a-ae3ed9e3e1f2}, !- Inlet Port
  {553c3667-b9ea-4ee8-a9c1-eafdad564259}; !- Outlet Port

OS:Node,
  {0cafbc98-cf33-4319-9764-86501b3d55b2}, !- Handle
  Node 40,                                !- Name
  {5980fa6a-8049-42ab-aaa8-519c7d0aae08}, !- Inlet Port
  {7ab380e3-ffea-4d3a-913f-43ef01ecb86a}; !- Outlet Port

OS:Connector:Mixer,
  {69cfe24a-129f-4c6e-b82a-9828bd1bcdb2}, !- Handle
  Connector Mixer 2,                      !- Name
  {2580f7be-2e24-4a6b-b052-7c3087b7a459}, !- Outlet Branch Name
  {8d30808d-454c-491e-8b21-4f8bb10b9d6b}, !- Inlet Branch Name 1
  {03a24ca1-891e-434f-aded-148a30ef8447}, !- Inlet Branch Name 2
  {fee79edc-b21d-4543-ac90-83501774e855}, !- Inlet Branch Name 3
  {cc6e1194-c36c-47c1-a7b7-c61aa9aaa831}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {3c2f123e-7f72-47e7-bf2c-c5ce5e6d9f4f}, !- Handle
  Connector Splitter 2,                   !- Name
  {9e01e846-05ec-4b03-b078-710d5636c804}, !- Inlet Branch Name
  {5980fa6a-8049-42ab-aaa8-519c7d0aae08}, !- Outlet Branch Name 1
  {3f2829ef-b077-4cf3-aee0-baaf88fcb9be}, !- Outlet Branch Name 2
  {a7b93b68-af27-401b-bd18-ead90abc0006}, !- Outlet Branch Name 3
  {a9ead9dd-f52c-4eaa-b20e-5abcb1112a64}; !- Outlet Branch Name 4

OS:Connection,
  {57b745ac-3646-4ef9-b586-20e1d6f47a7e}, !- Handle
  {2b3107b1-50be-4e24-944b-8938c4af82cf}, !- Name
  {26ac5268-c650-45d2-b36b-66ed5f6fa799}, !- Source Object
  16,                                     !- Outlet Port
  {ad035daa-65a5-43b7-a1e6-c907e7600e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5980fa6a-8049-42ab-aaa8-519c7d0aae08}, !- Handle
  {492cd56a-c547-4928-b388-3be4ccd1a9e6}, !- Name
  {3c2f123e-7f72-47e7-bf2c-c5ce5e6d9f4f}, !- Source Object
  3,                                      !- Outlet Port
  {0cafbc98-cf33-4319-9764-86501b3d55b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553c3667-b9ea-4ee8-a9c1-eafdad564259}, !- Handle
  {143e3d4f-bea5-4358-9334-0b3614fe659f}, !- Name
  {b2223ec5-8998-4d0c-b3cb-7bfddd5f8d7d}, !- Source Object
  3,                                      !- Outlet Port
  {26ac5268-c650-45d2-b36b-66ed5f6fa799}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {b1738fe5-884f-4063-9c8c-5cc02ccf8250}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {b905158d-49fb-47ee-9fa3-35b6a64a2b58}, !- Inlet Node Name
  {3a5aca0f-32d8-4a3f-bc19-ded206f4fe7a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  1,                                      !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:WaterHeater:Mixed,
  {da742eb0-58ef-444c-81d4-c4b559ad697f}, !- Handle
  Water Heater Mixed 1,                   !- Name
  1,                                      !- Tank Volume {m3}
  {82cc0e2f-413e-489b-972f-885e4c69bf6c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.22,                                  !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  845000,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.9,                                    !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  20,                                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.9,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  ,                                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {25ee1586-1008-4f8e-a298-1d76d436132f}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {41b884b1-e6a1-4226-9016-0eab05972248}, !- Use Side Inlet Node Name
  {e4ec41d1-e12f-4158-9b38-d6865cda961f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {7dae3656-e90a-4c46-8577-49bba27df562}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {533d978e-53c6-4310-ba15-16064f668728}; !- Default Day Schedule Name

OS:Schedule:Day,
  {533d978e-53c6-4310-ba15-16064f668728}, !- Handle
  Schedule Day 3,                         !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9cca943-4555-4b56-909d-84229dcb83c8}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {bd9ca879-6ea9-49a1-8a33-0d251ec3a6a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd9ca879-6ea9-49a1-8a33-0d251ec3a6a1}, !- Handle
  Schedule Day 5,                         !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {82cc0e2f-413e-489b-972f-885e4c69bf6c}, !- Handle
  AEDG Water-Heater-Temp-Schedule,        !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {8c0becd4-995d-46e6-9717-c0bd9c85ae82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c0becd4-995d-46e6-9717-c0bd9c85ae82}, !- Handle
  AEDG Water-Heater-Temp-Schedule All Days, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {25ee1586-1008-4f8e-a298-1d76d436132f}, !- Handle
  AEDG Water-Heater-Ambient-Temp-Schedule, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {c7fbf5f2-417e-4e85-ae7e-01cbfc6e9380}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7fbf5f2-417e-4e85-ae7e-01cbfc6e9380}, !- Handle
  AEDG Water-Heater-Ambient-Temp-Schedule All Days, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c461c1f-2767-403a-94d2-f5066b753487}, !- Handle
  AEDG SWH-Loop-Temp-Schedule,            !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {48ac65a8-7bbd-4c7e-9242-276b9be82da8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48ac65a8-7bbd-4c7e-9242-276b9be82da8}, !- Handle
  AEDG SWH-Loop-Temp-Schedule All Days,   !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a3271af3-fee1-4897-92a6-2930e3fea875}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {3c461c1f-2767-403a-94d2-f5066b753487}, !- Schedule Name
  {a482ddd5-5f7a-4196-889d-e7c115edb669}; !- Setpoint Node or NodeList Name

OS:Pipe:Adiabatic,
  {c8e642ea-c2e0-4746-8710-6bcd473fa9a4}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {7eb93fb5-4390-42ce-83ad-3f74094ff214}, !- Inlet Node Name
  {da3798de-4a44-4fd0-91a6-7380677be01e}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {d8005417-2e8b-4b75-9696-c0b39df80c31}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {0974d2aa-9a5e-4daf-ab66-dd1a42c18221}, !- Inlet Node Name
  {0260b54f-1848-4d54-b0c4-daae35e518ca}; !- Outlet Node Name

OS:Schedule:Ruleset,
  {f58dbc0d-f77d-415a-b8a3-bc51e50cb508}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule,        !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {cad5980f-ae38-470a-9526-6b391cc30f53}, !- Default Day Schedule Name
  {cdc66e26-f9f2-40f8-a0ca-6d046fdb20c5}, !- Summer Design Day Schedule Name
  {ec22ef16-d670-4b3b-abfc-4a1b93e7fe39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cad5980f-ae38-470a-9526-6b391cc30f53}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Weekday, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.34,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.63,                                   !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.72,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.79,                                   !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.83,                                   !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.61,                                   !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.65,                                   !- Value Until Time 10
  18,                                     !- Hour 11
  0,                                      !- Minute 11
  0.1,                                    !- Value Until Time 11
  19,                                     !- Hour 12
  0,                                      !- Minute 12
  0.19,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.25,                                   !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.22,                                   !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.12,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.09;                                   !- Value Until Time 16

OS:Schedule:Day,
  {11f495c9-3655-4417-a906-54830063d972}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ec22ef16-d670-4b3b-abfc-4a1b93e7fe39}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Winter Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {89d368ba-c7b4-48b8-844d-56a1dd5df31d}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cdc66e26-f9f2-40f8-a0ca-6d046fdb20c5}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Summer Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f6b04c54-0adb-48b7-b315-d54d0b74b5f1}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Weekend Rule, !- Name
  {f58dbc0d-f77d-415a-b8a3-bc51e50cb508}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8565f0e0-31f9-47e9-a5eb-40bb0ad44900}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8565f0e0-31f9-47e9-a5eb-40bb0ad44900}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Weekend, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.03,                                   !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.03;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0d41ba82-a82d-4ae3-b811-87be847123ed}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Summer Weekday Rule, !- Name
  {f58dbc0d-f77d-415a-b8a3-bc51e50cb508}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cfa5f705-a02b-4e3e-a682-cdc095d9641e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cfa5f705-a02b-4e3e-a682-cdc095d9641e}, !- Handle
  AEDG SWH-Flow-Fraction-Schedule Summer Weekday, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.22,                                   !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.12,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.09;                                   !- Value Until Time 7

OS:Schedule:Ruleset,
  {0e09f922-0417-47e0-a5b9-b0b31e47a4f0}, !- Handle
  AEDG SWH-Target-Temperature-Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  {0cc7c767-f6e2-4093-b632-4c2a14247652}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0cc7c767-f6e2-4093-b632-4c2a14247652}, !- Handle
  AEDG SWH-Target-Temperature-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  40;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {62e72f07-a64f-4da3-966e-e3677ed12a0a}, !- Handle
  AEDG SWH-Sensible-Fraction-Schedule,    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4aad688-9971-4e74-8ef8-3667b02a73fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4aad688-9971-4e74-8ef8-3667b02a73fb}, !- Handle
  AEDG SWH-Sensible-Fraction-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a516c109-3910-48d5-a5cc-03e1e7523820}, !- Handle
  AEDG SWH-Latent-Fraction-Schedule,      !- Name
  ,                                       !- Schedule Type Limits Name
  {14a60e16-78f4-431a-9400-4e1cbfa03419}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14a60e16-78f4-431a-9400-4e1cbfa03419}, !- Handle
  AEDG SWH-Latent-Fraction-Schedule All Days, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aa7d33ac-a898-47dc-a2ff-e1cebda1406e}, !- Handle
  AEDG SWH-Hot-Supply-Temperature-Schedule, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {5b8757b4-9e93-488f-a7ed-0f1fd7cfd290}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b8757b4-9e93-488f-a7ed-0f1fd7cfd290}, !- Handle
  AEDG SWH-Hot-Supply-Temperature-Schedule All Days, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  55;                                     !- Value Until Time 1

OS:WaterUse:Equipment:Definition,
  {4f843880-0c6f-4837-8cb2-79684299e1ba}, !- Handle
  AEDG Kitchen Water Use,                 !- Name
  ,                                       !- End-Use Subcategory
  0.0001051500000005,                     !- Peak Flow Rate {m3/s}
  {0e09f922-0417-47e0-a5b9-b0b31e47a4f0}, !- Target Temperature Schedule Name
  {62e72f07-a64f-4da3-966e-e3677ed12a0a}, !- Sensible Fraction Schedule Name
  {a516c109-3910-48d5-a5cc-03e1e7523820}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c8b683ee-dfbc-47ff-b9c5-5f4cad3d107a}, !- Handle
  Water Use Equipment 1,                  !- Name
  {4f843880-0c6f-4837-8cb2-79684299e1ba}, !- Water Use Equipment Definition Name
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Space Name
  {f58dbc0d-f77d-415a-b8a3-bc51e50cb508}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {d04e2f9c-93fb-41fa-b30a-c0c52ecbd4ec}, !- Handle
  Water Use Connections 1,                !- Name
  {7ab380e3-ffea-4d3a-913f-43ef01ecb86a}, !- Inlet Node Name
  {b6aa81cb-6c8d-46de-ae08-55986b260403}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {aa7d33ac-a898-47dc-a2ff-e1cebda1406e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8b683ee-dfbc-47ff-b9c5-5f4cad3d107a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a4dca11-4436-48f0-a1e0-345f5ea33cbb}, !- Handle
  AEDG Restroom Water Use,                !- Name
  ,                                       !- End-Use Subcategory
  2.972222222125e-05,                     !- Peak Flow Rate {m3/s}
  {0e09f922-0417-47e0-a5b9-b0b31e47a4f0}, !- Target Temperature Schedule Name
  {62e72f07-a64f-4da3-966e-e3677ed12a0a}, !- Sensible Fraction Schedule Name
  {a516c109-3910-48d5-a5cc-03e1e7523820}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7ca7f3d4-7ca2-49d6-82ae-16446af55f38}, !- Handle
  Water Use Equipment 2,                  !- Name
  {2a4dca11-4436-48f0-a1e0-345f5ea33cbb}, !- Water Use Equipment Definition Name
  {76d7549b-cd71-4b47-bd7e-bea518ca61a6}, !- Space Name
  {f58dbc0d-f77d-415a-b8a3-bc51e50cb508}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {0712957e-80f8-44d8-a725-85753f1ec08e}, !- Handle
  Water Use Connections 2,                !- Name
  {96abc579-94b0-4bb5-b57c-66c55f1dc68a}, !- Inlet Node Name
  {753793eb-8078-4623-a17d-2760a8b5c448}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {aa7d33ac-a898-47dc-a2ff-e1cebda1406e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ca7f3d4-7ca2-49d6-82ae-16446af55f38}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment,
  {e5835e74-8937-452d-a4e5-e633067e3533}, !- Handle
  Water Use Equipment 3,                  !- Name
  {2a4dca11-4436-48f0-a1e0-345f5ea33cbb}, !- Water Use Equipment Definition Name
  {b0fc0b12-e58c-4830-b9ef-80abb90e1cea}, !- Space Name
  {f58dbc0d-f77d-415a-b8a3-bc51e50cb508}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {e1611e24-2333-48c4-8e36-a6aebb6b042d}, !- Handle
  Water Use Connections 3,                !- Name
  {2bb17e75-5d11-4ef8-93b9-04af54950241}, !- Inlet Node Name
  {428f414f-2731-46e5-9284-7e41db613408}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  {aa7d33ac-a898-47dc-a2ff-e1cebda1406e}, !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5835e74-8937-452d-a4e5-e633067e3533}; !- Water Use Equipment Name 1

OS:Pipe:Adiabatic,
  {8142b939-34b7-473c-a4f1-0f20e0a364cd}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {649069bd-95e9-4cdb-a793-dc6caba05da5}, !- Inlet Node Name
  {ada2e842-02a1-485b-a159-812dba70ddb6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {fb1f6501-a581-499e-a412-d00c9f486edd}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {fd409759-7e25-4490-a0da-f4a995eb2e20}, !- Inlet Node Name
  {0f8160c0-1989-44db-879e-3dd5758c4a3c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {e902f12e-465f-485a-aca5-fd43ba99edfe}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {7fad5604-a20b-41c4-86c1-f70024d71624}, !- Inlet Node Name
  {1a32697a-60aa-447b-965a-ae3ed9e3e1f2}; !- Outlet Node Name

OS:Node,
  {3a755125-2bf9-40d1-acb1-3c365fb93e91}, !- Handle
  Node 41,                                !- Name
  {e4ec41d1-e12f-4158-9b38-d6865cda961f}, !- Inlet Port
  {5c09eb7e-0c2d-49ac-b1c8-cb58867ec805}; !- Outlet Port

OS:Connection,
  {41b884b1-e6a1-4226-9016-0eab05972248}, !- Handle
  {856b9355-19f4-4248-9e0f-7b224fa7abe6}, !- Name
  {8e3f34e7-cb10-46a8-93a0-f9eb6c5a8d8a}, !- Source Object
  3,                                      !- Outlet Port
  {da742eb0-58ef-444c-81d4-c4b559ad697f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e4ec41d1-e12f-4158-9b38-d6865cda961f}, !- Handle
  {413e4ee0-2a5f-42c2-9136-035632a74e7f}, !- Name
  {da742eb0-58ef-444c-81d4-c4b559ad697f}, !- Source Object
  32,                                     !- Outlet Port
  {3a755125-2bf9-40d1-acb1-3c365fb93e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c09eb7e-0c2d-49ac-b1c8-cb58867ec805}, !- Handle
  {67b63c5f-7472-49d4-a970-46dc8c6eb06b}, !- Name
  {3a755125-2bf9-40d1-acb1-3c365fb93e91}, !- Source Object
  3,                                      !- Outlet Port
  {5f053a14-13df-43cf-bfcf-8986499113a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {657f419d-1e65-44d1-9381-aefdf8a8b39d}, !- Handle
  Node 42,                                !- Name
  {770a8fb7-1848-416e-ae8f-06f04dde0798}, !- Inlet Port
  {7eb93fb5-4390-42ce-83ad-3f74094ff214}; !- Outlet Port

OS:Connection,
  {770a8fb7-1848-416e-ae8f-06f04dde0798}, !- Handle
  {ff2923d7-c3e6-41b4-94e8-402c3c682c42}, !- Name
  {2fefcb14-7da5-48ff-b545-e73dab93f82d}, !- Source Object
  4,                                      !- Outlet Port
  {657f419d-1e65-44d1-9381-aefdf8a8b39d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {876a26c1-f1a6-4e5e-ab92-1fc2ae31f401}, !- Handle
  Node 43,                                !- Name
  {da3798de-4a44-4fd0-91a6-7380677be01e}, !- Inlet Port
  {e6d2132e-a357-4971-a6e8-3c236eb181a9}; !- Outlet Port

OS:Connection,
  {7eb93fb5-4390-42ce-83ad-3f74094ff214}, !- Handle
  {43346351-4d17-4a90-a427-4ea0c59c9fc2}, !- Name
  {657f419d-1e65-44d1-9381-aefdf8a8b39d}, !- Source Object
  3,                                      !- Outlet Port
  {c8e642ea-c2e0-4746-8710-6bcd473fa9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da3798de-4a44-4fd0-91a6-7380677be01e}, !- Handle
  {476dbe1b-8ff2-4ad4-9ad9-f6d65ec7458b}, !- Name
  {c8e642ea-c2e0-4746-8710-6bcd473fa9a4}, !- Source Object
  3,                                      !- Outlet Port
  {876a26c1-f1a6-4e5e-ab92-1fc2ae31f401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d2132e-a357-4971-a6e8-3c236eb181a9}, !- Handle
  {f9a35c1f-3819-4610-bbb3-ffd8c3adf275}, !- Name
  {876a26c1-f1a6-4e5e-ab92-1fc2ae31f401}, !- Source Object
  3,                                      !- Outlet Port
  {5f053a14-13df-43cf-bfcf-8986499113a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0f4420df-f95c-4863-8a1d-a9b130460381}, !- Handle
  Node 44,                                !- Name
  {3a5aca0f-32d8-4a3f-bc19-ded206f4fe7a}, !- Inlet Port
  {dc7f8e52-17fc-455c-887d-75d12bd6629c}; !- Outlet Port

OS:Connection,
  {b905158d-49fb-47ee-9fa3-35b6a64a2b58}, !- Handle
  {97869a79-8d4d-44bd-b8d4-766cbda0a55c}, !- Name
  {b887214a-544d-4ef1-a6ca-90c9a19a0e58}, !- Source Object
  3,                                      !- Outlet Port
  {b1738fe5-884f-4063-9c8c-5cc02ccf8250}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a5aca0f-32d8-4a3f-bc19-ded206f4fe7a}, !- Handle
  {e61fe0bb-4f85-4873-8b92-63c8ba6116ee}, !- Name
  {b1738fe5-884f-4063-9c8c-5cc02ccf8250}, !- Source Object
  3,                                      !- Outlet Port
  {0f4420df-f95c-4863-8a1d-a9b130460381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc7f8e52-17fc-455c-887d-75d12bd6629c}, !- Handle
  {990c64d9-fb91-4054-9e86-ff9aac798eba}, !- Name
  {0f4420df-f95c-4863-8a1d-a9b130460381}, !- Source Object
  3,                                      !- Outlet Port
  {2fefcb14-7da5-48ff-b545-e73dab93f82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6ffc172-8b8b-4609-b225-368ba1a41bc8}, !- Handle
  Node 45,                                !- Name
  {6fc70a10-688c-42f4-b9c1-1f28ec32e598}, !- Inlet Port
  {0974d2aa-9a5e-4daf-ab66-dd1a42c18221}; !- Outlet Port

OS:Connection,
  {6fc70a10-688c-42f4-b9c1-1f28ec32e598}, !- Handle
  {9eb73193-eee7-46e5-aed0-d27dd0e16ff9}, !- Name
  {5f053a14-13df-43cf-bfcf-8986499113a0}, !- Source Object
  2,                                      !- Outlet Port
  {b6ffc172-8b8b-4609-b225-368ba1a41bc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0974d2aa-9a5e-4daf-ab66-dd1a42c18221}, !- Handle
  {07c32cf1-e0c1-42eb-8f51-d83001117692}, !- Name
  {b6ffc172-8b8b-4609-b225-368ba1a41bc8}, !- Source Object
  3,                                      !- Outlet Port
  {d8005417-2e8b-4b75-9696-c0b39df80c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0260b54f-1848-4d54-b0c4-daae35e518ca}, !- Handle
  {d25371ff-3390-44d0-b49c-ce84088f7d11}, !- Name
  {d8005417-2e8b-4b75-9696-c0b39df80c31}, !- Source Object
  3,                                      !- Outlet Port
  {a482ddd5-5f7a-4196-889d-e7c115edb669}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc4b4317-c565-4e31-9207-6e11b6edf4e6}, !- Handle
  Node 46,                                !- Name
  {b6aa81cb-6c8d-46de-ae08-55986b260403}, !- Inlet Port
  {8d30808d-454c-491e-8b21-4f8bb10b9d6b}; !- Outlet Port

OS:Connection,
  {7ab380e3-ffea-4d3a-913f-43ef01ecb86a}, !- Handle
  {fcd1e703-00e6-47e8-ae89-4d3207772682}, !- Name
  {0cafbc98-cf33-4319-9764-86501b3d55b2}, !- Source Object
  3,                                      !- Outlet Port
  {d04e2f9c-93fb-41fa-b30a-c0c52ecbd4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6aa81cb-6c8d-46de-ae08-55986b260403}, !- Handle
  {e38e723b-71c6-497e-9962-4591b4c4676f}, !- Name
  {d04e2f9c-93fb-41fa-b30a-c0c52ecbd4ec}, !- Source Object
  3,                                      !- Outlet Port
  {bc4b4317-c565-4e31-9207-6e11b6edf4e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d30808d-454c-491e-8b21-4f8bb10b9d6b}, !- Handle
  {64cfe470-8259-47ad-bdc3-4f171778d31d}, !- Name
  {bc4b4317-c565-4e31-9207-6e11b6edf4e6}, !- Source Object
  3,                                      !- Outlet Port
  {69cfe24a-129f-4c6e-b82a-9828bd1bcdb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfb80245-ffc9-4641-bc49-80e85cca3964}, !- Handle
  Node 47,                                !- Name
  {3f2829ef-b077-4cf3-aee0-baaf88fcb9be}, !- Inlet Port
  {96abc579-94b0-4bb5-b57c-66c55f1dc68a}; !- Outlet Port

OS:Connection,
  {3f2829ef-b077-4cf3-aee0-baaf88fcb9be}, !- Handle
  {35d1aec0-aa91-4765-96ff-987eb1739efc}, !- Name
  {3c2f123e-7f72-47e7-bf2c-c5ce5e6d9f4f}, !- Source Object
  4,                                      !- Outlet Port
  {cfb80245-ffc9-4641-bc49-80e85cca3964}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7eecca3c-54ec-4e70-bfae-81876eb6a23d}, !- Handle
  Node 48,                                !- Name
  {753793eb-8078-4623-a17d-2760a8b5c448}, !- Inlet Port
  {03a24ca1-891e-434f-aded-148a30ef8447}; !- Outlet Port

OS:Connection,
  {96abc579-94b0-4bb5-b57c-66c55f1dc68a}, !- Handle
  {bf52c67d-1be9-4fae-970b-fb4643038a60}, !- Name
  {cfb80245-ffc9-4641-bc49-80e85cca3964}, !- Source Object
  3,                                      !- Outlet Port
  {0712957e-80f8-44d8-a725-85753f1ec08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753793eb-8078-4623-a17d-2760a8b5c448}, !- Handle
  {81c99bec-747e-42cb-9545-850de747f6ef}, !- Name
  {0712957e-80f8-44d8-a725-85753f1ec08e}, !- Source Object
  3,                                      !- Outlet Port
  {7eecca3c-54ec-4e70-bfae-81876eb6a23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03a24ca1-891e-434f-aded-148a30ef8447}, !- Handle
  {b6ab4963-021a-45b9-a31c-d71ec2484fc1}, !- Name
  {7eecca3c-54ec-4e70-bfae-81876eb6a23d}, !- Source Object
  3,                                      !- Outlet Port
  {69cfe24a-129f-4c6e-b82a-9828bd1bcdb2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0d609ad5-cc5b-49f5-b2c3-0f53d8abbc12}, !- Handle
  Node 49,                                !- Name
  {a7b93b68-af27-401b-bd18-ead90abc0006}, !- Inlet Port
  {2bb17e75-5d11-4ef8-93b9-04af54950241}; !- Outlet Port

OS:Connection,
  {a7b93b68-af27-401b-bd18-ead90abc0006}, !- Handle
  {2f5b03d7-446a-47f0-b715-cad4fc455da7}, !- Name
  {3c2f123e-7f72-47e7-bf2c-c5ce5e6d9f4f}, !- Source Object
  5,                                      !- Outlet Port
  {0d609ad5-cc5b-49f5-b2c3-0f53d8abbc12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b687773d-0038-42b1-a0b4-94c220c44d3c}, !- Handle
  Node 50,                                !- Name
  {428f414f-2731-46e5-9284-7e41db613408}, !- Inlet Port
  {fee79edc-b21d-4543-ac90-83501774e855}; !- Outlet Port

OS:Connection,
  {2bb17e75-5d11-4ef8-93b9-04af54950241}, !- Handle
  {d818cded-74b5-47b7-a590-51fdb2826f66}, !- Name
  {0d609ad5-cc5b-49f5-b2c3-0f53d8abbc12}, !- Source Object
  3,                                      !- Outlet Port
  {e1611e24-2333-48c4-8e36-a6aebb6b042d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {428f414f-2731-46e5-9284-7e41db613408}, !- Handle
  {fffb57c2-2248-4001-a4a6-35c4cf8a6139}, !- Name
  {e1611e24-2333-48c4-8e36-a6aebb6b042d}, !- Source Object
  3,                                      !- Outlet Port
  {b687773d-0038-42b1-a0b4-94c220c44d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fee79edc-b21d-4543-ac90-83501774e855}, !- Handle
  {5d9e08bd-6895-4722-af4a-c28eb7d06cdb}, !- Name
  {b687773d-0038-42b1-a0b4-94c220c44d3c}, !- Source Object
  3,                                      !- Outlet Port
  {69cfe24a-129f-4c6e-b82a-9828bd1bcdb2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d6539d7a-9073-48cb-958b-1434c94672fa}, !- Handle
  Node 51,                                !- Name
  {a9ead9dd-f52c-4eaa-b20e-5abcb1112a64}, !- Inlet Port
  {649069bd-95e9-4cdb-a793-dc6caba05da5}; !- Outlet Port

OS:Connection,
  {a9ead9dd-f52c-4eaa-b20e-5abcb1112a64}, !- Handle
  {e9680a9f-e79a-4fa8-93ab-b1fdae0b0751}, !- Name
  {3c2f123e-7f72-47e7-bf2c-c5ce5e6d9f4f}, !- Source Object
  6,                                      !- Outlet Port
  {d6539d7a-9073-48cb-958b-1434c94672fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ce3af77-70af-4653-a829-0a4e259ecaaf}, !- Handle
  Node 52,                                !- Name
  {ada2e842-02a1-485b-a159-812dba70ddb6}, !- Inlet Port
  {cc6e1194-c36c-47c1-a7b7-c61aa9aaa831}; !- Outlet Port

OS:Connection,
  {649069bd-95e9-4cdb-a793-dc6caba05da5}, !- Handle
  {e02f9c5a-cafa-451c-bedf-8cf0d9033b0a}, !- Name
  {d6539d7a-9073-48cb-958b-1434c94672fa}, !- Source Object
  3,                                      !- Outlet Port
  {8142b939-34b7-473c-a4f1-0f20e0a364cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ada2e842-02a1-485b-a159-812dba70ddb6}, !- Handle
  {e0daa978-c51e-440a-b631-d2efdbd85cae}, !- Name
  {8142b939-34b7-473c-a4f1-0f20e0a364cd}, !- Source Object
  3,                                      !- Outlet Port
  {3ce3af77-70af-4653-a829-0a4e259ecaaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc6e1194-c36c-47c1-a7b7-c61aa9aaa831}, !- Handle
  {bb5fb8cf-7425-4869-83df-0b6c84a79c5d}, !- Name
  {3ce3af77-70af-4653-a829-0a4e259ecaaf}, !- Source Object
  3,                                      !- Outlet Port
  {69cfe24a-129f-4c6e-b82a-9828bd1bcdb2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {809c31bc-3436-46ac-a539-79bf7b47160d}, !- Handle
  Node 53,                                !- Name
  {0f8160c0-1989-44db-879e-3dd5758c4a3c}, !- Inlet Port
  {9e01e846-05ec-4b03-b078-710d5636c804}; !- Outlet Port

OS:Connection,
  {fd409759-7e25-4490-a0da-f4a995eb2e20}, !- Handle
  {e42b972f-64a2-4e82-b969-74df772ac69d}, !- Name
  {ad035daa-65a5-43b7-a1e6-c907e7600e33}, !- Source Object
  3,                                      !- Outlet Port
  {fb1f6501-a581-499e-a412-d00c9f486edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f8160c0-1989-44db-879e-3dd5758c4a3c}, !- Handle
  {cc30cafb-11bf-4972-8c7c-3b3ecd210ec8}, !- Name
  {fb1f6501-a581-499e-a412-d00c9f486edd}, !- Source Object
  3,                                      !- Outlet Port
  {809c31bc-3436-46ac-a539-79bf7b47160d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e01e846-05ec-4b03-b078-710d5636c804}, !- Handle
  {520dd0d1-5ffe-45e6-924d-6e8ea8f0e144}, !- Name
  {809c31bc-3436-46ac-a539-79bf7b47160d}, !- Source Object
  3,                                      !- Outlet Port
  {3c2f123e-7f72-47e7-bf2c-c5ce5e6d9f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccdb42b9-56f1-4b4c-af5c-4427af632b4d}, !- Handle
  Node 54,                                !- Name
  {2580f7be-2e24-4a6b-b052-7c3087b7a459}, !- Inlet Port
  {7fad5604-a20b-41c4-86c1-f70024d71624}; !- Outlet Port

OS:Connection,
  {2580f7be-2e24-4a6b-b052-7c3087b7a459}, !- Handle
  {ec78f171-88c1-4f68-966e-2d0f7b24072d}, !- Name
  {69cfe24a-129f-4c6e-b82a-9828bd1bcdb2}, !- Source Object
  2,                                      !- Outlet Port
  {ccdb42b9-56f1-4b4c-af5c-4427af632b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fad5604-a20b-41c4-86c1-f70024d71624}, !- Handle
  {05cb3461-f45d-4d09-ba5d-741ccc7338c4}, !- Name
  {ccdb42b9-56f1-4b4c-af5c-4427af632b4d}, !- Source Object
  3,                                      !- Outlet Port
  {e902f12e-465f-485a-aca5-fd43ba99edfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a32697a-60aa-447b-965a-ae3ed9e3e1f2}, !- Handle
  {8c7bd07e-2eb9-429b-9163-b6e03df9c553}, !- Name
  {e902f12e-465f-485a-aca5-fd43ba99edfe}, !- Source Object
  3,                                      !- Outlet Port
  {b2223ec5-8998-4d0c-b3cb-7bfddd5f8d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {ac245408-06b2-4709-9c42-4a3b5686d504}, !- Handle
  Refrigeration System,                   !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ElectricEquipment:Definition,
  {67c3ebed-89fb-4de0-b86a-6e3b7fc7cbe6}, !- Handle
  Electric Equipment Definition 1,        !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  25681.5,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {3598f9f2-bdc1-4cfd-b016-febdf0aff6ec}, !- Handle
  Electric Equipment 7,                   !- Name
  {67c3ebed-89fb-4de0-b86a-6e3b7fc7cbe6}, !- Electric Equipment Definition Name
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Space or SpaceType Name
  {de93d222-6007-4229-b11b-17cb6d3be866}; !- Schedule Name

OS:Schedule:Ruleset,
  {de93d222-6007-4229-b11b-17cb6d3be866}, !- Handle
  AEDG K-12 Primary Kitchen Electric Equipment Schedule, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {80e135cf-58b0-4130-96d0-d1e7c729018c}, !- Default Day Schedule Name
  {9ed7ad76-3f6f-4d63-82e9-bb4bfadb8c83}, !- Summer Design Day Schedule Name
  {2e84863d-a1bd-42c5-a4e5-b945c227790e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {80e135cf-58b0-4130-96d0-d1e7c729018c}, !- Handle
  AEDG K-12 Primary Kitchen Electric Equipment Schedule Weekday, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.89,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.36,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29;                                   !- Value Until Time 12

OS:Schedule:Day,
  {812dabad-aeb3-42fc-a9f8-ff19f5bd9013}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2e84863d-a1bd-42c5-a4e5-b945c227790e}, !- Handle
  AEDG K-12 Primary Kitchen Electric Equipment Schedule Winter Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4e55a2b-572d-4932-8f84-04b5eb90b5a8}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ed7ad76-3f6f-4d63-82e9-bb4bfadb8c83}, !- Handle
  AEDG K-12 Primary Kitchen Electric Equipment Schedule Summer Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.35,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.85,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.78,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.55,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.89,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  1,                                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.45,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.36,                                   !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.29;                                   !- Value Until Time 12

OS:Schedule:Rule,
  {8fe68b9e-5594-414f-9410-70ee16e80351}, !- Handle
  AEDG K-12 Primary Kitchen Electric Equipment Schedule Weekend Rule, !- Name
  {de93d222-6007-4229-b11b-17cb6d3be866}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {647bde64-b06e-483d-a4be-6f3b6d8cbdc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {647bde64-b06e-483d-a4be-6f3b6d8cbdc4}, !- Handle
  AEDG K-12 Primary Kitchen Electric Equipment Schedule Weekend, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {563c035b-6e42-4a08-a316-80de4c1ec0f4}, !- Handle
  AEDG K-12 Primary Kitchen Electric Equipment Schedule Summer Weekday Rule, !- Name
  {de93d222-6007-4229-b11b-17cb6d3be866}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {48322d76-09cd-4611-961a-e156608f8bdc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48322d76-09cd-4611-961a-e156608f8bdc}, !- Handle
  AEDG K-12 Primary Kitchen Electric Equipment Schedule Summer Weekday, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29;                                   !- Value Until Time 1

OS:GasEquipment:Definition,
  {f5246880-5fa1-47b3-be62-c8d9b6c91db4}, !- Handle
  Gas Equipment Definition 1,             !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  28112.5,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/Person}

OS:GasEquipment,
  {a7cdfdac-2187-458f-bcb6-9ee7630372a2}, !- Handle
  Gas Equipment 1,                        !- Name
  {f5246880-5fa1-47b3-be62-c8d9b6c91db4}, !- Gas Equipment Definition Name
  {a59e4591-21b6-4054-96cf-1b844216e2f7}, !- Space or SpaceType Name
  {3babacae-5b3d-4dec-92dd-ebb93ed0cec9}; !- Schedule Name

OS:Schedule:Ruleset,
  {3babacae-5b3d-4dec-92dd-ebb93ed0cec9}, !- Handle
  AEDG K-12 Primary Kitchen Gas Equipment Schedule, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {d6a356a6-effd-4067-a788-b4347562e69b}, !- Default Day Schedule Name
  {326f63f1-ebe4-4b69-b04c-3e193c67a9d4}, !- Summer Design Day Schedule Name
  {3b68ecda-9a71-4a3a-919b-50de7a138f02}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6a356a6-effd-4067-a788-b4347562e69b}, !- Handle
  AEDG K-12 Primary Kitchen Gas Equipment Schedule Weekday, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.32,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04;                                   !- Value Until Time 6

OS:Schedule:Day,
  {bbcb6a83-b026-4c64-b7ce-0dad0384b498}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b68ecda-9a71-4a3a-919b-50de7a138f02}, !- Handle
  AEDG K-12 Primary Kitchen Gas Equipment Schedule Winter Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff23cfb9-f6eb-4fa7-8d29-9b74fad19864}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {326f63f1-ebe4-4b69-b04c-3e193c67a9d4}, !- Handle
  AEDG K-12 Primary Kitchen Gas Equipment Schedule Summer Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.32,                                   !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.04;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {614e3234-303c-4a02-9f9c-17c5adddfa98}, !- Handle
  AEDG K-12 Primary Kitchen Gas Equipment Schedule Weekend Rule, !- Name
  {3babacae-5b3d-4dec-92dd-ebb93ed0cec9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9bc0eeb9-b976-4ec3-b25d-ba8abe082bc3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9bc0eeb9-b976-4ec3-b25d-ba8abe082bc3}, !- Handle
  AEDG K-12 Primary Kitchen Gas Equipment Schedule Weekend, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.04;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {be2a8db3-d758-472e-a941-b15572760256}, !- Handle
  AEDG K-12 Primary Kitchen Gas Equipment Schedule Summer Weekday Rule, !- Name
  {3babacae-5b3d-4dec-92dd-ebb93ed0cec9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f763c753-c653-4443-bba5-78ae2872b6bd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f763c753-c653-4443-bba5-78ae2872b6bd}, !- Handle
  AEDG K-12 Primary Kitchen Gas Equipment Schedule Summer Weekday, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.04;                                   !- Value Until Time 1

OS:Fan:ZoneExhaust,
  {f4483849-3b65-4759-930f-77b6bfb99c5b}, !- Handle
  Fan Zone Exhaust 1,                     !- Name
  {95c11be2-5aab-4d6b-aa1a-ec60d4b4fb55}, !- Availability Schedule Name
  0.45,                                   !- Fan Efficiency
  125,                                    !- Pressure Rise {Pa}
  1.0998,                                 !- Maximum Flow Rate {m3/s}
  {aa523077-a96f-41b7-996a-32cf878a2cf1}, !- Air Inlet Node Name
  {0d268b67-8ee9-424d-be37-bcc9f46f6883}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Schedule:Ruleset,
  {95c11be2-5aab-4d6b-aa1a-ec60d4b4fb55}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule,     !- Name
  {de3eafb7-f653-4e88-9cd9-b983f0363545}, !- Schedule Type Limits Name
  {beeec9fc-a0cc-4b95-a0ec-8ebb7b932e2a}, !- Default Day Schedule Name
  {120dc41c-926e-4b93-b212-1f4e4ca5e63b}, !- Summer Design Day Schedule Name
  {b9e59a08-8763-45c6-96a9-0dfda07fe41c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {beeec9fc-a0cc-4b95-a0ec-8ebb7b932e2a}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Weekday, !- Name
  {de3eafb7-f653-4e88-9cd9-b983f0363545}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {b4cf62ea-0b39-44b6-aa04-c17a46e85e02}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b9e59a08-8763-45c6-96a9-0dfda07fe41c}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Winter Design Day, !- Name
  {de3eafb7-f653-4e88-9cd9-b983f0363545}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0887e833-d102-493e-b225-b6c8d1110930}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {120dc41c-926e-4b93-b212-1f4e4ca5e63b}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Summer Design Day, !- Name
  {de3eafb7-f653-4e88-9cd9-b983f0363545}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7463602d-5be5-4db8-9438-ab1b9e1ebc75}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Weekend Rule, !- Name
  {95c11be2-5aab-4d6b-aa1a-ec60d4b4fb55}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c53cc3ca-7a95-47fd-a359-0f8ab2459f2e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c53cc3ca-7a95-47fd-a359-0f8ab2459f2e}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Weekend, !- Name
  {de3eafb7-f653-4e88-9cd9-b983f0363545}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5a685ec6-0bfd-466e-9d65-fb502b7a95f1}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Summer Weekday Rule, !- Name
  {95c11be2-5aab-4d6b-aa1a-ec60d4b4fb55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {40c54534-4b24-457d-b9a5-b3748c17b69e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {40c54534-4b24-457d-b9a5-b3748c17b69e}, !- Handle
  AEDG K-12 Kitchen Exhaust Schedule Summer Weekday, !- Name
  {de3eafb7-f653-4e88-9cd9-b983f0363545}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {de3eafb7-f653-4e88-9cd9-b983f0363545}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {a6f970c3-058f-4c37-9ce4-bc0a02820637}, !- Handle
  Node 55,                                !- Name
  {84b555d1-b5ad-4e06-824d-2654c2f0889a}, !- Inlet Port
  {aa523077-a96f-41b7-996a-32cf878a2cf1}; !- Outlet Port

OS:Connection,
  {84b555d1-b5ad-4e06-824d-2654c2f0889a}, !- Handle
  {37210e8c-d038-466b-8b2f-abf41c83a8a7}, !- Name
  {f2946d09-abd3-4693-ad1d-02548f687a44}, !- Source Object
  3,                                      !- Outlet Port
  {a6f970c3-058f-4c37-9ce4-bc0a02820637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa523077-a96f-41b7-996a-32cf878a2cf1}, !- Handle
  {7d7c09e2-ba13-4962-bfab-38790b1d7a01}, !- Name
  {a6f970c3-058f-4c37-9ce4-bc0a02820637}, !- Source Object
  3,                                      !- Outlet Port
  {f4483849-3b65-4759-930f-77b6bfb99c5b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {717b4c45-5828-4734-acdf-7ab7ba8fc586}, !- Handle
  Node 56,                                !- Name
  {0d268b67-8ee9-424d-be37-bcc9f46f6883}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d268b67-8ee9-424d-be37-bcc9f46f6883}, !- Handle
  {66bc89e5-dc29-40ec-9e18-e61d657ef573}, !- Name
  {f4483849-3b65-4759-930f-77b6bfb99c5b}, !- Source Object
  7,                                      !- Outlet Port
  {717b4c45-5828-4734-acdf-7ab7ba8fc586}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {49f3e39e-a166-4ed3-a0c4-1a951c4a7eaa}, !- Handle
  Refrigeration System 1,                 !- Name
  {0ac7c05b-6dd4-444b-9c6b-73060a39759f}, !- Refrigerated CaseAndWalkInList Name
  {e769235a-0a9b-4385-b8c6-2c0d5a8d6f2e}, !- Refrigeration TransferLoad List Name
  {46fb11ca-4f12-4099-9e25-b297c0813420}, !- Refrigeration Condenser Name
  {05fc9493-1887-4b17-a8d0-2b2d0001482c}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  150,                                    !- Sum UA Suction Piping {W/K}
  {99818d0b-221d-470a-b0d4-e046c628a84a}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {149b0621-54f1-4e32-a421-d40db33842a4}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {0ac7c05b-6dd4-444b-9c6b-73060a39759f}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {9d23eb2c-d9c5-4c50-afe6-c2b9b00a77f0}; !- Model Object 1

OS:ModelObjectList,
  {e769235a-0a9b-4385-b8c6-2c0d5a8d6f2e}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {05fc9493-1887-4b17-a8d0-2b2d0001482c}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {2d3a9ede-6a4d-4eb8-86ad-3657bb222bc4}, !- Model Object 1
  {071ce245-eb65-4658-8d97-8dbf44cccc44}, !- Model Object 2
  {b182db15-f617-415f-992e-4f95c1afe555}; !- Model Object 3

OS:ModelObjectList,
  {149b0621-54f1-4e32-a421-d40db33842a4}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {2d3a9ede-6a4d-4eb8-86ad-3657bb222bc4}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {e411362a-1d7b-41fb-af3f-c47862a81ebf}, !- Refrigeration Compressor Power Curve Name
  {06614d15-6e8b-4720-98bd-fb8a12a13e3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {d77a8e94-b736-45c8-88d3-f2c78fc69a40}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {81b597fa-1747-4820-8da9-d37b504222c9}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {071ce245-eb65-4658-8d97-8dbf44cccc44}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {9e7cb50b-5a85-4cab-8fe2-729414c94b8e}, !- Refrigeration Compressor Power Curve Name
  {e1e6a9c5-366b-4513-aa97-3a2c6807423b}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {be3561f2-7a81-4fe5-a906-4420f62a07b9}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {d3369c2b-7f29-4b8c-a721-a7e421ffd555}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {b182db15-f617-415f-992e-4f95c1afe555}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {fd0ded6c-947a-4e66-a914-094312174057}, !- Refrigeration Compressor Power Curve Name
  {656d10cf-fd99-4f88-98f0-b6095b6b34b1}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4b48d77b-ab3f-4bd6-a969-c815263e5c88}, !- Handle
  Refrigeration Compressor Power Curve 2, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {5af75f12-cb6b-4c29-9a25-1cd184355e97}, !- Handle
  Refrigeration Compressor Capacity Curve 2, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {e411362a-1d7b-41fb-af3f-c47862a81ebf}, !- Handle
  Curve Bicubic 1,                        !- Name
  3913,                                   !- Coefficient1 Constant
  -107.7,                                 !- Coefficient2 x
  -3.694,                                 !- Coefficient3 x**2
  166.9,                                  !- Coefficient4 y
  0.2619,                                 !- Coefficient5 y**2
  4.543,                                  !- Coefficient6 x*y
  -0.02113,                               !- Coefficient7 x**3
  -0.006456,                              !- Coefficient8 y**3
  0.03008,                                !- Coefficient9 x**2*y
  0.004171,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {06614d15-6e8b-4720-98bd-fb8a12a13e3e}, !- Handle
  Curve Bicubic 2,                        !- Name
  93210,                                  !- Coefficient1 Constant
  3325,                                   !- Coefficient2 x
  34.15,                                  !- Coefficient3 x**2
  -683.6,                                 !- Coefficient4 y
  -9.723,                                 !- Coefficient5 y**2
  -30.48,                                 !- Coefficient6 x*y
  -0.03525,                               !- Coefficient7 x**3
  0.07694,                                !- Coefficient8 y**3
  -0.3221,                                !- Coefficient9 x**2*y
  -0.05519,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {9e7cb50b-5a85-4cab-8fe2-729414c94b8e}, !- Handle
  Curve Bicubic 3,                        !- Name
  3913,                                   !- Coefficient1 Constant
  -107.7,                                 !- Coefficient2 x
  -3.694,                                 !- Coefficient3 x**2
  166.9,                                  !- Coefficient4 y
  0.2619,                                 !- Coefficient5 y**2
  4.543,                                  !- Coefficient6 x*y
  -0.02113,                               !- Coefficient7 x**3
  -0.006456,                              !- Coefficient8 y**3
  0.03008,                                !- Coefficient9 x**2*y
  0.004171,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {e1e6a9c5-366b-4513-aa97-3a2c6807423b}, !- Handle
  Curve Bicubic 4,                        !- Name
  93210,                                  !- Coefficient1 Constant
  3325,                                   !- Coefficient2 x
  34.15,                                  !- Coefficient3 x**2
  -683.6,                                 !- Coefficient4 y
  -9.723,                                 !- Coefficient5 y**2
  -30.48,                                 !- Coefficient6 x*y
  -0.03525,                               !- Coefficient7 x**3
  0.07694,                                !- Coefficient8 y**3
  -0.3221,                                !- Coefficient9 x**2*y
  -0.05519,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {fd0ded6c-947a-4e66-a914-094312174057}, !- Handle
  Curve Bicubic 5,                        !- Name
  3913,                                   !- Coefficient1 Constant
  -107.7,                                 !- Coefficient2 x
  -3.694,                                 !- Coefficient3 x**2
  166.9,                                  !- Coefficient4 y
  0.2619,                                 !- Coefficient5 y**2
  4.543,                                  !- Coefficient6 x*y
  -0.02113,                               !- Coefficient7 x**3
  -0.006456,                              !- Coefficient8 y**3
  0.03008,                                !- Coefficient9 x**2*y
  0.004171,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {656d10cf-fd99-4f88-98f0-b6095b6b34b1}, !- Handle
  Curve Bicubic 6,                        !- Name
  93210,                                  !- Coefficient1 Constant
  3325,                                   !- Coefficient2 x
  34.15,                                  !- Coefficient3 x**2
  -683.6,                                 !- Coefficient4 y
  -9.723,                                 !- Coefficient5 y**2
  -30.48,                                 !- Coefficient6 x*y
  -0.03525,                               !- Coefficient7 x**3
  0.07694,                                !- Coefficient8 y**3
  -0.3221,                                !- Coefficient9 x**2*y
  -0.05519,                               !- Coefficient10 x*y**2
  -17.8,                                  !- Minimum Value of x
  4.4,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Refrigeration:Condenser:AirCooled,
  {46fb11ca-4f12-4099-9e25-b297c0813420}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {dea8b3bc-8818-4bc8-89c2-f0d2c877ef05}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.2;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {22e692cc-c29c-4e25-a24e-42eb22a82954}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Curve:Linear,
  {dea8b3bc-8818-4bc8-89c2-f0d2c877ef05}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  35000,                                  !- Coefficient2 x
  8.3,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Schedule:Ruleset,
  {012e4ecb-e688-4923-8b5f-649838877d78}, !- Handle
  Always Off,                             !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {b4b5c30c-e045-4feb-8560-e667be49c055}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4b5c30c-e045-4feb-8560-e667be49c055}, !- Handle
  Always Off All Days,                    !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Refrigeration:Case,
  {9d23eb2c-d9c5-4c50-afe6-c2b9b00a77f0}, !- Handle
  Refrigeration Case 1,                   !- Name
  ,                                       !- Availability Schedule Name
  {99818d0b-221d-470a-b0d4-e046c628a84a}, !- Zone Name
  23.88,                                  !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  2,                                      !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {c001a59c-1fa3-42af-a3ac-73b95b1e4f49}, !- Latent Case Credit Curve Name
  55,                                     !- Standard Case Fan Power per Unit Length {W/m}
  40,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  75,                                     !- Installed Case Lighting Power per Unit Length {W/m}
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  None,                                   !- Case Defrost Type
  {012e4ecb-e688-4923-8b5f-649838877d78}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {b5d1d694-867f-4ccf-962f-9adcbf3dbcfc}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  -7.22;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {8ee53e43-8ded-4784-bbca-1345acadbae0}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {c001a59c-1fa3-42af-a3ac-73b95b1e4f49}, !- Handle
  Curve Cubic 1,                          !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {b5d1d694-867f-4ccf-962f-9adcbf3dbcfc}, !- Handle
  AEDG Medium Temperature Case Restocking Schedule, !- Name
  {bbc550c1-6c46-4194-b0fd-32152421e639}, !- Schedule Type Limits Name
  {873ddee6-23c0-4979-aaf7-c16cbfcc98b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {873ddee6-23c0-4979-aaf7-c16cbfcc98b8}, !- Handle
  AEDG Medium Temperature Case Restocking Schedule All Days, !- Name
  {bbc550c1-6c46-4194-b0fd-32152421e639}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:ScheduleTypeLimits,
  {bbc550c1-6c46-4194-b0fd-32152421e639}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:System,
  {8f57df29-49e9-4f6d-b9f3-56ba45887a93}, !- Handle
  Refrigeration System 2,                 !- Name
  {d620b65f-671b-46b9-abad-cc53a90037f7}, !- Refrigerated CaseAndWalkInList Name
  {d24a32a8-f283-4b63-8f4b-736b13207274}, !- Refrigeration TransferLoad List Name
  {faca4d62-6d5b-4500-9d12-337f635cd269}, !- Refrigeration Condenser Name
  {57265d1f-9140-4ed4-88a9-ad2947965dff}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  150,                                    !- Sum UA Suction Piping {W/K}
  {99818d0b-221d-470a-b0d4-e046c628a84a}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {0e1c17c0-1a24-4a82-94f6-4672e8d6bcdf}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {d620b65f-671b-46b9-abad-cc53a90037f7}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {3053ccba-6a0a-4c23-acb8-73b08bb5c71e}; !- Model Object 1

OS:ModelObjectList,
  {d24a32a8-f283-4b63-8f4b-736b13207274}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {57265d1f-9140-4ed4-88a9-ad2947965dff}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {a339cb1e-fe55-420c-a7d2-889647f89772}, !- Model Object 1
  {faa88e1c-8b4f-4bba-aebb-402a855c2067}, !- Model Object 2
  {fa4c2443-715a-4987-8346-dd378973c5f5}; !- Model Object 3

OS:ModelObjectList,
  {0e1c17c0-1a24-4a82-94f6-4672e8d6bcdf}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {a339cb1e-fe55-420c-a7d2-889647f89772}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {02d862b8-0088-4b0c-9625-79faff6a98bd}, !- Refrigeration Compressor Power Curve Name
  {64564f95-c106-491c-b499-8af8ed79ec16}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {a821decc-6759-4e53-9de0-05319e7e2a9a}, !- Handle
  Refrigeration Compressor Power Curve 3, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {214ed4e8-709f-4723-add1-652c4587cb5f}, !- Handle
  Refrigeration Compressor Capacity Curve 3, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {faa88e1c-8b4f-4bba-aebb-402a855c2067}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {00da8f28-5e49-492e-8fb4-288298c82827}, !- Refrigeration Compressor Power Curve Name
  {2b2b70a1-4fbe-4b03-a5bc-8f2761f59ae1}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {6d91dec2-2daa-4f0a-98df-8712ea84cc36}, !- Handle
  Refrigeration Compressor Power Curve 4, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {8027387b-4d7a-4088-9eca-0cc965dad22c}, !- Handle
  Refrigeration Compressor Capacity Curve 4, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Compressor,
  {fa4c2443-715a-4987-8346-dd378973c5f5}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {418a84de-5a1f-4f9d-a072-99d270fcb9d0}, !- Refrigeration Compressor Power Curve Name
  {3488edf2-7ccf-4c1f-ad09-6e1a80f1416c}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {4dcc665d-12ac-4301-9166-29fa9c96e056}, !- Handle
  Refrigeration Compressor Power Curve 5, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {fff83b77-1600-4415-948c-3a76743e78a7}, !- Handle
  Refrigeration Compressor Capacity Curve 5, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Curve:Bicubic,
  {02d862b8-0088-4b0c-9625-79faff6a98bd}, !- Handle
  Curve Bicubic 7,                        !- Name
  25230,                                  !- Coefficient1 Constant
  982.8,                                  !- Coefficient2 x
  18.47,                                  !- Coefficient3 x**2
  -624.9,                                 !- Coefficient4 y
  14.1,                                   !- Coefficient5 y**2
  -21.91,                                 !- Coefficient6 x*y
  0.1344,                                 !- Coefficient7 x**3
  -0.08536,                               !- Coefficient8 y**3
  -0.2288,                                !- Coefficient9 x**2*y
  0.1977,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {64564f95-c106-491c-b499-8af8ed79ec16}, !- Handle
  Curve Bicubic 8,                        !- Name
  170800,                                 !- Coefficient1 Constant
  5801,                                   !- Coefficient2 x
  65.95,                                  !- Coefficient3 x**2
  -3117,                                  !- Coefficient4 y
  22.54,                                  !- Coefficient5 y**2
  -96.33,                                 !- Coefficient6 x*y
  0.3026,                                 !- Coefficient7 x**3
  -0.05385,                               !- Coefficient8 y**3
  -0.6427,                                !- Coefficient9 x**2*y
  0.5012,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {00da8f28-5e49-492e-8fb4-288298c82827}, !- Handle
  Curve Bicubic 9,                        !- Name
  25230,                                  !- Coefficient1 Constant
  982.8,                                  !- Coefficient2 x
  18.47,                                  !- Coefficient3 x**2
  -624.9,                                 !- Coefficient4 y
  14.1,                                   !- Coefficient5 y**2
  -21.91,                                 !- Coefficient6 x*y
  0.1344,                                 !- Coefficient7 x**3
  -0.08536,                               !- Coefficient8 y**3
  -0.2288,                                !- Coefficient9 x**2*y
  0.1977,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {2b2b70a1-4fbe-4b03-a5bc-8f2761f59ae1}, !- Handle
  Curve Bicubic 10,                       !- Name
  170800,                                 !- Coefficient1 Constant
  5801,                                   !- Coefficient2 x
  65.95,                                  !- Coefficient3 x**2
  -3117,                                  !- Coefficient4 y
  22.54,                                  !- Coefficient5 y**2
  -96.33,                                 !- Coefficient6 x*y
  0.3026,                                 !- Coefficient7 x**3
  -0.05385,                               !- Coefficient8 y**3
  -0.6427,                                !- Coefficient9 x**2*y
  0.5012,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {418a84de-5a1f-4f9d-a072-99d270fcb9d0}, !- Handle
  Curve Bicubic 11,                       !- Name
  25230,                                  !- Coefficient1 Constant
  982.8,                                  !- Coefficient2 x
  18.47,                                  !- Coefficient3 x**2
  -624.9,                                 !- Coefficient4 y
  14.1,                                   !- Coefficient5 y**2
  -21.91,                                 !- Coefficient6 x*y
  0.1344,                                 !- Coefficient7 x**3
  -0.08536,                               !- Coefficient8 y**3
  -0.2288,                                !- Coefficient9 x**2*y
  0.1977,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {3488edf2-7ccf-4c1f-ad09-6e1a80f1416c}, !- Handle
  Curve Bicubic 12,                       !- Name
  170800,                                 !- Coefficient1 Constant
  5801,                                   !- Coefficient2 x
  65.95,                                  !- Coefficient3 x**2
  -3117,                                  !- Coefficient4 y
  22.54,                                  !- Coefficient5 y**2
  -96.33,                                 !- Coefficient6 x*y
  0.3026,                                 !- Coefficient7 x**3
  -0.05385,                               !- Coefficient8 y**3
  -0.6427,                                !- Coefficient9 x**2*y
  0.5012,                                 !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  10,                                     !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Refrigeration:Condenser:AirCooled,
  {faca4d62-6d5b-4500-9d12-337f635cd269}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {f8f73779-3b20-4703-8e82-ee94b542a81b}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  7000,                                   !- Rated Fan Power {W}
  0.2;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {7c645605-baea-42fa-92a9-e081389b2325}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Curve:Linear,
  {f8f73779-3b20-4703-8e82-ee94b542a81b}, !- Handle
  Curve Linear 2,                         !- Name
  0,                                      !- Coefficient1 Constant
  25000,                                  !- Coefficient2 x
  5.6,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Schedule:Ruleset,
  {5301111c-2122-4f8b-903f-42b07f662557}, !- Handle
  AEDG Low Temperature Case Defrost Schedule, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {13e93515-be68-47ca-87e7-3f732c220d8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13e93515-be68-47ca-87e7-3f732c220d8d}, !- Handle
  AEDG Low Temperature Case Defrost Schedule All Days, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  19,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  19,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Refrigeration:Case,
  {3053ccba-6a0a-4c23-acb8-73b08bb5c71e}, !- Handle
  Refrigeration Case 2,                   !- Name
  ,                                       !- Availability Schedule Name
  {99818d0b-221d-470a-b0d4-e046c628a84a}, !- Zone Name
  23.88,                                  !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  3.66,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {5a05cfd2-5976-4bc2-9a92-d99679962934}, !- Latent Case Credit Curve Name
  68.3,                                   !- Standard Case Fan Power per Unit Length {W/m}
  172.2,                                  !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  28.1,                                   !- Installed Case Lighting Power per Unit Length {W/m}
  {a71dc7ad-507b-49fe-a44f-ca260042bde8}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  547,                                    !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {5301111c-2122-4f8b-903f-42b07f662557}, !- Case Defrost Schedule Name
  {e4195198-90c6-4b1c-9373-417f13163eb6}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {e1cf07ec-a5d1-4bfc-b90f-c4320d63b22a}, !- Refrigerated Case Restocking Schedule Name
  {1d27f687-e02f-4261-831e-c12ac78032c3}, !- Case Credit Fraction Schedule Name
  -25.56;                                 !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {bc08740f-013e-486b-951d-c69c6119f2dc}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-05,                           !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5a05cfd2-5976-4bc2-9a92-d99679962934}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {e4195198-90c6-4b1c-9373-417f13163eb6}, !- Handle
  AEDG Low Temperature Case Drip Down Schedule, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {6bdf96e3-3125-4e2b-871f-eb3a659f1050}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bdf96e3-3125-4e2b-871f-eb3a659f1050}, !- Handle
  AEDG Low Temperature Case Drip Down Schedule All Days, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {e1cf07ec-a5d1-4bfc-b90f-c4320d63b22a}, !- Handle
  AEDG Low Temperature Case Restocking Schedule, !- Name
  {bbc550c1-6c46-4194-b0fd-32152421e639}, !- Schedule Type Limits Name
  {4692898f-2e78-4256-9d34-9b6faffd0a81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4692898f-2e78-4256-9d34-9b6faffd0a81}, !- Handle
  AEDG Low Temperature Case Restocking Schedule All Other Days, !- Name
  {bbc550c1-6c46-4194-b0fd-32152421e639}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {702ef4b9-20a0-4c9b-acac-01bd099d597d}, !- Handle
  AEDG Low Temperature Case Restocking Schedule Tuesdays and Thursdays Rule, !- Name
  {e1cf07ec-a5d1-4bfc-b90f-c4320d63b22a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a391f8fd-8b53-49e1-acbe-45391fd9e84b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  Yes,                                    !- Apply Tuesday
  ,                                       !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a391f8fd-8b53-49e1-acbe-45391fd9e84b}, !- Handle
  AEDG Low Temperature Case Restocking Schedule Tuesdays and Thursdays, !- Name
  {bbc550c1-6c46-4194-b0fd-32152421e639}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {1d27f687-e02f-4261-831e-c12ac78032c3}, !- Handle
  AEDG Low Temperature Case Credit Fraction Schedule, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {d178dfb9-daef-4d32-8afb-fdc8a2490145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d178dfb9-daef-4d32-8afb-fdc8a2490145}, !- Handle
  AEDG Low Temperature Case Credit Fraction Schedule All Days, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:LifeCycleCost,
  {e9a739ac-4d0c-4c79-a137-a3e8c60a6ce8}, !- Handle
  Refrigeration System,                   !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:SpaceType,
  {a43ebb49-d0f7-4be2-ba17-d1776cd23412}, !- Handle
  Building Default Space Type;            !- Name

OS:SpaceInfiltration:DesignFlowRate,
  {bf5550ff-e47c-47ec-9899-7a98ca7da82a}, !- Handle
  Gym  - envelope infiltration,           !- Name
  {28749221-bf1e-40f3-92ab-f28456730e6a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7e0f5c17-44bc-4ad7-b86c-daafec8eecad}, !- Handle
  Media_Center  - envelope infiltration,  !- Name
  {4f737ecc-03a7-46a8-bd15-abe582fe5dfd}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {acd3d518-f004-4c84-8a27-8c67a3e42792}, !- Handle
  Corridor  - envelope infiltration,      !- Name
  {6aee3d7b-5fa2-4d7b-93a5-b1aa242bb94f}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c636a035-fa06-47a6-b14e-e69e7dc5c225}, !- Handle
  Lobby  - envelope infiltration,         !- Name
  {760af816-438c-4558-a349-d7622642318d}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {412d6c96-d62e-4cc5-8fac-592aa48bcfd9}, !- Handle
  Mech  - envelope infiltration,          !- Name
  {772dbf9f-257f-41ba-9d5c-ed68ffc50efc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d17d8fb-8b4a-4d94-96b7-1e0fffe53653}, !- Handle
  Offices  - envelope infiltration,       !- Name
  {81bb6340-65d1-4c6e-adbe-4d207dc7c1c0}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8b601177-d8fb-406e-917f-edc354831bb2}, !- Handle
  Art_Class  - envelope infiltration,     !- Name
  {81d37992-b2f5-4741-a3e7-5e1aceed4749}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {35185617-3b10-48a4-babb-ae9cd3a2dbb3}, !- Handle
  Kitchen  - envelope infiltration,       !- Name
  {a3e8967d-4555-4ab2-9a8d-d114b8877653}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c11cea17-2f39-44c2-a9ef-2eec9cecb542}, !- Handle
  Bathrooms  - envelope infiltration,     !- Name
  {bc8ce468-2411-41b2-a599-dba4b3ac107a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51665885-9123-458f-85eb-f18e521cc2d1}, !- Handle
  Cafeteria  - envelope infiltration,     !- Name
  {bdea20c5-fd0c-4c4c-99bb-e06742ed1709}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {652c33de-3ce3-4bb9-9ccf-26946e95f072}, !- Handle
  Classroom  - envelope infiltration,     !- Name
  {fc675511-2886-48df-a2a9-80a7d40ed156}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001905,                              !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:LifeCycleCost,
  {7ba00ce2-1d8c-4c79-8a3c-fc4aa18301d8}, !- Handle
  Gym - Entry Infiltration Cost,          !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {ba41e926-a616-4979-b14d-68cd14772e5c}, !- Handle
  Media_Center - Entry Infiltration Cost, !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {e6b61cd3-7caf-44da-9b11-8ca5bbe456d3}, !- Handle
  Corridor - Entry Infiltration Cost,     !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {04c76a06-8649-4ce3-a7d1-22d186101b95}, !- Handle
  Lobby - Entry Infiltration Cost,        !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {e5662bd2-0a97-4a55-99db-df2ec4abc5b8}, !- Handle
  Mech - Entry Infiltration Cost,         !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {bd682b78-61b4-423b-920e-12370b851151}, !- Handle
  Offices - Entry Infiltration Cost,      !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {1dab7061-247e-400a-a2e7-52a719848f41}, !- Handle
  Art_Class - Entry Infiltration Cost,    !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {aa3492da-16ca-43a7-a262-df21576d6aad}, !- Handle
  Kitchen - Entry Infiltration Cost,      !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {2253531f-2bd1-41b7-96e5-e90d0a2f0065}, !- Handle
  Bathrooms - Entry Infiltration Cost,    !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {9529fc12-9bb6-4728-af34-0f0a90d5cff3}, !- Handle
  Cafeteria - Entry Infiltration Cost,    !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:LifeCycleCost,
  {3689286b-a963-4bbe-98d5-7d2650c2fac4}, !- Handle
  Classroom - Entry Infiltration Cost,    !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:Exterior:Lights:Definition,
  {76d5f2b8-854d-4f84-b138-96ba33fcbb70}, !- Handle
  Exterior Lights - Facade Definition,    !- Name
  1000;                                   !- Design Level {W}

OS:ScheduleTypeLimits,
  {000cdd25-0c4b-4974-be25-3121732d428c}, !- Handle
  Exterior Lights - Facade Fractional,    !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e66e7cf7-2d0c-4bbb-9a3c-95886e1978ac}, !- Handle
  Exterior Lights - Facade,               !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {7d6abb87-11b5-4305-b3f5-967d47258b44}, !- Default Day Schedule Name
  {e7ee71ea-ecc9-4cbc-ad46-c068658ae4d6}, !- Summer Design Day Schedule Name
  {9040085e-7f1b-44d4-8813-e968c54cb075}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7d6abb87-11b5-4305-b3f5-967d47258b44}, !- Handle
  Exterior Lights - Facade Schedule Week Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {4cc2befa-3c8d-4fca-a6c6-c393198f7fcf}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9040085e-7f1b-44d4-8813-e968c54cb075}, !- Handle
  Exterior Lights - Facade Winter Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {687fb005-77cb-4ca5-94d6-688b73d7171b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7ee71ea-ecc9-4cbc-ad46-c068658ae4d6}, !- Handle
  Exterior Lights - Facade Summer Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {b45f5596-09be-472f-8119-d1cff11c8355}, !- Handle
  1000.0 w Exterior Light,                !- Name
  {76d5f2b8-854d-4f84-b138-96ba33fcbb70}, !- Exterior Lights Definition Name
  {e66e7cf7-2d0c-4bbb-9a3c-95886e1978ac}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {0aea0b17-8c33-4f9d-843d-a77a45d63a94}, !- Handle
  Exterior Lights - Parking Definition,   !- Name
  6000;                                   !- Design Level {W}

OS:ScheduleTypeLimits,
  {6b848ca0-a36b-4b14-b4e6-435e2aff0d4c}, !- Handle
  Exterior Lights - Parking Fractional,   !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {af038ea6-ba64-404f-91d1-e0192af14206}, !- Handle
  Exterior Lights - Parking,              !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {3a97e23b-bd5b-4047-8dad-2746b1c78660}, !- Default Day Schedule Name
  {0c4caebd-9d5c-448d-b808-4344eba9abf7}, !- Summer Design Day Schedule Name
  {3af030fa-2e72-49e2-a687-5d65abbb0ebb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3a97e23b-bd5b-4047-8dad-2746b1c78660}, !- Handle
  Exterior Lights - Parking Schedule Week Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {fd5fc05b-c86a-411f-b413-5df8c376da77}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3af030fa-2e72-49e2-a687-5d65abbb0ebb}, !- Handle
  Exterior Lights - Parking Winter Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {8ae5ae67-5e76-43e8-a889-c4270e50c056}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c4caebd-9d5c-448d-b808-4344eba9abf7}, !- Handle
  Exterior Lights - Parking Summer Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {ba461d1a-f1b2-4126-b8c4-ea90cb2fcc2d}, !- Handle
  6000.0 w Exterior Light,                !- Name
  {0aea0b17-8c33-4f9d-843d-a77a45d63a94}, !- Exterior Lights Definition Name
  {af038ea6-ba64-404f-91d1-e0192af14206}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {5a34c8e8-3e5c-4b61-8246-747c59b38c85}, !- Handle
  Exterior Lights - Walkway Definition,   !- Name
  1600;                                   !- Design Level {W}

OS:ScheduleTypeLimits,
  {f944a9e2-bc30-4f99-bfb1-e26fc9cf2ff5}, !- Handle
  Exterior Lights - Walkway Fractional,   !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Ruleset,
  {e855e494-b403-44c7-93d7-d1defca94f9a}, !- Handle
  Exterior Lights - Walkway,              !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {1463193e-99d8-4aef-8c10-712a9ed6981a}, !- Default Day Schedule Name
  {91c05241-b816-4f91-a7a8-1e2eb0034959}, !- Summer Design Day Schedule Name
  {36e338d4-2f5b-4a46-8308-30fb9f889d5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1463193e-99d8-4aef-8c10-712a9ed6981a}, !- Handle
  Exterior Lights - Walkway Schedule Week Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {124bba76-1ced-4ac4-b59b-7d967d815883}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36e338d4-2f5b-4a46-8308-30fb9f889d5e}, !- Handle
  Exterior Lights - Walkway Winter Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Schedule:Day,
  {0cf9b613-b0cd-470f-a8ff-8d42dbfcbd77}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91c05241-b816-4f91-a7a8-1e2eb0034959}, !- Handle
  Exterior Lights - Walkway Summer Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:Exterior:Lights,
  {6cc8fc67-c4c4-472d-a8de-9bbc6d4015b7}, !- Handle
  1600.0 w Exterior Light,                !- Name
  {5a34c8e8-3e5c-4b61-8246-747c59b38c85}, !- Exterior Lights Definition Name
  {e855e494-b403-44c7-93d7-d1defca94f9a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  Exterior Lighting;                      !- End-Use Subcategory

OS:Schedule:Ruleset,
  {05e982f8-6646-4c07-9d27-190f1ab4f99f}, !- Handle
  AEDG K-12 Ventilation Schedule,         !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {dbd027c2-2392-482f-8d09-3874ff890147}, !- Default Day Schedule Name
  {57ab41d2-1ecd-45a6-9dce-bae39725077f}, !- Summer Design Day Schedule Name
  {445d4394-1558-40b1-8326-15ece8c1342a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dbd027c2-2392-482f-8d09-3874ff890147}, !- Handle
  AEDG K-12 Ventilation Schedule Weekday, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {5b5d51d3-9936-49bc-b59c-51d31e4bbb39}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {445d4394-1558-40b1-8326-15ece8c1342a}, !- Handle
  AEDG K-12 Ventilation Schedule Winter Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {503317a8-2cdf-4c0c-a971-ca2478d7610e}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {57ab41d2-1ecd-45a6-9dce-bae39725077f}, !- Handle
  AEDG K-12 Ventilation Schedule Summer Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {91f8c62b-1adc-4bd5-9556-561bad45cef0}, !- Handle
  AEDG K-12 Ventilation Schedule Weekend Rule, !- Name
  {05e982f8-6646-4c07-9d27-190f1ab4f99f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f18ee20e-2655-4abc-94c4-aeecd1c2e342}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f18ee20e-2655-4abc-94c4-aeecd1c2e342}, !- Handle
  AEDG K-12 Ventilation Schedule Weekend, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3cabe500-8d76-4d4e-b10b-a5a51c77d54a}, !- Handle
  AEDG K-12 Ventilation Schedule Summer Weekday Rule, !- Name
  {05e982f8-6646-4c07-9d27-190f1ab4f99f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8218d3e9-dd23-40c5-800d-19f76de2fd8b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8218d3e9-dd23-40c5-800d-19f76de2fd8b}, !- Handle
  AEDG K-12 Ventilation Schedule Summer Weekday, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ee55c243-b6dc-4470-ac9b-4d113076afda}, !- Handle
  AEDG K-12 HVAC Availability Schedule,   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5177423-1de5-439f-be99-742f772187bc}, !- Default Day Schedule Name
  {d7f76953-5931-45df-9b75-f984340e56c7}, !- Summer Design Day Schedule Name
  {8bf16045-f110-4223-99c9-81e0177ed0f5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5177423-1de5-439f-be99-742f772187bc}, !- Handle
  AEDG K-12 HVAC Availability Schedule Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {9d1c1875-fce5-4bd6-b1ce-00dba76996ea}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bf16045-f110-4223-99c9-81e0177ed0f5}, !- Handle
  AEDG K-12 HVAC Availability Schedule Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {316588d4-66c4-4b1b-bef1-83db26752313}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7f76953-5931-45df-9b75-f984340e56c7}, !- Handle
  AEDG K-12 HVAC Availability Schedule Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6f146adf-5282-4c65-b886-cc2b2b59a566}, !- Handle
  AEDG K-12 HVAC Availability Schedule Weekend Rule, !- Name
  {ee55c243-b6dc-4470-ac9b-4d113076afda}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9797b54c-267f-4388-a389-5f6a8010018d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9797b54c-267f-4388-a389-5f6a8010018d}, !- Handle
  AEDG K-12 HVAC Availability Schedule Weekend, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e1ce67bf-590d-44a4-86f9-9ea42d4c4da7}, !- Handle
  AEDG K-12 HVAC Availability Schedule Summer Weekday Rule, !- Name
  {ee55c243-b6dc-4470-ac9b-4d113076afda}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4a9365ba-17e1-424b-92c9-84544b9a872b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  8,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4a9365ba-17e1-424b-92c9-84544b9a872b}, !- Handle
  AEDG K-12 HVAC Availability Schedule Summer Weekday, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {062ac8a0-0caa-475f-bdbc-782b7492b3e9}, !- Handle
  AEDG DOAS Temperature Setpoint Schedule, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {54f70fa0-9ea4-41fc-8deb-7e7a36a0b0d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54f70fa0-9ea4-41fc-8deb-7e7a36a0b0d3}, !- Handle
  AEDG DOAS Temperature Setpoint Schedule All Days, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c4b265c-87c6-47a9-9008-2ed6cc18868a}, !- Handle
  AEDG HP-Loop-Temp-Schedule,             !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {5b6c0cf8-a8ed-4247-b854-9c134928ed0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b6c0cf8-a8ed-4247-b854-9c134928ed0e}, !- Handle
  AEDG HP-Loop-Temp-Schedule All Days,    !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {fedbf578-5252-40cc-9479-dcaa8491154d}, !- Handle
  AEDG HP-Loop-Clg-Temp-Schedule,         !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {1b797ac4-d644-45a4-a4a7-69753d86d03c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b797ac4-d644-45a4-a4a7-69753d86d03c}, !- Handle
  AEDG HP-Loop-Clg-Temp-Schedule All Days, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d594263-6f4d-4438-8146-0897d374fd40}, !- Handle
  AEDG HP-Loop-Htg-Temp-Schedule,         !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  {7fbdb11c-d861-423c-af3f-c9f51f51939f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7fbdb11c-d861-423c-af3f-c9f51f51939f}, !- Handle
  AEDG HP-Loop-Htg-Temp-Schedule All Days, !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  5;                                      !- Value Until Time 1

OS:PlantLoop,
  {813984c9-59c0-4531-965a-59174eea445e}, !- Handle
  AEDG Heat Pump Loop,                    !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {14efdadf-1c54-4cb9-ba51-10084df0f786}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {863aeb98-7ee7-4347-a919-879b16762a6b}, !- Plant Side Inlet Node Name
  {4d64d719-3dab-47a0-8143-6eb9a274abaa}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a0a4c152-0578-4833-a157-dbd13e52214f}, !- Demand Side Inlet Node Name
  {0a229b63-97f5-47aa-82a4-9bb147ee83c3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {fa34de8b-fb29-46d1-9437-1b866cd3acfe}, !- Handle
  {813984c9-59c0-4531-965a-59174eea445e}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  21,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {2837221d-b731-4d6f-99b0-ed5e9725eb34}, !- Handle
  Node 57,                                !- Name
  {863aeb98-7ee7-4347-a919-879b16762a6b}, !- Inlet Port
  {42cce730-76f5-4660-a19c-75a4214f7ae2}; !- Outlet Port

OS:Node,
  {14efdadf-1c54-4cb9-ba51-10084df0f786}, !- Handle
  Node 58,                                !- Name
  {8102ec7d-3fc0-4151-9620-a231d3d017f5}, !- Inlet Port
  {4d64d719-3dab-47a0-8143-6eb9a274abaa}; !- Outlet Port

OS:Node,
  {eed190ed-718d-4db5-a8b8-1dda255e31c3}, !- Handle
  Node 59,                                !- Name
  {f6a32f9e-22c8-4ef5-8cbf-2636e3f9f212}, !- Inlet Port
  {83e68c86-7c7a-4158-80df-33ef095f4e8b}; !- Outlet Port

OS:Connector:Mixer,
  {17a213c9-3886-4210-aa79-62da4cef1f68}, !- Handle
  Connector Mixer 3,                      !- Name
  {c58a6fe0-e1bf-421a-ad4a-5aeff77e2642}, !- Outlet Branch Name
  {aa77b67c-c2d7-406f-b529-52ef7d44f37c}, !- Inlet Branch Name 1
  {2c1ae858-1a68-4d91-a6a1-9eec57d11b68}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {af77835f-8b33-48d1-be11-39bec58d9e35}, !- Handle
  Connector Splitter 3,                   !- Name
  {2af8ee97-48dc-494b-8564-1cdea81071de}, !- Inlet Branch Name
  {f6a32f9e-22c8-4ef5-8cbf-2636e3f9f212}, !- Outlet Branch Name 1
  {b7718534-ee0e-4385-9fb7-bfeae132705a}; !- Outlet Branch Name 2

OS:Connection,
  {863aeb98-7ee7-4347-a919-879b16762a6b}, !- Handle
  {cc67be45-9cab-4fbf-8fa2-d15cddf82eaf}, !- Name
  {813984c9-59c0-4531-965a-59174eea445e}, !- Source Object
  13,                                     !- Outlet Port
  {2837221d-b731-4d6f-99b0-ed5e9725eb34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6a32f9e-22c8-4ef5-8cbf-2636e3f9f212}, !- Handle
  {4f245a68-0ac4-4afc-9b8b-1e1701dde2d5}, !- Name
  {af77835f-8b33-48d1-be11-39bec58d9e35}, !- Source Object
  3,                                      !- Outlet Port
  {eed190ed-718d-4db5-a8b8-1dda255e31c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d64d719-3dab-47a0-8143-6eb9a274abaa}, !- Handle
  {a714e6aa-8f91-4990-b52f-4ec57883b35f}, !- Name
  {14efdadf-1c54-4cb9-ba51-10084df0f786}, !- Source Object
  3,                                      !- Outlet Port
  {813984c9-59c0-4531-965a-59174eea445e}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {a6e55bcb-8a24-483a-9417-8e4b2fd646f7}, !- Handle
  Node 60,                                !- Name
  {a0a4c152-0578-4833-a157-dbd13e52214f}, !- Inlet Port
  {f9abd212-558b-4af8-95ef-873f5590a441}; !- Outlet Port

OS:Node,
  {e3f48449-2a37-41b3-a48a-de06bdcaf696}, !- Handle
  Node 61,                                !- Name
  {e7af2fd6-7f35-449f-9a3c-cab968537d31}, !- Inlet Port
  {0a229b63-97f5-47aa-82a4-9bb147ee83c3}; !- Outlet Port

OS:Node,
  {4cf3b6b7-7a46-42b1-9399-008c44af087e}, !- Handle
  Node 62,                                !- Name
  {6c5efeeb-a47d-4516-8ed8-53450aff0f47}, !- Inlet Port
  {43e86b05-f2bd-40a8-8d19-5589c62f98fb}; !- Outlet Port

OS:Connector:Mixer,
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Handle
  Connector Mixer 4,                      !- Name
  {05b6040d-e27d-469d-a335-8f98c3dacbea}, !- Outlet Branch Name
  {18bdcea3-1fa1-4367-bedd-9498bf7ed62f}, !- Inlet Branch Name 1
  {90a62cf5-6d09-42c3-aa8e-0e2f196a41c5}, !- Inlet Branch Name 2
  {76e70275-1893-4189-8910-190833532727}, !- Inlet Branch Name 3
  {7293db0d-290d-4a97-91d8-c574f474fef9}, !- Inlet Branch Name 4
  {2f96f0fd-af39-4ee6-be3e-2902f4ce5329}, !- Inlet Branch Name 5
  {d5b64e43-5b96-42ed-9424-164235c37809}, !- Inlet Branch Name 6
  {2713d24c-8d99-4919-857a-f3c090da3242}, !- Inlet Branch Name 7
  {75c7efa8-7a18-4bb0-91e9-cdb703db5373}, !- Inlet Branch Name 8
  {be562b2c-f368-4653-8023-4ea9b7d7cd1b}, !- Inlet Branch Name 9
  {98da4a13-2578-42b1-a657-f2d92d79a0aa}, !- Inlet Branch Name 10
  {518a42b9-214d-4e0a-bf25-305184154955}, !- Inlet Branch Name 11
  {6973760f-cdab-4cb9-bb38-a7f51ce7784d}, !- Inlet Branch Name 12
  {0e8db34e-6dc3-4f93-a881-4a787538fbe4}, !- Inlet Branch Name 13
  {c3d6be81-74c9-4773-ac9b-2d369eecfa67}, !- Inlet Branch Name 14
  {aff7ce1e-e499-497d-837f-3e5d69056bed}, !- Inlet Branch Name 15
  {52536b12-f616-4747-9b5f-e237e1773dea}, !- Inlet Branch Name 16
  {44ed1197-5ef7-410d-a962-7af2fb5e2094}, !- Inlet Branch Name 17
  {fbe71bdd-a3dd-4df0-a7c8-0f7e8e6d763d}, !- Inlet Branch Name 18
  {40fd3bed-7acc-4c5c-9233-8a448c578b2b}, !- Inlet Branch Name 19
  {d0cca80c-ddfb-47fa-aace-41bac79525c5}, !- Inlet Branch Name 20
  {bef5fd08-6981-4e43-aa1e-79dff70b0db4}, !- Inlet Branch Name 21
  {2679073c-121e-4fca-995b-67a56fcd48bf}, !- Inlet Branch Name 22
  {b70cb2ea-3f3f-469e-8738-726aa4e5ce53}, !- Inlet Branch Name 23
  {e2b8ebca-02bd-452c-a368-e095bdf7ea28}, !- Inlet Branch Name 24
  {a7783271-40db-4009-a38a-aa7113b6e51e}, !- Inlet Branch Name 25
  {1c9e7d0f-ba80-448a-963d-90c7570aed2d}, !- Inlet Branch Name 26
  {3315d517-e2f3-4b98-acd7-276d996a395e}, !- Inlet Branch Name 27
  {adb9ed67-fbc0-4156-bf43-bb74553b481e}, !- Inlet Branch Name 28
  {d875056a-86a9-45d6-8cff-500f5a9f8d6b}, !- Inlet Branch Name 29
  {79449a11-542d-4e1b-8463-c9b9b7a7c433}, !- Inlet Branch Name 30
  {a354167c-35f1-49b8-ae7a-8d3688109a8f}, !- Inlet Branch Name 31
  {ad941c0d-4e5d-41cf-b27f-af1bf8a296aa}, !- Inlet Branch Name 32
  {2ffee103-4d7f-43e4-814b-bf49d1687f93}, !- Inlet Branch Name 33
  {bf97dedb-89ec-48d9-8c87-f9de1f9c010e}, !- Inlet Branch Name 34
  {63307bf7-c8ec-4588-9b00-ce677f56bf9a}, !- Inlet Branch Name 35
  {9edc0e74-9abe-426f-b5dd-92fc194bd920}, !- Inlet Branch Name 36
  {103834db-817e-401f-8a51-6d0a9a226d1a}, !- Inlet Branch Name 37
  {f3db5268-5b18-4b12-b4ef-dabed6af9ffb}, !- Inlet Branch Name 38
  {6f221e81-5e4d-450e-905c-4bcf0c7fda94}, !- Inlet Branch Name 39
  {280736e8-1fb8-459e-a89e-e209dd128494}, !- Inlet Branch Name 40
  {91b2a863-21df-4aa3-9199-900b2864e77d}, !- Inlet Branch Name 41
  {7b602e57-d23f-4a61-9a22-98c4a7222b5e}, !- Inlet Branch Name 42
  {814baea1-94c3-483f-bfe8-93ee83627ebd}, !- Inlet Branch Name 43
  {0ee3e986-2306-4bc9-b396-9355287cc6a0}, !- Inlet Branch Name 44
  {51d1a7bf-d21a-446e-a928-070d5d6c0fdd}, !- Inlet Branch Name 45
  {25ffdeff-7c8e-4614-8deb-c699a274df9e}, !- Inlet Branch Name 46
  {3577723b-61f8-4ce1-8d77-6197871a2a1f}, !- Inlet Branch Name 47
  {735930d2-1417-433d-9f00-a52bf988e2b1}, !- Inlet Branch Name 48
  {78afffc2-bae5-4380-8a82-45718bf57b98}, !- Inlet Branch Name 49
  {42d905bb-75fd-44b2-bf64-2cb2ef69f394}, !- Inlet Branch Name 50
  {6a8d2426-aecf-4121-9168-962be6ff9b6d}, !- Inlet Branch Name 51
  {60062981-c947-4b4b-87a7-7ceebcfb399b}, !- Inlet Branch Name 52
  {0bf5cba3-3bf8-4be6-83b6-4d6a007600d8}, !- Inlet Branch Name 53
  {13117d22-68f8-4d6e-b14c-aa2ab6434000}, !- Inlet Branch Name 54
  {0a8c72de-4f48-44d6-a709-1aa35f929ada}, !- Inlet Branch Name 55
  {7377cdf9-f4cf-4776-81df-d9174e80e26e}, !- Inlet Branch Name 56
  {5abc7819-63a7-40ed-ba9b-a4f05402b738}, !- Inlet Branch Name 57
  {be60cd7f-e686-4609-8760-021fb7d903cd}, !- Inlet Branch Name 58
  {e9ea7688-d869-44d5-8cf9-db5ac5dda60c}, !- Inlet Branch Name 59
  {a48c3ac5-332a-4661-9482-46a3d2580b10}, !- Inlet Branch Name 60
  {b80b1154-c23d-4051-993f-03b875dc37d7}, !- Inlet Branch Name 61
  {743e8bfd-504b-4802-92cb-309d41a6bb15}, !- Inlet Branch Name 62
  {5d7f3949-5815-4dca-a716-7d21ce23ed60}, !- Inlet Branch Name 63
  {8ca43db9-18d6-46e5-8323-64a181cb697a}, !- Inlet Branch Name 64
  {7af75f63-01fd-4202-bf15-d54eb4a27e3e}, !- Inlet Branch Name 65
  {d4f3ee52-01ad-48fd-851a-298031e9bc8b}, !- Inlet Branch Name 66
  {f3e9a9f1-ea5c-4f28-aa8e-8d691f905bbd}, !- Inlet Branch Name 67
  {97116a4e-ced1-4e22-9d18-2e6dda2c38f5}, !- Inlet Branch Name 68
  {51961d10-ba9c-4abe-b7b6-c5279f28cf14}, !- Inlet Branch Name 69
  {ad1de453-f26b-4648-ae39-c4b01ab15dd3}, !- Inlet Branch Name 70
  {f9ccae6d-c67f-4ba0-9f88-a400dff8365a}; !- Inlet Branch Name 71

OS:Connector:Splitter,
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Handle
  Connector Splitter 4,                   !- Name
  {c4c046e5-4f11-45a3-9967-6c28462799f1}, !- Inlet Branch Name
  {6c5efeeb-a47d-4516-8ed8-53450aff0f47}, !- Outlet Branch Name 1
  {1de891d0-54d4-44ad-a18b-ada6aea4d3a0}, !- Outlet Branch Name 2
  {abda125c-4e51-4477-a8d8-e22addb29a2e}, !- Outlet Branch Name 3
  {0e948467-365a-4048-a864-6b5f45d30793}, !- Outlet Branch Name 4
  {6c3bd76f-d7ae-4b1a-b8a2-b22ad4ea9bc6}, !- Outlet Branch Name 5
  {2f0d600e-d1c3-4338-918d-9f001b4a4947}, !- Outlet Branch Name 6
  {d4d64709-1c2d-492a-af31-ab2efc55821b}, !- Outlet Branch Name 7
  {22fc9a2f-a3b1-43f3-b33f-aa64e7ea5ac2}, !- Outlet Branch Name 8
  {a0321dea-0b7f-4e28-9eba-a47a3fa14591}, !- Outlet Branch Name 9
  {687b9a2b-2e7b-42ae-9362-38d65c0a1645}, !- Outlet Branch Name 10
  {eb17518d-ecb2-4442-9339-2719b27f2417}, !- Outlet Branch Name 11
  {754991e0-90b8-4c99-8931-6351266200a2}, !- Outlet Branch Name 12
  {31384043-dac5-49ff-ae91-0444c0e9ec61}, !- Outlet Branch Name 13
  {5e3416f6-ab3c-4e67-b67f-ad8fc3eaac4f}, !- Outlet Branch Name 14
  {aa538f09-f2a3-4047-83b8-12f38d91dbf9}, !- Outlet Branch Name 15
  {c4777ba6-2f65-4e70-8724-4aef2d83d505}, !- Outlet Branch Name 16
  {28dac06f-e3a2-49b5-9f70-9c866b4c182a}, !- Outlet Branch Name 17
  {db0ae7d5-d983-4daa-98e9-29699c8b9085}, !- Outlet Branch Name 18
  {f017cce8-0065-4b58-aa41-761f19dc649c}, !- Outlet Branch Name 19
  {3fd1a465-195d-424b-9f6c-749df04e7541}, !- Outlet Branch Name 20
  {8f71d20e-d617-4a80-a304-e31dbf68a831}, !- Outlet Branch Name 21
  {098c11f2-92d5-4cb1-ae07-4e3e9eb8a5ad}, !- Outlet Branch Name 22
  {9064d1e3-61b4-41f3-9b14-1caf85762c67}, !- Outlet Branch Name 23
  {8616619f-570b-48a3-abab-e690ad345886}, !- Outlet Branch Name 24
  {9af86c94-24ec-41ed-ad8c-b33c5c314ef9}, !- Outlet Branch Name 25
  {c9c64274-36a4-4aaf-9399-f6d6dc383cfb}, !- Outlet Branch Name 26
  {5f025313-1da0-4c9c-8b53-3b0b136475d6}, !- Outlet Branch Name 27
  {063ce384-dc1a-438c-ac6b-dd8d87e5cd55}, !- Outlet Branch Name 28
  {3610e877-8aac-411b-91e4-2000aaf799a9}, !- Outlet Branch Name 29
  {866ec0af-fb0b-40ed-b44f-0b86e2660598}, !- Outlet Branch Name 30
  {6c4149a2-0245-4e89-81fd-cb1bfc57ba94}, !- Outlet Branch Name 31
  {5df819b8-4ff4-4aea-bff7-6a7fbceccc0d}, !- Outlet Branch Name 32
  {874b96b4-00ed-4a96-add5-bcd20f459026}, !- Outlet Branch Name 33
  {1e68ae70-a9c5-4815-8565-1e7e0b8f7688}, !- Outlet Branch Name 34
  {a549c339-6c74-4c53-b214-b8d6607ba85f}, !- Outlet Branch Name 35
  {b618c31c-2b6b-426d-be5e-b0db151076d0}, !- Outlet Branch Name 36
  {920bd02e-ad1e-49dd-ba7d-841904d66c31}, !- Outlet Branch Name 37
  {3c92b113-f42e-4aa9-92a3-f389217af297}, !- Outlet Branch Name 38
  {fcc1bcd3-7b0d-4251-b8e0-8a1ce015524d}, !- Outlet Branch Name 39
  {43c8bc34-6b36-493d-a038-d7f5d8055458}, !- Outlet Branch Name 40
  {f59d85da-5394-49cc-983e-eb40cb8d415f}, !- Outlet Branch Name 41
  {5e5d64f2-6c75-4d6a-a7f9-4bfd75256872}, !- Outlet Branch Name 42
  {c5f08cea-4f21-46eb-a8fa-11980fffd58b}, !- Outlet Branch Name 43
  {b5036d1c-1513-44d9-9228-1d6162f5843b}, !- Outlet Branch Name 44
  {6e571c87-daaa-4b34-a2f6-afc763ce1b60}, !- Outlet Branch Name 45
  {800b42bf-e920-4208-b294-fe660f23c924}, !- Outlet Branch Name 46
  {1f8187a1-56f4-4477-bff6-aff7c89b5dd6}, !- Outlet Branch Name 47
  {f7ab27b8-5828-4fdb-8a56-75b488cdc24e}, !- Outlet Branch Name 48
  {fd08e5d0-0e53-47ef-9dcf-3282daba03e5}, !- Outlet Branch Name 49
  {b192d952-6d43-4476-9f70-99bf1e8769c9}, !- Outlet Branch Name 50
  {1dbdc55d-d672-481c-aedc-11ec850624f8}, !- Outlet Branch Name 51
  {fc02b552-f967-445c-b776-294374b44905}, !- Outlet Branch Name 52
  {0763ca6f-a5fe-48bc-b59e-e70d0cb6295c}, !- Outlet Branch Name 53
  {c4ae149c-1a39-49cd-894f-3cf025770c09}, !- Outlet Branch Name 54
  {249129b3-84fb-4054-b25e-e249094163a5}, !- Outlet Branch Name 55
  {10f5c0d6-74b2-40cc-b4f2-01b3b2129937}, !- Outlet Branch Name 56
  {1c45e46e-b0a5-401d-9913-8fed603af2ac}, !- Outlet Branch Name 57
  {a5722587-7a2d-4052-bb77-671435a5915c}, !- Outlet Branch Name 58
  {8b9567e6-27ed-47c9-bbc3-28090f2b1de9}, !- Outlet Branch Name 59
  {b61d6b19-9ecb-4a1a-bc1d-47789e6d4677}, !- Outlet Branch Name 60
  {fd2ef4b2-22da-4d43-bc0e-b2e7de5364a7}, !- Outlet Branch Name 61
  {7944c735-cfd3-4bd2-b92b-f5cdb4777254}, !- Outlet Branch Name 62
  {cceae96c-1d00-43b3-a5bb-0d39e3d8ae55}, !- Outlet Branch Name 63
  {7af6e0ef-4716-4a3b-96c4-cb0e1962c2e6}, !- Outlet Branch Name 64
  {0e005a25-e2ac-4d68-a16c-999ac0ebb8b9}, !- Outlet Branch Name 65
  {c2255227-46cb-4591-a0e3-7c69958231f3}, !- Outlet Branch Name 66
  {20e531b9-0b41-4804-a29c-c20130a8bfa0}, !- Outlet Branch Name 67
  {c3d22e5e-78d5-45b0-ae74-7743bb5219eb}, !- Outlet Branch Name 68
  {7d2fd29d-5ad9-4ab8-b713-5485cd007aa3}, !- Outlet Branch Name 69
  {1bd4ec6e-fd94-428c-8d37-db04429ada31}, !- Outlet Branch Name 70
  {1168ab55-0c58-4b91-afe6-fd7fc3200d8a}; !- Outlet Branch Name 71

OS:Connection,
  {a0a4c152-0578-4833-a157-dbd13e52214f}, !- Handle
  {261bdb0b-1869-482f-b9b5-80c81a2c3960}, !- Name
  {813984c9-59c0-4531-965a-59174eea445e}, !- Source Object
  16,                                     !- Outlet Port
  {a6e55bcb-8a24-483a-9417-8e4b2fd646f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5efeeb-a47d-4516-8ed8-53450aff0f47}, !- Handle
  {a76bac01-9eaf-431c-bd83-f215d3804062}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  3,                                      !- Outlet Port
  {4cf3b6b7-7a46-42b1-9399-008c44af087e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a229b63-97f5-47aa-82a4-9bb147ee83c3}, !- Handle
  {f2373a8b-3684-496b-91e7-366f40cf8304}, !- Name
  {e3f48449-2a37-41b3-a48a-de06bdcaf696}, !- Source Object
  3,                                      !- Outlet Port
  {813984c9-59c0-4531-965a-59174eea445e}, !- Target Object
  17;                                     !- Inlet Port

OS:Pump:VariableSpeed,
  {e414fa1a-9631-43a1-85d5-86a7b5ad1010}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {42cce730-76f5-4660-a19c-75a4214f7ae2}, !- Inlet Node Name
  {e139d5df-092d-4657-a4e5-2805b5703928}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508,                                 !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0216,                                 !- Coefficient 2 of the Part Load Performance Curve
  -0.0325,                                !- Coefficient 3 of the Part Load Performance Curve
  1.0095,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Pipe:Adiabatic,
  {7bb48500-7d1b-49a2-ab67-ca6c74c11f50}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {83e68c86-7c7a-4158-80df-33ef095f4e8b}, !- Inlet Node Name
  {39cc15d7-3943-4528-bd6c-287016adb0c8}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8ed9fa5f-0b09-4455-96e4-603cf3a84ef1}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {c56ebcfc-86f1-467f-ac18-cc044c4d1fd3}, !- Inlet Node Name
  {8102ec7d-3fc0-4151-9620-a231d3d017f5}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {4cdfe1d9-bfe6-4d4b-9091-a6e89689e350}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {43e86b05-f2bd-40a8-8d19-5589c62f98fb}, !- Inlet Node Name
  {27a6649d-d0ae-4362-bb1f-51f401289e30}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {b747ee6d-e6d2-41db-ba4b-23f41634c655}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {f9abd212-558b-4af8-95ef-873f5590a441}, !- Inlet Node Name
  {e35a80d5-6ce8-4347-af4f-f3ec898a6e17}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {cf50ccb0-81d2-4eb6-b1d3-674bccb5ae72}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {0706cd24-95e7-43cd-9cb6-5cc65908336a}, !- Inlet Node Name
  {e7af2fd6-7f35-449f-9a3c-cab968537d31}; !- Outlet Node Name

OS:SetpointManager:Scheduled,
  {e4556341-15af-40c9-b4c5-db55fb21036f}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {9c4b265c-87c6-47a9-9008-2ed6cc18868a}, !- Schedule Name
  {14efdadf-1c54-4cb9-ba51-10084df0f786}; !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {d403b5c5-3e08-4a4b-82cb-da20e906171a}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {fedbf578-5252-40cc-9479-dcaa8491154d}, !- Schedule Name
  ;                                       !- Setpoint Node or NodeList Name

OS:SetpointManager:Scheduled,
  {8d6aba68-a50f-4aec-9e79-084f5edb3745}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {8d594263-6f4d-4438-8146-0897d374fd40}, !- Schedule Name
  ;                                       !- Setpoint Node or NodeList Name

OS:Node,
  {4d10aac1-3d88-4698-942a-50d39c2f4a8a}, !- Handle
  Node 63,                                !- Name
  {39cc15d7-3943-4528-bd6c-287016adb0c8}, !- Inlet Port
  {aa77b67c-c2d7-406f-b529-52ef7d44f37c}; !- Outlet Port

OS:Connection,
  {83e68c86-7c7a-4158-80df-33ef095f4e8b}, !- Handle
  {3644469c-b010-4edb-8f41-7e68c76ff3b3}, !- Name
  {eed190ed-718d-4db5-a8b8-1dda255e31c3}, !- Source Object
  3,                                      !- Outlet Port
  {7bb48500-7d1b-49a2-ab67-ca6c74c11f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39cc15d7-3943-4528-bd6c-287016adb0c8}, !- Handle
  {97e4160a-ac21-4abf-91a8-b4e087eacfcc}, !- Name
  {7bb48500-7d1b-49a2-ab67-ca6c74c11f50}, !- Source Object
  3,                                      !- Outlet Port
  {4d10aac1-3d88-4698-942a-50d39c2f4a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa77b67c-c2d7-406f-b529-52ef7d44f37c}, !- Handle
  {48d869d1-482c-44ee-97b9-07ff1e362fe9}, !- Name
  {4d10aac1-3d88-4698-942a-50d39c2f4a8a}, !- Source Object
  3,                                      !- Outlet Port
  {17a213c9-3886-4210-aa79-62da4cef1f68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f7c4393b-f9f4-4ddd-a254-c75a5e749512}, !- Handle
  Node 64,                                !- Name
  {e139d5df-092d-4657-a4e5-2805b5703928}, !- Inlet Port
  {2af8ee97-48dc-494b-8564-1cdea81071de}; !- Outlet Port

OS:Connection,
  {42cce730-76f5-4660-a19c-75a4214f7ae2}, !- Handle
  {99bd1a5f-10b1-4e15-95cc-e11c202c0055}, !- Name
  {2837221d-b731-4d6f-99b0-ed5e9725eb34}, !- Source Object
  3,                                      !- Outlet Port
  {e414fa1a-9631-43a1-85d5-86a7b5ad1010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e139d5df-092d-4657-a4e5-2805b5703928}, !- Handle
  {a75162a5-b4b9-4125-a5a6-f090fd49a5d6}, !- Name
  {e414fa1a-9631-43a1-85d5-86a7b5ad1010}, !- Source Object
  3,                                      !- Outlet Port
  {f7c4393b-f9f4-4ddd-a254-c75a5e749512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af8ee97-48dc-494b-8564-1cdea81071de}, !- Handle
  {9449637c-13d8-4ae3-8813-88de824b7b3d}, !- Name
  {f7c4393b-f9f4-4ddd-a254-c75a5e749512}, !- Source Object
  3,                                      !- Outlet Port
  {af77835f-8b33-48d1-be11-39bec58d9e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92f3fd67-9ca8-4441-922e-d1ae6f17f032}, !- Handle
  Node 65,                                !- Name
  {c58a6fe0-e1bf-421a-ad4a-5aeff77e2642}, !- Inlet Port
  {c56ebcfc-86f1-467f-ac18-cc044c4d1fd3}; !- Outlet Port

OS:Connection,
  {c58a6fe0-e1bf-421a-ad4a-5aeff77e2642}, !- Handle
  {24541a4f-90fd-4c42-aa60-958e7f3e285e}, !- Name
  {17a213c9-3886-4210-aa79-62da4cef1f68}, !- Source Object
  2,                                      !- Outlet Port
  {92f3fd67-9ca8-4441-922e-d1ae6f17f032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c56ebcfc-86f1-467f-ac18-cc044c4d1fd3}, !- Handle
  {a76a5ceb-6efa-4343-ab12-dbac7b6ad801}, !- Name
  {92f3fd67-9ca8-4441-922e-d1ae6f17f032}, !- Source Object
  3,                                      !- Outlet Port
  {8ed9fa5f-0b09-4455-96e4-603cf3a84ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8102ec7d-3fc0-4151-9620-a231d3d017f5}, !- Handle
  {fc50023e-55ce-43d7-8dcb-a4abc03026de}, !- Name
  {8ed9fa5f-0b09-4455-96e4-603cf3a84ef1}, !- Source Object
  3,                                      !- Outlet Port
  {14efdadf-1c54-4cb9-ba51-10084df0f786}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5aa78122-3ece-48fd-abea-9ed16feca261}, !- Handle
  Node 66,                                !- Name
  {27a6649d-d0ae-4362-bb1f-51f401289e30}, !- Inlet Port
  {18bdcea3-1fa1-4367-bedd-9498bf7ed62f}; !- Outlet Port

OS:Connection,
  {43e86b05-f2bd-40a8-8d19-5589c62f98fb}, !- Handle
  {6a22f2dc-1c00-42c6-8309-618f60649fcf}, !- Name
  {4cf3b6b7-7a46-42b1-9399-008c44af087e}, !- Source Object
  3,                                      !- Outlet Port
  {4cdfe1d9-bfe6-4d4b-9091-a6e89689e350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a6649d-d0ae-4362-bb1f-51f401289e30}, !- Handle
  {6e5e8629-3830-4ec8-9e21-2bfdb19e08fa}, !- Name
  {4cdfe1d9-bfe6-4d4b-9091-a6e89689e350}, !- Source Object
  3,                                      !- Outlet Port
  {5aa78122-3ece-48fd-abea-9ed16feca261}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18bdcea3-1fa1-4367-bedd-9498bf7ed62f}, !- Handle
  {10a3fa6a-d981-4ff6-b092-96170df96e01}, !- Name
  {5aa78122-3ece-48fd-abea-9ed16feca261}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {131c2c03-6fc5-4c08-a7a2-82cab340038e}, !- Handle
  Node 67,                                !- Name
  {e35a80d5-6ce8-4347-af4f-f3ec898a6e17}, !- Inlet Port
  {c4c046e5-4f11-45a3-9967-6c28462799f1}; !- Outlet Port

OS:Connection,
  {f9abd212-558b-4af8-95ef-873f5590a441}, !- Handle
  {3624a22d-f2cc-4759-86bd-f3b10eb2aedb}, !- Name
  {a6e55bcb-8a24-483a-9417-8e4b2fd646f7}, !- Source Object
  3,                                      !- Outlet Port
  {b747ee6d-e6d2-41db-ba4b-23f41634c655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35a80d5-6ce8-4347-af4f-f3ec898a6e17}, !- Handle
  {fb97060e-b2c1-40a1-84c3-b8dcc53af471}, !- Name
  {b747ee6d-e6d2-41db-ba4b-23f41634c655}, !- Source Object
  3,                                      !- Outlet Port
  {131c2c03-6fc5-4c08-a7a2-82cab340038e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4c046e5-4f11-45a3-9967-6c28462799f1}, !- Handle
  {57479222-c5e9-46b0-b381-d6bd5a6d2927}, !- Name
  {131c2c03-6fc5-4c08-a7a2-82cab340038e}, !- Source Object
  3,                                      !- Outlet Port
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dddf2fe3-d5ba-4cd0-890b-76ef58981ff6}, !- Handle
  Node 68,                                !- Name
  {05b6040d-e27d-469d-a335-8f98c3dacbea}, !- Inlet Port
  {0706cd24-95e7-43cd-9cb6-5cc65908336a}; !- Outlet Port

OS:Connection,
  {05b6040d-e27d-469d-a335-8f98c3dacbea}, !- Handle
  {ac8cd624-189a-4eaa-9d60-43b386af4ab9}, !- Name
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Source Object
  2,                                      !- Outlet Port
  {dddf2fe3-d5ba-4cd0-890b-76ef58981ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0706cd24-95e7-43cd-9cb6-5cc65908336a}, !- Handle
  {05a0ef9f-c0ad-4431-bf48-1c591b9588ef}, !- Name
  {dddf2fe3-d5ba-4cd0-890b-76ef58981ff6}, !- Source Object
  3,                                      !- Outlet Port
  {cf50ccb0-81d2-4eb6-b1d3-674bccb5ae72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7af2fd6-7f35-449f-9a3c-cab968537d31}, !- Handle
  {31592324-c906-4012-8f1d-af1ced0c3426}, !- Name
  {cf50ccb0-81d2-4eb6-b1d3-674bccb5ae72}, !- Source Object
  3,                                      !- Outlet Port
  {e3f48449-2a37-41b3-a48a-de06bdcaf696}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {13cd2e2e-b22e-4ded-9972-c99c7fe6576c}, !- Handle
  Ground Source Heat Exchanger,           !- Name
  {227d1b19-35b7-4443-8ad6-14c309e518ec}, !- Inlet Node
  {0b517d7f-7ca1-4cdb-9878-c29f58c7ad5e}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {1035aa4d-628a-4ee1-9d02-bfa12e6e1b57}; !- Source Temperature Schedule Name {C}

OS:Schedule:Constant,
  {1035aa4d-628a-4ee1-9d02-bfa12e6e1b57}, !- Handle
  Ground HX Schedule,                     !- Name
  {a1b286a2-734b-4de1-aca9-74651817c459}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:Node,
  {f0f8213d-fc88-4e7c-a25a-f46724ddd00a}, !- Handle
  Node 69,                                !- Name
  {b7718534-ee0e-4385-9fb7-bfeae132705a}, !- Inlet Port
  {227d1b19-35b7-4443-8ad6-14c309e518ec}; !- Outlet Port

OS:Connection,
  {b7718534-ee0e-4385-9fb7-bfeae132705a}, !- Handle
  {5f116628-dd82-4646-8860-b7bb0903223e}, !- Name
  {af77835f-8b33-48d1-be11-39bec58d9e35}, !- Source Object
  4,                                      !- Outlet Port
  {f0f8213d-fc88-4e7c-a25a-f46724ddd00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fc00cc5-d93a-449c-b34d-1b4c161cd0de}, !- Handle
  Node 70,                                !- Name
  {0b517d7f-7ca1-4cdb-9878-c29f58c7ad5e}, !- Inlet Port
  {2c1ae858-1a68-4d91-a6a1-9eec57d11b68}; !- Outlet Port

OS:Connection,
  {227d1b19-35b7-4443-8ad6-14c309e518ec}, !- Handle
  {d8d4b394-2e9c-4dc3-8b3b-170c9442f49e}, !- Name
  {f0f8213d-fc88-4e7c-a25a-f46724ddd00a}, !- Source Object
  3,                                      !- Outlet Port
  {13cd2e2e-b22e-4ded-9972-c99c7fe6576c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b517d7f-7ca1-4cdb-9878-c29f58c7ad5e}, !- Handle
  {1217e832-f34a-4b68-acd7-31b5f6f41467}, !- Name
  {13cd2e2e-b22e-4ded-9972-c99c7fe6576c}, !- Source Object
  3,                                      !- Outlet Port
  {4fc00cc5-d93a-449c-b34d-1b4c161cd0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c1ae858-1a68-4d91-a6a1-9eec57d11b68}, !- Handle
  {d819e982-e4af-4f83-a948-b721cc87d7bb}, !- Name
  {4fc00cc5-d93a-449c-b34d-1b4c161cd0de}, !- Source Object
  3,                                      !- Outlet Port
  {17a213c9-3886-4210-aa79-62da4cef1f68}, !- Target Object
  4;                                      !- Inlet Port

OS:SetpointManager:Scheduled,
  {17203e29-c52a-41b4-af29-1146167652c1}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {9c4b265c-87c6-47a9-9008-2ed6cc18868a}, !- Schedule Name
  {4fc00cc5-d93a-449c-b34d-1b4c161cd0de}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {4a8b4008-4a26-49e4-bc14-5b6c461e2998}, !- Handle
  AEDG Air Loop HVAC Building Story 1,    !- Name
  ,                                       !- Controller List Name
  {05e982f8-6646-4c07-9d27-190f1ab4f99f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6947e799-2dcb-42e9-b0c3-59d3aa6ba305}, !- Supply Side Inlet Node Name
  {f0b4e8ae-a44e-42a2-b8f0-c1a43da439d3}, !- Demand Side Outlet Node Name
  {6792383d-e6ac-4a72-8007-bc9bc9d5ece8}, !- Demand Side Inlet Node A
  {ffc7432f-cacd-4e61-8d15-61e31712a750}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b940f9ff-0204-49ea-83fa-1de094266087}, !- Handle
  Node 71,                                !- Name
  {6947e799-2dcb-42e9-b0c3-59d3aa6ba305}, !- Inlet Port
  {8543512b-1ed3-47ab-8d2d-f18792a36084}; !- Outlet Port

OS:Node,
  {6f320c69-2d8e-425a-bdfe-8915dfa5faaa}, !- Handle
  Node 72,                                !- Name
  {41463bed-dbcc-48e0-8662-d5029d33bed6}, !- Inlet Port
  {ffc7432f-cacd-4e61-8d15-61e31712a750}; !- Outlet Port

OS:Connection,
  {6947e799-2dcb-42e9-b0c3-59d3aa6ba305}, !- Handle
  {cb44177a-5cf7-4935-8576-d77d891a9cdd}, !- Name
  {4a8b4008-4a26-49e4-bc14-5b6c461e2998}, !- Source Object
  8,                                      !- Outlet Port
  {b940f9ff-0204-49ea-83fa-1de094266087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffc7432f-cacd-4e61-8d15-61e31712a750}, !- Handle
  {0384a7ed-0233-4b01-98c1-14fbfacd5720}, !- Name
  {6f320c69-2d8e-425a-bdfe-8915dfa5faaa}, !- Source Object
  3,                                      !- Outlet Port
  {4a8b4008-4a26-49e4-bc14-5b6c461e2998}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6a05124a-a718-4be3-845c-2583b65a9a60}, !- Handle
  Node 73,                                !- Name
  {6792383d-e6ac-4a72-8007-bc9bc9d5ece8}, !- Inlet Port
  {ffe8ba9f-b286-426c-b537-8baf53435793}; !- Outlet Port

OS:Node,
  {52edc91e-72eb-419a-a777-c79f84257f04}, !- Handle
  Node 74,                                !- Name
  {0ca17d4d-5dfb-4623-adf2-dff62f83603d}, !- Inlet Port
  {f0b4e8ae-a44e-42a2-b8f0-c1a43da439d3}; !- Outlet Port

OS:Node,
  {d3714c17-9d03-44eb-8d67-cd0ef3264682}, !- Handle
  Node 75,                                !- Name
  {76a931cc-58f5-4efd-9c3f-be0e647664ce}, !- Inlet Port
  {1c3b49f0-0d6a-40d2-8dd3-5aa86aa355e7}; !- Outlet Port

OS:Connection,
  {6792383d-e6ac-4a72-8007-bc9bc9d5ece8}, !- Handle
  {f7f0263a-c1df-42f0-83e0-eb796c3c79cc}, !- Name
  {4a8b4008-4a26-49e4-bc14-5b6c461e2998}, !- Source Object
  10,                                     !- Outlet Port
  {6a05124a-a718-4be3-845c-2583b65a9a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0b4e8ae-a44e-42a2-b8f0-c1a43da439d3}, !- Handle
  {2e75d40d-46e0-4b37-9f2b-38be4dfbc534}, !- Name
  {52edc91e-72eb-419a-a777-c79f84257f04}, !- Source Object
  3,                                      !- Outlet Port
  {4a8b4008-4a26-49e4-bc14-5b6c461e2998}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ffe8ba9f-b286-426c-b537-8baf53435793}, !- Inlet Node Name
  {5914caa6-9205-4471-a34a-d18d3e60d250}, !- Outlet Node Name 1
  {904ffe2d-4470-4066-93ea-43ce40f6d577}, !- Outlet Node Name 2
  {f1fd7707-592d-424c-8dc8-73a04f397bc0}, !- Outlet Node Name 3
  {9588017e-c6c2-46b5-925e-6a54ee09b04b}, !- Outlet Node Name 4
  {3f2ccdf0-c82f-44e1-b7e0-6bfd72346640}, !- Outlet Node Name 5
  {e14a0447-d562-4f5f-9226-bc7ae139ae40}, !- Outlet Node Name 6
  {653252ce-0353-4f7a-84c4-b02dd9b26366}, !- Outlet Node Name 7
  {c31a1b54-9402-47d0-b64e-c0c2856e09c5}, !- Outlet Node Name 8
  {a6e0dca0-1dd7-4156-8d5e-9bd50fdc4eac}, !- Outlet Node Name 9
  {6b5a464c-5702-44e5-a142-8c4ef23f6156}, !- Outlet Node Name 10
  {7a241615-dea8-4da2-b7c4-cf6f62221906}, !- Outlet Node Name 11
  {0255433a-3611-4091-a1d5-8ccb56efce2e}, !- Outlet Node Name 12
  {d9c9d33e-e65b-4003-97c5-ac4cc805bda1}, !- Outlet Node Name 13
  {447fcc6d-c029-481d-befa-f36c9f4dfb21}, !- Outlet Node Name 14
  {53d36b17-ab41-4168-91ee-e8e91ae996f3}, !- Outlet Node Name 15
  {b84d7512-efe4-456f-8733-47a7a1407fbe}, !- Outlet Node Name 16
  {9e8dbef7-5481-46f3-a18f-2168ad593cfa}; !- Outlet Node Name 17

OS:AirLoopHVAC:ZoneMixer,
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0ca17d4d-5dfb-4623-adf2-dff62f83603d}, !- Outlet Node Name
  {a80fb5c8-8362-4f53-af82-79352b0db5e5}, !- Inlet Node Name 1
  {68d48d12-79b6-4524-880b-0677e361aaca}, !- Inlet Node Name 2
  {fed75b66-9faa-44b4-80c0-e83d33e69e3c}, !- Inlet Node Name 3
  {eb2cf51e-0154-4072-a9be-85a090598e86}, !- Inlet Node Name 4
  {2e88c837-c39a-4dbc-bc1f-743340181870}, !- Inlet Node Name 5
  {189deb25-d88c-4a5c-81b0-df54d7a4fc7d}, !- Inlet Node Name 6
  {772b5b59-13cf-4c14-843c-0cdf2b06279f}, !- Inlet Node Name 7
  {034f5a44-4e71-4adf-8925-b7b5a65cd1bb}, !- Inlet Node Name 8
  {2dd9a390-e435-4b38-8ca8-4ceed1034c95}, !- Inlet Node Name 9
  {ff61a1b6-3fb7-46f2-89a8-45b4c13f11cb}, !- Inlet Node Name 10
  {96a14795-93bd-456b-90ed-1926e678b2e1}, !- Inlet Node Name 11
  {8466aef2-faea-44fd-acc7-1d599370992b}, !- Inlet Node Name 12
  {222e06d1-beaa-4208-bb1b-3ca4cc81d81d}, !- Inlet Node Name 13
  {9068a83a-8df2-4fdd-83b6-ad0533550ca2}, !- Inlet Node Name 14
  {96d1eb0d-0e61-4b4e-a22a-3f085bbafb31}, !- Inlet Node Name 15
  {50af99c2-636b-4920-9567-0b77f262cb95}, !- Inlet Node Name 16
  {5f799c55-fdd1-4ac1-ba5f-1e039c177685}; !- Inlet Node Name 17

OS:Connection,
  {ffe8ba9f-b286-426c-b537-8baf53435793}, !- Handle
  {5b89612e-e354-4be1-8988-a0583f0d9c29}, !- Name
  {6a05124a-a718-4be3-845c-2583b65a9a60}, !- Source Object
  3,                                      !- Outlet Port
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ca17d4d-5dfb-4623-adf2-dff62f83603d}, !- Handle
  {60f46c17-a4ff-45e1-a13e-e0c622fecc09}, !- Name
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Source Object
  2,                                      !- Outlet Port
  {52edc91e-72eb-419a-a777-c79f84257f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5cbb1e5-7fba-4970-b1dc-16bf7bb41645}, !- Handle
  {4a8b4008-4a26-49e4-bc14-5b6c461e2998}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Handle
  Always On Discrete,                     !- Name
  {2b0dcd50-6e55-4e76-99bb-d38755bf5a62}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2b0dcd50-6e55-4e76-99bb-d38755bf5a62}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Fan:VariableVolume,
  {5508c3dd-f7e2-4a58-8166-c477225493f7}, !- Handle
  Fan Variable Volume 1,                  !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {7c9a2f16-e426-4390-9688-1f683456304f}, !- Air Inlet Node Name
  {41463bed-dbcc-48e0-8662-d5029d33bed6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirLoopHVAC:UnitarySystem,
  {9138a85a-52ef-4543-a09b-f2e69c44ee69}, !- Handle
