  Air Loop HVAC Unitary System 1,         !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {a5ae4213-153d-42f4-843a-da3fda30a26c}, !- Air Inlet Node Name
  {1d1959b5-3685-4db4-b20c-cae4c7bd9f1b}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  {9eea88b3-90c7-430f-ac06-2668c5ada52d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {9eea88b3-90c7-430f-ac06-2668c5ada52d}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 1, !- Name
  {0c2cdd6f-5e76-4077-9e2e-87ce6bec7b3b}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {c6ca6357-9821-45c6-b8ec-14a32203b9e3}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {731ef1e3-e33a-4722-aeb4-d7255ec46209}, !- Energy Part Load Fraction Curve Name
  {690d6a1d-a71f-419a-be50-4ee7ab977459}; !- Speed Data List

OS:Curve:Quadratic,
  {731ef1e3-e33a-4722-aeb4-d7255ec46209}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {690d6a1d-a71f-419a-be50-4ee7ab977459}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 1 Speed Data List, !- Name
  {00eb0a6b-5bac-4a5d-ad0f-0a149a7d0a88}, !- Model Object 1
  {b1c21674-38ad-4665-96b7-679ddd7aae52}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {00eb0a6b-5bac-4a5d-ad0f-0a149a7d0a88}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 1, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {dec6745b-3fe7-42fb-ba28-a0d13b82aed6}, !- Heating Capacity Function of Temperature Curve Name
  {90959950-f0bb-4daf-a321-711d9fa7bc60}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {ca04e9c5-3900-4f4f-a691-fce40a9919ba}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {ef03825e-0653-42a6-b46c-bbcc5bb03515}, !- Energy Input Ratio Function of Temperature Curve Name
  {9c288d08-a1a9-4fc5-ad2a-5feaab4fe46b}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {18af38c9-3977-4c70-9a65-2ee78e9e8459}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {8362cfa2-c744-4cc4-9baa-4c9575bbe22c}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {dec6745b-3fe7-42fb-ba28-a0d13b82aed6}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {90959950-f0bb-4daf-a321-711d9fa7bc60}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ca04e9c5-3900-4f4f-a691-fce40a9919ba}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef03825e-0653-42a6-b46c-bbcc5bb03515}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9c288d08-a1a9-4fc5-ad2a-5feaab4fe46b}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {18af38c9-3977-4c70-9a65-2ee78e9e8459}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8362cfa2-c744-4cc4-9baa-4c9575bbe22c}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {b1c21674-38ad-4665-96b7-679ddd7aae52}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 2, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {1a16cfab-6976-4b16-b227-72106eb6f2b5}, !- Heating Capacity Function of Temperature Curve Name
  {aeba4ceb-5fdd-4310-9058-175b5ca56298}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {e4a2ce84-d66a-4216-a199-42f657f4e754}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {fb891519-d9d8-4fee-9bba-6b971ee8b0ea}, !- Energy Input Ratio Function of Temperature Curve Name
  {d7169626-69e8-463e-a4d6-c132d82a7e05}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {a5754907-42f1-4add-9d04-7a2926f7153c}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {1fbcce74-ef54-43f9-bf92-f4bfd0e8e0f0}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {1a16cfab-6976-4b16-b227-72106eb6f2b5}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aeba4ceb-5fdd-4310-9058-175b5ca56298}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e4a2ce84-d66a-4216-a199-42f657f4e754}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb891519-d9d8-4fee-9bba-6b971ee8b0ea}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7169626-69e8-463e-a4d6-c132d82a7e05}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a5754907-42f1-4add-9d04-7a2926f7153c}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1fbcce74-ef54-43f9-bf92-f4bfd0e8e0f0}, !- Handle
  Curve Biquadratic 6,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {64243a1b-8336-4efa-b50d-5d7e2c0dbc54}, !- Handle
  Node 76,                                !- Name
  {1de891d0-54d4-44ad-a18b-ada6aea4d3a0}, !- Inlet Port
  {0c2cdd6f-5e76-4077-9e2e-87ce6bec7b3b}; !- Outlet Port

OS:Connection,
  {1de891d0-54d4-44ad-a18b-ada6aea4d3a0}, !- Handle
  {477df83e-143f-4022-b23f-311a45fa11df}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  4,                                      !- Outlet Port
  {64243a1b-8336-4efa-b50d-5d7e2c0dbc54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3ac1d22f-dab1-466f-a599-afdda505b0db}, !- Handle
  Node 77,                                !- Name
  {c6ca6357-9821-45c6-b8ec-14a32203b9e3}, !- Inlet Port
  {90a62cf5-6d09-42c3-aa8e-0e2f196a41c5}; !- Outlet Port

OS:Connection,
  {0c2cdd6f-5e76-4077-9e2e-87ce6bec7b3b}, !- Handle
  {784c54a3-0d6f-4369-a5ba-52a580c32f94}, !- Name
  {64243a1b-8336-4efa-b50d-5d7e2c0dbc54}, !- Source Object
  3,                                      !- Outlet Port
  {9eea88b3-90c7-430f-ac06-2668c5ada52d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ca6357-9821-45c6-b8ec-14a32203b9e3}, !- Handle
  {f7579bf8-0925-492c-b862-a53ee7573032}, !- Name
  {9eea88b3-90c7-430f-ac06-2668c5ada52d}, !- Source Object
  3,                                      !- Outlet Port
  {3ac1d22f-dab1-466f-a599-afdda505b0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90a62cf5-6d09-42c3-aa8e-0e2f196a41c5}, !- Handle
  {852703d4-df51-4c75-b1a1-f2e33f1946d9}, !- Name
  {3ac1d22f-dab1-466f-a599-afdda505b0db}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  4;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {1d0850eb-7f44-410a-aa5b-29ec847ad197}, !- Handle
  Air Loop HVAC Unitary System 2,         !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {a19b9c31-5de5-4973-8879-367e695df6e6}, !- Air Inlet Node Name
  {bb5e8f14-4117-4a7e-9731-9a0b7db38ed6}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9a234c79-19af-4ab1-81e2-5c4ec77a1cbf}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {9a234c79-19af-4ab1-81e2-5c4ec77a1cbf}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 1, !- Name
  {ed2755ca-b881-4221-9278-d4b88c25e092}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {0d518e80-2b52-400d-be18-debf6ca15647}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {4254bc30-628b-4e56-a7e2-ec01d3e64ec9}, !- Energy Part Load Fraction Curve Name
  {39f53e15-a522-4260-91ff-46a489cfc42c}; !- Speed Data List

OS:Curve:Quadratic,
  {4254bc30-628b-4e56-a7e2-ec01d3e64ec9}, !- Handle
  Curve Quadratic 10,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {39f53e15-a522-4260-91ff-46a489cfc42c}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 1 Speed Data List, !- Name
  {b4bb3a76-761c-41ab-80b0-a7e5811e3342}, !- Model Object 1
  {23d63b51-eab9-4493-a826-2f111ca9017e}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {b4bb3a76-761c-41ab-80b0-a7e5811e3342}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 1, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {412978f1-262a-40aa-9886-4ae98a2ba58d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b534ed2c-7b34-46e0-be16-30bd462d6f33}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {9420125e-f579-40b0-8a75-e4e56863929e}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {c87b5ca9-0fb1-43d2-b9c5-8f0a08fc8430}, !- Energy Input Ratio Function of Temperature Curve Name
  {4476e009-21b8-4652-a979-e9db513ec586}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {83a37cd8-70b2-438d-9153-d0c122696da0}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {0f37f13a-a70d-477c-b0e4-38e147719779}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {412978f1-262a-40aa-9886-4ae98a2ba58d}, !- Handle
  Curve Biquadratic 7,                    !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b534ed2c-7b34-46e0-be16-30bd462d6f33}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9420125e-f579-40b0-8a75-e4e56863929e}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c87b5ca9-0fb1-43d2-b9c5-8f0a08fc8430}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {4476e009-21b8-4652-a979-e9db513ec586}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {83a37cd8-70b2-438d-9153-d0c122696da0}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f37f13a-a70d-477c-b0e4-38e147719779}, !- Handle
  Curve Biquadratic 9,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {23d63b51-eab9-4493-a826-2f111ca9017e}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 2, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {06981f5a-75ed-40d4-b1d7-27f7ffb0169a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {930cf4df-37e4-4966-8561-2f0265054195}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {1443c66e-650f-48c0-b001-bfd45524bab5}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {175ce8d4-6441-4ddb-b124-f9bbadd114aa}, !- Energy Input Ratio Function of Temperature Curve Name
  {e04060cb-316b-478a-876d-916fa3456e01}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {7df619e2-004b-440b-b0cf-9997d9b8d7be}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c54837cc-5ab3-400f-a4a4-885f725e6570}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {06981f5a-75ed-40d4-b1d7-27f7ffb0169a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {930cf4df-37e4-4966-8561-2f0265054195}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1443c66e-650f-48c0-b001-bfd45524bab5}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {175ce8d4-6441-4ddb-b124-f9bbadd114aa}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {e04060cb-316b-478a-876d-916fa3456e01}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {7df619e2-004b-440b-b0cf-9997d9b8d7be}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c54837cc-5ab3-400f-a4a4-885f725e6570}, !- Handle
  Curve Biquadratic 12,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {ffae74e6-4756-411d-b596-0de971c6ea50}, !- Handle
  Node 78,                                !- Name
  {abda125c-4e51-4477-a8d8-e22addb29a2e}, !- Inlet Port
  {ed2755ca-b881-4221-9278-d4b88c25e092}; !- Outlet Port

OS:Connection,
  {abda125c-4e51-4477-a8d8-e22addb29a2e}, !- Handle
  {96acaf89-4949-461c-808c-1374345fbf34}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  5,                                      !- Outlet Port
  {ffae74e6-4756-411d-b596-0de971c6ea50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ffb5f8f-09e6-49f3-a6be-81b38957bfdd}, !- Handle
  Node 79,                                !- Name
  {0d518e80-2b52-400d-be18-debf6ca15647}, !- Inlet Port
  {76e70275-1893-4189-8910-190833532727}; !- Outlet Port

OS:Connection,
  {ed2755ca-b881-4221-9278-d4b88c25e092}, !- Handle
  {cb213976-4e18-4ee3-a28e-b81e9d455ec3}, !- Name
  {ffae74e6-4756-411d-b596-0de971c6ea50}, !- Source Object
  3,                                      !- Outlet Port
  {9a234c79-19af-4ab1-81e2-5c4ec77a1cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d518e80-2b52-400d-be18-debf6ca15647}, !- Handle
  {0108fcde-e273-4a14-9467-d81a536a8ee8}, !- Name
  {9a234c79-19af-4ab1-81e2-5c4ec77a1cbf}, !- Source Object
  3,                                      !- Outlet Port
  {6ffb5f8f-09e6-49f3-a6be-81b38957bfdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e70275-1893-4189-8910-190833532727}, !- Handle
  {1f2fffef-7cbe-4b38-a515-21a6d943a8d7}, !- Name
  {6ffb5f8f-09e6-49f3-a6be-81b38957bfdd}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cef59960-5b7c-4f77-b2b6-491267508a0d}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Minimum Fraction of Outdoor Air Schedule Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Maximum Fraction of Outdoor Air Schedule Name
  {2a9bffee-f2e1-4cb6-a788-7873583184c5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2a9bffee-f2e1-4cb6-a788-7873583184c5}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a464c54-9f64-471f-9d5a-339997485003}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {cef59960-5b7c-4f77-b2b6-491267508a0d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5f02c78c-6371-4496-a4f9-64b57b618fe8}, !- Mixed Air Node Name
  {16fe8f76-3694-4ebb-a3bf-cfaed9d1fa21}, !- Outdoor Air Stream Node Name
  {4430017f-335a-4f03-afa5-b43f64b1d7d0}, !- Relief Air Stream Node Name
  {8543512b-1ed3-47ab-8d2d-f18792a36084}; !- Return Air Stream Node Name

OS:Node,
  {7eb95344-13e7-42ba-a82d-d440435dd186}, !- Handle
  Node 80,                                !- Name
  ,                                       !- Inlet Port
  {449572d4-27d7-4b0b-8ab5-5aecd5e994cd}; !- Outlet Port

OS:Node,
  {6c17a3c2-bad6-4354-9523-5a804d596137}, !- Handle
  Node 81,                                !- Name
  {c0485a25-5029-4f43-b439-ea2b6878d7c3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {13868d2b-2087-4400-bc29-ee40ceb33251}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 1, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {449572d4-27d7-4b0b-8ab5-5aecd5e994cd}, !- Supply Air Inlet Node
  {9681c6c7-c11e-4a47-995d-2b17820a9ee5}, !- Supply Air Outlet Node
  {6d311659-2ba7-474a-8a75-3c24cc0eb0b2}, !- Exhaust Air Inlet Node
  {c0485a25-5029-4f43-b439-ea2b6878d7c3}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:Scheduled,
  {5a28a1ae-cae7-4511-83e7-69157cda9d6a}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {062ac8a0-0caa-475f-bdbc-782b7492b3e9}, !- Schedule Name
  {6f320c69-2d8e-425a-bdfe-8915dfa5faaa}; !- Setpoint Node or NodeList Name

OS:Connection,
  {41463bed-dbcc-48e0-8662-d5029d33bed6}, !- Handle
  {4e907179-f84c-4809-99cb-2a96ae637baf}, !- Name
  {5508c3dd-f7e2-4a58-8166-c477225493f7}, !- Source Object
  17,                                     !- Outlet Port
  {6f320c69-2d8e-425a-bdfe-8915dfa5faaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b98a596-4049-4384-bd7a-3ed018fdd536}, !- Handle
  Node 82,                                !- Name
  {1d1959b5-3685-4db4-b20c-cae4c7bd9f1b}, !- Inlet Port
  {7c9a2f16-e426-4390-9688-1f683456304f}; !- Outlet Port

OS:Connection,
  {1d1959b5-3685-4db4-b20c-cae4c7bd9f1b}, !- Handle
  {0c47f3b4-ddb1-4e87-b782-a5fb4663286f}, !- Name
  {9138a85a-52ef-4543-a09b-f2e69c44ee69}, !- Source Object
  7,                                      !- Outlet Port
  {9b98a596-4049-4384-bd7a-3ed018fdd536}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9a2f16-e426-4390-9688-1f683456304f}, !- Handle
  {8a8f2374-ef67-4ae7-94be-54c17618d7f7}, !- Name
  {9b98a596-4049-4384-bd7a-3ed018fdd536}, !- Source Object
  3,                                      !- Outlet Port
  {5508c3dd-f7e2-4a58-8166-c477225493f7}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {cbc10c80-b878-470f-9f00-13e0d0a98c4c}, !- Handle
  Node 83,                                !- Name
  {bb5e8f14-4117-4a7e-9731-9a0b7db38ed6}, !- Inlet Port
  {a5ae4213-153d-42f4-843a-da3fda30a26c}; !- Outlet Port

OS:Connection,
  {bb5e8f14-4117-4a7e-9731-9a0b7db38ed6}, !- Handle
  {8d519308-edf5-42ac-9448-ac17b758259a}, !- Name
  {1d0850eb-7f44-410a-aa5b-29ec847ad197}, !- Source Object
  7,                                      !- Outlet Port
  {cbc10c80-b878-470f-9f00-13e0d0a98c4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ae4213-153d-42f4-843a-da3fda30a26c}, !- Handle
  {8e39d870-d349-4f49-b3a7-6f43a2dbcffd}, !- Name
  {cbc10c80-b878-470f-9f00-13e0d0a98c4c}, !- Source Object
  3,                                      !- Outlet Port
  {9138a85a-52ef-4543-a09b-f2e69c44ee69}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {464e27a4-4dc8-40b1-ad2a-662fcb47d4b4}, !- Handle
  Node 84,                                !- Name
  {5f02c78c-6371-4496-a4f9-64b57b618fe8}, !- Inlet Port
  {a19b9c31-5de5-4973-8879-367e695df6e6}; !- Outlet Port

OS:Connection,
  {8543512b-1ed3-47ab-8d2d-f18792a36084}, !- Handle
  {13c625cf-aa40-4e56-9eec-d19a51548960}, !- Name
  {b940f9ff-0204-49ea-83fa-1de094266087}, !- Source Object
  3,                                      !- Outlet Port
  {6a464c54-9f64-471f-9d5a-339997485003}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5f02c78c-6371-4496-a4f9-64b57b618fe8}, !- Handle
  {06d87886-8ab8-4ce7-878f-6196a82d0973}, !- Name
  {6a464c54-9f64-471f-9d5a-339997485003}, !- Source Object
  5,                                      !- Outlet Port
  {464e27a4-4dc8-40b1-ad2a-662fcb47d4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19b9c31-5de5-4973-8879-367e695df6e6}, !- Handle
  {446fe6ba-fb94-45be-a07d-08d200387a05}, !- Name
  {464e27a4-4dc8-40b1-ad2a-662fcb47d4b4}, !- Source Object
  3,                                      !- Outlet Port
  {1d0850eb-7f44-410a-aa5b-29ec847ad197}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff6b0c28-cc53-4031-a2f3-d87f33092ac8}, !- Handle
  Node 86,                                !- Name
  {9681c6c7-c11e-4a47-995d-2b17820a9ee5}, !- Inlet Port
  {16fe8f76-3694-4ebb-a3bf-cfaed9d1fa21}; !- Outlet Port

OS:Connection,
  {449572d4-27d7-4b0b-8ab5-5aecd5e994cd}, !- Handle
  {5eb360c5-a9b5-43b6-92e0-1e7fc971f519}, !- Name
  {7eb95344-13e7-42ba-a82d-d440435dd186}, !- Source Object
  3,                                      !- Outlet Port
  {13868d2b-2087-4400-bc29-ee40ceb33251}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9681c6c7-c11e-4a47-995d-2b17820a9ee5}, !- Handle
  {806c746d-5e09-4864-9895-570c9ac001ae}, !- Name
  {13868d2b-2087-4400-bc29-ee40ceb33251}, !- Source Object
  13,                                     !- Outlet Port
  {ff6b0c28-cc53-4031-a2f3-d87f33092ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16fe8f76-3694-4ebb-a3bf-cfaed9d1fa21}, !- Handle
  {4f8d5a32-7f27-4072-9674-3d20b5a5b10d}, !- Name
  {ff6b0c28-cc53-4031-a2f3-d87f33092ac8}, !- Source Object
  3,                                      !- Outlet Port
  {6a464c54-9f64-471f-9d5a-339997485003}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6ac4bd70-e8cf-42fc-8922-40a011a5b60d}, !- Handle
  Node 87,                                !- Name
  {4430017f-335a-4f03-afa5-b43f64b1d7d0}, !- Inlet Port
  {6d311659-2ba7-474a-8a75-3c24cc0eb0b2}; !- Outlet Port

OS:Connection,
  {4430017f-335a-4f03-afa5-b43f64b1d7d0}, !- Handle
  {d8d08460-1819-47d8-905d-f76b7f04772c}, !- Name
  {6a464c54-9f64-471f-9d5a-339997485003}, !- Source Object
  7,                                      !- Outlet Port
  {6ac4bd70-e8cf-42fc-8922-40a011a5b60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d311659-2ba7-474a-8a75-3c24cc0eb0b2}, !- Handle
  {12024269-775c-4157-a4d0-0bca5f734abd}, !- Name
  {6ac4bd70-e8cf-42fc-8922-40a011a5b60d}, !- Source Object
  3,                                      !- Outlet Port
  {13868d2b-2087-4400-bc29-ee40ceb33251}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c0485a25-5029-4f43-b439-ea2b6878d7c3}, !- Handle
  {2539ce66-e237-454a-9c74-8f0b6860bd1d}, !- Name
  {13868d2b-2087-4400-bc29-ee40ceb33251}, !- Source Object
  15,                                     !- Outlet Port
  {6c17a3c2-bad6-4354-9523-5a804d596137}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fd1ac298-5dd3-41f8-bbeb-ed8a428083a5}, !- Handle
  Air Terminal Single Duct VAV No Reheat 1, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {76a931cc-58f5-4efd-9c3f-be0e647664ce}, !- Air Outlet Node Name
  {3b175b98-6368-44af-a1c4-1b0458651e65}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {056ba7b9-3c72-4a75-a220-09639fd27708}, !- Handle
  Node 85,                                !- Name
  {fbc586a8-aa6e-4cf0-8642-9ea084052874}, !- Inlet Port
  {a80fb5c8-8362-4f53-af82-79352b0db5e5}; !- Outlet Port

OS:Connection,
  {1c3b49f0-0d6a-40d2-8dd3-5aa86aa355e7}, !- Handle
  {a4df4784-f808-4b85-b2a0-c57d5a9c4adb}, !- Name
  {d3714c17-9d03-44eb-8d67-cd0ef3264682}, !- Source Object
  3,                                      !- Outlet Port
  {6dbcb824-d967-4530-8cbe-39e945997a81}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fbc586a8-aa6e-4cf0-8642-9ea084052874}, !- Handle
  {7c02fee0-6c12-4e17-977e-2d00c08c3f9a}, !- Name
  {4d3372a9-899c-4552-b43d-9fa6c6d2933b}, !- Source Object
  12,                                     !- Outlet Port
  {056ba7b9-3c72-4a75-a220-09639fd27708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80fb5c8-8362-4f53-af82-79352b0db5e5}, !- Handle
  {d576b925-1c5e-49e2-8745-5786cc5d0ff4}, !- Name
  {056ba7b9-3c72-4a75-a220-09639fd27708}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5ee5a63c-909f-44bf-ba7d-474d2c4559a6}, !- Handle
  Node 88,                                !- Name
  {5914caa6-9205-4471-a34a-d18d3e60d250}, !- Inlet Port
  {3b175b98-6368-44af-a1c4-1b0458651e65}; !- Outlet Port

OS:Connection,
  {5914caa6-9205-4471-a34a-d18d3e60d250}, !- Handle
  {c8d10ccc-6a0c-40fd-af4b-12f5f599dbeb}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  3,                                      !- Outlet Port
  {5ee5a63c-909f-44bf-ba7d-474d2c4559a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b175b98-6368-44af-a1c4-1b0458651e65}, !- Handle
  {a3d086cb-486d-45e9-8266-51d73c18f455}, !- Name
  {5ee5a63c-909f-44bf-ba7d-474d2c4559a6}, !- Source Object
  3,                                      !- Outlet Port
  {fd1ac298-5dd3-41f8-bbeb-ed8a428083a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {76a931cc-58f5-4efd-9c3f-be0e647664ce}, !- Handle
  {37967d7a-7d60-42e4-831c-a7f9da167cfc}, !- Name
  {fd1ac298-5dd3-41f8-bbeb-ed8a428083a5}, !- Source Object
  3,                                      !- Outlet Port
  {d3714c17-9d03-44eb-8d67-cd0ef3264682}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {492b2591-a132-4d6b-97d8-949fb7be0db9}, !- Handle
  Air Terminal Single Duct VAV No Reheat 2, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {2a4c8468-2dbd-4184-8f81-b921667e479d}, !- Air Outlet Node Name
  {0c761e28-c1cc-4f05-a89a-89c89e4a3337}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2bcd0231-8c94-4739-8a0e-371782d7ddc9}, !- Handle
  Node 89,                                !- Name
  {2a4c8468-2dbd-4184-8f81-b921667e479d}, !- Inlet Port
  {f897ab5a-13ca-4005-91fb-6df5b187093f}; !- Outlet Port

OS:Node,
  {07a0aff8-b5fb-4a44-a02f-41549be6e60d}, !- Handle
  Node 90,                                !- Name
  {a96d0f13-767b-404a-a969-1fd4b0011be5}, !- Inlet Port
  {68d48d12-79b6-4524-880b-0677e361aaca}; !- Outlet Port

OS:Connection,
  {f897ab5a-13ca-4005-91fb-6df5b187093f}, !- Handle
  {62d22b88-a0d8-4934-a9c5-3d67ffb93eac}, !- Name
  {2bcd0231-8c94-4739-8a0e-371782d7ddc9}, !- Source Object
  3,                                      !- Outlet Port
  {f5e6b66a-98b4-434b-87a9-6ba89fe8ac0c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a96d0f13-767b-404a-a969-1fd4b0011be5}, !- Handle
  {e1083c2f-1a8c-49a8-bb2e-2d55c146051b}, !- Name
  {2987992f-e297-43eb-a3f2-300cd12a06b5}, !- Source Object
  12,                                     !- Outlet Port
  {07a0aff8-b5fb-4a44-a02f-41549be6e60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68d48d12-79b6-4524-880b-0677e361aaca}, !- Handle
  {d4643348-6167-4ea3-99cc-99962ba43e35}, !- Name
  {07a0aff8-b5fb-4a44-a02f-41549be6e60d}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {06b2b0d2-ae13-43b3-a7b7-eb46ac104f0c}, !- Handle
  Node 91,                                !- Name
  {904ffe2d-4470-4066-93ea-43ce40f6d577}, !- Inlet Port
  {0c761e28-c1cc-4f05-a89a-89c89e4a3337}; !- Outlet Port

OS:Connection,
  {904ffe2d-4470-4066-93ea-43ce40f6d577}, !- Handle
  {d5215ff7-1d97-4645-a1d2-9fd483df1117}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  4,                                      !- Outlet Port
  {06b2b0d2-ae13-43b3-a7b7-eb46ac104f0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c761e28-c1cc-4f05-a89a-89c89e4a3337}, !- Handle
  {c899d6ca-e211-4727-8703-483dab4d8cc2}, !- Name
  {06b2b0d2-ae13-43b3-a7b7-eb46ac104f0c}, !- Source Object
  3,                                      !- Outlet Port
  {492b2591-a132-4d6b-97d8-949fb7be0db9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2a4c8468-2dbd-4184-8f81-b921667e479d}, !- Handle
  {9816a743-30ca-451b-92fb-5ace280ee48c}, !- Name
  {492b2591-a132-4d6b-97d8-949fb7be0db9}, !- Source Object
  3,                                      !- Outlet Port
  {2bcd0231-8c94-4739-8a0e-371782d7ddc9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0f688dd5-5b66-45ff-8735-8d0c87c8e70c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 3, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {cc789c07-fd47-4cef-b5a3-d7c020099fae}, !- Air Outlet Node Name
  {74a2f616-22ee-4835-b324-da40f435a06e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c20854d8-0c3c-40fa-973e-cbe5067bfa25}, !- Handle
  Node 92,                                !- Name
  {cc789c07-fd47-4cef-b5a3-d7c020099fae}, !- Inlet Port
  {126642b7-9aaf-4b33-8be9-3de42e4f4470}; !- Outlet Port

OS:Node,
  {9724e265-6da8-4b9d-93ad-b73e28d5ee30}, !- Handle
  Node 93,                                !- Name
  {4c9c1a98-702e-4970-8917-2ae67392e285}, !- Inlet Port
  {fed75b66-9faa-44b4-80c0-e83d33e69e3c}; !- Outlet Port

OS:Connection,
  {126642b7-9aaf-4b33-8be9-3de42e4f4470}, !- Handle
  {76e51a2d-81ae-49f5-89e0-957bb7ffaef8}, !- Name
  {c20854d8-0c3c-40fa-973e-cbe5067bfa25}, !- Source Object
  3,                                      !- Outlet Port
  {184d440b-48c1-4a4d-a621-971d367fc112}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c9c1a98-702e-4970-8917-2ae67392e285}, !- Handle
  {e9e16f16-260d-4e9d-9f8d-9fb7df4a93d4}, !- Name
  {73385572-1194-4416-826f-46b5f2d64d20}, !- Source Object
  12,                                     !- Outlet Port
  {9724e265-6da8-4b9d-93ad-b73e28d5ee30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed75b66-9faa-44b4-80c0-e83d33e69e3c}, !- Handle
  {1cbca795-fe8e-4af8-8d98-655eb95781be}, !- Name
  {9724e265-6da8-4b9d-93ad-b73e28d5ee30}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ccaa4619-b24a-4c9b-a60b-80ea123d4f3a}, !- Handle
  Node 94,                                !- Name
  {f1fd7707-592d-424c-8dc8-73a04f397bc0}, !- Inlet Port
  {74a2f616-22ee-4835-b324-da40f435a06e}; !- Outlet Port

OS:Connection,
  {f1fd7707-592d-424c-8dc8-73a04f397bc0}, !- Handle
  {452ecd57-595f-4157-8d49-8aa5bec280f8}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  5,                                      !- Outlet Port
  {ccaa4619-b24a-4c9b-a60b-80ea123d4f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a2f616-22ee-4835-b324-da40f435a06e}, !- Handle
  {5d00477b-83ff-4fa1-a675-8cd33f8c48ee}, !- Name
  {ccaa4619-b24a-4c9b-a60b-80ea123d4f3a}, !- Source Object
  3,                                      !- Outlet Port
  {0f688dd5-5b66-45ff-8735-8d0c87c8e70c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cc789c07-fd47-4cef-b5a3-d7c020099fae}, !- Handle
  {f3cc9108-3bda-4dad-8fe5-4483bd4e214e}, !- Name
  {0f688dd5-5b66-45ff-8735-8d0c87c8e70c}, !- Source Object
  3,                                      !- Outlet Port
  {c20854d8-0c3c-40fa-973e-cbe5067bfa25}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a5b46bf5-4260-45da-8dc8-4f4658732de5}, !- Handle
  Air Terminal Single Duct VAV No Reheat 4, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {a66ee7ff-c96c-4d0e-9de3-a0a9f4e7b7d8}, !- Air Outlet Node Name
  {3997ee10-7096-4278-83ba-43bbc5ab3aa1}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a80697db-24f4-4443-8510-61a4dafcbb78}, !- Handle
  Node 95,                                !- Name
  {a66ee7ff-c96c-4d0e-9de3-a0a9f4e7b7d8}, !- Inlet Port
  {37136b00-d779-43c8-8005-e0a1ab4b3b4c}; !- Outlet Port

OS:Node,
  {062302a6-8039-4978-a082-ecf99ff95780}, !- Handle
  Node 96,                                !- Name
  {de9f94ea-004e-4402-ac09-65b969c18a15}, !- Inlet Port
  {eb2cf51e-0154-4072-a9be-85a090598e86}; !- Outlet Port

OS:Connection,
  {37136b00-d779-43c8-8005-e0a1ab4b3b4c}, !- Handle
  {442d7755-5117-4ac6-a2ae-a173b7d1900c}, !- Name
  {a80697db-24f4-4443-8510-61a4dafcbb78}, !- Source Object
  3,                                      !- Outlet Port
  {34601384-505f-4c0e-9b6e-0aa6d70649b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {de9f94ea-004e-4402-ac09-65b969c18a15}, !- Handle
  {3c3bfe2e-2650-4292-bfd3-e17b2dd18e97}, !- Name
  {2ff1c6bc-888c-4c58-855a-6bd7099f4c11}, !- Source Object
  12,                                     !- Outlet Port
  {062302a6-8039-4978-a082-ecf99ff95780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb2cf51e-0154-4072-a9be-85a090598e86}, !- Handle
  {646ec175-4019-4c85-9430-34b4569b8328}, !- Name
  {062302a6-8039-4978-a082-ecf99ff95780}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c26ebf1b-7052-4a97-b333-07178513ef5d}, !- Handle
  Node 97,                                !- Name
  {9588017e-c6c2-46b5-925e-6a54ee09b04b}, !- Inlet Port
  {3997ee10-7096-4278-83ba-43bbc5ab3aa1}; !- Outlet Port

OS:Connection,
  {9588017e-c6c2-46b5-925e-6a54ee09b04b}, !- Handle
  {2db068a2-1890-4ec3-b15b-5f0031b3fea0}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  6,                                      !- Outlet Port
  {c26ebf1b-7052-4a97-b333-07178513ef5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3997ee10-7096-4278-83ba-43bbc5ab3aa1}, !- Handle
  {87f915c1-2682-4c95-b644-a2526e986052}, !- Name
  {c26ebf1b-7052-4a97-b333-07178513ef5d}, !- Source Object
  3,                                      !- Outlet Port
  {a5b46bf5-4260-45da-8dc8-4f4658732de5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a66ee7ff-c96c-4d0e-9de3-a0a9f4e7b7d8}, !- Handle
  {110c8e62-b882-46ee-a122-b99684bafe6e}, !- Name
  {a5b46bf5-4260-45da-8dc8-4f4658732de5}, !- Source Object
  3,                                      !- Outlet Port
  {a80697db-24f4-4443-8510-61a4dafcbb78}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ac4d20ba-4a84-4f2d-a4f6-5fb2dca33a0f}, !- Handle
  Air Terminal Single Duct VAV No Reheat 5, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {1f7b5b58-163b-4f0a-a5c9-ac9ffa10a17b}, !- Air Outlet Node Name
  {83a65f37-1564-4cb7-85ac-5080a4fdb61f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {42363540-6365-4f5a-930a-190eb5ea201e}, !- Handle
  Node 98,                                !- Name
  {1f7b5b58-163b-4f0a-a5c9-ac9ffa10a17b}, !- Inlet Port
  {a9566758-01c1-4046-ac51-bee3127281ff}; !- Outlet Port

OS:Node,
  {fc6958c6-a46e-41ae-96fd-2c6164768280}, !- Handle
  Node 99,                                !- Name
  {bcb67073-ba69-4353-869e-beadc0073c93}, !- Inlet Port
  {2e88c837-c39a-4dbc-bc1f-743340181870}; !- Outlet Port

OS:Connection,
  {a9566758-01c1-4046-ac51-bee3127281ff}, !- Handle
  {2e81b27b-4fc9-4796-9270-b097907ffa7d}, !- Name
  {42363540-6365-4f5a-930a-190eb5ea201e}, !- Source Object
  3,                                      !- Outlet Port
  {191c8e10-7dc3-4419-a0b5-c865117aeca9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bcb67073-ba69-4353-869e-beadc0073c93}, !- Handle
  {4b0741ea-5b14-4e68-a6fa-9905e3bd3080}, !- Name
  {f657014c-febc-4dd0-8a12-27bebe043cf9}, !- Source Object
  12,                                     !- Outlet Port
  {fc6958c6-a46e-41ae-96fd-2c6164768280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e88c837-c39a-4dbc-bc1f-743340181870}, !- Handle
  {65b76294-2c0b-4902-bcda-60cd48cfeb2f}, !- Name
  {fc6958c6-a46e-41ae-96fd-2c6164768280}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c8f0f208-c4f8-42f7-ba4f-32d2f3948bd5}, !- Handle
  Node 100,                               !- Name
  {3f2ccdf0-c82f-44e1-b7e0-6bfd72346640}, !- Inlet Port
  {83a65f37-1564-4cb7-85ac-5080a4fdb61f}; !- Outlet Port

OS:Connection,
  {3f2ccdf0-c82f-44e1-b7e0-6bfd72346640}, !- Handle
  {da9213ca-64bc-4657-b083-20dd936fd325}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  7,                                      !- Outlet Port
  {c8f0f208-c4f8-42f7-ba4f-32d2f3948bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a65f37-1564-4cb7-85ac-5080a4fdb61f}, !- Handle
  {45867363-e868-4cac-8d9f-0dad2b7fae3b}, !- Name
  {c8f0f208-c4f8-42f7-ba4f-32d2f3948bd5}, !- Source Object
  3,                                      !- Outlet Port
  {ac4d20ba-4a84-4f2d-a4f6-5fb2dca33a0f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f7b5b58-163b-4f0a-a5c9-ac9ffa10a17b}, !- Handle
  {547549ff-68c8-4b0a-a496-dd36b8fecd2b}, !- Name
  {ac4d20ba-4a84-4f2d-a4f6-5fb2dca33a0f}, !- Source Object
  3,                                      !- Outlet Port
  {42363540-6365-4f5a-930a-190eb5ea201e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {ee0e54a6-9f5c-479c-b5bf-3ebacc50c879}, !- Handle
  Air Terminal Single Duct VAV No Reheat 6, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {94a6a3d0-a5e5-491f-87ad-b93defdd5b56}, !- Air Outlet Node Name
  {a4f82dc2-3a5d-41a0-88e0-6704c0b19eaf}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cd4ba2fc-41d7-43b7-9138-0579dcef14bc}, !- Handle
  Node 101,                               !- Name
  {94a6a3d0-a5e5-491f-87ad-b93defdd5b56}, !- Inlet Port
  {cd2b0b91-9f04-4c7e-8d76-055c7390d02c}; !- Outlet Port

OS:Node,
  {542cfd30-4a21-43a0-9be2-5094176d18da}, !- Handle
  Node 102,                               !- Name
  {249ac773-ad11-4393-8c34-35a8bfeebb38}, !- Inlet Port
  {189deb25-d88c-4a5c-81b0-df54d7a4fc7d}; !- Outlet Port

OS:Connection,
  {cd2b0b91-9f04-4c7e-8d76-055c7390d02c}, !- Handle
  {884ffd2a-1d44-4af3-8236-9d48c343b441}, !- Name
  {cd4ba2fc-41d7-43b7-9138-0579dcef14bc}, !- Source Object
  3,                                      !- Outlet Port
  {57455edd-99d7-4960-9c44-17266aa2f0a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {249ac773-ad11-4393-8c34-35a8bfeebb38}, !- Handle
  {b8c99a34-b60a-4505-93b9-7d6fb75e31fe}, !- Name
  {7b518fde-dc5a-492c-90a0-7fe4465bf7aa}, !- Source Object
  12,                                     !- Outlet Port
  {542cfd30-4a21-43a0-9be2-5094176d18da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {189deb25-d88c-4a5c-81b0-df54d7a4fc7d}, !- Handle
  {4de8f34d-b4cb-49ce-85bd-cb5a25b3c8e1}, !- Name
  {542cfd30-4a21-43a0-9be2-5094176d18da}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5dbf1356-727d-47a9-a716-3fedcea0b641}, !- Handle
  Node 103,                               !- Name
  {e14a0447-d562-4f5f-9226-bc7ae139ae40}, !- Inlet Port
  {a4f82dc2-3a5d-41a0-88e0-6704c0b19eaf}; !- Outlet Port

OS:Connection,
  {e14a0447-d562-4f5f-9226-bc7ae139ae40}, !- Handle
  {1a68fda0-7361-43a0-b6f1-dd009cf22498}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  8,                                      !- Outlet Port
  {5dbf1356-727d-47a9-a716-3fedcea0b641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f82dc2-3a5d-41a0-88e0-6704c0b19eaf}, !- Handle
  {093afbf3-32ea-4e74-99fe-0c953298f688}, !- Name
  {5dbf1356-727d-47a9-a716-3fedcea0b641}, !- Source Object
  3,                                      !- Outlet Port
  {ee0e54a6-9f5c-479c-b5bf-3ebacc50c879}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {94a6a3d0-a5e5-491f-87ad-b93defdd5b56}, !- Handle
  {7856cb93-5728-42bc-899c-650730b5e672}, !- Name
  {ee0e54a6-9f5c-479c-b5bf-3ebacc50c879}, !- Source Object
  3,                                      !- Outlet Port
  {cd4ba2fc-41d7-43b7-9138-0579dcef14bc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {be85a792-b4cc-4a27-af8b-d6ddd66ebd7f}, !- Handle
  Air Terminal Single Duct VAV No Reheat 7, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {e9fc08b6-b1b9-4555-8218-d96a74d82592}, !- Air Outlet Node Name
  {396249c8-5876-4ba0-91fb-14212d6f5243}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {23b52279-0367-416f-873c-ae831d8f55a6}, !- Handle
  Node 104,                               !- Name
  {e9fc08b6-b1b9-4555-8218-d96a74d82592}, !- Inlet Port
  {931d6587-7732-4b52-8f67-fb1b96ded827}; !- Outlet Port

OS:Node,
  {a24fbe58-41d9-4aa3-82fb-ab345ee1ae61}, !- Handle
  Node 105,                               !- Name
  {d78844ce-08f7-487a-89c4-4c50b32c9449}, !- Inlet Port
  {772b5b59-13cf-4c14-843c-0cdf2b06279f}; !- Outlet Port

OS:Connection,
  {931d6587-7732-4b52-8f67-fb1b96ded827}, !- Handle
  {7b45fe2f-5e04-4453-bbfb-83ed916c3084}, !- Name
  {23b52279-0367-416f-873c-ae831d8f55a6}, !- Source Object
  3,                                      !- Outlet Port
  {5f299d37-0fbc-45f6-9518-9c2fe056fe08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d78844ce-08f7-487a-89c4-4c50b32c9449}, !- Handle
  {34439cba-3740-4d4e-83ce-34f75725d4e4}, !- Name
  {9b89a19e-3ce2-48ef-b536-9a489a48e516}, !- Source Object
  12,                                     !- Outlet Port
  {a24fbe58-41d9-4aa3-82fb-ab345ee1ae61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {772b5b59-13cf-4c14-843c-0cdf2b06279f}, !- Handle
  {ca58973c-b111-4ee9-9b0f-4ceff9816915}, !- Name
  {a24fbe58-41d9-4aa3-82fb-ab345ee1ae61}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {3d03d572-d555-4bf1-8cc3-8713897e56f1}, !- Handle
  Node 106,                               !- Name
  {653252ce-0353-4f7a-84c4-b02dd9b26366}, !- Inlet Port
  {396249c8-5876-4ba0-91fb-14212d6f5243}; !- Outlet Port

OS:Connection,
  {653252ce-0353-4f7a-84c4-b02dd9b26366}, !- Handle
  {ca73d674-38fd-43ad-8a0d-93ff00ddf921}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  9,                                      !- Outlet Port
  {3d03d572-d555-4bf1-8cc3-8713897e56f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396249c8-5876-4ba0-91fb-14212d6f5243}, !- Handle
  {66d61fff-f9d8-4930-b6e7-509ab034fa1c}, !- Name
  {3d03d572-d555-4bf1-8cc3-8713897e56f1}, !- Source Object
  3,                                      !- Outlet Port
  {be85a792-b4cc-4a27-af8b-d6ddd66ebd7f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e9fc08b6-b1b9-4555-8218-d96a74d82592}, !- Handle
  {e8935fb5-98c7-474f-ac63-702f4b72389c}, !- Name
  {be85a792-b4cc-4a27-af8b-d6ddd66ebd7f}, !- Source Object
  3,                                      !- Outlet Port
  {23b52279-0367-416f-873c-ae831d8f55a6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {e2fd2b99-28e6-4b13-82f8-f207b672aa53}, !- Handle
  Air Terminal Single Duct VAV No Reheat 8, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {7e06cdca-6678-47d0-8a7c-e2a8efc45876}, !- Air Outlet Node Name
  {a2f493cb-6752-475a-833b-97e15db78b74}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5397d9ba-2ed6-42ea-94cb-367ae4b409e7}, !- Handle
  Node 107,                               !- Name
  {7e06cdca-6678-47d0-8a7c-e2a8efc45876}, !- Inlet Port
  {6b34db9b-713e-4c66-999f-3f5b4bc38ddf}; !- Outlet Port

OS:Node,
  {19c31d51-7eb5-4a1d-9696-774f2f74e1d6}, !- Handle
  Node 108,                               !- Name
  {ec548f79-68ac-4723-b443-0f716d6c134a}, !- Inlet Port
  {034f5a44-4e71-4adf-8925-b7b5a65cd1bb}; !- Outlet Port

OS:Connection,
  {6b34db9b-713e-4c66-999f-3f5b4bc38ddf}, !- Handle
  {0c6d0e0d-c7ec-407f-b701-a2772a26c45f}, !- Name
  {5397d9ba-2ed6-42ea-94cb-367ae4b409e7}, !- Source Object
  3,                                      !- Outlet Port
  {420b1bb5-e75b-4d5c-9f51-8d6ffd384853}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec548f79-68ac-4723-b443-0f716d6c134a}, !- Handle
  {3cb08b3c-2c71-4c3d-a2c8-88c62388b4bf}, !- Name
  {940cf015-4c0a-4a4d-8d8c-64597d37b154}, !- Source Object
  12,                                     !- Outlet Port
  {19c31d51-7eb5-4a1d-9696-774f2f74e1d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034f5a44-4e71-4adf-8925-b7b5a65cd1bb}, !- Handle
  {9d863726-adc8-4edc-a887-844283ca8942}, !- Name
  {19c31d51-7eb5-4a1d-9696-774f2f74e1d6}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {a37e3672-e7de-4654-b053-d03f8ad99d40}, !- Handle
  Node 109,                               !- Name
  {c31a1b54-9402-47d0-b64e-c0c2856e09c5}, !- Inlet Port
  {a2f493cb-6752-475a-833b-97e15db78b74}; !- Outlet Port

OS:Connection,
  {c31a1b54-9402-47d0-b64e-c0c2856e09c5}, !- Handle
  {0f85079b-2666-40b1-9cfc-5cbe6204ce57}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  10,                                     !- Outlet Port
  {a37e3672-e7de-4654-b053-d03f8ad99d40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2f493cb-6752-475a-833b-97e15db78b74}, !- Handle
  {169860c7-9991-42f4-b317-79160ce0cbd5}, !- Name
  {a37e3672-e7de-4654-b053-d03f8ad99d40}, !- Source Object
  3,                                      !- Outlet Port
  {e2fd2b99-28e6-4b13-82f8-f207b672aa53}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e06cdca-6678-47d0-8a7c-e2a8efc45876}, !- Handle
  {5fb24314-c77b-4fcc-ab7b-9b4bb71b903c}, !- Name
  {e2fd2b99-28e6-4b13-82f8-f207b672aa53}, !- Source Object
  3,                                      !- Outlet Port
  {5397d9ba-2ed6-42ea-94cb-367ae4b409e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0af60296-c80c-4c38-a969-5db9f60ec13b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 9, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {e2fdeb21-eb90-4fe5-9966-b7a20f26f70d}, !- Air Outlet Node Name
  {dc6c2a08-7e05-4d25-8393-2b036327aeae}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {8bab2ba9-184b-42ef-ace3-e32f1a63f8da}, !- Handle
  Node 110,                               !- Name
  {e2fdeb21-eb90-4fe5-9966-b7a20f26f70d}, !- Inlet Port
  {20d29adb-7a45-4492-9cfd-d76cbd373707}; !- Outlet Port

OS:Node,
  {07497895-7563-4b47-a738-cd3448149ccf}, !- Handle
  Node 111,                               !- Name
  {6366be37-63e7-4cda-9378-456dddb0f6de}, !- Inlet Port
  {2dd9a390-e435-4b38-8ca8-4ceed1034c95}; !- Outlet Port

OS:Connection,
  {20d29adb-7a45-4492-9cfd-d76cbd373707}, !- Handle
  {92e2077b-6b63-47c0-97f2-f77cac9a0b97}, !- Name
  {8bab2ba9-184b-42ef-ace3-e32f1a63f8da}, !- Source Object
  3,                                      !- Outlet Port
  {b804f54c-0211-4582-b974-f830f8a70567}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6366be37-63e7-4cda-9378-456dddb0f6de}, !- Handle
  {c026eb6d-8a01-46e6-ae93-89fa4f5e6036}, !- Name
  {21e9262d-ea66-4bfd-af6f-842128283b08}, !- Source Object
  12,                                     !- Outlet Port
  {07497895-7563-4b47-a738-cd3448149ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dd9a390-e435-4b38-8ca8-4ceed1034c95}, !- Handle
  {6bb9d729-77f7-4dc5-81e6-e7b9979d0b31}, !- Name
  {07497895-7563-4b47-a738-cd3448149ccf}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {65c79c56-4c34-4e71-9a9a-ae6ac24cf886}, !- Handle
  Node 112,                               !- Name
  {a6e0dca0-1dd7-4156-8d5e-9bd50fdc4eac}, !- Inlet Port
  {dc6c2a08-7e05-4d25-8393-2b036327aeae}; !- Outlet Port

OS:Connection,
  {a6e0dca0-1dd7-4156-8d5e-9bd50fdc4eac}, !- Handle
  {7e25d979-adb3-41fd-94cb-25d5254deb9d}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  11,                                     !- Outlet Port
  {65c79c56-4c34-4e71-9a9a-ae6ac24cf886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc6c2a08-7e05-4d25-8393-2b036327aeae}, !- Handle
  {67e59312-7ef9-44df-a1b5-4d1285f4758e}, !- Name
  {65c79c56-4c34-4e71-9a9a-ae6ac24cf886}, !- Source Object
  3,                                      !- Outlet Port
  {0af60296-c80c-4c38-a969-5db9f60ec13b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e2fdeb21-eb90-4fe5-9966-b7a20f26f70d}, !- Handle
  {78506d07-7bf7-4f0d-8b64-824cb8d733fe}, !- Name
  {0af60296-c80c-4c38-a969-5db9f60ec13b}, !- Source Object
  3,                                      !- Outlet Port
  {8bab2ba9-184b-42ef-ace3-e32f1a63f8da}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {86c5ba4d-f05a-4ae1-8f16-b35665cf5f44}, !- Handle
  Air Terminal Single Duct VAV No Reheat 10, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {0ceee7da-edc1-4bc8-9255-5886333ddc59}, !- Air Outlet Node Name
  {78e9d99d-404a-48bb-ae62-ac1138d9c4a2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d732990e-aae4-4057-83e5-4945cb194710}, !- Handle
  Node 113,                               !- Name
  {0ceee7da-edc1-4bc8-9255-5886333ddc59}, !- Inlet Port
  {e89ae501-1be9-4296-a006-deea899de3fb}; !- Outlet Port

OS:Node,
  {441e755e-192f-4bc6-a0eb-6cc6bff78a91}, !- Handle
  Node 114,                               !- Name
  {060123fd-53cd-4565-99a2-b263c65dfb44}, !- Inlet Port
  {ff61a1b6-3fb7-46f2-89a8-45b4c13f11cb}; !- Outlet Port

OS:Connection,
  {e89ae501-1be9-4296-a006-deea899de3fb}, !- Handle
  {80dff18b-0b44-4d18-868e-e5bc3464cee6}, !- Name
  {d732990e-aae4-4057-83e5-4945cb194710}, !- Source Object
  3,                                      !- Outlet Port
  {07420114-4fc7-4798-bff7-bab143f444c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {060123fd-53cd-4565-99a2-b263c65dfb44}, !- Handle
  {1f7fc415-6692-4990-9ad4-4d707c9c213c}, !- Name
  {8d945508-c48a-4d84-864c-9c41bde0cc92}, !- Source Object
  12,                                     !- Outlet Port
  {441e755e-192f-4bc6-a0eb-6cc6bff78a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff61a1b6-3fb7-46f2-89a8-45b4c13f11cb}, !- Handle
  {4f5e73c4-163c-4c1d-b040-f601f793c8da}, !- Name
  {441e755e-192f-4bc6-a0eb-6cc6bff78a91}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a5f64e3c-ecce-497b-a088-2104248d9695}, !- Handle
  Node 115,                               !- Name
  {6b5a464c-5702-44e5-a142-8c4ef23f6156}, !- Inlet Port
  {78e9d99d-404a-48bb-ae62-ac1138d9c4a2}; !- Outlet Port

OS:Connection,
  {6b5a464c-5702-44e5-a142-8c4ef23f6156}, !- Handle
  {0ba6399e-7e16-44b7-bebf-dbf0a143ad74}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  12,                                     !- Outlet Port
  {a5f64e3c-ecce-497b-a088-2104248d9695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e9d99d-404a-48bb-ae62-ac1138d9c4a2}, !- Handle
  {35d79218-d821-4b28-b6ba-800957e4651e}, !- Name
  {a5f64e3c-ecce-497b-a088-2104248d9695}, !- Source Object
  3,                                      !- Outlet Port
  {86c5ba4d-f05a-4ae1-8f16-b35665cf5f44}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0ceee7da-edc1-4bc8-9255-5886333ddc59}, !- Handle
  {903deead-a0df-4e15-abde-6c4a86506f62}, !- Name
  {86c5ba4d-f05a-4ae1-8f16-b35665cf5f44}, !- Source Object
  3,                                      !- Outlet Port
  {d732990e-aae4-4057-83e5-4945cb194710}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {616c6a25-178d-4e00-be6d-0a6b33fd055d}, !- Handle
  Air Terminal Single Duct VAV No Reheat 11, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {f3747550-f698-4401-b0b5-1147497039c6}, !- Air Outlet Node Name
  {8aa8a4f6-8f9a-4a55-8bab-7bc9bf0e6a13}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {83ea1923-3ec6-4e28-b8db-012a2073f6a1}, !- Handle
  Node 116,                               !- Name
  {f3747550-f698-4401-b0b5-1147497039c6}, !- Inlet Port
  {daf041d4-3f7e-49f2-be4d-a23cfc292683}; !- Outlet Port

OS:Node,
  {fa1d80cb-ae89-4ef3-a416-490d55ec7bbe}, !- Handle
  Node 117,                               !- Name
  {99a7993a-7864-4b9b-9e7d-3b55eb61337e}, !- Inlet Port
  {96a14795-93bd-456b-90ed-1926e678b2e1}; !- Outlet Port

OS:Connection,
  {daf041d4-3f7e-49f2-be4d-a23cfc292683}, !- Handle
  {6bf0b4bd-311c-41a3-b31e-9252e709db4a}, !- Name
  {83ea1923-3ec6-4e28-b8db-012a2073f6a1}, !- Source Object
  3,                                      !- Outlet Port
  {d76f10da-464f-4eed-bb2e-f4caddb11bac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99a7993a-7864-4b9b-9e7d-3b55eb61337e}, !- Handle
  {c16a3501-ddaa-4cad-9914-814238bfbf4c}, !- Name
  {28555d01-54d5-45c6-adf3-608d36145972}, !- Source Object
  12,                                     !- Outlet Port
  {fa1d80cb-ae89-4ef3-a416-490d55ec7bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96a14795-93bd-456b-90ed-1926e678b2e1}, !- Handle
  {2ca250e5-f026-4f84-990b-7a8b7c858d11}, !- Name
  {fa1d80cb-ae89-4ef3-a416-490d55ec7bbe}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {d0f98b83-47e7-4e15-bfa7-dacb2b0db770}, !- Handle
  Node 118,                               !- Name
  {7a241615-dea8-4da2-b7c4-cf6f62221906}, !- Inlet Port
  {8aa8a4f6-8f9a-4a55-8bab-7bc9bf0e6a13}; !- Outlet Port

OS:Connection,
  {7a241615-dea8-4da2-b7c4-cf6f62221906}, !- Handle
  {939ddcaa-e26d-4532-9542-03140534463f}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  13,                                     !- Outlet Port
  {d0f98b83-47e7-4e15-bfa7-dacb2b0db770}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa8a4f6-8f9a-4a55-8bab-7bc9bf0e6a13}, !- Handle
  {8516ac74-c997-443a-8c01-519edb78d413}, !- Name
  {d0f98b83-47e7-4e15-bfa7-dacb2b0db770}, !- Source Object
  3,                                      !- Outlet Port
  {616c6a25-178d-4e00-be6d-0a6b33fd055d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3747550-f698-4401-b0b5-1147497039c6}, !- Handle
  {503177d6-cb88-4691-8182-ee47eda3b9d6}, !- Name
  {616c6a25-178d-4e00-be6d-0a6b33fd055d}, !- Source Object
  3,                                      !- Outlet Port
  {83ea1923-3ec6-4e28-b8db-012a2073f6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {bbb85680-73d1-4386-9c30-24f7c8660d32}, !- Handle
  Air Terminal Single Duct VAV No Reheat 12, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {ffdd1fa2-4707-4c1b-9b4c-210c87aaba35}, !- Air Outlet Node Name
  {b2dafdbe-19da-49b0-afa4-6fb898968aef}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0973fd8b-27b3-4250-9388-e8555b326664}, !- Handle
  Node 119,                               !- Name
  {ffdd1fa2-4707-4c1b-9b4c-210c87aaba35}, !- Inlet Port
  {093bbc24-81f4-4d86-86bb-f075e9193ce2}; !- Outlet Port

OS:Node,
  {0d61a6f2-3de2-465f-925c-72353820988d}, !- Handle
  Node 120,                               !- Name
  {668a45ee-c282-4d28-8582-d80c72c4c5a5}, !- Inlet Port
  {8466aef2-faea-44fd-acc7-1d599370992b}; !- Outlet Port

OS:Connection,
  {093bbc24-81f4-4d86-86bb-f075e9193ce2}, !- Handle
  {c3609aa6-7877-4daf-a5f9-b25d5042bc80}, !- Name
  {0973fd8b-27b3-4250-9388-e8555b326664}, !- Source Object
  3,                                      !- Outlet Port
  {c4da835a-ba90-482e-906a-ec28820cd9a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {668a45ee-c282-4d28-8582-d80c72c4c5a5}, !- Handle
  {473664d6-2061-43c0-acc5-2e1b7148e047}, !- Name
  {2fec28ac-846c-4e6d-bdca-fcf1fa72c1b0}, !- Source Object
  12,                                     !- Outlet Port
  {0d61a6f2-3de2-465f-925c-72353820988d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8466aef2-faea-44fd-acc7-1d599370992b}, !- Handle
  {2b44081c-251e-4011-9a28-040592c70c94}, !- Name
  {0d61a6f2-3de2-465f-925c-72353820988d}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {668140dd-407a-47e8-903e-d3ea0e49649b}, !- Handle
  Node 121,                               !- Name
  {0255433a-3611-4091-a1d5-8ccb56efce2e}, !- Inlet Port
  {b2dafdbe-19da-49b0-afa4-6fb898968aef}; !- Outlet Port

OS:Connection,
  {0255433a-3611-4091-a1d5-8ccb56efce2e}, !- Handle
  {25a76859-62f9-428e-945f-5980212d4341}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  14,                                     !- Outlet Port
  {668140dd-407a-47e8-903e-d3ea0e49649b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2dafdbe-19da-49b0-afa4-6fb898968aef}, !- Handle
  {446c48cf-fca3-4809-999d-dbb8cd37fd44}, !- Name
  {668140dd-407a-47e8-903e-d3ea0e49649b}, !- Source Object
  3,                                      !- Outlet Port
  {bbb85680-73d1-4386-9c30-24f7c8660d32}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ffdd1fa2-4707-4c1b-9b4c-210c87aaba35}, !- Handle
  {121f68de-e57e-4c99-a5c3-889e1ac2d848}, !- Name
  {bbb85680-73d1-4386-9c30-24f7c8660d32}, !- Source Object
  3,                                      !- Outlet Port
  {0973fd8b-27b3-4250-9388-e8555b326664}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {fc02fa24-b226-4100-b9a2-25a4ecdedede}, !- Handle
  Air Terminal Single Duct VAV No Reheat 13, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {2c2d5239-3b88-47e6-9fe5-e7e85c41aa99}, !- Air Outlet Node Name
  {8132bb89-4963-4c5c-b3f8-fd8adf0434c2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {076d70c2-c473-4520-8c9c-be26b32470d1}, !- Handle
  Node 122,                               !- Name
  {2c2d5239-3b88-47e6-9fe5-e7e85c41aa99}, !- Inlet Port
  {e2a841f4-818f-4039-a54a-c2df6ff69b4a}; !- Outlet Port

OS:Node,
  {2f67e404-3789-4a7d-87ac-ac74085d4220}, !- Handle
  Node 123,                               !- Name
  {ee5ad913-c1a7-4bfa-a105-82178ac1c313}, !- Inlet Port
  {222e06d1-beaa-4208-bb1b-3ca4cc81d81d}; !- Outlet Port

OS:Connection,
  {e2a841f4-818f-4039-a54a-c2df6ff69b4a}, !- Handle
  {e88c0023-4f48-4633-9667-24780bc94f42}, !- Name
  {076d70c2-c473-4520-8c9c-be26b32470d1}, !- Source Object
  3,                                      !- Outlet Port
  {4d874440-a27e-4464-82f7-c415f057f002}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee5ad913-c1a7-4bfa-a105-82178ac1c313}, !- Handle
  {603db1eb-501e-4950-9bd0-77cfecf14672}, !- Name
  {e2206cc3-6ddf-42df-a414-d78f44006c8b}, !- Source Object
  12,                                     !- Outlet Port
  {2f67e404-3789-4a7d-87ac-ac74085d4220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {222e06d1-beaa-4208-bb1b-3ca4cc81d81d}, !- Handle
  {db1c7871-257a-437e-a692-264236ac632a}, !- Name
  {2f67e404-3789-4a7d-87ac-ac74085d4220}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9de73d39-3db3-4fdb-bcd5-54abaec3fc4c}, !- Handle
  Node 124,                               !- Name
  {d9c9d33e-e65b-4003-97c5-ac4cc805bda1}, !- Inlet Port
  {8132bb89-4963-4c5c-b3f8-fd8adf0434c2}; !- Outlet Port

OS:Connection,
  {d9c9d33e-e65b-4003-97c5-ac4cc805bda1}, !- Handle
  {d0d99365-8b20-471f-b2f9-a01dbfeb0c5c}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  15,                                     !- Outlet Port
  {9de73d39-3db3-4fdb-bcd5-54abaec3fc4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8132bb89-4963-4c5c-b3f8-fd8adf0434c2}, !- Handle
  {91de73d6-4619-41d2-b3cf-9f1928e176a4}, !- Name
  {9de73d39-3db3-4fdb-bcd5-54abaec3fc4c}, !- Source Object
  3,                                      !- Outlet Port
  {fc02fa24-b226-4100-b9a2-25a4ecdedede}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2c2d5239-3b88-47e6-9fe5-e7e85c41aa99}, !- Handle
  {d50821ad-ed17-471d-9087-00bae84885f8}, !- Name
  {fc02fa24-b226-4100-b9a2-25a4ecdedede}, !- Source Object
  3,                                      !- Outlet Port
  {076d70c2-c473-4520-8c9c-be26b32470d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {8f40639c-e446-4620-83c0-941cee138caa}, !- Handle
  Air Terminal Single Duct VAV No Reheat 14, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {1aa42bbe-1d05-404f-89c0-dac09aa6268b}, !- Air Outlet Node Name
  {dbb7cd9d-6dc8-46d9-b0d1-c4c4171e29c6}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {bc3eaf7d-2914-42f3-bd2f-6017839bd6b0}, !- Handle
  Node 125,                               !- Name
  {1aa42bbe-1d05-404f-89c0-dac09aa6268b}, !- Inlet Port
  {64f72100-e482-4c17-99a5-534fb822c6e7}; !- Outlet Port

OS:Node,
  {3faae10e-92da-4e4b-9123-7735d75c6b2f}, !- Handle
  Node 126,                               !- Name
  {dcbd1aee-b720-4cd9-b5c5-35bbbba41485}, !- Inlet Port
  {9068a83a-8df2-4fdd-83b6-ad0533550ca2}; !- Outlet Port

OS:Connection,
  {64f72100-e482-4c17-99a5-534fb822c6e7}, !- Handle
  {666f99a6-c7f8-4ecb-90c1-20d44ef2c4d2}, !- Name
  {bc3eaf7d-2914-42f3-bd2f-6017839bd6b0}, !- Source Object
  3,                                      !- Outlet Port
  {2b533138-3253-47a8-85bf-a0db6953c5c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcbd1aee-b720-4cd9-b5c5-35bbbba41485}, !- Handle
  {d6159c3c-1024-4ebb-bcab-315dc864cbc4}, !- Name
  {014db1c5-1e1b-4817-9915-b11abf7f8157}, !- Source Object
  12,                                     !- Outlet Port
  {3faae10e-92da-4e4b-9123-7735d75c6b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9068a83a-8df2-4fdd-83b6-ad0533550ca2}, !- Handle
  {29c2e3c2-dcba-45b6-827c-9debef5da8e9}, !- Name
  {3faae10e-92da-4e4b-9123-7735d75c6b2f}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {55d279b6-cab4-4a7d-acc8-c50ed657b4d6}, !- Handle
  Node 127,                               !- Name
  {447fcc6d-c029-481d-befa-f36c9f4dfb21}, !- Inlet Port
  {dbb7cd9d-6dc8-46d9-b0d1-c4c4171e29c6}; !- Outlet Port

OS:Connection,
  {447fcc6d-c029-481d-befa-f36c9f4dfb21}, !- Handle
  {82acdcee-3917-4b3e-be60-5566b2c348b1}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  16,                                     !- Outlet Port
  {55d279b6-cab4-4a7d-acc8-c50ed657b4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbb7cd9d-6dc8-46d9-b0d1-c4c4171e29c6}, !- Handle
  {f66bbb53-8db8-4427-bc71-6231ff014e89}, !- Name
  {55d279b6-cab4-4a7d-acc8-c50ed657b4d6}, !- Source Object
  3,                                      !- Outlet Port
  {8f40639c-e446-4620-83c0-941cee138caa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1aa42bbe-1d05-404f-89c0-dac09aa6268b}, !- Handle
  {c7c37332-2096-417b-9120-53652cdf7fe0}, !- Name
  {8f40639c-e446-4620-83c0-941cee138caa}, !- Source Object
  3,                                      !- Outlet Port
  {bc3eaf7d-2914-42f3-bd2f-6017839bd6b0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {1011ebce-1c7e-4527-86fb-71c57a7761a3}, !- Handle
  Air Terminal Single Duct VAV No Reheat 15, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {75c81570-9f2c-4037-8d85-689ad7eed157}, !- Air Outlet Node Name
  {9029a3c7-98e4-4be7-a8ea-61cd7463522b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f98b7bd4-dfdf-4254-99a9-346228ac6ecb}, !- Handle
  Node 128,                               !- Name
  {75c81570-9f2c-4037-8d85-689ad7eed157}, !- Inlet Port
  {469ac56d-a1fb-48d7-baae-adc7cd661652}; !- Outlet Port

OS:Node,
  {37782372-432b-41fe-b08e-472766894c00}, !- Handle
  Node 129,                               !- Name
  {c31c46a1-ccdf-4585-8bfc-2a674669f197}, !- Inlet Port
  {96d1eb0d-0e61-4b4e-a22a-3f085bbafb31}; !- Outlet Port

OS:Connection,
  {469ac56d-a1fb-48d7-baae-adc7cd661652}, !- Handle
  {75b480b5-6507-43a8-9222-1136ce4eb127}, !- Name
  {f98b7bd4-dfdf-4254-99a9-346228ac6ecb}, !- Source Object
  3,                                      !- Outlet Port
  {87bdbe29-5309-46ed-a967-5d015bae8f5e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c31c46a1-ccdf-4585-8bfc-2a674669f197}, !- Handle
  {ff98ee62-be59-4150-9680-35827e0ba52f}, !- Name
  {33cfaebc-a3d0-4166-b957-29b5157c5b7e}, !- Source Object
  12,                                     !- Outlet Port
  {37782372-432b-41fe-b08e-472766894c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d1eb0d-0e61-4b4e-a22a-3f085bbafb31}, !- Handle
  {c59e1931-670c-4715-a310-7a16c5c120df}, !- Name
  {37782372-432b-41fe-b08e-472766894c00}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {1c0555d1-1952-4bee-a105-577af9b4c81e}, !- Handle
  Node 130,                               !- Name
  {53d36b17-ab41-4168-91ee-e8e91ae996f3}, !- Inlet Port
  {9029a3c7-98e4-4be7-a8ea-61cd7463522b}; !- Outlet Port

OS:Connection,
  {53d36b17-ab41-4168-91ee-e8e91ae996f3}, !- Handle
  {671f64ca-d735-4e1d-b4d7-c8824fa447a0}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  17,                                     !- Outlet Port
  {1c0555d1-1952-4bee-a105-577af9b4c81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9029a3c7-98e4-4be7-a8ea-61cd7463522b}, !- Handle
  {03ee6209-fe12-4997-a22f-9a79a0252134}, !- Name
  {1c0555d1-1952-4bee-a105-577af9b4c81e}, !- Source Object
  3,                                      !- Outlet Port
  {1011ebce-1c7e-4527-86fb-71c57a7761a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {75c81570-9f2c-4037-8d85-689ad7eed157}, !- Handle
  {5d32da03-cbf4-4834-99d3-c7ad1fb917de}, !- Name
  {1011ebce-1c7e-4527-86fb-71c57a7761a3}, !- Source Object
  3,                                      !- Outlet Port
  {f98b7bd4-dfdf-4254-99a9-346228ac6ecb}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {8fe2fd43-ee26-41d5-8c30-3ff807c1ff4b}, !- Handle
  Air Terminal Single Duct VAV No Reheat 16, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {ad60f1c6-8524-4d78-82c1-4db39b5b6aa3}, !- Air Outlet Node Name
  {a8301d9c-8a06-4bb9-b999-a3af82e594a0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {a5fa5d49-6c1a-4530-a9c1-f027ae2b7f4c}, !- Handle
  Node 131,                               !- Name
  {ad60f1c6-8524-4d78-82c1-4db39b5b6aa3}, !- Inlet Port
  {696c9a8f-7f56-4681-adea-4fc363345697}; !- Outlet Port

OS:Node,
  {01d765f8-3217-40da-abe3-8df8e2d99938}, !- Handle
  Node 132,                               !- Name
  {75a34a67-8f68-46bd-9d0b-f88f80cb2232}, !- Inlet Port
  {50af99c2-636b-4920-9567-0b77f262cb95}; !- Outlet Port

OS:Connection,
  {696c9a8f-7f56-4681-adea-4fc363345697}, !- Handle
  {86ca87ea-914d-45e0-bad3-a8418886ce4d}, !- Name
  {a5fa5d49-6c1a-4530-a9c1-f027ae2b7f4c}, !- Source Object
  3,                                      !- Outlet Port
  {846cb444-c715-462f-bd96-032321f792ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75a34a67-8f68-46bd-9d0b-f88f80cb2232}, !- Handle
  {c878e161-5a58-46d3-9e06-697a78a7b8d0}, !- Name
  {ff00275b-3361-4eb6-9f6c-a08b200eb5ef}, !- Source Object
  12,                                     !- Outlet Port
  {01d765f8-3217-40da-abe3-8df8e2d99938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50af99c2-636b-4920-9567-0b77f262cb95}, !- Handle
  {fbd73703-d0ed-4d83-82cd-f043f1ce2b1f}, !- Name
  {01d765f8-3217-40da-abe3-8df8e2d99938}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {8a25ff77-f2e9-4053-bfe2-5fcb14cd6d55}, !- Handle
  Node 133,                               !- Name
  {b84d7512-efe4-456f-8733-47a7a1407fbe}, !- Inlet Port
  {a8301d9c-8a06-4bb9-b999-a3af82e594a0}; !- Outlet Port

OS:Connection,
  {b84d7512-efe4-456f-8733-47a7a1407fbe}, !- Handle
  {092d27ab-841a-4d4c-a359-57f6311d2371}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  18,                                     !- Outlet Port
  {8a25ff77-f2e9-4053-bfe2-5fcb14cd6d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8301d9c-8a06-4bb9-b999-a3af82e594a0}, !- Handle
  {d63f724f-79df-418e-a94d-dc70f68feeb8}, !- Name
  {8a25ff77-f2e9-4053-bfe2-5fcb14cd6d55}, !- Source Object
  3,                                      !- Outlet Port
  {8fe2fd43-ee26-41d5-8c30-3ff807c1ff4b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ad60f1c6-8524-4d78-82c1-4db39b5b6aa3}, !- Handle
  {83a6744c-b74b-4258-a667-82185ad1df46}, !- Name
  {8fe2fd43-ee26-41d5-8c30-3ff807c1ff4b}, !- Source Object
  3,                                      !- Outlet Port
  {a5fa5d49-6c1a-4530-a9c1-f027ae2b7f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {3fbb601f-579c-4f09-997f-4725a016f10e}, !- Handle
  Air Terminal Single Duct VAV No Reheat 17, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {f287edc4-1af5-4f0a-a92a-67cef3968080}, !- Air Outlet Node Name
  {70d81816-6e2c-4f74-b0b2-e34490a8cb32}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d95ffe11-da75-4413-98a4-4dd949a643f2}, !- Handle
  Node 134,                               !- Name
  {f287edc4-1af5-4f0a-a92a-67cef3968080}, !- Inlet Port
  {322dc2d0-cc9c-422f-9dff-473171caf0e3}; !- Outlet Port

OS:Node,
  {0762e49e-fb27-4f0d-8ef1-85ccd516f790}, !- Handle
  Node 135,                               !- Name
  {d20d8bb3-ee07-4530-9cb8-d3a402f0c5f4}, !- Inlet Port
  {5f799c55-fdd1-4ac1-ba5f-1e039c177685}; !- Outlet Port

OS:Connection,
  {322dc2d0-cc9c-422f-9dff-473171caf0e3}, !- Handle
  {2f70494c-ccef-4ead-9986-5dc93841c70e}, !- Name
  {d95ffe11-da75-4413-98a4-4dd949a643f2}, !- Source Object
  3,                                      !- Outlet Port
  {72d9fdca-c29e-4dc7-ac9f-43c821d27dc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d20d8bb3-ee07-4530-9cb8-d3a402f0c5f4}, !- Handle
  {ea6aed36-9292-4920-843c-b04d7ab3126c}, !- Name
  {d35f0d63-9874-4d15-91a6-c5bb8c70d04d}, !- Source Object
  12,                                     !- Outlet Port
  {0762e49e-fb27-4f0d-8ef1-85ccd516f790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f799c55-fdd1-4ac1-ba5f-1e039c177685}, !- Handle
  {13067df1-1854-4fa3-9b94-d91f69cdcd7f}, !- Name
  {0762e49e-fb27-4f0d-8ef1-85ccd516f790}, !- Source Object
  3,                                      !- Outlet Port
  {6578c46b-17f6-4cbe-927a-b6e1a712a7a2}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {b4c00f39-e129-4032-ab76-c7d6b76702f9}, !- Handle
  Node 136,                               !- Name
  {9e8dbef7-5481-46f3-a18f-2168ad593cfa}, !- Inlet Port
  {70d81816-6e2c-4f74-b0b2-e34490a8cb32}; !- Outlet Port

OS:Connection,
  {9e8dbef7-5481-46f3-a18f-2168ad593cfa}, !- Handle
  {f3de932f-068d-49e9-8c22-71cf677e37fb}, !- Name
  {468bf1df-ee90-408b-84d8-16911bd6dde6}, !- Source Object
  19,                                     !- Outlet Port
  {b4c00f39-e129-4032-ab76-c7d6b76702f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70d81816-6e2c-4f74-b0b2-e34490a8cb32}, !- Handle
  {3254f80b-f36d-4ba4-98d6-6538ed4e6faa}, !- Name
  {b4c00f39-e129-4032-ab76-c7d6b76702f9}, !- Source Object
  3,                                      !- Outlet Port
  {3fbb601f-579c-4f09-997f-4725a016f10e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f287edc4-1af5-4f0a-a92a-67cef3968080}, !- Handle
  {b9077078-c56b-4ee5-a873-465f40303085}, !- Name
  {3fbb601f-579c-4f09-997f-4725a016f10e}, !- Source Object
  3,                                      !- Outlet Port
  {d95ffe11-da75-4413-98a4-4dd949a643f2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {55d2c820-ac4e-4689-978d-376a8da63bb9}, !- Handle
  AEDG Air Loop HVAC Building Story 2,    !- Name
  ,                                       !- Controller List Name
  {05e982f8-6646-4c07-9d27-190f1ab4f99f}, !- Availability Schedule
  ,                                       !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9729659d-f954-41ff-8e52-c807cff844fb}, !- Supply Side Inlet Node Name
  {de6c67e3-6e0b-41c2-9b6f-2ca676919a88}, !- Demand Side Outlet Node Name
  {a776d44e-af58-4bfd-b14b-c433c24ca437}, !- Demand Side Inlet Node A
  {537a3aed-e09f-4364-b067-824fa889e1b3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {b06b44df-91d9-40b1-ae93-68b8e277ef5e}, !- Handle
  Node 137,                               !- Name
  {9729659d-f954-41ff-8e52-c807cff844fb}, !- Inlet Port
  {e5605fc8-b6f3-4062-9550-13b72c973eed}; !- Outlet Port

OS:Node,
  {ff094d77-9fd3-4383-9f2d-c92c9ff03a0a}, !- Handle
  Node 138,                               !- Name
  {fe3e64bb-ed21-4dc6-8e8f-bcc9ebab5106}, !- Inlet Port
  {537a3aed-e09f-4364-b067-824fa889e1b3}; !- Outlet Port

OS:Connection,
  {9729659d-f954-41ff-8e52-c807cff844fb}, !- Handle
  {657a2302-b1d5-48ff-922d-449b040bdb4b}, !- Name
  {55d2c820-ac4e-4689-978d-376a8da63bb9}, !- Source Object
  8,                                      !- Outlet Port
  {b06b44df-91d9-40b1-ae93-68b8e277ef5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {537a3aed-e09f-4364-b067-824fa889e1b3}, !- Handle
  {2f55ef30-aeee-41ea-8e37-b73547dca346}, !- Name
  {ff094d77-9fd3-4383-9f2d-c92c9ff03a0a}, !- Source Object
  3,                                      !- Outlet Port
  {55d2c820-ac4e-4689-978d-376a8da63bb9}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a7c68e3c-b356-4599-8c83-71e02167f365}, !- Handle
  Node 139,                               !- Name
  {a776d44e-af58-4bfd-b14b-c433c24ca437}, !- Inlet Port
  {1622a321-1003-4ce6-a977-303948ae7976}; !- Outlet Port

OS:Node,
  {0c1f596c-2816-4896-9261-66ec57cb6caa}, !- Handle
  Node 140,                               !- Name
  {8f2bbc69-72e3-4470-9cb5-94d96b9ed31c}, !- Inlet Port
  {de6c67e3-6e0b-41c2-9b6f-2ca676919a88}; !- Outlet Port

OS:Node,
  {d3273338-e4ce-4b49-acf3-fea2da55ab67}, !- Handle
  Node 141,                               !- Name
  {77b5c82c-22fb-4cb9-bd1a-d4f45523657d}, !- Inlet Port
  {7f7d3cea-15a1-4f5b-a0a6-4c66e4b658c1}; !- Outlet Port

OS:Connection,
  {a776d44e-af58-4bfd-b14b-c433c24ca437}, !- Handle
  {ac269685-8c7a-4957-8888-e9ada123d1be}, !- Name
  {55d2c820-ac4e-4689-978d-376a8da63bb9}, !- Source Object
  10,                                     !- Outlet Port
  {a7c68e3c-b356-4599-8c83-71e02167f365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de6c67e3-6e0b-41c2-9b6f-2ca676919a88}, !- Handle
  {46b9335c-eb3f-4403-8b7d-3ca4c9df6bcf}, !- Name
  {0c1f596c-2816-4896-9261-66ec57cb6caa}, !- Source Object
  3,                                      !- Outlet Port
  {55d2c820-ac4e-4689-978d-376a8da63bb9}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1622a321-1003-4ce6-a977-303948ae7976}, !- Inlet Node Name
  {75e81fe1-29fc-41c3-9c67-686ed6ff556e}, !- Outlet Node Name 1
  {f6e42a61-04a1-436d-a79c-647f20acd9f3}, !- Outlet Node Name 2
  {434e2da0-1231-4ec1-9b02-215b1d6ac9d1}, !- Outlet Node Name 3
  {118c269d-3c12-4e6c-8fe0-f5006b5f0e8e}, !- Outlet Node Name 4
  {1f58424b-441e-4b18-aa71-f42d3a157fd2}, !- Outlet Node Name 5
  {9ed9c6ef-4b90-4c7c-8048-b6f54df9e502}, !- Outlet Node Name 6
  {392a8fa5-faa9-4e63-b624-22a7aeae97b9}, !- Outlet Node Name 7
  {583b1eed-afc0-4681-8b8d-2d61fcf0e186}, !- Outlet Node Name 8
  {185d2f39-8f1b-447b-b352-af7e88aa3b50}, !- Outlet Node Name 9
  {96ba5238-05f5-49ed-a453-023906deb8e5}, !- Outlet Node Name 10
  {e614f4cb-9352-4786-acfb-7e3c44a02b33}, !- Outlet Node Name 11
  {658d2d83-26dc-4c84-9d0a-e5a2e4385ce5}, !- Outlet Node Name 12
  {6fa2fe93-75b1-4d64-a73d-4f5a6e15f5aa}; !- Outlet Node Name 13

OS:AirLoopHVAC:ZoneMixer,
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {8f2bbc69-72e3-4470-9cb5-94d96b9ed31c}, !- Outlet Node Name
  {1903c0b1-e857-44ff-ae67-8cd741bfe753}, !- Inlet Node Name 1
  {3458909d-f885-4083-af95-07d61f6b420d}, !- Inlet Node Name 2
  {2ae48a28-73fb-4d86-9f5a-92650d33ed31}, !- Inlet Node Name 3
  {2ed66c37-73d8-47c4-8691-43a8b1ae6bce}, !- Inlet Node Name 4
  {a506e77d-64ee-4511-89ba-b48c05de15a7}, !- Inlet Node Name 5
  {47083923-cab8-45c8-9e7e-81e8c692b6ec}, !- Inlet Node Name 6
  {546fa4f7-3958-4bb6-b01a-5066da8423b1}, !- Inlet Node Name 7
  {c4b43ca8-036a-4a78-bd75-50184027954a}, !- Inlet Node Name 8
  {baf4eef9-5358-4726-bf04-fbb434a229be}, !- Inlet Node Name 9
  {a7a0c3e9-9c24-46aa-a921-1adfb61bf349}, !- Inlet Node Name 10
  {120dfcd9-3e4a-4bcc-bcea-8a8ee6a7d5b6}, !- Inlet Node Name 11
  {c09e86ef-10dc-44c1-aea9-34b6ca816cd1}, !- Inlet Node Name 12
  {95ea3907-2555-43b1-a37b-0949dd86d6a3}; !- Inlet Node Name 13

OS:Connection,
  {1622a321-1003-4ce6-a977-303948ae7976}, !- Handle
  {820597e1-182a-44c4-86c7-c0adfa821764}, !- Name
  {a7c68e3c-b356-4599-8c83-71e02167f365}, !- Source Object
  3,                                      !- Outlet Port
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2bbc69-72e3-4470-9cb5-94d96b9ed31c}, !- Handle
  {961c5a28-c199-4e0e-81da-c6bf981dea62}, !- Name
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Source Object
  2,                                      !- Outlet Port
  {0c1f596c-2816-4896-9261-66ec57cb6caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a2a0d5ef-44d1-4d6b-878d-f1b000945396}, !- Handle
  {55d2c820-ac4e-4689-978d-376a8da63bb9}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {6f6c7618-598d-476d-b127-a42204c5e7cf}, !- Handle
  Fan Variable Volume 2,                  !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {6db48dfd-7460-4a20-b2e4-17eb3b14c9a1}, !- Air Inlet Node Name
  {fe3e64bb-ed21-4dc6-8e8f-bcc9ebab5106}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirLoopHVAC:UnitarySystem,
  {850cf36f-a0a4-4ebe-b42f-5d969e29cc4b}, !- Handle
  Air Loop HVAC Unitary System 3,         !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {b7a57ce0-9bcd-4a4f-8250-ce34a6075afd}, !- Air Inlet Node Name
  {a5a53300-9d20-4886-9069-6591b4be18ff}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  {9f473a95-875b-47bd-81b2-b57cba4c2f87}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {9f473a95-875b-47bd-81b2-b57cba4c2f87}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 2, !- Name
  {174889f4-f15b-4454-a122-43f6b739901a}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {cde35086-1528-4d81-8e6f-c2ce44e08d13}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {f9ea5983-aad3-4303-a984-d5b6008a5978}, !- Energy Part Load Fraction Curve Name
  {78962180-ff04-4cbf-8a62-78fa46d42829}; !- Speed Data List

OS:Curve:Quadratic,
  {f9ea5983-aad3-4303-a984-d5b6008a5978}, !- Handle
  Curve Quadratic 19,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {78962180-ff04-4cbf-8a62-78fa46d42829}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 2 Speed Data List, !- Name
  {9b2865d4-a519-45e4-9cd9-526b0c748f19}, !- Model Object 1
  {f8979c10-d601-4f47-8b64-c07ce59f7df5}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {9b2865d4-a519-45e4-9cd9-526b0c748f19}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 3, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {8829079a-fbe3-406a-8e4a-e7c4b4e642ee}, !- Heating Capacity Function of Temperature Curve Name
  {1f3e743a-c631-46e9-8f35-1b6a51567355}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {180ac964-853b-4b90-9908-ef2c015c5d9d}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {3ab59906-6d9e-47eb-9198-eae942f1b070}, !- Energy Input Ratio Function of Temperature Curve Name
  {d5940d64-1e61-45bc-8006-4960cbd1ebac}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {63e7fb68-8bd9-4285-8231-1a11c2e195bb}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {2ebdeef3-11ed-4fde-a987-e352e017dbbe}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {8829079a-fbe3-406a-8e4a-e7c4b4e642ee}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f3e743a-c631-46e9-8f35-1b6a51567355}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {180ac964-853b-4b90-9908-ef2c015c5d9d}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3ab59906-6d9e-47eb-9198-eae942f1b070}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d5940d64-1e61-45bc-8006-4960cbd1ebac}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {63e7fb68-8bd9-4285-8231-1a11c2e195bb}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ebdeef3-11ed-4fde-a987-e352e017dbbe}, !- Handle
  Curve Biquadratic 15,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {f8979c10-d601-4f47-8b64-c07ce59f7df5}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 4, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {7af7a479-8e7d-4850-825f-172551d4b2bf}, !- Heating Capacity Function of Temperature Curve Name
  {bc8c7dbc-aa9b-42ae-a9ec-8ac5db83891d}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {cb01c111-4e1e-46a6-b5a6-83cda86d9596}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {ac58e80a-5ad6-4a21-8ef1-f5fe4b8529cf}, !- Energy Input Ratio Function of Temperature Curve Name
  {290979b5-d101-4a59-896d-4ab9e21910cd}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {bcad8e8e-ec20-4521-a1f9-607972657de1}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {4dc07baa-efe0-4898-9bfe-1c9364a22966}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {7af7a479-8e7d-4850-825f-172551d4b2bf}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc8c7dbc-aa9b-42ae-a9ec-8ac5db83891d}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cb01c111-4e1e-46a6-b5a6-83cda86d9596}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac58e80a-5ad6-4a21-8ef1-f5fe4b8529cf}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {290979b5-d101-4a59-896d-4ab9e21910cd}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {bcad8e8e-ec20-4521-a1f9-607972657de1}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4dc07baa-efe0-4898-9bfe-1c9364a22966}, !- Handle
  Curve Biquadratic 18,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {67c79f80-a214-45c9-bb84-296ffffaba2c}, !- Handle
  Node 142,                               !- Name
  {0e948467-365a-4048-a864-6b5f45d30793}, !- Inlet Port
  {174889f4-f15b-4454-a122-43f6b739901a}; !- Outlet Port

OS:Connection,
  {0e948467-365a-4048-a864-6b5f45d30793}, !- Handle
  {184c0242-160f-459a-8658-2c1c04dc39a6}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  6,                                      !- Outlet Port
  {67c79f80-a214-45c9-bb84-296ffffaba2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0701b751-6110-4aed-9568-84b4dcf2e97f}, !- Handle
  Node 143,                               !- Name
  {cde35086-1528-4d81-8e6f-c2ce44e08d13}, !- Inlet Port
  {7293db0d-290d-4a97-91d8-c574f474fef9}; !- Outlet Port

OS:Connection,
  {174889f4-f15b-4454-a122-43f6b739901a}, !- Handle
  {15770c67-a608-4d0c-b851-ec7d2d51a772}, !- Name
  {67c79f80-a214-45c9-bb84-296ffffaba2c}, !- Source Object
  3,                                      !- Outlet Port
  {9f473a95-875b-47bd-81b2-b57cba4c2f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cde35086-1528-4d81-8e6f-c2ce44e08d13}, !- Handle
  {c0568e95-f0ac-4e32-857a-148724041bce}, !- Name
  {9f473a95-875b-47bd-81b2-b57cba4c2f87}, !- Source Object
  3,                                      !- Outlet Port
  {0701b751-6110-4aed-9568-84b4dcf2e97f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7293db0d-290d-4a97-91d8-c574f474fef9}, !- Handle
  {d5cb6c1f-b72b-464f-809e-a02b41680960}, !- Name
  {0701b751-6110-4aed-9568-84b4dcf2e97f}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  6;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {97a4d0f0-a580-4c26-8068-7e7ae909b237}, !- Handle
  Air Loop HVAC Unitary System 4,         !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {28022b10-5580-4a24-9ff8-fbc56d5feb92}, !- Air Inlet Node Name
  {c33f3d44-e835-4f6a-add0-b969d8c77b96}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {eb9936ee-7793-47fe-9e12-94a353adee9c}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {eb9936ee-7793-47fe-9e12-94a353adee9c}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 2, !- Name
  {7650b4bb-3632-42c2-a344-f253616f5c0f}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {2e82f74d-1f24-4d59-bf96-e127934679a3}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {eacf74ce-94fa-4ac2-802e-ff163b849543}, !- Energy Part Load Fraction Curve Name
  {e44477f9-749f-44bb-a90d-43237d760014}; !- Speed Data List

OS:Curve:Quadratic,
  {eacf74ce-94fa-4ac2-802e-ff163b849543}, !- Handle
  Curve Quadratic 28,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {e44477f9-749f-44bb-a90d-43237d760014}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 2 Speed Data List, !- Name
  {c9cb2951-dbd7-477a-8b92-c5ad04308d33}, !- Model Object 1
  {5d42c51f-532c-4557-b544-1810df368443}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {c9cb2951-dbd7-477a-8b92-c5ad04308d33}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 3, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {df7564be-d269-4362-bb3e-9a8dbaefbd75}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5d06ffbb-cee7-4c85-85c7-880f0598f4b3}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {ff216a21-cdcb-4e2d-a7bf-d30acb34197d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {33bfa9ce-4b27-45f3-b4ff-222d02fdd707}, !- Energy Input Ratio Function of Temperature Curve Name
  {cc05e127-2cdf-4df0-9b08-0a8dabbe28ff}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {50dc7d3f-8efc-421b-bcd1-773057109653}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {53a4da91-b99a-462f-a428-7b6bc6443698}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {df7564be-d269-4362-bb3e-9a8dbaefbd75}, !- Handle
  Curve Biquadratic 19,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {5d06ffbb-cee7-4c85-85c7-880f0598f4b3}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ff216a21-cdcb-4e2d-a7bf-d30acb34197d}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {33bfa9ce-4b27-45f3-b4ff-222d02fdd707}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {cc05e127-2cdf-4df0-9b08-0a8dabbe28ff}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {50dc7d3f-8efc-421b-bcd1-773057109653}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {53a4da91-b99a-462f-a428-7b6bc6443698}, !- Handle
  Curve Biquadratic 21,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {5d42c51f-532c-4557-b544-1810df368443}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 4, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {d045e580-6869-4173-bbe5-e4bd4ffed3bd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5f76a1f7-41fa-45c7-9211-b4bee4f5a5d5}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {e0b81928-dd05-4ed8-8b3f-122ad5e226d2}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {e4dce542-10e1-4ca2-909b-4b3d0476b498}, !- Energy Input Ratio Function of Temperature Curve Name
  {97035193-183a-4429-abd6-640ff439f0e3}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {94c10706-282c-4522-a96d-e210314c952a}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {b3c530b1-37f1-4f21-9a71-f1dec09ec27f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {d045e580-6869-4173-bbe5-e4bd4ffed3bd}, !- Handle
  Curve Biquadratic 22,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {5f76a1f7-41fa-45c7-9211-b4bee4f5a5d5}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e0b81928-dd05-4ed8-8b3f-122ad5e226d2}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4dce542-10e1-4ca2-909b-4b3d0476b498}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {97035193-183a-4429-abd6-640ff439f0e3}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {94c10706-282c-4522-a96d-e210314c952a}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3c530b1-37f1-4f21-9a71-f1dec09ec27f}, !- Handle
  Curve Biquadratic 24,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {621f86aa-c476-429b-bc10-ca73129debd1}, !- Handle
  Node 144,                               !- Name
  {6c3bd76f-d7ae-4b1a-b8a2-b22ad4ea9bc6}, !- Inlet Port
  {7650b4bb-3632-42c2-a344-f253616f5c0f}; !- Outlet Port

OS:Connection,
  {6c3bd76f-d7ae-4b1a-b8a2-b22ad4ea9bc6}, !- Handle
  {68470ff1-2966-4702-8977-4b1308677d00}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  7,                                      !- Outlet Port
  {621f86aa-c476-429b-bc10-ca73129debd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc0f77e9-ec25-4ed5-ade5-3a037b2f93b1}, !- Handle
  Node 145,                               !- Name
  {2e82f74d-1f24-4d59-bf96-e127934679a3}, !- Inlet Port
  {2f96f0fd-af39-4ee6-be3e-2902f4ce5329}; !- Outlet Port

OS:Connection,
  {7650b4bb-3632-42c2-a344-f253616f5c0f}, !- Handle
  {f36e98bf-7d23-419a-a72c-6040ef37b37d}, !- Name
  {621f86aa-c476-429b-bc10-ca73129debd1}, !- Source Object
  3,                                      !- Outlet Port
  {eb9936ee-7793-47fe-9e12-94a353adee9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e82f74d-1f24-4d59-bf96-e127934679a3}, !- Handle
  {dca67fd1-1d02-4612-9254-48c63a2fb157}, !- Name
  {eb9936ee-7793-47fe-9e12-94a353adee9c}, !- Source Object
  3,                                      !- Outlet Port
  {fc0f77e9-ec25-4ed5-ade5-3a037b2f93b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f96f0fd-af39-4ee6-be3e-2902f4ce5329}, !- Handle
  {7b13f4d7-ebb0-4f0e-bef9-12b3a388e4bd}, !- Name
  {fc0f77e9-ec25-4ed5-ade5-3a037b2f93b1}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ef3fc7ac-0ca8-4926-b28c-c57c7b8c9905}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Minimum Fraction of Outdoor Air Schedule Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Maximum Fraction of Outdoor Air Schedule Name
  {7a9cd42e-e985-407e-ba65-485af32be9ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7a9cd42e-e985-407e-ba65-485af32be9ff}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  Yes,                                    !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b4fd9a45-1f25-46ee-84d9-e0e18c833b52}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {ef3fc7ac-0ca8-4926-b28c-c57c7b8c9905}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {999421f0-eed5-41cb-b618-ec6b4bd36948}, !- Mixed Air Node Name
  {9a39e71a-08d5-4d30-9669-581efd074983}, !- Outdoor Air Stream Node Name
  {b1b5ece3-2fe9-45cf-a248-90ca839d55a1}, !- Relief Air Stream Node Name
  {e5605fc8-b6f3-4062-9550-13b72c973eed}; !- Return Air Stream Node Name

OS:Node,
  {4683c4ac-ddda-4937-84c8-2afa4b185d31}, !- Handle
  Node 146,                               !- Name
  ,                                       !- Inlet Port
  {1d675083-0dc1-4a96-bff8-12aa25a3c80e}; !- Outlet Port

OS:Node,
  {8a76b514-a894-4d61-9322-5338d08d1ef1}, !- Handle
  Node 147,                               !- Name
  {06c20615-98b4-46cc-a15c-224e23a1766a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5641f2ce-6998-49bf-95af-2b2f92206679}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 2, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1d675083-0dc1-4a96-bff8-12aa25a3c80e}, !- Supply Air Inlet Node
  {cad84f95-6f43-4d73-bb10-a7326b8ca5e1}, !- Supply Air Outlet Node
  {ec3cb3ea-d685-47ec-95f3-19191656efb2}, !- Exhaust Air Inlet Node
  {06c20615-98b4-46cc-a15c-224e23a1766a}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:Scheduled,
  {111f1453-6b10-403e-85d1-5ded70b5f3b1}, !- Handle
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  {062ac8a0-0caa-475f-bdbc-782b7492b3e9}, !- Schedule Name
  {ff094d77-9fd3-4383-9f2d-c92c9ff03a0a}; !- Setpoint Node or NodeList Name

OS:Connection,
  {fe3e64bb-ed21-4dc6-8e8f-bcc9ebab5106}, !- Handle
  {e247e3b9-6dc4-4795-bb53-8e480c411fae}, !- Name
  {6f6c7618-598d-476d-b127-a42204c5e7cf}, !- Source Object
  17,                                     !- Outlet Port
  {ff094d77-9fd3-4383-9f2d-c92c9ff03a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb6545f2-c4cc-42eb-a02f-f8a51ff35b5c}, !- Handle
  Node 148,                               !- Name
  {a5a53300-9d20-4886-9069-6591b4be18ff}, !- Inlet Port
  {6db48dfd-7460-4a20-b2e4-17eb3b14c9a1}; !- Outlet Port

OS:Connection,
  {a5a53300-9d20-4886-9069-6591b4be18ff}, !- Handle
  {236200fa-c01a-44ef-a0f1-c3a8fa81b33e}, !- Name
  {850cf36f-a0a4-4ebe-b42f-5d969e29cc4b}, !- Source Object
  7,                                      !- Outlet Port
  {eb6545f2-c4cc-42eb-a02f-f8a51ff35b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db48dfd-7460-4a20-b2e4-17eb3b14c9a1}, !- Handle
  {b82096f1-25a8-43bb-92b1-e2c8515277e4}, !- Name
  {eb6545f2-c4cc-42eb-a02f-f8a51ff35b5c}, !- Source Object
  3,                                      !- Outlet Port
  {6f6c7618-598d-476d-b127-a42204c5e7cf}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {46b08d66-1044-47d1-b49f-7ac10bb95678}, !- Handle
  Node 149,                               !- Name
  {c33f3d44-e835-4f6a-add0-b969d8c77b96}, !- Inlet Port
  {b7a57ce0-9bcd-4a4f-8250-ce34a6075afd}; !- Outlet Port

OS:Connection,
  {c33f3d44-e835-4f6a-add0-b969d8c77b96}, !- Handle
  {108e49e4-8689-4afd-af0e-ac5b518bee71}, !- Name
  {97a4d0f0-a580-4c26-8068-7e7ae909b237}, !- Source Object
  7,                                      !- Outlet Port
  {46b08d66-1044-47d1-b49f-7ac10bb95678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7a57ce0-9bcd-4a4f-8250-ce34a6075afd}, !- Handle
  {ffbdbbb1-b741-4080-95bd-f8903a7649e7}, !- Name
  {46b08d66-1044-47d1-b49f-7ac10bb95678}, !- Source Object
  3,                                      !- Outlet Port
  {850cf36f-a0a4-4ebe-b42f-5d969e29cc4b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1d8094f4-1a89-4130-ad6d-9e2a72e97eff}, !- Handle
  Node 150,                               !- Name
  {999421f0-eed5-41cb-b618-ec6b4bd36948}, !- Inlet Port
  {28022b10-5580-4a24-9ff8-fbc56d5feb92}; !- Outlet Port

OS:Connection,
  {e5605fc8-b6f3-4062-9550-13b72c973eed}, !- Handle
  {9a080980-282b-4ec8-bc16-51839d74e384}, !- Name
  {b06b44df-91d9-40b1-ae93-68b8e277ef5e}, !- Source Object
  3,                                      !- Outlet Port
  {b4fd9a45-1f25-46ee-84d9-e0e18c833b52}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {999421f0-eed5-41cb-b618-ec6b4bd36948}, !- Handle
  {c23fa4a4-5d8d-411a-ac98-e5fa47fa7a6d}, !- Name
  {b4fd9a45-1f25-46ee-84d9-e0e18c833b52}, !- Source Object
  5,                                      !- Outlet Port
  {1d8094f4-1a89-4130-ad6d-9e2a72e97eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28022b10-5580-4a24-9ff8-fbc56d5feb92}, !- Handle
  {9b3899ae-a72e-40bc-abcd-96adb9aaa8eb}, !- Name
  {1d8094f4-1a89-4130-ad6d-9e2a72e97eff}, !- Source Object
  3,                                      !- Outlet Port
  {97a4d0f0-a580-4c26-8068-7e7ae909b237}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ff907772-7f36-49a5-a786-b7e4beca18b5}, !- Handle
  Node 152,                               !- Name
  {cad84f95-6f43-4d73-bb10-a7326b8ca5e1}, !- Inlet Port
  {9a39e71a-08d5-4d30-9669-581efd074983}; !- Outlet Port

OS:Connection,
  {1d675083-0dc1-4a96-bff8-12aa25a3c80e}, !- Handle
  {0a073bb4-c893-419e-9d4a-4abe49d462e6}, !- Name
  {4683c4ac-ddda-4937-84c8-2afa4b185d31}, !- Source Object
  3,                                      !- Outlet Port
  {5641f2ce-6998-49bf-95af-2b2f92206679}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cad84f95-6f43-4d73-bb10-a7326b8ca5e1}, !- Handle
  {e1669082-20a7-4984-8960-ada60de51f53}, !- Name
  {5641f2ce-6998-49bf-95af-2b2f92206679}, !- Source Object
  13,                                     !- Outlet Port
  {ff907772-7f36-49a5-a786-b7e4beca18b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a39e71a-08d5-4d30-9669-581efd074983}, !- Handle
  {591d9382-cae8-413b-82ca-ac6f5d3a284b}, !- Name
  {ff907772-7f36-49a5-a786-b7e4beca18b5}, !- Source Object
  3,                                      !- Outlet Port
  {b4fd9a45-1f25-46ee-84d9-e0e18c833b52}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {39d5ba8b-18a0-4e31-82c4-234aa00d1406}, !- Handle
  Node 153,                               !- Name
  {b1b5ece3-2fe9-45cf-a248-90ca839d55a1}, !- Inlet Port
  {ec3cb3ea-d685-47ec-95f3-19191656efb2}; !- Outlet Port

OS:Connection,
  {b1b5ece3-2fe9-45cf-a248-90ca839d55a1}, !- Handle
  {0846c7e2-cfa6-41c4-a859-5a09cc7f5cf3}, !- Name
  {b4fd9a45-1f25-46ee-84d9-e0e18c833b52}, !- Source Object
  7,                                      !- Outlet Port
  {39d5ba8b-18a0-4e31-82c4-234aa00d1406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec3cb3ea-d685-47ec-95f3-19191656efb2}, !- Handle
  {82d0fbd1-cadd-4dd8-bd25-61f457a83fc3}, !- Name
  {39d5ba8b-18a0-4e31-82c4-234aa00d1406}, !- Source Object
  3,                                      !- Outlet Port
  {5641f2ce-6998-49bf-95af-2b2f92206679}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {06c20615-98b4-46cc-a15c-224e23a1766a}, !- Handle
  {3c390e0a-b046-4ecf-933a-94fa79f5128c}, !- Name
  {5641f2ce-6998-49bf-95af-2b2f92206679}, !- Source Object
  15,                                     !- Outlet Port
  {8a76b514-a894-4d61-9322-5338d08d1ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d016c4c2-6a1f-44d8-b821-bcc55b91cb52}, !- Handle
  Air Terminal Single Duct VAV No Reheat 18, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {77b5c82c-22fb-4cb9-bd1a-d4f45523657d}, !- Air Outlet Node Name
  {e705124c-3430-4e8a-ba77-d1b53c97e045}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {cde7f9cc-ccd4-4eae-9a72-dbd04f5f9531}, !- Handle
  Node 151,                               !- Name
  {43934009-e54e-486e-9e1b-d421d53dd6fb}, !- Inlet Port
  {1903c0b1-e857-44ff-ae67-8cd741bfe753}; !- Outlet Port

OS:Connection,
  {7f7d3cea-15a1-4f5b-a0a6-4c66e4b658c1}, !- Handle
  {df1fb049-ffaa-4804-aed3-f58985bc9648}, !- Name
  {d3273338-e4ce-4b49-acf3-fea2da55ab67}, !- Source Object
  3,                                      !- Outlet Port
  {3e8dbcbd-e672-4e3a-b4c0-d967ccc6416d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43934009-e54e-486e-9e1b-d421d53dd6fb}, !- Handle
  {1d459b44-8247-4f1e-b836-3d7a9dd3f7ff}, !- Name
  {259fe0fe-5890-4f95-926f-114f021ef115}, !- Source Object
  12,                                     !- Outlet Port
  {cde7f9cc-ccd4-4eae-9a72-dbd04f5f9531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1903c0b1-e857-44ff-ae67-8cd741bfe753}, !- Handle
  {3037aca8-23f9-4876-ab66-e0e30f544e53}, !- Name
  {cde7f9cc-ccd4-4eae-9a72-dbd04f5f9531}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {caf932ed-c7ab-4256-9c3e-82fac6986674}, !- Handle
  Node 154,                               !- Name
  {75e81fe1-29fc-41c3-9c67-686ed6ff556e}, !- Inlet Port
  {e705124c-3430-4e8a-ba77-d1b53c97e045}; !- Outlet Port

OS:Connection,
  {75e81fe1-29fc-41c3-9c67-686ed6ff556e}, !- Handle
  {099520c9-7de5-4810-bdcb-702d2c7b91c5}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  3,                                      !- Outlet Port
  {caf932ed-c7ab-4256-9c3e-82fac6986674}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e705124c-3430-4e8a-ba77-d1b53c97e045}, !- Handle
  {0e170d99-dbed-424c-9147-8366dee5d1a4}, !- Name
  {caf932ed-c7ab-4256-9c3e-82fac6986674}, !- Source Object
  3,                                      !- Outlet Port
  {d016c4c2-6a1f-44d8-b821-bcc55b91cb52}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {77b5c82c-22fb-4cb9-bd1a-d4f45523657d}, !- Handle
  {fd7fb930-8d5b-4fd2-9b6b-f2503d241640}, !- Name
  {d016c4c2-6a1f-44d8-b821-bcc55b91cb52}, !- Source Object
  3,                                      !- Outlet Port
  {d3273338-e4ce-4b49-acf3-fea2da55ab67}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {b34deff2-1f08-4fa5-a3a4-6c8e8374d887}, !- Handle
  Air Terminal Single Duct VAV No Reheat 19, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {a852a1e3-e3bb-4247-beb8-a3b12306d46b}, !- Air Outlet Node Name
  {d035db12-3b40-46a0-9860-67cb00a1eb70}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5ea0bbb1-383e-46a9-b56b-515d2c366d79}, !- Handle
  Node 155,                               !- Name
  {a852a1e3-e3bb-4247-beb8-a3b12306d46b}, !- Inlet Port
  {54efcff5-9a4f-43c2-9447-c5f3dfee3128}; !- Outlet Port

OS:Node,
  {95579540-b792-455a-bee3-96300697d3f1}, !- Handle
  Node 156,                               !- Name
  {e0635429-9634-40bb-a4ed-39be992ae70a}, !- Inlet Port
  {3458909d-f885-4083-af95-07d61f6b420d}; !- Outlet Port

OS:Connection,
  {54efcff5-9a4f-43c2-9447-c5f3dfee3128}, !- Handle
  {2ecf6761-b7b0-4457-a522-be9891c2a018}, !- Name
  {5ea0bbb1-383e-46a9-b56b-515d2c366d79}, !- Source Object
  3,                                      !- Outlet Port
  {34aabcfb-b7d8-4d16-a319-ab47ee7e776e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0635429-9634-40bb-a4ed-39be992ae70a}, !- Handle
  {b7b02786-bc9a-4bb9-b006-e563a4b5c457}, !- Name
  {de84bfed-79af-473b-aba2-e86d1ddd2ec1}, !- Source Object
  12,                                     !- Outlet Port
  {95579540-b792-455a-bee3-96300697d3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3458909d-f885-4083-af95-07d61f6b420d}, !- Handle
  {2b239934-fc08-438a-8c6e-56eb1d2889ee}, !- Name
  {95579540-b792-455a-bee3-96300697d3f1}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b0fde438-add6-4a16-afa0-c7eb9e429f02}, !- Handle
  Node 157,                               !- Name
  {f6e42a61-04a1-436d-a79c-647f20acd9f3}, !- Inlet Port
  {d035db12-3b40-46a0-9860-67cb00a1eb70}; !- Outlet Port

OS:Connection,
  {f6e42a61-04a1-436d-a79c-647f20acd9f3}, !- Handle
  {29038745-2639-4fa3-b445-c712b3076df4}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  4,                                      !- Outlet Port
  {b0fde438-add6-4a16-afa0-c7eb9e429f02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d035db12-3b40-46a0-9860-67cb00a1eb70}, !- Handle
  {4ecb4b0f-c4fe-417e-ad9d-302809a00e01}, !- Name
  {b0fde438-add6-4a16-afa0-c7eb9e429f02}, !- Source Object
  3,                                      !- Outlet Port
  {b34deff2-1f08-4fa5-a3a4-6c8e8374d887}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a852a1e3-e3bb-4247-beb8-a3b12306d46b}, !- Handle
  {9f341038-43f3-4405-a262-e78b65a386d1}, !- Name
  {b34deff2-1f08-4fa5-a3a4-6c8e8374d887}, !- Source Object
  3,                                      !- Outlet Port
  {5ea0bbb1-383e-46a9-b56b-515d2c366d79}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {644971d5-5dc1-40b9-a917-e04b62a8bce0}, !- Handle
  Air Terminal Single Duct VAV No Reheat 20, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {684f2cdc-56ef-402b-b23d-30b8df9e0e48}, !- Air Outlet Node Name
  {27cf8fba-2532-4b33-a7d5-7e0d8ac554ba}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {eb5ced75-3dbe-4989-a23d-097ac2460ed1}, !- Handle
  Node 158,                               !- Name
  {684f2cdc-56ef-402b-b23d-30b8df9e0e48}, !- Inlet Port
  {f7c55da5-8e4f-4a9e-9a17-337760cb9012}; !- Outlet Port

OS:Node,
  {c6f74258-8c29-4681-94aa-061537e7b86f}, !- Handle
  Node 159,                               !- Name
  {32001fdf-44df-4e4c-ba93-34f305dd59ee}, !- Inlet Port
  {2ae48a28-73fb-4d86-9f5a-92650d33ed31}; !- Outlet Port

OS:Connection,
  {f7c55da5-8e4f-4a9e-9a17-337760cb9012}, !- Handle
  {7f5cff37-5a46-4906-8b22-37a1fa55879e}, !- Name
  {eb5ced75-3dbe-4989-a23d-097ac2460ed1}, !- Source Object
  3,                                      !- Outlet Port
  {0f317bb4-7652-48a6-a2be-fbd87efe32be}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {32001fdf-44df-4e4c-ba93-34f305dd59ee}, !- Handle
  {4351c70b-b220-45a9-b766-b877a81883dc}, !- Name
  {b19c9893-dc63-4c38-8347-96435f6babc1}, !- Source Object
  12,                                     !- Outlet Port
  {c6f74258-8c29-4681-94aa-061537e7b86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae48a28-73fb-4d86-9f5a-92650d33ed31}, !- Handle
  {c5f60a8a-47a9-4b23-a2fb-2f86c5a5e5a1}, !- Name
  {c6f74258-8c29-4681-94aa-061537e7b86f}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2909c9f9-e53a-4fb3-824e-e8791c31c4b4}, !- Handle
  Node 160,                               !- Name
  {434e2da0-1231-4ec1-9b02-215b1d6ac9d1}, !- Inlet Port
  {27cf8fba-2532-4b33-a7d5-7e0d8ac554ba}; !- Outlet Port

OS:Connection,
  {434e2da0-1231-4ec1-9b02-215b1d6ac9d1}, !- Handle
  {f6b75b00-df66-48e4-86d6-bd1c4c246026}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  5,                                      !- Outlet Port
  {2909c9f9-e53a-4fb3-824e-e8791c31c4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27cf8fba-2532-4b33-a7d5-7e0d8ac554ba}, !- Handle
  {b87b7c75-4363-44bf-814c-f26a9573c36f}, !- Name
  {2909c9f9-e53a-4fb3-824e-e8791c31c4b4}, !- Source Object
  3,                                      !- Outlet Port
  {644971d5-5dc1-40b9-a917-e04b62a8bce0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {684f2cdc-56ef-402b-b23d-30b8df9e0e48}, !- Handle
  {d2a29605-7b53-410e-b219-b252d09126b6}, !- Name
  {644971d5-5dc1-40b9-a917-e04b62a8bce0}, !- Source Object
  3,                                      !- Outlet Port
  {eb5ced75-3dbe-4989-a23d-097ac2460ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a1839528-d458-4a28-baef-00e00b99c2f8}, !- Handle
  Air Terminal Single Duct VAV No Reheat 21, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {5e9cbc83-c999-4ad5-a60a-5bdd470bd776}, !- Air Outlet Node Name
  {78f942b1-91a1-4d13-ad3c-02e3f9cf7c6c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {67e76898-a8c2-41f7-aa01-c97a52452917}, !- Handle
  Node 161,                               !- Name
  {5e9cbc83-c999-4ad5-a60a-5bdd470bd776}, !- Inlet Port
  {faeab7c2-5737-4a1f-af64-b3af6237a37e}; !- Outlet Port

OS:Node,
  {bd8f9442-7476-448b-b99d-86257aa333ef}, !- Handle
  Node 162,                               !- Name
  {1bc43304-b35f-4c52-a554-0bbaf29b29db}, !- Inlet Port
  {2ed66c37-73d8-47c4-8691-43a8b1ae6bce}; !- Outlet Port

OS:Connection,
  {faeab7c2-5737-4a1f-af64-b3af6237a37e}, !- Handle
  {117b2550-60bd-47fc-b294-0da2f4b92b78}, !- Name
  {67e76898-a8c2-41f7-aa01-c97a52452917}, !- Source Object
  3,                                      !- Outlet Port
  {f9eedf86-4545-4c3f-8f4c-18db6554b42a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1bc43304-b35f-4c52-a554-0bbaf29b29db}, !- Handle
  {a334067b-03ff-4af2-98fe-bffbd72370c7}, !- Name
  {bdb3065f-4710-4ffc-8b27-eef5685e80b9}, !- Source Object
  12,                                     !- Outlet Port
  {bd8f9442-7476-448b-b99d-86257aa333ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed66c37-73d8-47c4-8691-43a8b1ae6bce}, !- Handle
  {7df47faf-02d0-4cbb-aa95-af9b5c9a3560}, !- Name
  {bd8f9442-7476-448b-b99d-86257aa333ef}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7efd3dec-a3e0-499a-bcc9-4891428b2d73}, !- Handle
  Node 163,                               !- Name
  {118c269d-3c12-4e6c-8fe0-f5006b5f0e8e}, !- Inlet Port
  {78f942b1-91a1-4d13-ad3c-02e3f9cf7c6c}; !- Outlet Port

OS:Connection,
  {118c269d-3c12-4e6c-8fe0-f5006b5f0e8e}, !- Handle
  {16687fa0-2386-4e79-96ae-2c8cb3b9b2a1}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  6,                                      !- Outlet Port
  {7efd3dec-a3e0-499a-bcc9-4891428b2d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f942b1-91a1-4d13-ad3c-02e3f9cf7c6c}, !- Handle
  {158ed4f1-7bd8-496c-a1ee-70c582f32232}, !- Name
  {7efd3dec-a3e0-499a-bcc9-4891428b2d73}, !- Source Object
  3,                                      !- Outlet Port
  {a1839528-d458-4a28-baef-00e00b99c2f8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5e9cbc83-c999-4ad5-a60a-5bdd470bd776}, !- Handle
  {6955de52-c589-4b50-a3a3-4e0397679b1c}, !- Name
  {a1839528-d458-4a28-baef-00e00b99c2f8}, !- Source Object
  3,                                      !- Outlet Port
  {67e76898-a8c2-41f7-aa01-c97a52452917}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {a4097707-0ba6-45bd-b863-b441966904f0}, !- Handle
  Air Terminal Single Duct VAV No Reheat 22, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {a8d5d3a0-b84d-4ae7-965d-2f49b9b16daa}, !- Air Outlet Node Name
  {99e26aee-21f8-4094-bf10-2ac2fa5aae64}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {43639522-6293-45b9-85cd-69de60ea035a}, !- Handle
  Node 164,                               !- Name
  {a8d5d3a0-b84d-4ae7-965d-2f49b9b16daa}, !- Inlet Port
  {3ff1b553-3366-4242-b641-3d14d2267b5c}; !- Outlet Port

OS:Node,
  {4894f2b5-e4c4-42b1-8612-979a8c4c0b31}, !- Handle
  Node 165,                               !- Name
  {c210df1e-dc1c-4593-b08a-b68bdf771b85}, !- Inlet Port
  {a506e77d-64ee-4511-89ba-b48c05de15a7}; !- Outlet Port

OS:Connection,
  {3ff1b553-3366-4242-b641-3d14d2267b5c}, !- Handle
  {c862ef06-21a7-4ad2-828e-f05681fa5625}, !- Name
  {43639522-6293-45b9-85cd-69de60ea035a}, !- Source Object
  3,                                      !- Outlet Port
  {92d2c7ce-01f5-468b-8298-6d36af3e61f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c210df1e-dc1c-4593-b08a-b68bdf771b85}, !- Handle
  {623838b8-745a-428d-8a97-a60b053134b8}, !- Name
  {2f2e0cb9-8cdb-4433-a3d3-0e65b77afdc2}, !- Source Object
  12,                                     !- Outlet Port
  {4894f2b5-e4c4-42b1-8612-979a8c4c0b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a506e77d-64ee-4511-89ba-b48c05de15a7}, !- Handle
  {fc0b3dca-35b7-4bb1-9110-989a97a463ea}, !- Name
  {4894f2b5-e4c4-42b1-8612-979a8c4c0b31}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {0f1c59b8-3006-4bd2-a794-82d094b34982}, !- Handle
  Node 166,                               !- Name
  {1f58424b-441e-4b18-aa71-f42d3a157fd2}, !- Inlet Port
  {99e26aee-21f8-4094-bf10-2ac2fa5aae64}; !- Outlet Port

OS:Connection,
  {1f58424b-441e-4b18-aa71-f42d3a157fd2}, !- Handle
  {aa08026f-b4e5-427f-9b7e-979be9e40b50}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  7,                                      !- Outlet Port
  {0f1c59b8-3006-4bd2-a794-82d094b34982}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e26aee-21f8-4094-bf10-2ac2fa5aae64}, !- Handle
  {df73e0cf-9db1-43d7-9165-758e31b7b745}, !- Name
  {0f1c59b8-3006-4bd2-a794-82d094b34982}, !- Source Object
  3,                                      !- Outlet Port
  {a4097707-0ba6-45bd-b863-b441966904f0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a8d5d3a0-b84d-4ae7-965d-2f49b9b16daa}, !- Handle
  {7cc1cf72-934a-48e6-8755-b80d5dff5160}, !- Name
  {a4097707-0ba6-45bd-b863-b441966904f0}, !- Source Object
  3,                                      !- Outlet Port
  {43639522-6293-45b9-85cd-69de60ea035a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {652db6ce-7b6b-454f-b968-c8e138c1cb06}, !- Handle
  Air Terminal Single Duct VAV No Reheat 23, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {4e248598-3e42-49c1-93e8-31f26cce7298}, !- Air Outlet Node Name
  {6b9b76f3-b4be-4aef-ac2a-07b38f16e845}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {73a9f4ad-5215-4bcd-b9b6-fb15385268a8}, !- Handle
  Node 167,                               !- Name
  {4e248598-3e42-49c1-93e8-31f26cce7298}, !- Inlet Port
  {df508882-f709-4fa3-9bd7-2589ac05f2c8}; !- Outlet Port

OS:Node,
  {36d1ce1d-5f32-4f36-9f5c-95eba9dc4d9b}, !- Handle
  Node 168,                               !- Name
  {58a76be4-cf48-43e6-92b5-75ea59f74bc8}, !- Inlet Port
  {47083923-cab8-45c8-9e7e-81e8c692b6ec}; !- Outlet Port

OS:Connection,
  {df508882-f709-4fa3-9bd7-2589ac05f2c8}, !- Handle
  {6715259d-59a1-4bfd-8b19-22ecb1f52cd2}, !- Name
  {73a9f4ad-5215-4bcd-b9b6-fb15385268a8}, !- Source Object
  3,                                      !- Outlet Port
  {a892e829-928c-4b12-bb23-cd4986154758}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {58a76be4-cf48-43e6-92b5-75ea59f74bc8}, !- Handle
  {d39b3013-2632-4f87-a896-490221e58c20}, !- Name
  {88b04606-2c6d-4628-aa20-d69fb9597d16}, !- Source Object
  12,                                     !- Outlet Port
  {36d1ce1d-5f32-4f36-9f5c-95eba9dc4d9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47083923-cab8-45c8-9e7e-81e8c692b6ec}, !- Handle
  {6f9183a5-3871-4edb-82be-5166a4ed477c}, !- Name
  {36d1ce1d-5f32-4f36-9f5c-95eba9dc4d9b}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {81eedde5-a13c-44cc-b0f1-4a3dd982b4d3}, !- Handle
  Node 169,                               !- Name
  {9ed9c6ef-4b90-4c7c-8048-b6f54df9e502}, !- Inlet Port
  {6b9b76f3-b4be-4aef-ac2a-07b38f16e845}; !- Outlet Port

OS:Connection,
  {9ed9c6ef-4b90-4c7c-8048-b6f54df9e502}, !- Handle
  {b30c30cb-58ae-4c0c-9785-4d801fbadaae}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  8,                                      !- Outlet Port
  {81eedde5-a13c-44cc-b0f1-4a3dd982b4d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b9b76f3-b4be-4aef-ac2a-07b38f16e845}, !- Handle
  {012133fc-48c3-42bf-9958-3092172bfdd8}, !- Name
  {81eedde5-a13c-44cc-b0f1-4a3dd982b4d3}, !- Source Object
  3,                                      !- Outlet Port
  {652db6ce-7b6b-454f-b968-c8e138c1cb06}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4e248598-3e42-49c1-93e8-31f26cce7298}, !- Handle
  {e66dfb2e-714f-479a-b4b0-1bb6c9429bf8}, !- Name
  {652db6ce-7b6b-454f-b968-c8e138c1cb06}, !- Source Object
  3,                                      !- Outlet Port
  {73a9f4ad-5215-4bcd-b9b6-fb15385268a8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {4a02f8fc-7105-43f3-8545-259cbcc53093}, !- Handle
  Air Terminal Single Duct VAV No Reheat 24, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {cec47fbb-44ed-4bd7-9b9c-433f9ced0a10}, !- Air Outlet Node Name
  {3a71ea1d-78f5-45da-99a3-676dbd0a4197}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5a222253-05fd-44c3-bd36-f81ec5417c91}, !- Handle
  Node 170,                               !- Name
  {cec47fbb-44ed-4bd7-9b9c-433f9ced0a10}, !- Inlet Port
  {a01a50e9-3b6b-4797-8c5a-997f534fc020}; !- Outlet Port

OS:Node,
  {50182af4-7f4a-43c1-82fc-569b59031c2b}, !- Handle
  Node 171,                               !- Name
  {af3150b0-de8f-4067-832a-c811f98ad00b}, !- Inlet Port
  {546fa4f7-3958-4bb6-b01a-5066da8423b1}; !- Outlet Port

OS:Connection,
  {a01a50e9-3b6b-4797-8c5a-997f534fc020}, !- Handle
  {4ecebcc5-ee9d-4160-b414-5b0cff836a5c}, !- Name
  {5a222253-05fd-44c3-bd36-f81ec5417c91}, !- Source Object
  3,                                      !- Outlet Port
  {d01adbb3-77bd-40a3-aa3c-bbae6ff62387}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af3150b0-de8f-4067-832a-c811f98ad00b}, !- Handle
  {7ec915d2-61ef-4504-a053-4e18e8d434d6}, !- Name
  {c92eb611-9a40-4866-a4a9-9545a0e314b1}, !- Source Object
  12,                                     !- Outlet Port
  {50182af4-7f4a-43c1-82fc-569b59031c2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546fa4f7-3958-4bb6-b01a-5066da8423b1}, !- Handle
  {3ff374ee-62d5-4401-b412-3811063c4732}, !- Name
  {50182af4-7f4a-43c1-82fc-569b59031c2b}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {5ddd27d9-b859-47c0-8019-0a48e83f0de0}, !- Handle
  Node 172,                               !- Name
  {392a8fa5-faa9-4e63-b624-22a7aeae97b9}, !- Inlet Port
  {3a71ea1d-78f5-45da-99a3-676dbd0a4197}; !- Outlet Port

OS:Connection,
  {392a8fa5-faa9-4e63-b624-22a7aeae97b9}, !- Handle
  {b537d82d-daa9-4743-99c7-29a9ec436098}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  9,                                      !- Outlet Port
  {5ddd27d9-b859-47c0-8019-0a48e83f0de0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a71ea1d-78f5-45da-99a3-676dbd0a4197}, !- Handle
  {47079cbe-d28a-4a0f-963b-889396686d60}, !- Name
  {5ddd27d9-b859-47c0-8019-0a48e83f0de0}, !- Source Object
  3,                                      !- Outlet Port
  {4a02f8fc-7105-43f3-8545-259cbcc53093}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cec47fbb-44ed-4bd7-9b9c-433f9ced0a10}, !- Handle
  {6e0f2ff4-fe15-4a26-94ee-10fe012f2ff1}, !- Name
  {4a02f8fc-7105-43f3-8545-259cbcc53093}, !- Source Object
  3,                                      !- Outlet Port
  {5a222253-05fd-44c3-bd36-f81ec5417c91}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {3e98729c-7fae-4456-b5f1-29f15fc06104}, !- Handle
  Air Terminal Single Duct VAV No Reheat 25, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {d60d1441-4c0d-4ee4-9dd8-15b2c8859898}, !- Air Outlet Node Name
  {5cb1bd66-e84e-47c5-ba72-9e922a3ca4d9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {59b6501d-48f1-4478-ac0c-7b0e6fe3fb4b}, !- Handle
  Node 173,                               !- Name
  {d60d1441-4c0d-4ee4-9dd8-15b2c8859898}, !- Inlet Port
  {7d790357-73e7-46af-b560-a1eb4be0eddf}; !- Outlet Port

OS:Node,
  {31f72489-b90e-493f-9cfd-e5a1cf154341}, !- Handle
  Node 174,                               !- Name
  {23c7cb1a-1c69-4a25-85a8-db40f4ed1bd6}, !- Inlet Port
  {c4b43ca8-036a-4a78-bd75-50184027954a}; !- Outlet Port

OS:Connection,
  {7d790357-73e7-46af-b560-a1eb4be0eddf}, !- Handle
  {abc3081c-2a21-4a9f-af71-8bbe477d7472}, !- Name
  {59b6501d-48f1-4478-ac0c-7b0e6fe3fb4b}, !- Source Object
  3,                                      !- Outlet Port
  {becccecd-f5b6-4d49-9a7a-9d815b348521}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {23c7cb1a-1c69-4a25-85a8-db40f4ed1bd6}, !- Handle
  {ff52d676-890f-4ca7-a66c-ed74630fef13}, !- Name
  {ce36faad-c049-4dad-96e3-27263f722280}, !- Source Object
  12,                                     !- Outlet Port
  {31f72489-b90e-493f-9cfd-e5a1cf154341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4b43ca8-036a-4a78-bd75-50184027954a}, !- Handle
  {971dadac-3bb0-4029-bed1-84ab19080aac}, !- Name
  {31f72489-b90e-493f-9cfd-e5a1cf154341}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {741167b7-2977-4720-a2c8-fab1dbf4197e}, !- Handle
  Node 175,                               !- Name
  {583b1eed-afc0-4681-8b8d-2d61fcf0e186}, !- Inlet Port
  {5cb1bd66-e84e-47c5-ba72-9e922a3ca4d9}; !- Outlet Port

OS:Connection,
  {583b1eed-afc0-4681-8b8d-2d61fcf0e186}, !- Handle
  {04576e54-08f0-49e1-89b4-2fe2b42343d1}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  10,                                     !- Outlet Port
  {741167b7-2977-4720-a2c8-fab1dbf4197e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb1bd66-e84e-47c5-ba72-9e922a3ca4d9}, !- Handle
  {1668ddcb-a828-4d0a-ae2b-bcb523d6039f}, !- Name
  {741167b7-2977-4720-a2c8-fab1dbf4197e}, !- Source Object
  3,                                      !- Outlet Port
  {3e98729c-7fae-4456-b5f1-29f15fc06104}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d60d1441-4c0d-4ee4-9dd8-15b2c8859898}, !- Handle
  {39183719-40a4-413b-bea4-fa317f5fbc1f}, !- Name
  {3e98729c-7fae-4456-b5f1-29f15fc06104}, !- Source Object
  3,                                      !- Outlet Port
  {59b6501d-48f1-4478-ac0c-7b0e6fe3fb4b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {d7bc02c8-aee3-4f1a-b878-5cc2c3730ff0}, !- Handle
  Air Terminal Single Duct VAV No Reheat 26, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {3515985a-00dc-4804-88dc-8e86d21d65e6}, !- Air Outlet Node Name
  {94fd8889-25d8-4989-82d2-c763ff388fd3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {00a06054-fe05-4472-bfca-fef322a1aa0a}, !- Handle
  Node 176,                               !- Name
  {3515985a-00dc-4804-88dc-8e86d21d65e6}, !- Inlet Port
  {9323a7e0-a9be-4bf4-a265-d9b44db5de3c}; !- Outlet Port

OS:Node,
  {7ffffd22-4a2e-4d6e-babe-eea0e04f7c28}, !- Handle
  Node 177,                               !- Name
  {fa5830f1-3edb-498b-b338-cec5b27a66d4}, !- Inlet Port
  {baf4eef9-5358-4726-bf04-fbb434a229be}; !- Outlet Port

OS:Connection,
  {9323a7e0-a9be-4bf4-a265-d9b44db5de3c}, !- Handle
  {09111a82-2a59-4789-b936-d007d659d744}, !- Name
  {00a06054-fe05-4472-bfca-fef322a1aa0a}, !- Source Object
  3,                                      !- Outlet Port
  {a641f338-292b-4e2e-8129-8b256bf5d06c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fa5830f1-3edb-498b-b338-cec5b27a66d4}, !- Handle
  {0c687edb-9128-45b9-9828-0750668e918d}, !- Name
  {cbadbad0-1381-46bb-bff8-faaf3765074a}, !- Source Object
  12,                                     !- Outlet Port
  {7ffffd22-4a2e-4d6e-babe-eea0e04f7c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baf4eef9-5358-4726-bf04-fbb434a229be}, !- Handle
  {967fe8b3-88d6-4558-b58f-27e975efc877}, !- Name
  {7ffffd22-4a2e-4d6e-babe-eea0e04f7c28}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {89c2847a-d767-402b-bcf3-dd3ff05c8093}, !- Handle
  Node 178,                               !- Name
  {185d2f39-8f1b-447b-b352-af7e88aa3b50}, !- Inlet Port
  {94fd8889-25d8-4989-82d2-c763ff388fd3}; !- Outlet Port

OS:Connection,
  {185d2f39-8f1b-447b-b352-af7e88aa3b50}, !- Handle
  {24fd96e8-eaa7-4455-af3f-be1cef10e144}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  11,                                     !- Outlet Port
  {89c2847a-d767-402b-bcf3-dd3ff05c8093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94fd8889-25d8-4989-82d2-c763ff388fd3}, !- Handle
  {2fc363cf-846b-4fec-9f56-beac5eb21b94}, !- Name
  {89c2847a-d767-402b-bcf3-dd3ff05c8093}, !- Source Object
  3,                                      !- Outlet Port
  {d7bc02c8-aee3-4f1a-b878-5cc2c3730ff0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3515985a-00dc-4804-88dc-8e86d21d65e6}, !- Handle
  {04934901-b972-48bd-bd8b-b473d3fd38b5}, !- Name
  {d7bc02c8-aee3-4f1a-b878-5cc2c3730ff0}, !- Source Object
  3,                                      !- Outlet Port
  {00a06054-fe05-4472-bfca-fef322a1aa0a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {3e2f7496-7a37-4c63-9dfb-bb20a69daf0c}, !- Handle
  Air Terminal Single Duct VAV No Reheat 27, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {efcf77e3-83f3-41c4-a2eb-2e543a5db808}, !- Air Outlet Node Name
  {320dda1b-3fb6-4b52-b196-602f0e69bb95}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4e223f4c-f52c-4743-8b08-501a0583c17f}, !- Handle
  Node 179,                               !- Name
  {efcf77e3-83f3-41c4-a2eb-2e543a5db808}, !- Inlet Port
  {589721ce-8cc7-4867-8ec2-d3e284b5cc60}; !- Outlet Port

OS:Node,
  {9ae84ffb-048e-4da2-ae7c-f32cd974d582}, !- Handle
  Node 180,                               !- Name
  {70b594a2-3c84-4df8-816b-072409c67c8b}, !- Inlet Port
  {a7a0c3e9-9c24-46aa-a921-1adfb61bf349}; !- Outlet Port

OS:Connection,
  {589721ce-8cc7-4867-8ec2-d3e284b5cc60}, !- Handle
  {33590ea4-5624-4303-9403-04d323098edf}, !- Name
  {4e223f4c-f52c-4743-8b08-501a0583c17f}, !- Source Object
  3,                                      !- Outlet Port
  {8e90d278-9928-454b-a184-420a3920ba57}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70b594a2-3c84-4df8-816b-072409c67c8b}, !- Handle
  {ff9520e6-2b55-422c-82da-066b7a4f36dd}, !- Name
  {da7c7b99-a11d-43b3-b431-0b3c5a07c200}, !- Source Object
  12,                                     !- Outlet Port
  {9ae84ffb-048e-4da2-ae7c-f32cd974d582}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7a0c3e9-9c24-46aa-a921-1adfb61bf349}, !- Handle
  {9f0325dd-2876-43ed-8256-79bb2e9588a6}, !- Name
  {9ae84ffb-048e-4da2-ae7c-f32cd974d582}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {624b1507-11a8-44ee-8de9-c854c3052d69}, !- Handle
  Node 181,                               !- Name
  {96ba5238-05f5-49ed-a453-023906deb8e5}, !- Inlet Port
  {320dda1b-3fb6-4b52-b196-602f0e69bb95}; !- Outlet Port

OS:Connection,
  {96ba5238-05f5-49ed-a453-023906deb8e5}, !- Handle
  {20bb80ca-47e2-4efb-be76-1b9750101ec4}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  12,                                     !- Outlet Port
  {624b1507-11a8-44ee-8de9-c854c3052d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320dda1b-3fb6-4b52-b196-602f0e69bb95}, !- Handle
  {18fb01e1-6811-4697-afc0-4df277c35fd4}, !- Name
  {624b1507-11a8-44ee-8de9-c854c3052d69}, !- Source Object
  3,                                      !- Outlet Port
  {3e2f7496-7a37-4c63-9dfb-bb20a69daf0c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {efcf77e3-83f3-41c4-a2eb-2e543a5db808}, !- Handle
  {7f1bb071-f4a3-4127-bb42-891a7a713751}, !- Name
  {3e2f7496-7a37-4c63-9dfb-bb20a69daf0c}, !- Source Object
  3,                                      !- Outlet Port
  {4e223f4c-f52c-4743-8b08-501a0583c17f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {c591c541-4413-41b5-92d5-3c6d47283fba}, !- Handle
  Air Terminal Single Duct VAV No Reheat 28, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {4d0d1da9-5dda-4da3-9ec7-4718e06ddf01}, !- Air Outlet Node Name
  {fa60d29d-c697-4d5d-b4f1-abc07b52e8b8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e414f755-fa3d-4d9d-ba2a-01c104ce6c1c}, !- Handle
  Node 182,                               !- Name
  {4d0d1da9-5dda-4da3-9ec7-4718e06ddf01}, !- Inlet Port
  {5756a7f0-aaa7-486f-9ae6-2756c6b1b3be}; !- Outlet Port

OS:Node,
  {7670b483-347f-40d3-836b-ef84077b1cf3}, !- Handle
  Node 183,                               !- Name
  {93d26785-5c3c-4b67-a4e9-0d284d3afd07}, !- Inlet Port
  {120dfcd9-3e4a-4bcc-bcea-8a8ee6a7d5b6}; !- Outlet Port

OS:Connection,
  {5756a7f0-aaa7-486f-9ae6-2756c6b1b3be}, !- Handle
  {50aa0814-8dd9-42fc-98d4-c49bc74419d1}, !- Name
  {e414f755-fa3d-4d9d-ba2a-01c104ce6c1c}, !- Source Object
  3,                                      !- Outlet Port
  {234b2aab-3040-4ab8-bbca-790c1d83bf4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93d26785-5c3c-4b67-a4e9-0d284d3afd07}, !- Handle
  {74c4e869-8ed8-4510-954e-c6747419e4e7}, !- Name
  {57cd2e36-79cf-4ae6-b7b7-67e7d121e7c6}, !- Source Object
  12,                                     !- Outlet Port
  {7670b483-347f-40d3-836b-ef84077b1cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {120dfcd9-3e4a-4bcc-bcea-8a8ee6a7d5b6}, !- Handle
  {a1247ea5-d6ba-460c-bf00-04a155b76c65}, !- Name
  {7670b483-347f-40d3-836b-ef84077b1cf3}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {7b46d082-28c3-430f-963b-9b854e870a26}, !- Handle
  Node 184,                               !- Name
  {e614f4cb-9352-4786-acfb-7e3c44a02b33}, !- Inlet Port
  {fa60d29d-c697-4d5d-b4f1-abc07b52e8b8}; !- Outlet Port

OS:Connection,
  {e614f4cb-9352-4786-acfb-7e3c44a02b33}, !- Handle
  {f467c2b2-2d3c-4b3a-875b-b5340845e140}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  13,                                     !- Outlet Port
  {7b46d082-28c3-430f-963b-9b854e870a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa60d29d-c697-4d5d-b4f1-abc07b52e8b8}, !- Handle
  {60a2d8eb-cb1a-4f34-a805-6e60421ceb8a}, !- Name
  {7b46d082-28c3-430f-963b-9b854e870a26}, !- Source Object
  3,                                      !- Outlet Port
  {c591c541-4413-41b5-92d5-3c6d47283fba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4d0d1da9-5dda-4da3-9ec7-4718e06ddf01}, !- Handle
  {6d439c06-06f0-430b-aff1-c16b1780a8f5}, !- Name
  {c591c541-4413-41b5-92d5-3c6d47283fba}, !- Source Object
  3,                                      !- Outlet Port
  {e414f755-fa3d-4d9d-ba2a-01c104ce6c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {9cb12560-aab8-4fd3-bbb8-04f1c48133fe}, !- Handle
  Air Terminal Single Duct VAV No Reheat 29, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {995b8984-b665-4428-a474-ba774a73e6f0}, !- Air Outlet Node Name
  {b832984b-467f-474d-bc79-c209db8a9659}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {28c7f697-7803-4ffd-8177-d6c3f846fe2f}, !- Handle
  Node 185,                               !- Name
  {995b8984-b665-4428-a474-ba774a73e6f0}, !- Inlet Port
  {4d3cacd7-69c2-44a4-a91a-14b1a23d983f}; !- Outlet Port

OS:Node,
  {8fc49c96-173c-49e8-a049-7036ae0c6487}, !- Handle
  Node 186,                               !- Name
  {99541a2d-3bc0-4114-bd76-65ac02929e09}, !- Inlet Port
  {c09e86ef-10dc-44c1-aea9-34b6ca816cd1}; !- Outlet Port

OS:Connection,
  {4d3cacd7-69c2-44a4-a91a-14b1a23d983f}, !- Handle
  {9bff4d23-970a-4cb6-abf1-591f456addce}, !- Name
  {28c7f697-7803-4ffd-8177-d6c3f846fe2f}, !- Source Object
  3,                                      !- Outlet Port
  {3c9891ab-43bd-4b40-8a81-6831981b88a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {99541a2d-3bc0-4114-bd76-65ac02929e09}, !- Handle
  {05986a45-1206-492e-bbea-10e13e39e589}, !- Name
  {c5c8a418-6979-4a6d-94d6-142b58692301}, !- Source Object
  12,                                     !- Outlet Port
  {8fc49c96-173c-49e8-a049-7036ae0c6487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c09e86ef-10dc-44c1-aea9-34b6ca816cd1}, !- Handle
  {ca16c58f-18c1-498d-9b39-db22d07304f9}, !- Name
  {8fc49c96-173c-49e8-a049-7036ae0c6487}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {b355537f-3d6a-4283-9e6e-9e0a0ed1ae04}, !- Handle
  Node 187,                               !- Name
  {658d2d83-26dc-4c84-9d0a-e5a2e4385ce5}, !- Inlet Port
  {b832984b-467f-474d-bc79-c209db8a9659}; !- Outlet Port

OS:Connection,
  {658d2d83-26dc-4c84-9d0a-e5a2e4385ce5}, !- Handle
  {e59f157d-0354-4b27-a13b-c19e1a5c60ef}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  14,                                     !- Outlet Port
  {b355537f-3d6a-4283-9e6e-9e0a0ed1ae04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b832984b-467f-474d-bc79-c209db8a9659}, !- Handle
  {a183ecfe-6f43-4565-baf2-654679a27248}, !- Name
  {b355537f-3d6a-4283-9e6e-9e0a0ed1ae04}, !- Source Object
  3,                                      !- Outlet Port
  {9cb12560-aab8-4fd3-bbb8-04f1c48133fe}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {995b8984-b665-4428-a474-ba774a73e6f0}, !- Handle
  {83010d73-4606-4b57-87ac-70dabd2716d0}, !- Name
  {9cb12560-aab8-4fd3-bbb8-04f1c48133fe}, !- Source Object
  3,                                      !- Outlet Port
  {28c7f697-7803-4ffd-8177-d6c3f846fe2f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:VAV:NoReheat,
  {0a5a1eb3-6ed8-4437-8159-0d9790a390f6}, !- Handle
  Air Terminal Single Duct VAV No Reheat 30, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {1f4e88f7-d6e1-47bf-b4d7-09b2fadfc2a9}, !- Air Outlet Node Name
  {e7e83cc9-26bf-4b35-b360-c7e7c33f1988}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  ,                                       !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  No;                                     !- Control For Outdoor Air

OS:Node,
  {29b75426-2f9a-4f30-82af-4010726aefaa}, !- Handle
  Node 188,                               !- Name
  {1f4e88f7-d6e1-47bf-b4d7-09b2fadfc2a9}, !- Inlet Port
  {b6684288-3d10-446c-ac1b-c37618ce13e4}; !- Outlet Port

OS:Node,
  {3348516d-afb5-4c23-bf73-f3bf9622e569}, !- Handle
  Node 189,                               !- Name
  {750aac48-9472-44b0-b73b-f6080efb014b}, !- Inlet Port
  {95ea3907-2555-43b1-a37b-0949dd86d6a3}; !- Outlet Port

OS:Connection,
  {b6684288-3d10-446c-ac1b-c37618ce13e4}, !- Handle
  {78ba1a3f-30f9-485a-a95c-055d255526e7}, !- Name
  {29b75426-2f9a-4f30-82af-4010726aefaa}, !- Source Object
  3,                                      !- Outlet Port
  {f239936f-1707-4d39-8d78-d17390b8b0a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {750aac48-9472-44b0-b73b-f6080efb014b}, !- Handle
  {6c1eef03-8391-49f7-9564-4fb5d8f8bc79}, !- Name
  {a76939ec-2eae-492a-a8ef-a10f1bdfcb06}, !- Source Object
  12,                                     !- Outlet Port
  {3348516d-afb5-4c23-bf73-f3bf9622e569}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ea3907-2555-43b1-a37b-0949dd86d6a3}, !- Handle
  {39f6df7b-dca3-4e95-938f-6844415d87bf}, !- Name
  {3348516d-afb5-4c23-bf73-f3bf9622e569}, !- Source Object
  3,                                      !- Outlet Port
  {044e2c96-30a3-47d5-b7ee-ccaecfdcc853}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e8061351-e690-480a-8c10-65438d445de2}, !- Handle
  Node 190,                               !- Name
  {6fa2fe93-75b1-4d64-a73d-4f5a6e15f5aa}, !- Inlet Port
  {e7e83cc9-26bf-4b35-b360-c7e7c33f1988}; !- Outlet Port

OS:Connection,
  {6fa2fe93-75b1-4d64-a73d-4f5a6e15f5aa}, !- Handle
  {4669d435-5ad2-41b8-8d79-998561c5ea5e}, !- Name
  {b91cbd84-8ebe-4411-9836-f2297d796e37}, !- Source Object
  15,                                     !- Outlet Port
  {e8061351-e690-480a-8c10-65438d445de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7e83cc9-26bf-4b35-b360-c7e7c33f1988}, !- Handle
  {cd9210f8-df0d-4246-bfef-9a6bc9c4c7b9}, !- Name
  {e8061351-e690-480a-8c10-65438d445de2}, !- Source Object
  3,                                      !- Outlet Port
  {0a5a1eb3-6ed8-4437-8159-0d9790a390f6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f4e88f7-d6e1-47bf-b4d7-09b2fadfc2a9}, !- Handle
  {41a2f170-da59-48f0-8569-c319afb49205}, !- Name
  {0a5a1eb3-6ed8-4437-8159-0d9790a390f6}, !- Source Object
  3,                                      !- Outlet Port
  {29b75426-2f9a-4f30-82af-4010726aefaa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4e079763-ed53-4d68-b87d-ce08f61caa2d}, !- Handle
  AEDG Air Loop HVAC Thermal Zone: Cafeteria, !- Name
  ,                                       !- Controller List Name
  {ee55c243-b6dc-4470-ac9b-4d113076afda}, !- Availability Schedule
  {9fc60a42-924b-45d5-8918-8af10ee4172c}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3f935618-75c4-472c-a19b-5f5393dd1110}, !- Supply Side Inlet Node Name
  {1be39421-1fd5-4d14-85ec-c4f627b9a050}, !- Demand Side Outlet Node Name
  {90549faa-604b-4ff4-9383-67dfa7a0cb32}, !- Demand Side Inlet Node A
  {52756a84-ca17-43dc-9dff-48f490c9c7f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {fa809655-c3b5-4f3a-900c-fe269e65f341}, !- Handle
  Node 191,                               !- Name
  {3f935618-75c4-472c-a19b-5f5393dd1110}, !- Inlet Port
  {94432538-9554-4044-943d-14e89d309fe5}; !- Outlet Port

OS:Node,
  {3c2aafa8-a346-4351-a5f8-6692a3cdd536}, !- Handle
  Node 192,                               !- Name
  {2ce27a9a-1e24-4664-9374-a97260ed1621}, !- Inlet Port
  {52756a84-ca17-43dc-9dff-48f490c9c7f4}; !- Outlet Port

OS:Connection,
  {3f935618-75c4-472c-a19b-5f5393dd1110}, !- Handle
  {7a3f1584-0ac4-45c3-8b7f-e733dd59cb5f}, !- Name
  {4e079763-ed53-4d68-b87d-ce08f61caa2d}, !- Source Object
  8,                                      !- Outlet Port
  {fa809655-c3b5-4f3a-900c-fe269e65f341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52756a84-ca17-43dc-9dff-48f490c9c7f4}, !- Handle
  {6281d6ac-e7a5-43fe-8b77-3f5724b2e8fe}, !- Name
  {3c2aafa8-a346-4351-a5f8-6692a3cdd536}, !- Source Object
  3,                                      !- Outlet Port
  {4e079763-ed53-4d68-b87d-ce08f61caa2d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3982527f-b350-410f-8f51-bf8a3b8e4796}, !- Handle
  Node 193,                               !- Name
  {90549faa-604b-4ff4-9383-67dfa7a0cb32}, !- Inlet Port
  {f081296a-f9da-45fd-8271-00fd4a25b78f}; !- Outlet Port

OS:Node,
  {960654a6-91a0-4312-996e-b369c4f92cdf}, !- Handle
  Node 194,                               !- Name
  {b981debc-cab4-4c14-ae31-a0156a22e0b6}, !- Inlet Port
  {1be39421-1fd5-4d14-85ec-c4f627b9a050}; !- Outlet Port

OS:Node,
  {94196867-8538-43eb-962f-02843973dcf6}, !- Handle
  Node 195,                               !- Name
  {f0c3bdfc-0574-4593-bcf3-45a066b2aabc}, !- Inlet Port
  {b6e13117-3557-47b7-aa03-adc7946ebf2c}; !- Outlet Port

OS:Connection,
  {90549faa-604b-4ff4-9383-67dfa7a0cb32}, !- Handle
  {93003c3c-d833-4b2b-bb4d-c6b5233c7109}, !- Name
  {4e079763-ed53-4d68-b87d-ce08f61caa2d}, !- Source Object
  10,                                     !- Outlet Port
  {3982527f-b350-410f-8f51-bf8a3b8e4796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be39421-1fd5-4d14-85ec-c4f627b9a050}, !- Handle
  {4ec8e1f7-a8cb-4781-b05a-4479a6784291}, !- Name
  {960654a6-91a0-4312-996e-b369c4f92cdf}, !- Source Object
  3,                                      !- Outlet Port
  {4e079763-ed53-4d68-b87d-ce08f61caa2d}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e26fd265-f260-4685-89cb-0c00aa976c83}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f081296a-f9da-45fd-8271-00fd4a25b78f}, !- Inlet Node Name
  {bbcaaac3-90bd-46c5-91e8-462c7e10c553}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bb38a4c8-4210-49f3-a67a-75a7b94de9d0}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b981debc-cab4-4c14-ae31-a0156a22e0b6}, !- Outlet Node Name
  {ba51d43e-a798-4656-aefb-a00151cd8c66}; !- Inlet Node Name 1

OS:Connection,
  {f081296a-f9da-45fd-8271-00fd4a25b78f}, !- Handle
  {93adea80-7677-4ea9-8a23-83a8fb56040a}, !- Name
  {3982527f-b350-410f-8f51-bf8a3b8e4796}, !- Source Object
  3,                                      !- Outlet Port
  {e26fd265-f260-4685-89cb-0c00aa976c83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b981debc-cab4-4c14-ae31-a0156a22e0b6}, !- Handle
  {99a173e6-9fe8-4644-bbd5-640e5c942477}, !- Name
  {bb38a4c8-4210-49f3-a67a-75a7b94de9d0}, !- Source Object
  2,                                      !- Outlet Port
  {960654a6-91a0-4312-996e-b369c4f92cdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1c3f2c17-4c5b-471a-a94b-362cbf4a884a}, !- Handle
  {4e079763-ed53-4d68-b87d-ce08f61caa2d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {c7a9b4be-97d8-49a7-90ca-e20320bce9d9}, !- Handle
  Fan Variable Volume 3,                  !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {96d35a27-12b7-43f1-86cd-92bafe7ca675}, !- Air Inlet Node Name
  {2ce27a9a-1e24-4664-9374-a97260ed1621}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirLoopHVAC:UnitarySystem,
  {66d96a5d-625c-4e26-bae4-21accd5e2e1c}, !- Handle
  Air Loop HVAC Unitary System 5,         !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {e005fd52-52e6-4249-8de0-93f90295f8e4}, !- Air Inlet Node Name
  {d6883f49-16ba-48ed-8d44-6fb7a142c8f5}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  {ff8cfe78-692c-4063-bfec-0dbde11e2207}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {ff8cfe78-692c-4063-bfec-0dbde11e2207}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 3, !- Name
  {5ed81c5b-eaa9-4a34-bb1d-cee6ed3bf5ce}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {a63cf91b-a650-408e-a199-f4996f656f5c}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {a673f07a-37b5-446b-9cdc-31bebb3f15c3}, !- Energy Part Load Fraction Curve Name
  {9c4d3ce7-1c12-45f3-a816-7a0e216df684}; !- Speed Data List

OS:Curve:Quadratic,
  {a673f07a-37b5-446b-9cdc-31bebb3f15c3}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {9c4d3ce7-1c12-45f3-a816-7a0e216df684}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 3 Speed Data List, !- Name
  {f3fb0358-5125-4681-8144-94164231327f}, !- Model Object 1
  {7589b7bd-84e6-45f5-874a-340420116789}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {f3fb0358-5125-4681-8144-94164231327f}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 5, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {063d0b03-7fc0-46d9-80e5-f5430c63c4fc}, !- Heating Capacity Function of Temperature Curve Name
  {11608736-7898-4fa1-9140-c37ee1d532f1}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {67884d28-b0ff-44ee-8a29-b095ce4f921b}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {3fbbc103-3f69-461a-9216-49a21d5b9e4d}, !- Energy Input Ratio Function of Temperature Curve Name
  {77f5870d-1806-417d-bbb9-7bc781295760}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {ede5c76c-59aa-44b6-8482-63c8f217ba62}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {a2579dcf-b575-45d2-89c0-e67fcd35c1f4}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {063d0b03-7fc0-46d9-80e5-f5430c63c4fc}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11608736-7898-4fa1-9140-c37ee1d532f1}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {67884d28-b0ff-44ee-8a29-b095ce4f921b}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3fbbc103-3f69-461a-9216-49a21d5b9e4d}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77f5870d-1806-417d-bbb9-7bc781295760}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ede5c76c-59aa-44b6-8482-63c8f217ba62}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a2579dcf-b575-45d2-89c0-e67fcd35c1f4}, !- Handle
  Curve Biquadratic 27,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {7589b7bd-84e6-45f5-874a-340420116789}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 6, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {abf49b8f-cf76-4faf-9d28-cdee59005bd9}, !- Heating Capacity Function of Temperature Curve Name
  {535b753f-8a4d-4a61-84e8-e09707b081a7}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {2fefeec5-28cf-499c-960b-4fe43b55b779}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {8de9ada3-fc1d-47ce-951f-bb1fb68c8f1a}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f3970b1-935a-49c9-9fa4-8fb2c358c076}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {3da56e69-d6c8-4874-9217-4308cbaf7acb}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c6bfd21a-336a-4e1e-bd6f-b1d2fa0f916f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {abf49b8f-cf76-4faf-9d28-cdee59005bd9}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {535b753f-8a4d-4a61-84e8-e09707b081a7}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2fefeec5-28cf-499c-960b-4fe43b55b779}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8de9ada3-fc1d-47ce-951f-bb1fb68c8f1a}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f3970b1-935a-49c9-9fa4-8fb2c358c076}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3da56e69-d6c8-4874-9217-4308cbaf7acb}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6bfd21a-336a-4e1e-bd6f-b1d2fa0f916f}, !- Handle
  Curve Biquadratic 30,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {2d7ff97c-b6c2-421e-9427-fa82199058fc}, !- Handle
  Node 196,                               !- Name
  {2f0d600e-d1c3-4338-918d-9f001b4a4947}, !- Inlet Port
  {5ed81c5b-eaa9-4a34-bb1d-cee6ed3bf5ce}; !- Outlet Port

OS:Connection,
  {2f0d600e-d1c3-4338-918d-9f001b4a4947}, !- Handle
  {a915851a-a7db-4347-9368-837815a61119}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  8,                                      !- Outlet Port
  {2d7ff97c-b6c2-421e-9427-fa82199058fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f1331da-14aa-4621-99c3-cb4bfe3cbc6c}, !- Handle
  Node 197,                               !- Name
  {a63cf91b-a650-408e-a199-f4996f656f5c}, !- Inlet Port
  {d5b64e43-5b96-42ed-9424-164235c37809}; !- Outlet Port

OS:Connection,
  {5ed81c5b-eaa9-4a34-bb1d-cee6ed3bf5ce}, !- Handle
  {8178229f-22e1-438f-be97-bb1f6aec559a}, !- Name
  {2d7ff97c-b6c2-421e-9427-fa82199058fc}, !- Source Object
  3,                                      !- Outlet Port
  {ff8cfe78-692c-4063-bfec-0dbde11e2207}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a63cf91b-a650-408e-a199-f4996f656f5c}, !- Handle
  {e4ef209b-9847-4521-922c-f16b3142367c}, !- Name
  {ff8cfe78-692c-4063-bfec-0dbde11e2207}, !- Source Object
  3,                                      !- Outlet Port
  {7f1331da-14aa-4621-99c3-cb4bfe3cbc6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b64e43-5b96-42ed-9424-164235c37809}, !- Handle
  {10fff87d-1f38-4aa0-9f59-4d0a40bf4e0d}, !- Name
  {7f1331da-14aa-4621-99c3-cb4bfe3cbc6c}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  8;                                      !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {906533ce-7389-4f9f-9637-b028dfad8a11}, !- Handle
  Air Loop HVAC Unitary System 6,         !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {d4797fa7-fdf9-474f-afdd-b8394fe475cc}, !- Air Inlet Node Name
  {62af53b3-1953-4edf-8815-cd2066c902c7}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {493d6080-82b5-4649-a34a-7c6459efa755}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {493d6080-82b5-4649-a34a-7c6459efa755}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 3, !- Name
  {53ec5430-5f9d-4cde-8b73-dcc72fc09808}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {000efd42-39c9-4a07-b4d1-275db9dcec89}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {cc2fda26-16e6-436c-9fc5-e769df417fdd}, !- Energy Part Load Fraction Curve Name
  {b1fbeaa1-04cc-469a-b051-576bf712a0fa}; !- Speed Data List

OS:Curve:Quadratic,
  {cc2fda26-16e6-436c-9fc5-e769df417fdd}, !- Handle
  Curve Quadratic 46,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {b1fbeaa1-04cc-469a-b051-576bf712a0fa}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 3 Speed Data List, !- Name
  {25d14dc4-d60f-4d97-b441-c72f409ba206}, !- Model Object 1
  {c6f43d30-c257-440e-87f3-11e0aaf121b2}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {25d14dc4-d60f-4d97-b441-c72f409ba206}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 5, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {a300672e-87cb-4207-b655-b254f8018c45}, !- Total Cooling Capacity Function of Temperature Curve Name
  {46687321-496a-43ce-963c-37a794d15bd2}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {ce20bbe0-3ae7-45db-9e9b-b319d86c7fbe}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {e522f8c8-b546-4ba9-b707-d6fed6818f60}, !- Energy Input Ratio Function of Temperature Curve Name
  {ae7f9565-2941-40c9-9581-93031061aedf}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {71c7502e-000c-4098-9afc-3e53bbdd10c5}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {94a7455b-68c0-4e17-aecf-dbc57eddfd8d}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {a300672e-87cb-4207-b655-b254f8018c45}, !- Handle
  Curve Biquadratic 31,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {46687321-496a-43ce-963c-37a794d15bd2}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ce20bbe0-3ae7-45db-9e9b-b319d86c7fbe}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e522f8c8-b546-4ba9-b707-d6fed6818f60}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ae7f9565-2941-40c9-9581-93031061aedf}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {71c7502e-000c-4098-9afc-3e53bbdd10c5}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94a7455b-68c0-4e17-aecf-dbc57eddfd8d}, !- Handle
  Curve Biquadratic 33,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {c6f43d30-c257-440e-87f3-11e0aaf121b2}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 6, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {23ae9c11-2ca2-4aa2-8323-14ef6442af23}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ee98a797-2502-4534-b369-4897db77e4e9}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {61c6580a-a569-4b63-8a4a-2d28895ebbe7}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {ce95e9cc-b1df-40b4-aac0-bd5d55ee8cb9}, !- Energy Input Ratio Function of Temperature Curve Name
  {23cd6407-8c02-4eee-a498-41e117ae53b1}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {faf0b31c-c609-4c65-be31-227a61d9c93e}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {b02cffa9-62e9-4096-a527-23b710f25cd2}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {23ae9c11-2ca2-4aa2-8323-14ef6442af23}, !- Handle
  Curve Biquadratic 34,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ee98a797-2502-4534-b369-4897db77e4e9}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {61c6580a-a569-4b63-8a4a-2d28895ebbe7}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce95e9cc-b1df-40b4-aac0-bd5d55ee8cb9}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {23cd6407-8c02-4eee-a498-41e117ae53b1}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {faf0b31c-c609-4c65-be31-227a61d9c93e}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b02cffa9-62e9-4096-a527-23b710f25cd2}, !- Handle
  Curve Biquadratic 36,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {84aa0538-5b9e-485f-8e2c-1e737d973d42}, !- Handle
  Node 198,                               !- Name
  {d4d64709-1c2d-492a-af31-ab2efc55821b}, !- Inlet Port
  {53ec5430-5f9d-4cde-8b73-dcc72fc09808}; !- Outlet Port

OS:Connection,
  {d4d64709-1c2d-492a-af31-ab2efc55821b}, !- Handle
  {b806be16-e141-4081-8e72-e4b6dadb037c}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  9,                                      !- Outlet Port
  {84aa0538-5b9e-485f-8e2c-1e737d973d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50e249cc-8c9f-47ea-ab07-29e609c7556f}, !- Handle
  Node 199,                               !- Name
  {000efd42-39c9-4a07-b4d1-275db9dcec89}, !- Inlet Port
  {2713d24c-8d99-4919-857a-f3c090da3242}; !- Outlet Port

OS:Connection,
  {53ec5430-5f9d-4cde-8b73-dcc72fc09808}, !- Handle
  {4976dc77-0c7c-4a66-8dc7-5d1c6a5afb82}, !- Name
  {84aa0538-5b9e-485f-8e2c-1e737d973d42}, !- Source Object
  3,                                      !- Outlet Port
  {493d6080-82b5-4649-a34a-7c6459efa755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {000efd42-39c9-4a07-b4d1-275db9dcec89}, !- Handle
  {639b0a93-c8e8-4340-b4d7-74454255edee}, !- Name
  {493d6080-82b5-4649-a34a-7c6459efa755}, !- Source Object
  3,                                      !- Outlet Port
  {50e249cc-8c9f-47ea-ab07-29e609c7556f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2713d24c-8d99-4919-857a-f3c090da3242}, !- Handle
  {2c681179-2c7e-4ffd-9b79-4a38a34c68c8}, !- Name
  {50e249cc-8c9f-47ea-ab07-29e609c7556f}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  9;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ce60bd9d-5a4a-4180-9bee-e518f236ffc3}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {05e982f8-6646-4c07-9d27-190f1ab4f99f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {fc1dc6cb-d6c5-4c6e-9979-65858a8025fe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fc1dc6cb-d6c5-4c6e-9979-65858a8025fe}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {31f6f8b9-a990-4722-9585-c04c9f84425c}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {ce60bd9d-5a4a-4180-9bee-e518f236ffc3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {19f89225-3a67-4181-a336-e441b2f6d68f}, !- Mixed Air Node Name
  {c87973a1-bce9-49c5-95a6-7679bf65af8b}, !- Outdoor Air Stream Node Name
  {1dbe308f-35f2-4e8c-b4c4-132eca8c05fa}, !- Relief Air Stream Node Name
  {94432538-9554-4044-943d-14e89d309fe5}; !- Return Air Stream Node Name

OS:Node,
  {e6963874-9929-4e84-98ab-d4c33a6e35a7}, !- Handle
  Node 200,                               !- Name
  ,                                       !- Inlet Port
  {4af147eb-ea2d-4db2-8103-a51b7244d394}; !- Outlet Port

OS:Node,
  {c853b961-c325-455d-a6a1-a6bca502fda7}, !- Handle
  Node 201,                               !- Name
  {5aca143b-7436-41dc-a323-8eb5c6b7fbf2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b6e48374-fb67-49c9-869b-921bc7d724bc}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 3, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {4af147eb-ea2d-4db2-8103-a51b7244d394}, !- Supply Air Inlet Node
  {b6263a6d-9208-4216-a35b-ac8fd818ddf1}, !- Supply Air Outlet Node
  {4b37abcf-1096-45c1-a06e-7aa4f2896fbf}, !- Exhaust Air Inlet Node
  {5aca143b-7436-41dc-a323-8eb5c6b7fbf2}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:SingleZone:Reheat,
  {04ef9ee1-30da-4881-808a-c88b3df900cb}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10,                                     !- Minimum Supply Air Temperature {C}
  50,                                     !- Maximum Supply Air Temperature {C}
  {0cb9b07b-db56-40bc-8717-5aa11c217aa9}, !- Control Zone Name
  {3c2aafa8-a346-4351-a5f8-6692a3cdd536}; !- Setpoint Node or NodeList Name

OS:Connection,
  {2ce27a9a-1e24-4664-9374-a97260ed1621}, !- Handle
  {82c79b59-76f5-4b7d-b0c6-ac1a4cc782a1}, !- Name
  {c7a9b4be-97d8-49a7-90ca-e20320bce9d9}, !- Source Object
  17,                                     !- Outlet Port
  {3c2aafa8-a346-4351-a5f8-6692a3cdd536}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {137a3c5c-d7c0-475b-9283-a339b9d17708}, !- Handle
  Node 202,                               !- Name
  {d6883f49-16ba-48ed-8d44-6fb7a142c8f5}, !- Inlet Port
  {96d35a27-12b7-43f1-86cd-92bafe7ca675}; !- Outlet Port

OS:Connection,
  {d6883f49-16ba-48ed-8d44-6fb7a142c8f5}, !- Handle
  {53312772-cf9d-4c7a-bdf4-f276315dd993}, !- Name
  {66d96a5d-625c-4e26-bae4-21accd5e2e1c}, !- Source Object
  7,                                      !- Outlet Port
  {137a3c5c-d7c0-475b-9283-a339b9d17708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96d35a27-12b7-43f1-86cd-92bafe7ca675}, !- Handle
  {122bb56f-d73e-4779-b64b-ad4f232d55a2}, !- Name
  {137a3c5c-d7c0-475b-9283-a339b9d17708}, !- Source Object
  3,                                      !- Outlet Port
  {c7a9b4be-97d8-49a7-90ca-e20320bce9d9}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {f5b68d6f-078d-4cbd-bd25-d8523a3269e8}, !- Handle
  Node 203,                               !- Name
  {62af53b3-1953-4edf-8815-cd2066c902c7}, !- Inlet Port
  {e005fd52-52e6-4249-8de0-93f90295f8e4}; !- Outlet Port

OS:Connection,
  {62af53b3-1953-4edf-8815-cd2066c902c7}, !- Handle
  {7c974dd1-d05c-4da4-ad5b-1f27c4c691bb}, !- Name
  {906533ce-7389-4f9f-9637-b028dfad8a11}, !- Source Object
  7,                                      !- Outlet Port
  {f5b68d6f-078d-4cbd-bd25-d8523a3269e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e005fd52-52e6-4249-8de0-93f90295f8e4}, !- Handle
  {f3cedf1e-5b8d-43ba-9ccd-0e5d7f581482}, !- Name
  {f5b68d6f-078d-4cbd-bd25-d8523a3269e8}, !- Source Object
  3,                                      !- Outlet Port
  {66d96a5d-625c-4e26-bae4-21accd5e2e1c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ef86edfe-a2d4-4158-8b52-7b6cf0ba1ece}, !- Handle
  Node 204,                               !- Name
  {19f89225-3a67-4181-a336-e441b2f6d68f}, !- Inlet Port
  {d4797fa7-fdf9-474f-afdd-b8394fe475cc}; !- Outlet Port

OS:Connection,
  {94432538-9554-4044-943d-14e89d309fe5}, !- Handle
  {c603b3ec-a39c-4591-9388-5684862dac41}, !- Name
  {fa809655-c3b5-4f3a-900c-fe269e65f341}, !- Source Object
  3,                                      !- Outlet Port
  {31f6f8b9-a990-4722-9585-c04c9f84425c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {19f89225-3a67-4181-a336-e441b2f6d68f}, !- Handle
  {31a205a0-7ea5-40f1-809c-196223bba669}, !- Name
  {31f6f8b9-a990-4722-9585-c04c9f84425c}, !- Source Object
  5,                                      !- Outlet Port
  {ef86edfe-a2d4-4158-8b52-7b6cf0ba1ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4797fa7-fdf9-474f-afdd-b8394fe475cc}, !- Handle
  {c0ad989f-8915-44f8-b75f-95dd3e7e448d}, !- Name
  {ef86edfe-a2d4-4158-8b52-7b6cf0ba1ece}, !- Source Object
  3,                                      !- Outlet Port
  {906533ce-7389-4f9f-9637-b028dfad8a11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3be01370-bd67-442e-bd79-9f8deb14008b}, !- Handle
  Node 206,                               !- Name
  {b6263a6d-9208-4216-a35b-ac8fd818ddf1}, !- Inlet Port
  {c87973a1-bce9-49c5-95a6-7679bf65af8b}; !- Outlet Port

OS:Connection,
  {4af147eb-ea2d-4db2-8103-a51b7244d394}, !- Handle
  {dbee589a-005d-4298-b40c-d126c4f5766c}, !- Name
  {e6963874-9929-4e84-98ab-d4c33a6e35a7}, !- Source Object
  3,                                      !- Outlet Port
  {b6e48374-fb67-49c9-869b-921bc7d724bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b6263a6d-9208-4216-a35b-ac8fd818ddf1}, !- Handle
  {7e7c3dff-8fde-489a-8671-83f1a41fd19d}, !- Name
  {b6e48374-fb67-49c9-869b-921bc7d724bc}, !- Source Object
  13,                                     !- Outlet Port
  {3be01370-bd67-442e-bd79-9f8deb14008b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c87973a1-bce9-49c5-95a6-7679bf65af8b}, !- Handle
  {4b8a3ee4-a309-4918-89a5-197477c89d18}, !- Name
  {3be01370-bd67-442e-bd79-9f8deb14008b}, !- Source Object
  3,                                      !- Outlet Port
  {31f6f8b9-a990-4722-9585-c04c9f84425c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {88589c53-439c-4ab9-8ba0-4417d9df1383}, !- Handle
  Node 207,                               !- Name
  {1dbe308f-35f2-4e8c-b4c4-132eca8c05fa}, !- Inlet Port
  {4b37abcf-1096-45c1-a06e-7aa4f2896fbf}; !- Outlet Port

OS:Connection,
  {1dbe308f-35f2-4e8c-b4c4-132eca8c05fa}, !- Handle
  {297c764b-309e-490f-9c97-dab58d73ceae}, !- Name
  {31f6f8b9-a990-4722-9585-c04c9f84425c}, !- Source Object
  7,                                      !- Outlet Port
  {88589c53-439c-4ab9-8ba0-4417d9df1383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b37abcf-1096-45c1-a06e-7aa4f2896fbf}, !- Handle
  {c8803ade-efec-4247-a48f-327689066595}, !- Name
  {88589c53-439c-4ab9-8ba0-4417d9df1383}, !- Source Object
  3,                                      !- Outlet Port
  {b6e48374-fb67-49c9-869b-921bc7d724bc}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {5aca143b-7436-41dc-a323-8eb5c6b7fbf2}, !- Handle
  {a54d7134-5d20-4d6b-b0d1-ffb8a6e59f6d}, !- Name
  {b6e48374-fb67-49c9-869b-921bc7d724bc}, !- Source Object
  15,                                     !- Outlet Port
  {c853b961-c325-455d-a6a1-a6bca502fda7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {02143fd5-b1ba-4802-bedf-1616ec192a09}, !- Handle
  Air Terminal Single Duct Uncontrolled 1, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {bbcaaac3-90bd-46c5-91e8-462c7e10c553}, !- Inlet Air Node Name
  {f0c3bdfc-0574-4593-bcf3-45a066b2aabc}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65ad8f62-6bec-4ec9-b322-18266649131f}, !- Handle
  Node 205,                               !- Name
  {1169c102-0588-4a0f-876f-036c94365663}, !- Inlet Port
  {ba51d43e-a798-4656-aefb-a00151cd8c66}; !- Outlet Port

OS:Connection,
  {b6e13117-3557-47b7-aa03-adc7946ebf2c}, !- Handle
  {5a652b73-e8e5-49b8-864c-f8ae697ba097}, !- Name
  {94196867-8538-43eb-962f-02843973dcf6}, !- Source Object
  3,                                      !- Outlet Port
  {f6adaaea-0763-4af4-bda3-4e7404cd2c34}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1169c102-0588-4a0f-876f-036c94365663}, !- Handle
  {65d22c88-38f9-481d-beec-a777f66daca1}, !- Name
  {0cb9b07b-db56-40bc-8717-5aa11c217aa9}, !- Source Object
  12,                                     !- Outlet Port
  {65ad8f62-6bec-4ec9-b322-18266649131f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba51d43e-a798-4656-aefb-a00151cd8c66}, !- Handle
  {8ad1d096-2cc9-4c7b-8e7b-e2a594b7e2a3}, !- Name
  {65ad8f62-6bec-4ec9-b322-18266649131f}, !- Source Object
  3,                                      !- Outlet Port
  {bb38a4c8-4210-49f3-a67a-75a7b94de9d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bbcaaac3-90bd-46c5-91e8-462c7e10c553}, !- Handle
  {809f04e0-589f-4f63-8961-37c59e314296}, !- Name
  {e26fd265-f260-4685-89cb-0c00aa976c83}, !- Source Object
  3,                                      !- Outlet Port
  {02143fd5-b1ba-4802-bedf-1616ec192a09}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0c3bdfc-0574-4593-bcf3-45a066b2aabc}, !- Handle
  {69002493-8b9f-4fd5-84e3-27ae39c8d198}, !- Name
  {02143fd5-b1ba-4802-bedf-1616ec192a09}, !- Source Object
  4,                                      !- Outlet Port
  {94196867-8538-43eb-962f-02843973dcf6}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9fc60a42-924b-45d5-8918-8af10ee4172c}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirLoopHVAC,
  {b9bdc94d-2b17-4976-849a-8f10c79eb7ea}, !- Handle
  AEDG Air Loop HVAC Thermal Zone: Kitchen, !- Name
  ,                                       !- Controller List Name
  {ee55c243-b6dc-4470-ac9b-4d113076afda}, !- Availability Schedule
  {d4bf468b-35e0-4848-b245-4b250ae835a7}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a2aeb742-b637-4588-9c37-2c89f341092e}, !- Supply Side Inlet Node Name
  {914c9e4f-ca6c-4d0f-affe-025291b229e2}, !- Demand Side Outlet Node Name
  {462e5844-223c-4188-a959-0c0e0c0a86d8}, !- Demand Side Inlet Node A
  {905e8ec6-166a-4e38-a6c3-bef1c74cd66d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {0bda2611-18a1-4158-b601-9ff3eac8bf89}, !- Handle
  Node 208,                               !- Name
  {a2aeb742-b637-4588-9c37-2c89f341092e}, !- Inlet Port
  {3d9c7f31-37c3-42f2-88cd-5e57b28fcadc}; !- Outlet Port

OS:Node,
  {9fc3a93c-cd16-4aa3-8a5e-0df37c969e21}, !- Handle
  Node 209,                               !- Name
  {3c6cde98-4f2c-46a8-b8cc-45a86973a1e5}, !- Inlet Port
  {905e8ec6-166a-4e38-a6c3-bef1c74cd66d}; !- Outlet Port

OS:Connection,
  {a2aeb742-b637-4588-9c37-2c89f341092e}, !- Handle
  {de466a27-71b9-49b2-ad55-07363599684b}, !- Name
  {b9bdc94d-2b17-4976-849a-8f10c79eb7ea}, !- Source Object
  8,                                      !- Outlet Port
  {0bda2611-18a1-4158-b601-9ff3eac8bf89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {905e8ec6-166a-4e38-a6c3-bef1c74cd66d}, !- Handle
  {6d115b59-b328-4e2f-bea2-ef4f8d153adb}, !- Name
  {9fc3a93c-cd16-4aa3-8a5e-0df37c969e21}, !- Source Object
  3,                                      !- Outlet Port
  {b9bdc94d-2b17-4976-849a-8f10c79eb7ea}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e4a18396-f313-45d2-a970-b434f52ac49c}, !- Handle
  Node 210,                               !- Name
  {462e5844-223c-4188-a959-0c0e0c0a86d8}, !- Inlet Port
  {0d536336-45f3-4545-abbc-7737e300db24}; !- Outlet Port

OS:Node,
  {50888451-df32-4666-bdd8-63514c865f65}, !- Handle
  Node 211,                               !- Name
  {66cd9e1b-d464-46bf-bbb9-95b01a589e45}, !- Inlet Port
  {914c9e4f-ca6c-4d0f-affe-025291b229e2}; !- Outlet Port

OS:Node,
  {8e88144c-8fbd-410d-8c41-d6d07db3af30}, !- Handle
  Node 212,                               !- Name
  {9be9466c-d74c-4858-bf61-ceec2400c57c}, !- Inlet Port
  {f876f203-2bb0-4950-9333-c01736a76ff8}; !- Outlet Port

OS:Connection,
  {462e5844-223c-4188-a959-0c0e0c0a86d8}, !- Handle
  {e463c131-eed8-4685-b209-056c74504c3c}, !- Name
  {b9bdc94d-2b17-4976-849a-8f10c79eb7ea}, !- Source Object
  10,                                     !- Outlet Port
  {e4a18396-f313-45d2-a970-b434f52ac49c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {914c9e4f-ca6c-4d0f-affe-025291b229e2}, !- Handle
  {f50a3324-c000-4670-98fb-ffc034afd730}, !- Name
  {50888451-df32-4666-bdd8-63514c865f65}, !- Source Object
  3,                                      !- Outlet Port
  {b9bdc94d-2b17-4976-849a-8f10c79eb7ea}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e5c62685-e374-4503-b378-c523b745ed2c}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {0d536336-45f3-4545-abbc-7737e300db24}, !- Inlet Node Name
  {066ecd4a-39a5-4c3f-a548-e5c4469d2113}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b95b265d-7d5c-4b93-aba7-ae7211c295e1}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {66cd9e1b-d464-46bf-bbb9-95b01a589e45}, !- Outlet Node Name
  {3b820554-218e-488f-b2e2-5085fe605988}; !- Inlet Node Name 1

OS:Connection,
  {0d536336-45f3-4545-abbc-7737e300db24}, !- Handle
  {b5f10d69-2266-49c7-a6d2-d2c10e819a21}, !- Name
  {e4a18396-f313-45d2-a970-b434f52ac49c}, !- Source Object
  3,                                      !- Outlet Port
  {e5c62685-e374-4503-b378-c523b745ed2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66cd9e1b-d464-46bf-bbb9-95b01a589e45}, !- Handle
  {1cad8de4-db8e-4a14-8e6a-a01ad521cf44}, !- Name
  {b95b265d-7d5c-4b93-aba7-ae7211c295e1}, !- Source Object
  2,                                      !- Outlet Port
  {50888451-df32-4666-bdd8-63514c865f65}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {32092dfb-c761-47ea-b13c-c32b3093eea2}, !- Handle
  {b9bdc94d-2b17-4976-849a-8f10c79eb7ea}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {9d60bb1a-1ace-4997-85fe-2c8592c5b2ec}, !- Handle
  Fan Variable Volume 4,                  !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {56facd24-6f20-4dd1-8553-a05e9de98c77}, !- Air Inlet Node Name
  {3c6cde98-4f2c-46a8-b8cc-45a86973a1e5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirLoopHVAC:UnitarySystem,
  {2db3fbf8-1ed4-4961-ba16-bf2d5a3e0386}, !- Handle
  Air Loop HVAC Unitary System 7,         !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {1dba2bb9-7372-4f65-981e-f520513fe415}, !- Air Inlet Node Name
  {ffda9f4c-6617-47eb-bf48-d477ff9c22ae}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  {ae86d761-2f73-4649-b27e-2d10f076abd4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {ae86d761-2f73-4649-b27e-2d10f076abd4}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 4, !- Name
  {ad161a14-3800-48c6-8000-1f33a6ec7eaa}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {9a67c223-ae00-4324-bfee-70f80fc669c9}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {fde243fd-89b4-48ae-a3c7-11ab8e4555eb}, !- Energy Part Load Fraction Curve Name
  {2c186423-2307-4d9b-bfd5-d736a7af6153}; !- Speed Data List

OS:Curve:Quadratic,
  {fde243fd-89b4-48ae-a3c7-11ab8e4555eb}, !- Handle
  Curve Quadratic 55,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {2c186423-2307-4d9b-bfd5-d736a7af6153}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 4 Speed Data List, !- Name
  {188b719a-ef30-4c97-b858-f800ae9283cf}, !- Model Object 1
  {caeb091d-2131-43f0-a7e3-76c103b01866}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {188b719a-ef30-4c97-b858-f800ae9283cf}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 7, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {c3accdd4-7671-4d2c-94b7-9c63ef6e8dc1}, !- Heating Capacity Function of Temperature Curve Name
  {74487333-01be-4ab0-b76a-97df8d12a065}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {cac3ed92-9730-49e9-92ef-b556c36b013e}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {b3511b4a-7fce-419f-8e61-b70a3b175c83}, !- Energy Input Ratio Function of Temperature Curve Name
  {ba12da16-d9c8-4ea7-ab4c-23cb7c3fda00}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {da285d35-8f20-4d25-bfd8-7ce5f659015f}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {926af02e-07a2-4602-9e74-6520ef55a03c}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {c3accdd4-7671-4d2c-94b7-9c63ef6e8dc1}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74487333-01be-4ab0-b76a-97df8d12a065}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cac3ed92-9730-49e9-92ef-b556c36b013e}, !- Handle
  Curve Quadratic 57,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3511b4a-7fce-419f-8e61-b70a3b175c83}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba12da16-d9c8-4ea7-ab4c-23cb7c3fda00}, !- Handle
  Curve Quadratic 58,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {da285d35-8f20-4d25-bfd8-7ce5f659015f}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {926af02e-07a2-4602-9e74-6520ef55a03c}, !- Handle
  Curve Biquadratic 39,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {caeb091d-2131-43f0-a7e3-76c103b01866}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 8, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f54a50f4-99b5-4ada-9dac-4c3f0a0cacd4}, !- Heating Capacity Function of Temperature Curve Name
  {00e57ac7-51b0-47db-8d72-3e1f04cb5db6}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {b7e1d282-47c0-4261-8dd9-418bbea71893}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {e6c1104a-81d4-4201-a8aa-99fddd23a767}, !- Energy Input Ratio Function of Temperature Curve Name
  {70a7b8fa-432a-46d0-97e4-6fe3136bae0a}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {0de8d8fc-b9f5-4a04-83d0-dae706562695}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {4d0f51ea-70ed-4145-b47a-b98cbb5a918d}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f54a50f4-99b5-4ada-9dac-4c3f0a0cacd4}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {00e57ac7-51b0-47db-8d72-3e1f04cb5db6}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b7e1d282-47c0-4261-8dd9-418bbea71893}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e6c1104a-81d4-4201-a8aa-99fddd23a767}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70a7b8fa-432a-46d0-97e4-6fe3136bae0a}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0de8d8fc-b9f5-4a04-83d0-dae706562695}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d0f51ea-70ed-4145-b47a-b98cbb5a918d}, !- Handle
  Curve Biquadratic 42,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {9ddd1f8f-ab57-4ee0-8cc4-10515fd9e5b9}, !- Handle
  Node 213,                               !- Name
  {22fc9a2f-a3b1-43f3-b33f-aa64e7ea5ac2}, !- Inlet Port
  {ad161a14-3800-48c6-8000-1f33a6ec7eaa}; !- Outlet Port

OS:Connection,
  {22fc9a2f-a3b1-43f3-b33f-aa64e7ea5ac2}, !- Handle
  {6b5f8e58-1419-4840-8571-a89e2423f4f8}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  10,                                     !- Outlet Port
  {9ddd1f8f-ab57-4ee0-8cc4-10515fd9e5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8004065c-b703-4103-953a-fef3e1f1e976}, !- Handle
  Node 214,                               !- Name
  {9a67c223-ae00-4324-bfee-70f80fc669c9}, !- Inlet Port
  {75c7efa8-7a18-4bb0-91e9-cdb703db5373}; !- Outlet Port

OS:Connection,
  {ad161a14-3800-48c6-8000-1f33a6ec7eaa}, !- Handle
  {f24558c9-27a2-42f4-8d1e-a631aa015b21}, !- Name
  {9ddd1f8f-ab57-4ee0-8cc4-10515fd9e5b9}, !- Source Object
  3,                                      !- Outlet Port
  {ae86d761-2f73-4649-b27e-2d10f076abd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a67c223-ae00-4324-bfee-70f80fc669c9}, !- Handle
  {345553af-6189-4fac-8dda-2eed8d53e28f}, !- Name
  {ae86d761-2f73-4649-b27e-2d10f076abd4}, !- Source Object
  3,                                      !- Outlet Port
  {8004065c-b703-4103-953a-fef3e1f1e976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75c7efa8-7a18-4bb0-91e9-cdb703db5373}, !- Handle
  {9eb4e7f8-5915-409f-8f83-57f4ca2c228b}, !- Name
  {8004065c-b703-4103-953a-fef3e1f1e976}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {8c2c2842-dca0-4924-a0ef-1dd62a352505}, !- Handle
  Air Loop HVAC Unitary System 8,         !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {fe7a7694-37fe-4d17-a4b1-67678224e1f4}, !- Air Inlet Node Name
  {0598bb48-9ac2-4769-90c8-b215d21faf33}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6f7ee061-481c-475d-b1a6-ed39d68ecb89}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {6f7ee061-481c-475d-b1a6-ed39d68ecb89}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 4, !- Name
  {b5b12c7a-596e-4da6-91be-587634da0cbd}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {e5deddbe-3803-4cf9-ba75-8ececf609924}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {a631c100-8548-42de-afb1-6adb0eea60fc}, !- Energy Part Load Fraction Curve Name
  {505abbb3-689c-4513-8f4e-e6e8d44ef593}; !- Speed Data List

OS:Curve:Quadratic,
  {a631c100-8548-42de-afb1-6adb0eea60fc}, !- Handle
  Curve Quadratic 64,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {505abbb3-689c-4513-8f4e-e6e8d44ef593}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 4 Speed Data List, !- Name
  {5bb9c634-5045-4e3a-9028-fbb0a8b3abfe}, !- Model Object 1
  {f940c101-1b77-41b3-9144-98ad4c019199}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {5bb9c634-5045-4e3a-9028-fbb0a8b3abfe}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 7, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {a59a8997-04c8-4e4d-b0e9-9fe67f4d2086}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c3f13e2d-bae1-4ccc-a485-de88bedf353b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {85d5c81d-6451-4cf6-b6c7-e13090402e69}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {a38b382a-cfc9-4b17-9368-7a20ed14cc5f}, !- Energy Input Ratio Function of Temperature Curve Name
  {075f90f7-c550-44d3-a5a4-2294258c5bd8}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {12df6972-40da-4264-aa68-c129f40b0cb3}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {e4e08a5f-a9dd-4d79-9062-d15178e0a995}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {a59a8997-04c8-4e4d-b0e9-9fe67f4d2086}, !- Handle
  Curve Biquadratic 43,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c3f13e2d-bae1-4ccc-a485-de88bedf353b}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {85d5c81d-6451-4cf6-b6c7-e13090402e69}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a38b382a-cfc9-4b17-9368-7a20ed14cc5f}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {075f90f7-c550-44d3-a5a4-2294258c5bd8}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {12df6972-40da-4264-aa68-c129f40b0cb3}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4e08a5f-a9dd-4d79-9062-d15178e0a995}, !- Handle
  Curve Biquadratic 45,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {f940c101-1b77-41b3-9144-98ad4c019199}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 8, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {6b999339-24d6-49af-b5ac-bc468db94aca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {959142b9-008d-4d85-9446-5d4d15d7cee4}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {562914cc-4799-4f44-912d-b4e6c43a1ff9}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {fbbc0dd6-78aa-470c-885c-512bf807db83}, !- Energy Input Ratio Function of Temperature Curve Name
  {00dbdc27-deef-414e-bcf5-e0aee677042c}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {85403ecf-ef8d-49b8-a386-919c86c564a0}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {b1e9e830-6f70-447a-a9f7-3c867aab067e}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {6b999339-24d6-49af-b5ac-bc468db94aca}, !- Handle
  Curve Biquadratic 46,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {959142b9-008d-4d85-9446-5d4d15d7cee4}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {562914cc-4799-4f44-912d-b4e6c43a1ff9}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fbbc0dd6-78aa-470c-885c-512bf807db83}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {00dbdc27-deef-414e-bcf5-e0aee677042c}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {85403ecf-ef8d-49b8-a386-919c86c564a0}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b1e9e830-6f70-447a-a9f7-3c867aab067e}, !- Handle
  Curve Biquadratic 48,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {854b6136-6c55-48e0-a449-0a19d27cc296}, !- Handle
  Node 215,                               !- Name
  {a0321dea-0b7f-4e28-9eba-a47a3fa14591}, !- Inlet Port
  {b5b12c7a-596e-4da6-91be-587634da0cbd}; !- Outlet Port

OS:Connection,
  {a0321dea-0b7f-4e28-9eba-a47a3fa14591}, !- Handle
  {f7a9da9e-a8e6-41e2-8cd6-15b22b4131cc}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  11,                                     !- Outlet Port
  {854b6136-6c55-48e0-a449-0a19d27cc296}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49ada3f9-e18a-45cb-836e-76e6203c6ea7}, !- Handle
  Node 216,                               !- Name
  {e5deddbe-3803-4cf9-ba75-8ececf609924}, !- Inlet Port
  {be562b2c-f368-4653-8023-4ea9b7d7cd1b}; !- Outlet Port

OS:Connection,
  {b5b12c7a-596e-4da6-91be-587634da0cbd}, !- Handle
  {ef71ee36-f7b4-4fb2-9beb-b4b3b12dd9b2}, !- Name
  {854b6136-6c55-48e0-a449-0a19d27cc296}, !- Source Object
  3,                                      !- Outlet Port
  {6f7ee061-481c-475d-b1a6-ed39d68ecb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5deddbe-3803-4cf9-ba75-8ececf609924}, !- Handle
  {f1409c77-5fb1-493a-8dee-d6e3b7ce5a3c}, !- Name
  {6f7ee061-481c-475d-b1a6-ed39d68ecb89}, !- Source Object
  3,                                      !- Outlet Port
  {49ada3f9-e18a-45cb-836e-76e6203c6ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be562b2c-f368-4653-8023-4ea9b7d7cd1b}, !- Handle
  {5800e58b-b644-4c8e-99e8-b5c1ebc15da6}, !- Name
  {49ada3f9-e18a-45cb-836e-76e6203c6ea7}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  11;                                     !- Inlet Port

OS:Controller:OutdoorAir,
  {b918ae15-be97-47bf-a303-dda739f68d66}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {05e982f8-6646-4c07-9d27-190f1ab4f99f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {1cbd1833-6739-4200-988c-5ac3c1845c97}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1cbd1833-6739-4200-988c-5ac3c1845c97}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f7f91ae7-b1df-453f-ae74-dfcc5d59037d}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {b918ae15-be97-47bf-a303-dda739f68d66}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c9e8871a-fd1c-4051-9f15-1f996403f1b7}, !- Mixed Air Node Name
  {39fb09a9-e8ad-4d22-adb3-9358c2a4bec3}, !- Outdoor Air Stream Node Name
  {de17f929-11d1-4547-aef7-1f8ae54f44e0}, !- Relief Air Stream Node Name
  {3d9c7f31-37c3-42f2-88cd-5e57b28fcadc}; !- Return Air Stream Node Name

OS:Node,
  {31683432-9bef-4a00-84ca-4f03306f575b}, !- Handle
  Node 217,                               !- Name
  ,                                       !- Inlet Port
  {f0369afd-cf87-44b3-9e6e-10ea47ae0c9b}; !- Outlet Port

OS:Node,
  {bc0bbeb8-8428-4a31-8c2e-e197c0b65c81}, !- Handle
  Node 218,                               !- Name
  {98af4aa3-0a99-4d5f-8bdb-c4dae06a7e20}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a67cee89-90f3-4699-970a-5d17c01e96cf}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 4, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {f0369afd-cf87-44b3-9e6e-10ea47ae0c9b}, !- Supply Air Inlet Node
  {e4cf8b15-a0bf-459a-a224-71ca17d2e0b3}, !- Supply Air Outlet Node
  {a4f5e18e-7bce-496e-ad67-5a54fba5f851}, !- Exhaust Air Inlet Node
  {98af4aa3-0a99-4d5f-8bdb-c4dae06a7e20}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:SingleZone:Reheat,
  {95e5e3eb-83e6-43d4-851b-4c0ebadc280e}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10,                                     !- Minimum Supply Air Temperature {C}
  50,                                     !- Maximum Supply Air Temperature {C}
  {99818d0b-221d-470a-b0d4-e046c628a84a}, !- Control Zone Name
  {9fc3a93c-cd16-4aa3-8a5e-0df37c969e21}; !- Setpoint Node or NodeList Name

OS:Connection,
  {3c6cde98-4f2c-46a8-b8cc-45a86973a1e5}, !- Handle
  {681aa5bf-a747-48c2-bd31-cf94bdf5127a}, !- Name
  {9d60bb1a-1ace-4997-85fe-2c8592c5b2ec}, !- Source Object
  17,                                     !- Outlet Port
  {9fc3a93c-cd16-4aa3-8a5e-0df37c969e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7759c3d6-a809-40d9-a554-fbf38db99a75}, !- Handle
  Node 219,                               !- Name
  {ffda9f4c-6617-47eb-bf48-d477ff9c22ae}, !- Inlet Port
  {56facd24-6f20-4dd1-8553-a05e9de98c77}; !- Outlet Port

OS:Connection,
  {ffda9f4c-6617-47eb-bf48-d477ff9c22ae}, !- Handle
  {4ccda50a-384c-4523-bd3e-d1b91e258013}, !- Name
  {2db3fbf8-1ed4-4961-ba16-bf2d5a3e0386}, !- Source Object
  7,                                      !- Outlet Port
  {7759c3d6-a809-40d9-a554-fbf38db99a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56facd24-6f20-4dd1-8553-a05e9de98c77}, !- Handle
  {e1bf345f-6ded-491a-b05b-ebd3f4ef92ce}, !- Name
  {7759c3d6-a809-40d9-a554-fbf38db99a75}, !- Source Object
  3,                                      !- Outlet Port
  {9d60bb1a-1ace-4997-85fe-2c8592c5b2ec}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {445a8310-7dc9-4340-9b50-675b3f83fb6d}, !- Handle
  Node 220,                               !- Name
  {0598bb48-9ac2-4769-90c8-b215d21faf33}, !- Inlet Port
  {1dba2bb9-7372-4f65-981e-f520513fe415}; !- Outlet Port

OS:Connection,
  {0598bb48-9ac2-4769-90c8-b215d21faf33}, !- Handle
  {60b4a4fb-f05b-496c-9c3c-d51eed6ce119}, !- Name
  {8c2c2842-dca0-4924-a0ef-1dd62a352505}, !- Source Object
  7,                                      !- Outlet Port
  {445a8310-7dc9-4340-9b50-675b3f83fb6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dba2bb9-7372-4f65-981e-f520513fe415}, !- Handle
  {561df79f-8838-45f5-9100-8b2efaf99e8f}, !- Name
  {445a8310-7dc9-4340-9b50-675b3f83fb6d}, !- Source Object
  3,                                      !- Outlet Port
  {2db3fbf8-1ed4-4961-ba16-bf2d5a3e0386}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c99ac107-3a9a-45a6-90e4-66fe4ec7c666}, !- Handle
  Node 221,                               !- Name
  {c9e8871a-fd1c-4051-9f15-1f996403f1b7}, !- Inlet Port
  {fe7a7694-37fe-4d17-a4b1-67678224e1f4}; !- Outlet Port

OS:Connection,
  {3d9c7f31-37c3-42f2-88cd-5e57b28fcadc}, !- Handle
  {24106a11-5a21-4478-8555-d51526fff100}, !- Name
  {0bda2611-18a1-4158-b601-9ff3eac8bf89}, !- Source Object
  3,                                      !- Outlet Port
  {f7f91ae7-b1df-453f-ae74-dfcc5d59037d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c9e8871a-fd1c-4051-9f15-1f996403f1b7}, !- Handle
  {e9b3e023-0dbe-4a3f-b0e9-b0a9d0afa039}, !- Name
  {f7f91ae7-b1df-453f-ae74-dfcc5d59037d}, !- Source Object
  5,                                      !- Outlet Port
  {c99ac107-3a9a-45a6-90e4-66fe4ec7c666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7a7694-37fe-4d17-a4b1-67678224e1f4}, !- Handle
  {247ba149-1aa2-4974-837b-5ded9835021d}, !- Name
  {c99ac107-3a9a-45a6-90e4-66fe4ec7c666}, !- Source Object
  3,                                      !- Outlet Port
  {8c2c2842-dca0-4924-a0ef-1dd62a352505}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa515d6d-7b40-48c2-bd9c-47927de8c5cf}, !- Handle
  Node 223,                               !- Name
  {e4cf8b15-a0bf-459a-a224-71ca17d2e0b3}, !- Inlet Port
  {39fb09a9-e8ad-4d22-adb3-9358c2a4bec3}; !- Outlet Port

OS:Connection,
  {f0369afd-cf87-44b3-9e6e-10ea47ae0c9b}, !- Handle
  {48a7df5b-dd77-4069-8966-6ce0413d6275}, !- Name
  {31683432-9bef-4a00-84ca-4f03306f575b}, !- Source Object
  3,                                      !- Outlet Port
  {a67cee89-90f3-4699-970a-5d17c01e96cf}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e4cf8b15-a0bf-459a-a224-71ca17d2e0b3}, !- Handle
  {1f3828a8-b715-46a0-9284-4d13ab7087e9}, !- Name
  {a67cee89-90f3-4699-970a-5d17c01e96cf}, !- Source Object
  13,                                     !- Outlet Port
  {aa515d6d-7b40-48c2-bd9c-47927de8c5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39fb09a9-e8ad-4d22-adb3-9358c2a4bec3}, !- Handle
  {f41e0a29-dc26-448a-8372-2f655560d0fe}, !- Name
  {aa515d6d-7b40-48c2-bd9c-47927de8c5cf}, !- Source Object
  3,                                      !- Outlet Port
  {f7f91ae7-b1df-453f-ae74-dfcc5d59037d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {35fd4310-6610-4a63-a2d2-2c0a216a9feb}, !- Handle
  Node 224,                               !- Name
  {de17f929-11d1-4547-aef7-1f8ae54f44e0}, !- Inlet Port
  {a4f5e18e-7bce-496e-ad67-5a54fba5f851}; !- Outlet Port

OS:Connection,
  {de17f929-11d1-4547-aef7-1f8ae54f44e0}, !- Handle
  {9253c270-e5a6-46ec-8614-6a3a6d06fa0e}, !- Name
  {f7f91ae7-b1df-453f-ae74-dfcc5d59037d}, !- Source Object
  7,                                      !- Outlet Port
  {35fd4310-6610-4a63-a2d2-2c0a216a9feb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4f5e18e-7bce-496e-ad67-5a54fba5f851}, !- Handle
  {004fcf52-0712-406d-a16b-8deb5d762753}, !- Name
  {35fd4310-6610-4a63-a2d2-2c0a216a9feb}, !- Source Object
  3,                                      !- Outlet Port
  {a67cee89-90f3-4699-970a-5d17c01e96cf}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {98af4aa3-0a99-4d5f-8bdb-c4dae06a7e20}, !- Handle
  {00bf0aa1-4ebb-4596-a9e0-297613eb562f}, !- Name
  {a67cee89-90f3-4699-970a-5d17c01e96cf}, !- Source Object
  15,                                     !- Outlet Port
  {bc0bbeb8-8428-4a31-8c2e-e197c0b65c81}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {3240d28a-5d8f-42d3-8123-ca13648c242d}, !- Handle
  Air Terminal Single Duct Uncontrolled 2, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {066ecd4a-39a5-4c3f-a548-e5c4469d2113}, !- Inlet Air Node Name
  {9be9466c-d74c-4858-bf61-ceec2400c57c}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0ca1bd2e-a6e5-40b1-bf09-db7bdf0e3f35}, !- Handle
  Node 222,                               !- Name
  {d8b08501-4710-4718-b390-ade030ea75aa}, !- Inlet Port
  {3b820554-218e-488f-b2e2-5085fe605988}; !- Outlet Port

OS:Connection,
  {f876f203-2bb0-4950-9333-c01736a76ff8}, !- Handle
  {b610d1c6-4538-4dc5-8382-345d7d6fdf5c}, !- Name
  {8e88144c-8fbd-410d-8c41-d6d07db3af30}, !- Source Object
  3,                                      !- Outlet Port
  {a414ac72-4a9e-4602-be7a-c8a1a042e77c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8b08501-4710-4718-b390-ade030ea75aa}, !- Handle
  {e7b6dc3f-071f-40e9-b19a-05766e85b86a}, !- Name
  {99818d0b-221d-470a-b0d4-e046c628a84a}, !- Source Object
  12,                                     !- Outlet Port
  {0ca1bd2e-a6e5-40b1-bf09-db7bdf0e3f35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b820554-218e-488f-b2e2-5085fe605988}, !- Handle
  {b0565526-c2a0-4925-9eea-12fc2a6258b6}, !- Name
  {0ca1bd2e-a6e5-40b1-bf09-db7bdf0e3f35}, !- Source Object
  3,                                      !- Outlet Port
  {b95b265d-7d5c-4b93-aba7-ae7211c295e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {066ecd4a-39a5-4c3f-a548-e5c4469d2113}, !- Handle
  {502f7377-b6ba-4f31-9a17-3c82e6415326}, !- Name
  {e5c62685-e374-4503-b378-c523b745ed2c}, !- Source Object
  3,                                      !- Outlet Port
  {3240d28a-5d8f-42d3-8123-ca13648c242d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9be9466c-d74c-4858-bf61-ceec2400c57c}, !- Handle
  {7bf437b4-5282-4909-9482-e44dee7434e0}, !- Name
  {3240d28a-5d8f-42d3-8123-ca13648c242d}, !- Source Object
  4,                                      !- Outlet Port
  {8e88144c-8fbd-410d-8c41-d6d07db3af30}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d4bf468b-35e0-4848-b245-4b250ae835a7}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirLoopHVAC,
  {8c395f9d-e150-4c45-b8e6-17fc46df47a6}, !- Handle
  AEDG Air Loop HVAC Thermal Zone: Gym,   !- Name
  ,                                       !- Controller List Name
  {ee55c243-b6dc-4470-ac9b-4d113076afda}, !- Availability Schedule
  {d9b0a2b9-8c6d-4556-8d9d-e12c6380433e}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d6a5daca-8bd3-4796-8723-3c65ee9a0a0a}, !- Supply Side Inlet Node Name
  {37774e43-1b26-41bb-94cc-3eee9e6cc968}, !- Demand Side Outlet Node Name
  {7ae7be06-62f6-4c93-b2f0-5beb475d3121}, !- Demand Side Inlet Node A
  {be9b77e3-c1e1-4d9b-9865-338b668defac}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {bc495d47-d939-4946-9878-fe41e9e1320d}, !- Handle
  Node 225,                               !- Name
  {d6a5daca-8bd3-4796-8723-3c65ee9a0a0a}, !- Inlet Port
  {a48906b8-b623-4cd1-95eb-a460ca1b66d5}; !- Outlet Port

OS:Node,
  {3dbadbfd-e9c9-48d8-b97c-05d4a085420a}, !- Handle
  Node 226,                               !- Name
  {0afd761e-4094-4748-8982-39fba94aa61f}, !- Inlet Port
  {be9b77e3-c1e1-4d9b-9865-338b668defac}; !- Outlet Port

OS:Connection,
  {d6a5daca-8bd3-4796-8723-3c65ee9a0a0a}, !- Handle
  {1bb215b3-e847-4d1f-9896-ca2cd0170262}, !- Name
  {8c395f9d-e150-4c45-b8e6-17fc46df47a6}, !- Source Object
  8,                                      !- Outlet Port
  {bc495d47-d939-4946-9878-fe41e9e1320d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be9b77e3-c1e1-4d9b-9865-338b668defac}, !- Handle
  {f4894ea4-8f13-4108-bb6e-71200c18cc86}, !- Name
  {3dbadbfd-e9c9-48d8-b97c-05d4a085420a}, !- Source Object
  3,                                      !- Outlet Port
  {8c395f9d-e150-4c45-b8e6-17fc46df47a6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {af273219-fbf6-4e5b-8697-e80555dbb3e2}, !- Handle
  Node 227,                               !- Name
  {7ae7be06-62f6-4c93-b2f0-5beb475d3121}, !- Inlet Port
  {e44dbc1c-ceb9-4638-be12-bb5c6b1e1cbe}; !- Outlet Port

OS:Node,
  {256278f6-e955-4955-a8d2-2df31d2f88a5}, !- Handle
  Node 228,                               !- Name
  {c8a1902a-5b6e-438a-9c38-68f707af8ceb}, !- Inlet Port
  {37774e43-1b26-41bb-94cc-3eee9e6cc968}; !- Outlet Port

OS:Node,
  {e8276408-b230-4b30-8e7a-8418c43db732}, !- Handle
  Node 229,                               !- Name
  {efb233b7-3642-4c73-bce1-1ca3b090fbc0}, !- Inlet Port
  {b63b875c-148d-4a5b-b801-45bc603051ff}; !- Outlet Port

OS:Connection,
  {7ae7be06-62f6-4c93-b2f0-5beb475d3121}, !- Handle
  {597790e0-e20b-42e7-a61a-d3ee3176bf22}, !- Name
  {8c395f9d-e150-4c45-b8e6-17fc46df47a6}, !- Source Object
  10,                                     !- Outlet Port
  {af273219-fbf6-4e5b-8697-e80555dbb3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37774e43-1b26-41bb-94cc-3eee9e6cc968}, !- Handle
  {d5504edd-6c6a-4066-8007-eb0d031efe8f}, !- Name
  {256278f6-e955-4955-a8d2-2df31d2f88a5}, !- Source Object
  3,                                      !- Outlet Port
  {8c395f9d-e150-4c45-b8e6-17fc46df47a6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a73f2f59-ecb7-4e7a-959e-7f8d07002a61}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {e44dbc1c-ceb9-4638-be12-bb5c6b1e1cbe}, !- Inlet Node Name
  {67c7b8f1-27cf-43c1-ae73-4209ce6c0954}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {989eda6c-2b4c-4b0a-ad1e-283b00294a2a}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c8a1902a-5b6e-438a-9c38-68f707af8ceb}, !- Outlet Node Name
  {c075a268-a6d3-47ce-b4f4-d69c80477a13}; !- Inlet Node Name 1

OS:Connection,
  {e44dbc1c-ceb9-4638-be12-bb5c6b1e1cbe}, !- Handle
  {8374600f-8bd1-430c-ae6a-1876a038a6d9}, !- Name
  {af273219-fbf6-4e5b-8697-e80555dbb3e2}, !- Source Object
  3,                                      !- Outlet Port
  {a73f2f59-ecb7-4e7a-959e-7f8d07002a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8a1902a-5b6e-438a-9c38-68f707af8ceb}, !- Handle
  {a7377705-6a4b-4e7f-83a8-a886cdb8d513}, !- Name
  {989eda6c-2b4c-4b0a-ad1e-283b00294a2a}, !- Source Object
  2,                                      !- Outlet Port
  {256278f6-e955-4955-a8d2-2df31d2f88a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {873da000-291a-4f61-8856-dd3202bdfd07}, !- Handle
  {8c395f9d-e150-4c45-b8e6-17fc46df47a6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  VentilationRateProcedure,               !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Fan:VariableVolume,
  {26374d3e-8653-48fe-93c0-f28051b0aaaf}, !- Handle
  Fan Variable Volume 5,                  !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.69,                                   !- Fan Efficiency
  1125,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  FixedFlowRate,                          !- Fan Power Minimum Flow Rate Input Method
  0.6,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b04c36ac-c237-43d0-9973-651f8d92af49}, !- Air Inlet Node Name
  {0afd761e-4094-4748-8982-39fba94aa61f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:AirLoopHVAC:UnitarySystem,
  {e1bf5f3b-c209-44f3-9ba7-7a07caf70b0e}, !- Handle
  Air Loop HVAC Unitary System 9,         !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {b07b7a4a-4a69-4383-9313-ddfa86f9677b}, !- Air Inlet Node Name
  {7990e68f-34b6-414a-9568-73e5186900f6}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  {54869d04-b9f3-4b25-b984-f42c821016db}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  ,                                       !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {54869d04-b9f3-4b25-b984-f42c821016db}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 5, !- Name
  {5dd46638-ba37-4476-a1cd-79d7ef4a2474}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {f7670a6d-603e-482d-b59a-32e8528965c9}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {26949a9f-74db-415b-bd6a-f0120f2bc855}, !- Energy Part Load Fraction Curve Name
  {d230a2ba-c8bb-4af4-aba9-d6f53507283e}; !- Speed Data List

OS:Curve:Quadratic,
  {26949a9f-74db-415b-bd6a-f0120f2bc855}, !- Handle
  Curve Quadratic 73,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {d230a2ba-c8bb-4af4-aba9-d6f53507283e}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 5 Speed Data List, !- Name
  {a8c0012d-6e74-4e64-95f1-cda22236c892}, !- Model Object 1
  {4b9df426-2f94-4a73-806a-1dbdccbbf495}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {a8c0012d-6e74-4e64-95f1-cda22236c892}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 9, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {ee5312c1-b778-41ce-9ab3-0be9e6ef0e3a}, !- Heating Capacity Function of Temperature Curve Name
  {6a1fe6e8-9bf6-40ca-8298-7c91abbb147c}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {e671e06f-1e0b-461a-b737-efea38078d31}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {a5bd8d0e-a91b-48d5-ab41-a392d83f39e9}, !- Energy Input Ratio Function of Temperature Curve Name
  {b414109a-22ba-4a7c-8708-1a390122f753}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {ba997ff8-c695-4287-bb4a-b1bdbbdf1670}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {9d16f87a-1d6d-450f-9a7f-d6350e31217a}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {ee5312c1-b778-41ce-9ab3-0be9e6ef0e3a}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6a1fe6e8-9bf6-40ca-8298-7c91abbb147c}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e671e06f-1e0b-461a-b737-efea38078d31}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5bd8d0e-a91b-48d5-ab41-a392d83f39e9}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b414109a-22ba-4a7c-8708-1a390122f753}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ba997ff8-c695-4287-bb4a-b1bdbbdf1670}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d16f87a-1d6d-450f-9a7f-d6350e31217a}, !- Handle
  Curve Biquadratic 51,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {4b9df426-2f94-4a73-806a-1dbdccbbf495}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 10, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {988968d2-a994-4025-9353-d8019bc9cef7}, !- Heating Capacity Function of Temperature Curve Name
  {d8d71e04-1192-46d7-ae21-8d0c59942dbf}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {5ead95c9-cced-4e80-a703-2efe63d7f530}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {38f5a641-c126-44a8-8520-fd88e11a1284}, !- Energy Input Ratio Function of Temperature Curve Name
  {9a01f9ab-9752-469f-b2e4-ff63624734af}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c89ef89d-1a83-4957-a840-23574962a39a}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {008f5f2a-aebc-4a1c-8c97-0629cfb67a89}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {988968d2-a994-4025-9353-d8019bc9cef7}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d8d71e04-1192-46d7-ae21-8d0c59942dbf}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5ead95c9-cced-4e80-a703-2efe63d7f530}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {38f5a641-c126-44a8-8520-fd88e11a1284}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9a01f9ab-9752-469f-b2e4-ff63624734af}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c89ef89d-1a83-4957-a840-23574962a39a}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {008f5f2a-aebc-4a1c-8c97-0629cfb67a89}, !- Handle
  Curve Biquadratic 54,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {183723a6-5458-47fc-9968-80c63d12c4ea}, !- Handle
  Node 230,                               !- Name
  {687b9a2b-2e7b-42ae-9362-38d65c0a1645}, !- Inlet Port
  {5dd46638-ba37-4476-a1cd-79d7ef4a2474}; !- Outlet Port

OS:Connection,
  {687b9a2b-2e7b-42ae-9362-38d65c0a1645}, !- Handle
  {fabc28e3-5e03-4b2f-b9a6-855e39614a00}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  12,                                     !- Outlet Port
  {183723a6-5458-47fc-9968-80c63d12c4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03b6d57e-84c4-454e-b227-6ab3c39592b4}, !- Handle
  Node 231,                               !- Name
  {f7670a6d-603e-482d-b59a-32e8528965c9}, !- Inlet Port
  {98da4a13-2578-42b1-a657-f2d92d79a0aa}; !- Outlet Port

OS:Connection,
  {5dd46638-ba37-4476-a1cd-79d7ef4a2474}, !- Handle
  {1170d8a6-73c3-4cba-902b-bf506e4c6c0b}, !- Name
  {183723a6-5458-47fc-9968-80c63d12c4ea}, !- Source Object
  3,                                      !- Outlet Port
  {54869d04-b9f3-4b25-b984-f42c821016db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7670a6d-603e-482d-b59a-32e8528965c9}, !- Handle
  {7ec34503-9bc8-4897-9385-0346c4611eb3}, !- Name
  {54869d04-b9f3-4b25-b984-f42c821016db}, !- Source Object
  3,                                      !- Outlet Port
  {03b6d57e-84c4-454e-b227-6ab3c39592b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98da4a13-2578-42b1-a657-f2d92d79a0aa}, !- Handle
  {6229cae7-8498-43a3-820f-28eca8ca9fda}, !- Name
  {03b6d57e-84c4-454e-b227-6ab3c39592b4}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  12;                                     !- Inlet Port

OS:AirLoopHVAC:UnitarySystem,
  {4b70758d-a622-4277-a9a0-ef6d37a9b6d3}, !- Handle
  Air Loop HVAC Unitary System 10,        !- Name
  SetPoint,                               !- Control Type
  ,                                       !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  ,                                       !- Availability Schedule Name
  {4256b8cb-f479-4dc3-98c4-25a220cf3e8e}, !- Air Inlet Node Name
  {02fc28b9-6b05-41d2-8d2a-b3b2fdbe686e}, !- Air Outlet Node Name
  ,                                       !- Supply Fan Name
  ,                                       !- Fan Placement
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Supply Air Fan Operating Mode Schedule Name
  ,                                       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {05a975d8-5aa2-42d1-928b-c7cb605340cb}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  ,                                       !- Supplemental Heating Coil Name
  ,                                       !- Supply Air Flow Rate Method During Cooling Operation
  autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method During Heating Operation
  autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  ,                                       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {05a975d8-5aa2-42d1-928b-c7cb605340cb}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 5, !- Name
  {dce0d0ea-f427-48cc-8169-59e42c5dcc54}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {feb282d5-780b-4514-aadc-2bbdec189d40}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {3a27d874-c761-4db0-912f-0da72f215c09}, !- Energy Part Load Fraction Curve Name
  {718d5899-6f25-4504-b905-dab3dce330ff}; !- Speed Data List

OS:Curve:Quadratic,
  {3a27d874-c761-4db0-912f-0da72f215c09}, !- Handle
  Curve Quadratic 82,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {718d5899-6f25-4504-b905-dab3dce330ff}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 5 Speed Data List, !- Name
  {7d066934-be12-4d14-8c2a-4d13a238d8c4}, !- Model Object 1
  {192989a9-f910-4e8c-88ab-a3543e5e7c90}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {7d066934-be12-4d14-8c2a-4d13a238d8c4}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 9, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {732452e9-00b6-43ee-8c05-6a479864d7d6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ae4c8274-9e58-4318-8fdf-96237068b276}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {72be47cb-8490-4c2b-9ded-5aa568ebe93d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {a0401ff7-05c3-42ab-abe0-4f7542a39099}, !- Energy Input Ratio Function of Temperature Curve Name
  {85d0d6a0-59f4-46da-b144-340db4ce4bce}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {d42abb5f-0277-4cc3-be02-d8740473d5f0}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {74bdeb88-6e77-4460-aa09-dc88fb14acfb}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {732452e9-00b6-43ee-8c05-6a479864d7d6}, !- Handle
  Curve Biquadratic 55,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ae4c8274-9e58-4318-8fdf-96237068b276}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {72be47cb-8490-4c2b-9ded-5aa568ebe93d}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a0401ff7-05c3-42ab-abe0-4f7542a39099}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {85d0d6a0-59f4-46da-b144-340db4ce4bce}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d42abb5f-0277-4cc3-be02-d8740473d5f0}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {74bdeb88-6e77-4460-aa09-dc88fb14acfb}, !- Handle
  Curve Biquadratic 57,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {192989a9-f910-4e8c-88ab-a3543e5e7c90}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 10, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {473da213-9348-4d05-8427-feade152caee}, !- Total Cooling Capacity Function of Temperature Curve Name
  {38814b08-0584-4a44-af1f-5740216b34af}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {e7004897-3bb0-4264-8b61-0ed6a839ae7d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {e4766ef1-c3d0-494e-8985-e010f62a613b}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2f501d0-6d2b-470e-b117-6ab8a467473d}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c87f9830-93c5-45da-9512-3664c8b8f27a}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {0a192538-2d0e-476c-90a6-bc7b13fd0e86}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {473da213-9348-4d05-8427-feade152caee}, !- Handle
  Curve Biquadratic 58,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {38814b08-0584-4a44-af1f-5740216b34af}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e7004897-3bb0-4264-8b61-0ed6a839ae7d}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4766ef1-c3d0-494e-8985-e010f62a613b}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {a2f501d0-6d2b-470e-b117-6ab8a467473d}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c87f9830-93c5-45da-9512-3664c8b8f27a}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0a192538-2d0e-476c-90a6-bc7b13fd0e86}, !- Handle
  Curve Biquadratic 60,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {b32c3184-7f4f-4126-856d-24b18b3c5aa8}, !- Handle
  Node 232,                               !- Name
  {eb17518d-ecb2-4442-9339-2719b27f2417}, !- Inlet Port
  {dce0d0ea-f427-48cc-8169-59e42c5dcc54}; !- Outlet Port

OS:Connection,
  {eb17518d-ecb2-4442-9339-2719b27f2417}, !- Handle
  {ceee60a5-0228-4edb-bb3e-b3f54546d8fc}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  13,                                     !- Outlet Port
  {b32c3184-7f4f-4126-856d-24b18b3c5aa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {482aee16-0e98-41a0-a92b-87eefcaf1de8}, !- Handle
  Node 233,                               !- Name
  {feb282d5-780b-4514-aadc-2bbdec189d40}, !- Inlet Port
  {518a42b9-214d-4e0a-bf25-305184154955}; !- Outlet Port

OS:Connection,
  {dce0d0ea-f427-48cc-8169-59e42c5dcc54}, !- Handle
  {4c5084a1-a7ac-4841-a386-610aee4f1bfd}, !- Name
  {b32c3184-7f4f-4126-856d-24b18b3c5aa8}, !- Source Object
  3,                                      !- Outlet Port
  {05a975d8-5aa2-42d1-928b-c7cb605340cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feb282d5-780b-4514-aadc-2bbdec189d40}, !- Handle
  {f086d7af-89d8-41b6-94d7-289402df65fb}, !- Name
  {05a975d8-5aa2-42d1-928b-c7cb605340cb}, !- Source Object
  3,                                      !- Outlet Port
  {482aee16-0e98-41a0-a92b-87eefcaf1de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {518a42b9-214d-4e0a-bf25-305184154955}, !- Handle
  {22a09a4e-3c1c-4cb5-8508-2d4a256335b2}, !- Name
  {482aee16-0e98-41a0-a92b-87eefcaf1de8}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  13;                                     !- Inlet Port

OS:Controller:OutdoorAir,
  {da0fbbc6-38a6-4707-bc4b-c663f57542c5}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  {05e982f8-6646-4c07-9d27-190f1ab4f99f}, !- Maximum Fraction of Outdoor Air Schedule Name
  {c0aea4f6-bc10-4a65-ab3f-af2eaa992e0d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c0aea4f6-bc10-4a65-ab3f-af2eaa992e0d}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {caf2d07b-9bd6-456d-8f70-9561decd1474}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {da0fbbc6-38a6-4707-bc4b-c663f57542c5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ed696867-79ae-491c-a106-4228f8ff4d2c}, !- Mixed Air Node Name
  {f4bef10b-bd98-4d5a-a9d9-29767b4f4ec8}, !- Outdoor Air Stream Node Name
  {fdd597c2-a538-410d-900d-55fae130f26d}, !- Relief Air Stream Node Name
  {a48906b8-b623-4cd1-95eb-a460ca1b66d5}; !- Return Air Stream Node Name

OS:Node,
  {90a0cd34-f42d-47bb-8463-aa4b7f3d9636}, !- Handle
  Node 234,                               !- Name
  ,                                       !- Inlet Port
  {c47f4327-67d3-4d67-a6f5-2e3d680bc547}; !- Outlet Port

OS:Node,
  {b56a9930-843c-4efe-b660-d4623e372aaa}, !- Handle
  Node 235,                               !- Name
  {bcaad770-f6df-43e1-a4b7-c301f7c05e27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6370eedd-0e6f-44f5-ab8f-5ef224589d1e}, !- Handle
  Heat Exchanger Air To Air Sensible And Latent 5, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.75,                                   !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.75,                                   !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.69,                                   !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {c47f4327-67d3-4d67-a6f5-2e3d680bc547}, !- Supply Air Inlet Node
  {e3a083c4-d18f-4dfb-8496-95fde5d66ef5}, !- Supply Air Outlet Node
  {4386e9f7-369e-4892-9e71-071d55a304fb}, !- Exhaust Air Inlet Node
  {bcaad770-f6df-43e1-a4b7-c301f7c05e27}, !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Plate,                                  !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -12.2,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  0.024,                                  !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:SetpointManager:SingleZone:Reheat,
  {4a777506-4fcb-48a6-a9ac-d9302b17006b}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  10,                                     !- Minimum Supply Air Temperature {C}
  50,                                     !- Maximum Supply Air Temperature {C}
  {bbe1e9f6-71c5-4dfc-9811-f08e51eeb197}, !- Control Zone Name
  {3dbadbfd-e9c9-48d8-b97c-05d4a085420a}; !- Setpoint Node or NodeList Name

OS:Connection,
  {0afd761e-4094-4748-8982-39fba94aa61f}, !- Handle
  {2aaf5ec7-0234-475f-a002-d12e1e9acad5}, !- Name
  {26374d3e-8653-48fe-93c0-f28051b0aaaf}, !- Source Object
  17,                                     !- Outlet Port
  {3dbadbfd-e9c9-48d8-b97c-05d4a085420a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e685e2c-6d25-4106-a9e0-1826c1dfdabe}, !- Handle
  Node 236,                               !- Name
  {7990e68f-34b6-414a-9568-73e5186900f6}, !- Inlet Port
  {b04c36ac-c237-43d0-9973-651f8d92af49}; !- Outlet Port

OS:Connection,
  {7990e68f-34b6-414a-9568-73e5186900f6}, !- Handle
  {2ab1348a-bedd-4287-babe-2c8e2e02eaed}, !- Name
  {e1bf5f3b-c209-44f3-9ba7-7a07caf70b0e}, !- Source Object
  7,                                      !- Outlet Port
  {4e685e2c-6d25-4106-a9e0-1826c1dfdabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b04c36ac-c237-43d0-9973-651f8d92af49}, !- Handle
  {cc48e1dc-ba0c-4634-8a0f-d2c4f1402a40}, !- Name
  {4e685e2c-6d25-4106-a9e0-1826c1dfdabe}, !- Source Object
  3,                                      !- Outlet Port
  {26374d3e-8653-48fe-93c0-f28051b0aaaf}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {61032749-139b-4bed-b9a0-b1d6b8427dbd}, !- Handle
  Node 237,                               !- Name
  {02fc28b9-6b05-41d2-8d2a-b3b2fdbe686e}, !- Inlet Port
  {b07b7a4a-4a69-4383-9313-ddfa86f9677b}; !- Outlet Port

OS:Connection,
  {02fc28b9-6b05-41d2-8d2a-b3b2fdbe686e}, !- Handle
  {3586d48f-b725-4286-b9ee-c66e9f55d491}, !- Name
  {4b70758d-a622-4277-a9a0-ef6d37a9b6d3}, !- Source Object
  7,                                      !- Outlet Port
  {61032749-139b-4bed-b9a0-b1d6b8427dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b07b7a4a-4a69-4383-9313-ddfa86f9677b}, !- Handle
  {b6719e5b-7e53-41ab-ba78-adcb1de80b8b}, !- Name
  {61032749-139b-4bed-b9a0-b1d6b8427dbd}, !- Source Object
  3,                                      !- Outlet Port
  {e1bf5f3b-c209-44f3-9ba7-7a07caf70b0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1c835afb-2381-447a-baa2-be545b3d488a}, !- Handle
  Node 238,                               !- Name
  {ed696867-79ae-491c-a106-4228f8ff4d2c}, !- Inlet Port
  {4256b8cb-f479-4dc3-98c4-25a220cf3e8e}; !- Outlet Port

OS:Connection,
  {a48906b8-b623-4cd1-95eb-a460ca1b66d5}, !- Handle
  {c29cb9df-a389-4e07-ab8b-ab89bf9278a4}, !- Name
  {bc495d47-d939-4946-9878-fe41e9e1320d}, !- Source Object
  3,                                      !- Outlet Port
  {caf2d07b-9bd6-456d-8f70-9561decd1474}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ed696867-79ae-491c-a106-4228f8ff4d2c}, !- Handle
  {2bd3595a-8d54-4242-88f6-318a10357d54}, !- Name
  {caf2d07b-9bd6-456d-8f70-9561decd1474}, !- Source Object
  5,                                      !- Outlet Port
  {1c835afb-2381-447a-baa2-be545b3d488a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4256b8cb-f479-4dc3-98c4-25a220cf3e8e}, !- Handle
  {6798f61e-fff3-46ad-ab85-e15a7fa59a2e}, !- Name
  {1c835afb-2381-447a-baa2-be545b3d488a}, !- Source Object
  3,                                      !- Outlet Port
  {4b70758d-a622-4277-a9a0-ef6d37a9b6d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9311015-8c45-4fa3-a503-2b404a926a6e}, !- Handle
  Node 240,                               !- Name
  {e3a083c4-d18f-4dfb-8496-95fde5d66ef5}, !- Inlet Port
  {f4bef10b-bd98-4d5a-a9d9-29767b4f4ec8}; !- Outlet Port

OS:Connection,
  {c47f4327-67d3-4d67-a6f5-2e3d680bc547}, !- Handle
  {84e81565-f2bb-40ac-b1f1-922e35f74c81}, !- Name
  {90a0cd34-f42d-47bb-8463-aa4b7f3d9636}, !- Source Object
  3,                                      !- Outlet Port
  {6370eedd-0e6f-44f5-ab8f-5ef224589d1e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e3a083c4-d18f-4dfb-8496-95fde5d66ef5}, !- Handle
  {98d65538-ab04-457b-a235-547b2cff273d}, !- Name
  {6370eedd-0e6f-44f5-ab8f-5ef224589d1e}, !- Source Object
  13,                                     !- Outlet Port
  {f9311015-8c45-4fa3-a503-2b404a926a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4bef10b-bd98-4d5a-a9d9-29767b4f4ec8}, !- Handle
  {943d700a-1a6a-4f36-9956-89c5e8fca618}, !- Name
  {f9311015-8c45-4fa3-a503-2b404a926a6e}, !- Source Object
  3,                                      !- Outlet Port
  {caf2d07b-9bd6-456d-8f70-9561decd1474}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b9409289-306c-496d-a656-9aa0f4331a01}, !- Handle
  Node 241,                               !- Name
  {fdd597c2-a538-410d-900d-55fae130f26d}, !- Inlet Port
  {4386e9f7-369e-4892-9e71-071d55a304fb}; !- Outlet Port

OS:Connection,
  {fdd597c2-a538-410d-900d-55fae130f26d}, !- Handle
  {0e2227ad-54bd-4a35-a30a-61bb9490c979}, !- Name
  {caf2d07b-9bd6-456d-8f70-9561decd1474}, !- Source Object
  7,                                      !- Outlet Port
  {b9409289-306c-496d-a656-9aa0f4331a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4386e9f7-369e-4892-9e71-071d55a304fb}, !- Handle
  {22230526-90c5-4657-a553-105f5cb6b850}, !- Name
  {b9409289-306c-496d-a656-9aa0f4331a01}, !- Source Object
