  3,                                      !- Outlet Port
  {6370eedd-0e6f-44f5-ab8f-5ef224589d1e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bcaad770-f6df-43e1-a4b7-c301f7c05e27}, !- Handle
  {d6193a16-fa5e-4cbe-b309-bc9030dbd7d0}, !- Name
  {6370eedd-0e6f-44f5-ab8f-5ef224589d1e}, !- Source Object
  15,                                     !- Outlet Port
  {b56a9930-843c-4efe-b660-d4623e372aaa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:Uncontrolled,
  {499a0a04-4927-44fb-83b8-e227833e04f6}, !- Handle
  Air Terminal Single Duct Uncontrolled 3, !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {67c7b8f1-27cf-43c1-ae73-4209ce6c0954}, !- Inlet Air Node Name
  {efb233b7-3642-4c73-bce1-1ca3b090fbc0}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3cf3a9e3-1396-4cf9-b144-0b0f7b42ccaf}, !- Handle
  Node 239,                               !- Name
  {8b3b55f8-d52a-4dfe-b93a-6f70ec0962f3}, !- Inlet Port
  {c075a268-a6d3-47ce-b4f4-d69c80477a13}; !- Outlet Port

OS:Connection,
  {b63b875c-148d-4a5b-b801-45bc603051ff}, !- Handle
  {7aa88df8-274a-40b3-84b4-70763f6e7441}, !- Name
  {e8276408-b230-4b30-8e7a-8418c43db732}, !- Source Object
  3,                                      !- Outlet Port
  {823eaaa1-7d03-4df5-b01a-5c307373c1a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b3b55f8-d52a-4dfe-b93a-6f70ec0962f3}, !- Handle
  {bdde9613-9449-4488-8e9d-9d615eaff031}, !- Name
  {bbe1e9f6-71c5-4dfc-9811-f08e51eeb197}, !- Source Object
  12,                                     !- Outlet Port
  {3cf3a9e3-1396-4cf9-b144-0b0f7b42ccaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c075a268-a6d3-47ce-b4f4-d69c80477a13}, !- Handle
  {218ebd31-06cb-4122-ba0c-f1814fadd782}, !- Name
  {3cf3a9e3-1396-4cf9-b144-0b0f7b42ccaf}, !- Source Object
  3,                                      !- Outlet Port
  {989eda6c-2b4c-4b0a-ad1e-283b00294a2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67c7b8f1-27cf-43c1-ae73-4209ce6c0954}, !- Handle
  {ebca2723-d71e-446e-9f0c-d22aeaefc8c9}, !- Name
  {a73f2f59-ecb7-4e7a-959e-7f8d07002a61}, !- Source Object
  3,                                      !- Outlet Port
  {499a0a04-4927-44fb-83b8-e227833e04f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efb233b7-3642-4c73-bce1-1ca3b090fbc0}, !- Handle
  {4cf75c48-293b-4cdf-84cb-700a23e6403f}, !- Name
  {499a0a04-4927-44fb-83b8-e227833e04f6}, !- Source Object
  4,                                      !- Outlet Port
  {e8276408-b230-4b30-8e7a-8418c43db732}, !- Target Object
  2;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d9b0a2b9-8c6d-4556-8d9d-e12c6380433e}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:Fan:OnOff,
  {ef59835d-e6b9-4e9c-a83a-bffd84311155}, !- Handle
  Fan On Off 1,                           !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7f209547-745e-48ab-af51-13a49ba0a626}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {54995354-1e75-44ff-805f-7801672729eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7f209547-745e-48ab-af51-13a49ba0a626}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {54995354-1e75-44ff-805f-7801672729eb}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {7b174664-19e0-41d7-b943-f8f68bcb68f6}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 6, !- Name
  {f489ae65-21d1-4fdc-a98a-2b0f74a041f5}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {8a394cd1-1eff-40b5-97f6-1b3a7f5a2888}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {052d6c4a-f021-4a37-b08b-db24d2cfc7c5}, !- Energy Part Load Fraction Curve Name
  {1d298baf-543a-4aee-860a-eb01574dd09e}; !- Speed Data List

OS:Curve:Quadratic,
  {052d6c4a-f021-4a37-b08b-db24d2cfc7c5}, !- Handle
  Curve Quadratic 91,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {1d298baf-543a-4aee-860a-eb01574dd09e}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 6 Speed Data List, !- Name
  {72b87f9e-b85f-4103-9f2f-991ce7823db6}, !- Model Object 1
  {fba8e813-c7cd-4c14-b786-e54fc175b77c}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {72b87f9e-b85f-4103-9f2f-991ce7823db6}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 11, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {422a6112-329b-47a9-b0fa-d23c1c47221b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {b2b74d86-e52f-469a-8d46-81ca4cd8dc0a}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {d90ffb6b-213d-45d6-8f8f-99a218e6db02}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {25525c6c-681d-4d5a-b7e4-5f14c6ffab25}, !- Energy Input Ratio Function of Temperature Curve Name
  {d2ba7fe0-d3e4-49b8-8a75-055affe3b16a}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {dbae3703-6dc8-4953-946a-6027af615550}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {88cdb164-3bf5-4cd9-a996-7732c37535b8}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {422a6112-329b-47a9-b0fa-d23c1c47221b}, !- Handle
  Curve Biquadratic 61,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b2b74d86-e52f-469a-8d46-81ca4cd8dc0a}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d90ffb6b-213d-45d6-8f8f-99a218e6db02}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {25525c6c-681d-4d5a-b7e4-5f14c6ffab25}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {d2ba7fe0-d3e4-49b8-8a75-055affe3b16a}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {dbae3703-6dc8-4953-946a-6027af615550}, !- Handle
  Curve Quadratic 95,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {88cdb164-3bf5-4cd9-a996-7732c37535b8}, !- Handle
  Curve Biquadratic 63,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {fba8e813-c7cd-4c14-b786-e54fc175b77c}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 12, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {eacfd2c3-3e17-4147-b602-7a0050a3f259}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c185190a-9dd4-4595-9568-c859f8f013b5}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {69379477-be37-4475-b8b1-67c183b927fd}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {0f018dc7-27bd-4ebf-9542-be31fc5e0834}, !- Energy Input Ratio Function of Temperature Curve Name
  {733044a7-f50d-437e-91ca-dcf0019325c5}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {3e2176f9-6c94-4a7b-bca3-7f254ea30de3}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {e59066d0-8680-4e54-95d9-f13c6e6bd8f7}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {eacfd2c3-3e17-4147-b602-7a0050a3f259}, !- Handle
  Curve Biquadratic 64,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c185190a-9dd4-4595-9568-c859f8f013b5}, !- Handle
  Curve Quadratic 96,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {69379477-be37-4475-b8b1-67c183b927fd}, !- Handle
  Curve Quadratic 97,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0f018dc7-27bd-4ebf-9542-be31fc5e0834}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {733044a7-f50d-437e-91ca-dcf0019325c5}, !- Handle
  Curve Quadratic 98,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3e2176f9-6c94-4a7b-bca3-7f254ea30de3}, !- Handle
  Curve Quadratic 99,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e59066d0-8680-4e54-95d9-f13c6e6bd8f7}, !- Handle
  Curve Biquadratic 66,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {8d57b948-f601-447a-8df2-67a3a1154668}, !- Handle
  Node 242,                               !- Name
  {754991e0-90b8-4c99-8931-6351266200a2}, !- Inlet Port
  {f489ae65-21d1-4fdc-a98a-2b0f74a041f5}; !- Outlet Port

OS:Connection,
  {754991e0-90b8-4c99-8931-6351266200a2}, !- Handle
  {72944538-d27a-457d-be3d-9d7d2bc59fbb}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  14,                                     !- Outlet Port
  {8d57b948-f601-447a-8df2-67a3a1154668}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d9fc7f27-9744-42e5-ba13-6d0851188dcc}, !- Handle
  Node 243,                               !- Name
  {8a394cd1-1eff-40b5-97f6-1b3a7f5a2888}, !- Inlet Port
  {6973760f-cdab-4cb9-bb38-a7f51ce7784d}; !- Outlet Port

OS:Connection,
  {f489ae65-21d1-4fdc-a98a-2b0f74a041f5}, !- Handle
  {d9934d43-4258-4884-9e84-f94dbaa88706}, !- Name
  {8d57b948-f601-447a-8df2-67a3a1154668}, !- Source Object
  3,                                      !- Outlet Port
  {7b174664-19e0-41d7-b943-f8f68bcb68f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a394cd1-1eff-40b5-97f6-1b3a7f5a2888}, !- Handle
  {978b161c-b6cb-416e-8b90-752d0b15cbd9}, !- Name
  {7b174664-19e0-41d7-b943-f8f68bcb68f6}, !- Source Object
  3,                                      !- Outlet Port
  {d9fc7f27-9744-42e5-ba13-6d0851188dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6973760f-cdab-4cb9-bb38-a7f51ce7784d}, !- Handle
  {eacde40b-be20-4e67-b2b8-3fc37ebf2f63}, !- Name
  {d9fc7f27-9744-42e5-ba13-6d0851188dcc}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {25dfa0cb-9cfd-4d5d-a60d-57d1829ec7e7}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 6, !- Name
  {802b2ec7-dd4d-46be-a5fd-622f464fa90a}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {21f63c08-440b-4067-beae-3713b1742c3a}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {fb1e77ac-43e0-4684-b527-8ec0e1b7cfd4}, !- Energy Part Load Fraction Curve Name
  {c747c9c5-211b-4ce6-a9d5-589182e4c0cc}; !- Speed Data List

OS:Curve:Quadratic,
  {fb1e77ac-43e0-4684-b527-8ec0e1b7cfd4}, !- Handle
  Curve Quadratic 100,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {c747c9c5-211b-4ce6-a9d5-589182e4c0cc}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 6 Speed Data List, !- Name
  {666e04b8-0c1d-4aae-af62-c6b4411eb229}, !- Model Object 1
  {73ffadb6-bdf0-4280-b654-f0b7d05ba3a9}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {666e04b8-0c1d-4aae-af62-c6b4411eb229}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 11, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {478e6d14-9a5b-44b0-adf2-dd231265ca61}, !- Heating Capacity Function of Temperature Curve Name
  {5b2d0d71-3885-4426-b972-730203abf885}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {54c71975-d678-4d1e-8d9f-b5104370cea8}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {13e48e1d-2718-4ea5-a91f-eec9fa05dbf4}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8b593f1-e53c-4971-bf1a-91b0ecc129fc}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {07ff5bf7-ea1a-45d0-a03c-4098fa50d701}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {74d375aa-e4f5-4f04-86a5-f6c6cf5385e2}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {478e6d14-9a5b-44b0-adf2-dd231265ca61}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b2d0d71-3885-4426-b972-730203abf885}, !- Handle
  Curve Quadratic 101,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {54c71975-d678-4d1e-8d9f-b5104370cea8}, !- Handle
  Curve Quadratic 102,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13e48e1d-2718-4ea5-a91f-eec9fa05dbf4}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8b593f1-e53c-4971-bf1a-91b0ecc129fc}, !- Handle
  Curve Quadratic 103,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {07ff5bf7-ea1a-45d0-a03c-4098fa50d701}, !- Handle
  Curve Quadratic 104,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {74d375aa-e4f5-4f04-86a5-f6c6cf5385e2}, !- Handle
  Curve Biquadratic 69,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {73ffadb6-bdf0-4280-b654-f0b7d05ba3a9}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 12, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {347e1ae2-48bb-439d-b4c7-d8bcedc76ffc}, !- Heating Capacity Function of Temperature Curve Name
  {8f4bf853-42b9-4df2-8480-e842d7ec4fc2}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {b4fa7dea-f862-43b9-b062-7b0c3f7ffc23}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {c71ce907-de0e-4aa5-8869-f0741c38c64c}, !- Energy Input Ratio Function of Temperature Curve Name
  {8e5cfc92-a5dd-4148-8b07-a5203bf52896}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {de665787-3ce2-475a-8ce3-98ecee356ccf}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {b06645ad-258f-4917-b472-cef84a120c3c}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {347e1ae2-48bb-439d-b4c7-d8bcedc76ffc}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f4bf853-42b9-4df2-8480-e842d7ec4fc2}, !- Handle
  Curve Quadratic 105,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b4fa7dea-f862-43b9-b062-7b0c3f7ffc23}, !- Handle
  Curve Quadratic 106,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c71ce907-de0e-4aa5-8869-f0741c38c64c}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e5cfc92-a5dd-4148-8b07-a5203bf52896}, !- Handle
  Curve Quadratic 107,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {de665787-3ce2-475a-8ce3-98ecee356ccf}, !- Handle
  Curve Quadratic 108,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b06645ad-258f-4917-b472-cef84a120c3c}, !- Handle
  Curve Biquadratic 72,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {4a5bc406-cfd5-4054-bcac-d3943b3425cf}, !- Handle
  Node 244,                               !- Name
  {31384043-dac5-49ff-ae91-0444c0e9ec61}, !- Inlet Port
  {802b2ec7-dd4d-46be-a5fd-622f464fa90a}; !- Outlet Port

OS:Connection,
  {31384043-dac5-49ff-ae91-0444c0e9ec61}, !- Handle
  {6ca5af87-6f50-45b5-bf18-05b060664a97}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  15,                                     !- Outlet Port
  {4a5bc406-cfd5-4054-bcac-d3943b3425cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e01c1c51-022b-4a02-acf5-13d4908ee40c}, !- Handle
  Node 245,                               !- Name
  {21f63c08-440b-4067-beae-3713b1742c3a}, !- Inlet Port
  {0e8db34e-6dc3-4f93-a881-4a787538fbe4}; !- Outlet Port

OS:Connection,
  {802b2ec7-dd4d-46be-a5fd-622f464fa90a}, !- Handle
  {7ba22390-9109-4df7-bb1f-1c62d34931b5}, !- Name
  {4a5bc406-cfd5-4054-bcac-d3943b3425cf}, !- Source Object
  3,                                      !- Outlet Port
  {25dfa0cb-9cfd-4d5d-a60d-57d1829ec7e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21f63c08-440b-4067-beae-3713b1742c3a}, !- Handle
  {8836f1aa-9e8b-4069-b8dc-7f2d477ae1b4}, !- Name
  {25dfa0cb-9cfd-4d5d-a60d-57d1829ec7e7}, !- Source Object
  3,                                      !- Outlet Port
  {e01c1c51-022b-4a02-acf5-13d4908ee40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8db34e-6dc3-4f93-a881-4a787538fbe4}, !- Handle
  {e3db86fe-3ed7-4d97-ba1f-e35964303940}, !- Name
  {e01c1c51-022b-4a02-acf5-13d4908ee40c}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  15;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {195001ba-5d47-4846-b697-adee7ba0e2b0}, !- Handle
  Coil Heating Electric 1,                !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {e4fdf4d8-57d2-4bfa-9878-d142ae8497f2}, !- Handle
  Zone HVAC Water To Air Heat Pump 1,     !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {ac4d4bcd-386d-4700-982a-59f0bfd981f6}, !- Air Inlet Node Name
  {49314ca6-6017-4cf0-b652-105db021550f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ef59835d-e6b9-4e9c-a83a-bffd84311155}, !- Supply Air Fan Name
  {25dfa0cb-9cfd-4d5d-a60d-57d1829ec7e7}, !- Heating Coil Name
  {7b174664-19e0-41d7-b943-f8f68bcb68f6}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {195001ba-5d47-4846-b697-adee7ba0e2b0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {50a88774-78d0-40f2-9dda-8224b3325f53}, !- Handle
  Node 246,                               !- Name
  {0a72c482-00fb-40fd-8f6e-f961f411d92a}, !- Inlet Port
  {ac4d4bcd-386d-4700-982a-59f0bfd981f6}; !- Outlet Port

OS:Connection,
  {0a72c482-00fb-40fd-8f6e-f961f411d92a}, !- Handle
  {523757d6-1fb1-48d1-8d36-83f088c7c9b4}, !- Name
  {1a58376c-4ccb-4d20-a5e1-8d9ed5a8f71d}, !- Source Object
  3,                                      !- Outlet Port
  {50a88774-78d0-40f2-9dda-8224b3325f53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac4d4bcd-386d-4700-982a-59f0bfd981f6}, !- Handle
  {5cacc8ae-b1bb-4569-962b-354c5870bca2}, !- Name
  {50a88774-78d0-40f2-9dda-8224b3325f53}, !- Source Object
  3,                                      !- Outlet Port
  {e4fdf4d8-57d2-4bfa-9878-d142ae8497f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f567bbb3-218f-4b66-bbd3-be21e4fe5f66}, !- Handle
  Node 247,                               !- Name
  {49314ca6-6017-4cf0-b652-105db021550f}, !- Inlet Port
  {f3a1c168-ea02-4d05-906c-7739156db775}; !- Outlet Port

OS:Connection,
  {f3a1c168-ea02-4d05-906c-7739156db775}, !- Handle
  {a39300de-ed4b-4fb1-b91e-f35dd5f5817e}, !- Name
  {f567bbb3-218f-4b66-bbd3-be21e4fe5f66}, !- Source Object
  3,                                      !- Outlet Port
  {2b533138-3253-47a8-85bf-a0db6953c5c9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {49314ca6-6017-4cf0-b652-105db021550f}, !- Handle
  {c82ba9e4-aec6-423f-b3e2-0d1c4d412254}, !- Name
  {e4fdf4d8-57d2-4bfa-9878-d142ae8497f2}, !- Source Object
  4,                                      !- Outlet Port
  {f567bbb3-218f-4b66-bbd3-be21e4fe5f66}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1e8ce92e-c3d4-4f81-bc78-8abb804fe17d}, !- Handle
  Fan On Off 2,                           !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8f66243d-1ce9-49d1-895c-1fc7e74d3441}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {08569cab-0550-4b78-8670-fee29cb82a4b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8f66243d-1ce9-49d1-895c-1fc7e74d3441}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {08569cab-0550-4b78-8670-fee29cb82a4b}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {539e4257-de82-430b-a83a-0e9a9718eac8}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 7, !- Name
  {909b0e4f-3c51-4566-85ea-72a784f03073}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {ef409e0a-f7f5-4df4-b7f2-9b66bfbf6e86}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {f9349105-62fd-4276-914c-b90ed7cbef99}, !- Energy Part Load Fraction Curve Name
  {dd5911d1-2a65-422f-8b40-8bc76a925de1}; !- Speed Data List

OS:Curve:Quadratic,
  {f9349105-62fd-4276-914c-b90ed7cbef99}, !- Handle
  Curve Quadratic 109,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {dd5911d1-2a65-422f-8b40-8bc76a925de1}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 7 Speed Data List, !- Name
  {4d16ba7d-666a-4933-a5dd-0ddd834c1c11}, !- Model Object 1
  {aac3fe45-3421-4a7a-9260-d0604c9f58f7}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {4d16ba7d-666a-4933-a5dd-0ddd834c1c11}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 13, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {492b3b96-ed43-4c6f-9752-926eb4e64380}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d5fcdb0d-e8b2-438c-bcff-63961a68be10}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {93f28696-63c6-4116-b4ed-a098d5b7bd9f}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {ce27eaf7-f719-4de7-aaa4-b764b878a983}, !- Energy Input Ratio Function of Temperature Curve Name
  {e60b9376-a14d-4e1c-bcbb-78420a2a1361}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {af78f3ff-8456-40fe-84b3-ac5bd2e6bca9}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {bd6bbddd-48de-4db5-aeee-1d47eb2fb77f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {492b3b96-ed43-4c6f-9752-926eb4e64380}, !- Handle
  Curve Biquadratic 73,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {d5fcdb0d-e8b2-438c-bcff-63961a68be10}, !- Handle
  Curve Quadratic 110,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {93f28696-63c6-4116-b4ed-a098d5b7bd9f}, !- Handle
  Curve Quadratic 111,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce27eaf7-f719-4de7-aaa4-b764b878a983}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {e60b9376-a14d-4e1c-bcbb-78420a2a1361}, !- Handle
  Curve Quadratic 112,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {af78f3ff-8456-40fe-84b3-ac5bd2e6bca9}, !- Handle
  Curve Quadratic 113,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bd6bbddd-48de-4db5-aeee-1d47eb2fb77f}, !- Handle
  Curve Biquadratic 75,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {aac3fe45-3421-4a7a-9260-d0604c9f58f7}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 14, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {b8228018-0b5a-4888-8560-45de04ea1b62}, !- Total Cooling Capacity Function of Temperature Curve Name
  {376aebe1-a40b-42ea-a598-eba95e8d693d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {bf803a7b-6c2e-49be-a46e-a05a8db7a502}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {7bcc8c44-b5f3-480d-a7d2-6f1f286aef1b}, !- Energy Input Ratio Function of Temperature Curve Name
  {6c82da08-5a59-42f5-90c6-fb98aeadf8aa}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {8cccd581-5c79-419c-bf18-873df2acb121}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {2c94834b-d032-47a2-a838-d4fa2ffdb039}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {b8228018-0b5a-4888-8560-45de04ea1b62}, !- Handle
  Curve Biquadratic 76,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {376aebe1-a40b-42ea-a598-eba95e8d693d}, !- Handle
  Curve Quadratic 114,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {bf803a7b-6c2e-49be-a46e-a05a8db7a502}, !- Handle
  Curve Quadratic 115,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7bcc8c44-b5f3-480d-a7d2-6f1f286aef1b}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {6c82da08-5a59-42f5-90c6-fb98aeadf8aa}, !- Handle
  Curve Quadratic 116,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8cccd581-5c79-419c-bf18-873df2acb121}, !- Handle
  Curve Quadratic 117,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c94834b-d032-47a2-a838-d4fa2ffdb039}, !- Handle
  Curve Biquadratic 78,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {37d02843-a165-4c0b-9122-bbba2d8a05bf}, !- Handle
  Node 248,                               !- Name
  {5e3416f6-ab3c-4e67-b67f-ad8fc3eaac4f}, !- Inlet Port
  {909b0e4f-3c51-4566-85ea-72a784f03073}; !- Outlet Port

OS:Connection,
  {5e3416f6-ab3c-4e67-b67f-ad8fc3eaac4f}, !- Handle
  {08a2810e-1470-4e87-be6c-9908c6136dae}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  16,                                     !- Outlet Port
  {37d02843-a165-4c0b-9122-bbba2d8a05bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4daa6684-89ba-4874-9ef1-4e78859bd6e4}, !- Handle
  Node 249,                               !- Name
  {ef409e0a-f7f5-4df4-b7f2-9b66bfbf6e86}, !- Inlet Port
  {c3d6be81-74c9-4773-ac9b-2d369eecfa67}; !- Outlet Port

OS:Connection,
  {909b0e4f-3c51-4566-85ea-72a784f03073}, !- Handle
  {f2b286e5-57ee-43a2-b133-abdc2b5244be}, !- Name
  {37d02843-a165-4c0b-9122-bbba2d8a05bf}, !- Source Object
  3,                                      !- Outlet Port
  {539e4257-de82-430b-a83a-0e9a9718eac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef409e0a-f7f5-4df4-b7f2-9b66bfbf6e86}, !- Handle
  {caecbe1d-eeac-4dfa-ad23-43f1a7c14f11}, !- Name
  {539e4257-de82-430b-a83a-0e9a9718eac8}, !- Source Object
  3,                                      !- Outlet Port
  {4daa6684-89ba-4874-9ef1-4e78859bd6e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d6be81-74c9-4773-ac9b-2d369eecfa67}, !- Handle
  {58b17ce6-8491-42f7-8277-1bedd4ff0235}, !- Name
  {4daa6684-89ba-4874-9ef1-4e78859bd6e4}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {3811776d-64e6-406a-9894-e1ffbb32cce1}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 7, !- Name
  {d5e8ae6a-b294-4111-ba47-9760e83f2530}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {08486166-e5b7-45a0-aa61-70f90811791e}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {fbb18706-be9e-4147-b05e-006922de4101}, !- Energy Part Load Fraction Curve Name
  {46ec18e3-33c2-40e3-8853-a658cd282766}; !- Speed Data List

OS:Curve:Quadratic,
  {fbb18706-be9e-4147-b05e-006922de4101}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {46ec18e3-33c2-40e3-8853-a658cd282766}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 7 Speed Data List, !- Name
  {395abbdd-e297-4b91-a07b-cbf07d8244b2}, !- Model Object 1
  {79f518ab-ace2-466e-b73e-14edc031325a}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {395abbdd-e297-4b91-a07b-cbf07d8244b2}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 13, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {be473aba-0986-49f7-9e93-01115d57a0ee}, !- Heating Capacity Function of Temperature Curve Name
  {f91ef427-8c07-4705-bb27-c03c14f79393}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {c0a97df0-c125-43ce-9b74-1913304a3636}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {72321190-acdc-4826-bbd4-09d6da8dcca3}, !- Energy Input Ratio Function of Temperature Curve Name
  {024be5eb-d1f5-49a1-9cbf-f10c0f38d4fe}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {d35d6500-6eb4-4ce0-9c0f-5427cb4583e0}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {e8f3a580-8336-4389-ad9b-5cf3c08281dc}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {be473aba-0986-49f7-9e93-01115d57a0ee}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f91ef427-8c07-4705-bb27-c03c14f79393}, !- Handle
  Curve Quadratic 119,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c0a97df0-c125-43ce-9b74-1913304a3636}, !- Handle
  Curve Quadratic 120,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {72321190-acdc-4826-bbd4-09d6da8dcca3}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {024be5eb-d1f5-49a1-9cbf-f10c0f38d4fe}, !- Handle
  Curve Quadratic 121,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d35d6500-6eb4-4ce0-9c0f-5427cb4583e0}, !- Handle
  Curve Quadratic 122,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8f3a580-8336-4389-ad9b-5cf3c08281dc}, !- Handle
  Curve Biquadratic 81,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {79f518ab-ace2-466e-b73e-14edc031325a}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 14, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {e0c88972-5c1b-42e4-96d7-0e2bad5fa7c2}, !- Heating Capacity Function of Temperature Curve Name
  {22216eef-9e2a-470e-960f-075b57dc42cc}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {09d4493d-48b7-44a7-a649-8556be5b0f77}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {abf39fc7-1ec3-4f02-b17f-f9b221485725}, !- Energy Input Ratio Function of Temperature Curve Name
  {8ae74aaf-694a-48a3-9a3e-a07447bf1df6}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c0cddb22-08fc-4728-9136-33240a16d408}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {4fee50a0-163f-4539-aeb9-71a42c7b60e7}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {e0c88972-5c1b-42e4-96d7-0e2bad5fa7c2}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22216eef-9e2a-470e-960f-075b57dc42cc}, !- Handle
  Curve Quadratic 123,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {09d4493d-48b7-44a7-a649-8556be5b0f77}, !- Handle
  Curve Quadratic 124,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {abf39fc7-1ec3-4f02-b17f-f9b221485725}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ae74aaf-694a-48a3-9a3e-a07447bf1df6}, !- Handle
  Curve Quadratic 125,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c0cddb22-08fc-4728-9136-33240a16d408}, !- Handle
  Curve Quadratic 126,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fee50a0-163f-4539-aeb9-71a42c7b60e7}, !- Handle
  Curve Biquadratic 84,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {5b5aa0d1-b7a6-474e-82a1-c3fe06d51425}, !- Handle
  Node 250,                               !- Name
  {aa538f09-f2a3-4047-83b8-12f38d91dbf9}, !- Inlet Port
  {d5e8ae6a-b294-4111-ba47-9760e83f2530}; !- Outlet Port

OS:Connection,
  {aa538f09-f2a3-4047-83b8-12f38d91dbf9}, !- Handle
  {9ec3482d-ed4a-4d94-9cca-802e2bee7b1d}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  17,                                     !- Outlet Port
  {5b5aa0d1-b7a6-474e-82a1-c3fe06d51425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f12a590-b89e-4b4b-8042-5c13ea20f8cd}, !- Handle
  Node 251,                               !- Name
  {08486166-e5b7-45a0-aa61-70f90811791e}, !- Inlet Port
  {aff7ce1e-e499-497d-837f-3e5d69056bed}; !- Outlet Port

OS:Connection,
  {d5e8ae6a-b294-4111-ba47-9760e83f2530}, !- Handle
  {d83c8661-4175-462a-a7eb-e30c76a28f48}, !- Name
  {5b5aa0d1-b7a6-474e-82a1-c3fe06d51425}, !- Source Object
  3,                                      !- Outlet Port
  {3811776d-64e6-406a-9894-e1ffbb32cce1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08486166-e5b7-45a0-aa61-70f90811791e}, !- Handle
  {2982fbb9-8803-4d7f-9d19-361f0f76ebf0}, !- Name
  {3811776d-64e6-406a-9894-e1ffbb32cce1}, !- Source Object
  3,                                      !- Outlet Port
  {5f12a590-b89e-4b4b-8042-5c13ea20f8cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff7ce1e-e499-497d-837f-3e5d69056bed}, !- Handle
  {1095440b-9630-4954-b8bb-8af86a0f0643}, !- Name
  {5f12a590-b89e-4b4b-8042-5c13ea20f8cd}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  17;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {523cd5a5-ad20-4722-88f3-f81bc28eeca9}, !- Handle
  Coil Heating Electric 2,                !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {c7a333f6-d06c-4b12-8bf7-6b87c3ec6d72}, !- Handle
  Zone HVAC Water To Air Heat Pump 2,     !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {f9b3f01c-dd2d-44ce-b5e1-bc492767f3c2}, !- Air Inlet Node Name
  {88920be5-554f-400b-89d2-523d3be57f87}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1e8ce92e-c3d4-4f81-bc78-8abb804fe17d}, !- Supply Air Fan Name
  {3811776d-64e6-406a-9894-e1ffbb32cce1}, !- Heating Coil Name
  {539e4257-de82-430b-a83a-0e9a9718eac8}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {523cd5a5-ad20-4722-88f3-f81bc28eeca9}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b927e91f-03ea-40bf-b258-a90bc673876d}, !- Handle
  Node 252,                               !- Name
  {7f24ad18-3511-4053-9467-fbc6bd95a29b}, !- Inlet Port
  {f9b3f01c-dd2d-44ce-b5e1-bc492767f3c2}; !- Outlet Port

OS:Connection,
  {7f24ad18-3511-4053-9467-fbc6bd95a29b}, !- Handle
  {1e8863eb-1a33-4477-b786-56d941619d2a}, !- Name
  {40ee5f80-d699-4053-b6be-fc1f711e43bc}, !- Source Object
  3,                                      !- Outlet Port
  {b927e91f-03ea-40bf-b258-a90bc673876d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9b3f01c-dd2d-44ce-b5e1-bc492767f3c2}, !- Handle
  {a605fd95-abac-4a38-a44f-b73a30ff9abe}, !- Name
  {b927e91f-03ea-40bf-b258-a90bc673876d}, !- Source Object
  3,                                      !- Outlet Port
  {c7a333f6-d06c-4b12-8bf7-6b87c3ec6d72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff967127-80bb-46a3-99d4-40fd995cbeab}, !- Handle
  Node 253,                               !- Name
  {88920be5-554f-400b-89d2-523d3be57f87}, !- Inlet Port
  {e78bc892-b266-4387-8d3c-9077df906c5b}; !- Outlet Port

OS:Connection,
  {e78bc892-b266-4387-8d3c-9077df906c5b}, !- Handle
  {2ebb4b42-4bbb-4a68-93fe-6c8c28f790a8}, !- Name
  {ff967127-80bb-46a3-99d4-40fd995cbeab}, !- Source Object
  3,                                      !- Outlet Port
  {b804f54c-0211-4582-b974-f830f8a70567}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {88920be5-554f-400b-89d2-523d3be57f87}, !- Handle
  {5665ed31-47d5-48e8-a858-277b986d5ff2}, !- Name
  {c7a333f6-d06c-4b12-8bf7-6b87c3ec6d72}, !- Source Object
  4,                                      !- Outlet Port
  {ff967127-80bb-46a3-99d4-40fd995cbeab}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {54c4a543-97dc-4e3b-a748-50bece04eec7}, !- Handle
  Fan On Off 3,                           !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cf65722a-1603-4f2b-9e7b-b3e2072b7cbf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb91c57c-cf43-4531-b363-c609d8773120}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cf65722a-1603-4f2b-9e7b-b3e2072b7cbf}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb91c57c-cf43-4531-b363-c609d8773120}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {066a9b1b-f658-46cb-8b96-01d47c159742}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 8, !- Name
  {d9134017-34ab-4ba6-bece-1d4e51fded46}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {abbe3a3c-e1f9-4a4d-9477-e996a41b590d}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {d29fc71c-d0d6-4379-b7aa-6b3c9c8d7f1a}, !- Energy Part Load Fraction Curve Name
  {d6a5c106-8bde-4d27-9cdf-aea63d4aeb23}; !- Speed Data List

OS:Curve:Quadratic,
  {d29fc71c-d0d6-4379-b7aa-6b3c9c8d7f1a}, !- Handle
  Curve Quadratic 127,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {d6a5c106-8bde-4d27-9cdf-aea63d4aeb23}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 8 Speed Data List, !- Name
  {2fd01920-1ed4-408c-905d-851a5528c11b}, !- Model Object 1
  {bf714219-5e34-441d-a8cb-e4e719ca13b9}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {2fd01920-1ed4-408c-905d-851a5528c11b}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 15, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {4fc2060f-196d-4b15-b411-cfe2c6f30b5b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3730a77a-4c36-47d3-b9db-fb1a99f50d03}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {399c151a-be34-447b-b42f-2f80a8885c1d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {de4493b8-6ac4-45e3-ac46-964d44e187bb}, !- Energy Input Ratio Function of Temperature Curve Name
  {e10434c5-e505-4824-bb67-78e541fdd910}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {4ad928a2-ee0f-4f90-85e7-a539e0785ba2}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {743de171-bf38-4b94-a70e-d057b50e7d9b}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {4fc2060f-196d-4b15-b411-cfe2c6f30b5b}, !- Handle
  Curve Biquadratic 85,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3730a77a-4c36-47d3-b9db-fb1a99f50d03}, !- Handle
  Curve Quadratic 128,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {399c151a-be34-447b-b42f-2f80a8885c1d}, !- Handle
  Curve Quadratic 129,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de4493b8-6ac4-45e3-ac46-964d44e187bb}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {e10434c5-e505-4824-bb67-78e541fdd910}, !- Handle
  Curve Quadratic 130,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4ad928a2-ee0f-4f90-85e7-a539e0785ba2}, !- Handle
  Curve Quadratic 131,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {743de171-bf38-4b94-a70e-d057b50e7d9b}, !- Handle
  Curve Biquadratic 87,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {bf714219-5e34-441d-a8cb-e4e719ca13b9}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 16, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {bde4ea7f-77bf-47b1-acec-537cbb2fa096}, !- Total Cooling Capacity Function of Temperature Curve Name
  {718ae332-cc37-49aa-ab34-4c8a0e9f5981}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {700d3299-b8af-460b-9b11-46a04efd9d36}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {97c5fa56-6b89-4391-ab5c-5193b753d178}, !- Energy Input Ratio Function of Temperature Curve Name
  {ab9ebec4-493f-4be7-9633-353ed0e2f230}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {79e3ae15-8d89-4008-bb63-639bd47df90a}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {0c9701de-207b-4881-9cc7-59904eb38345}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {bde4ea7f-77bf-47b1-acec-537cbb2fa096}, !- Handle
  Curve Biquadratic 88,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {718ae332-cc37-49aa-ab34-4c8a0e9f5981}, !- Handle
  Curve Quadratic 132,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {700d3299-b8af-460b-9b11-46a04efd9d36}, !- Handle
  Curve Quadratic 133,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {97c5fa56-6b89-4391-ab5c-5193b753d178}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ab9ebec4-493f-4be7-9633-353ed0e2f230}, !- Handle
  Curve Quadratic 134,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {79e3ae15-8d89-4008-bb63-639bd47df90a}, !- Handle
  Curve Quadratic 135,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0c9701de-207b-4881-9cc7-59904eb38345}, !- Handle
  Curve Biquadratic 90,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {471c7e04-027d-4c16-9ab0-12269dbc2a10}, !- Handle
  Node 254,                               !- Name
  {c4777ba6-2f65-4e70-8724-4aef2d83d505}, !- Inlet Port
  {d9134017-34ab-4ba6-bece-1d4e51fded46}; !- Outlet Port

OS:Connection,
  {c4777ba6-2f65-4e70-8724-4aef2d83d505}, !- Handle
  {48cf3c37-7e27-4a2e-be30-b2959226a3e5}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  18,                                     !- Outlet Port
  {471c7e04-027d-4c16-9ab0-12269dbc2a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ecd09e4-cbb0-472e-93db-17fc85ac3b37}, !- Handle
  Node 255,                               !- Name
  {abbe3a3c-e1f9-4a4d-9477-e996a41b590d}, !- Inlet Port
  {52536b12-f616-4747-9b5f-e237e1773dea}; !- Outlet Port

OS:Connection,
  {d9134017-34ab-4ba6-bece-1d4e51fded46}, !- Handle
  {e4e607db-cc25-4cca-8fc4-e5d0711a380f}, !- Name
  {471c7e04-027d-4c16-9ab0-12269dbc2a10}, !- Source Object
  3,                                      !- Outlet Port
  {066a9b1b-f658-46cb-8b96-01d47c159742}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abbe3a3c-e1f9-4a4d-9477-e996a41b590d}, !- Handle
  {94e41689-2f40-4e45-ba0a-0c6c080552e1}, !- Name
  {066a9b1b-f658-46cb-8b96-01d47c159742}, !- Source Object
  3,                                      !- Outlet Port
  {5ecd09e4-cbb0-472e-93db-17fc85ac3b37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52536b12-f616-4747-9b5f-e237e1773dea}, !- Handle
  {dcda43f5-a628-47f1-bfb6-d90b9e6976d1}, !- Name
  {5ecd09e4-cbb0-472e-93db-17fc85ac3b37}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {e09e4092-547e-4e19-bb22-3a0119a7a9ea}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 8, !- Name
  {f7c0597b-b588-43b0-a30f-c677487343ba}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {64b0be55-f2e7-4f79-91f2-f70d1e210496}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {d1d05eb4-9ec7-408c-b805-6b999f3453ed}, !- Energy Part Load Fraction Curve Name
  {f49064d5-0c71-4ebb-bd16-7b8420f9debf}; !- Speed Data List

OS:Curve:Quadratic,
  {d1d05eb4-9ec7-408c-b805-6b999f3453ed}, !- Handle
  Curve Quadratic 136,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {f49064d5-0c71-4ebb-bd16-7b8420f9debf}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 8 Speed Data List, !- Name
  {a69af132-d4ae-45e6-9674-4fa2bb5cac5b}, !- Model Object 1
  {30a1d19a-51cf-47c1-8cc0-7e39053dab0f}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {a69af132-d4ae-45e6-9674-4fa2bb5cac5b}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 15, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f5bd3dee-5950-4bd6-b2d9-5cd39866df9b}, !- Heating Capacity Function of Temperature Curve Name
  {9239c174-06ee-4836-9056-b9143cb54e7c}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {238855e9-7312-4518-89d6-3a996935dc54}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {80116737-8753-42c8-a0b1-b6589a68881e}, !- Energy Input Ratio Function of Temperature Curve Name
  {d6fa327c-7560-40ca-a34a-442c8f8a9b9b}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {b2726ad3-a6c2-4129-945b-86098c53e82a}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c7bf5efb-4c00-49f3-8fc4-d0c7b2e6a775}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f5bd3dee-5950-4bd6-b2d9-5cd39866df9b}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9239c174-06ee-4836-9056-b9143cb54e7c}, !- Handle
  Curve Quadratic 137,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {238855e9-7312-4518-89d6-3a996935dc54}, !- Handle
  Curve Quadratic 138,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {80116737-8753-42c8-a0b1-b6589a68881e}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6fa327c-7560-40ca-a34a-442c8f8a9b9b}, !- Handle
  Curve Quadratic 139,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b2726ad3-a6c2-4129-945b-86098c53e82a}, !- Handle
  Curve Quadratic 140,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7bf5efb-4c00-49f3-8fc4-d0c7b2e6a775}, !- Handle
  Curve Biquadratic 93,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {30a1d19a-51cf-47c1-8cc0-7e39053dab0f}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 16, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {7bb9874b-2bce-46ee-96d6-4dcc0dd6131d}, !- Heating Capacity Function of Temperature Curve Name
  {65d46cb0-784d-4991-aa1b-5a94018bb5da}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {23604f90-d702-4fdc-a7a1-75399e8e9796}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {82bf2f6e-9f2a-4146-bd00-a6356a3e3999}, !- Energy Input Ratio Function of Temperature Curve Name
  {eefc5c98-50a0-4b66-84e7-f1ef82fb48b8}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {adf770fe-d9cc-4495-8c64-587c5e0d2dae}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {4bad6ea0-e8ba-4ed4-af26-82a3198b02cd}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {7bb9874b-2bce-46ee-96d6-4dcc0dd6131d}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {65d46cb0-784d-4991-aa1b-5a94018bb5da}, !- Handle
  Curve Quadratic 141,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {23604f90-d702-4fdc-a7a1-75399e8e9796}, !- Handle
  Curve Quadratic 142,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82bf2f6e-9f2a-4146-bd00-a6356a3e3999}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eefc5c98-50a0-4b66-84e7-f1ef82fb48b8}, !- Handle
  Curve Quadratic 143,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {adf770fe-d9cc-4495-8c64-587c5e0d2dae}, !- Handle
  Curve Quadratic 144,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4bad6ea0-e8ba-4ed4-af26-82a3198b02cd}, !- Handle
  Curve Biquadratic 96,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {1ccf6192-05cd-46a9-9dc6-412b90ae08b7}, !- Handle
  Node 256,                               !- Name
  {28dac06f-e3a2-49b5-9f70-9c866b4c182a}, !- Inlet Port
  {f7c0597b-b588-43b0-a30f-c677487343ba}; !- Outlet Port

OS:Connection,
  {28dac06f-e3a2-49b5-9f70-9c866b4c182a}, !- Handle
  {16aa1da2-e957-4ff0-aac9-b990d6ae324c}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  19,                                     !- Outlet Port
  {1ccf6192-05cd-46a9-9dc6-412b90ae08b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd5a81c1-84f0-470f-a79a-1a49ba56bacb}, !- Handle
  Node 257,                               !- Name
  {64b0be55-f2e7-4f79-91f2-f70d1e210496}, !- Inlet Port
  {44ed1197-5ef7-410d-a962-7af2fb5e2094}; !- Outlet Port

OS:Connection,
  {f7c0597b-b588-43b0-a30f-c677487343ba}, !- Handle
  {22a80654-e5da-4a35-a434-c1193577822d}, !- Name
  {1ccf6192-05cd-46a9-9dc6-412b90ae08b7}, !- Source Object
  3,                                      !- Outlet Port
  {e09e4092-547e-4e19-bb22-3a0119a7a9ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b0be55-f2e7-4f79-91f2-f70d1e210496}, !- Handle
  {13c8ec63-baeb-4570-8b86-5b06acc91283}, !- Name
  {e09e4092-547e-4e19-bb22-3a0119a7a9ea}, !- Source Object
  3,                                      !- Outlet Port
  {cd5a81c1-84f0-470f-a79a-1a49ba56bacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44ed1197-5ef7-410d-a962-7af2fb5e2094}, !- Handle
  {609710cc-0712-4c77-9660-5bf4dd6d8783}, !- Name
  {cd5a81c1-84f0-470f-a79a-1a49ba56bacb}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  19;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {30762109-413e-4793-b261-f0a840d70db4}, !- Handle
  Coil Heating Electric 3,                !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {0e1047c4-e68b-4937-a475-e8ef5953c7a3}, !- Handle
  Zone HVAC Water To Air Heat Pump 3,     !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {51d4561d-abc3-418c-a570-b99b4c076d54}, !- Air Inlet Node Name
  {ea1aef9a-c1d2-40ac-9f8f-ac129c3d38fe}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {54c4a543-97dc-4e3b-a748-50bece04eec7}, !- Supply Air Fan Name
  {e09e4092-547e-4e19-bb22-3a0119a7a9ea}, !- Heating Coil Name
  {066a9b1b-f658-46cb-8b96-01d47c159742}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {30762109-413e-4793-b261-f0a840d70db4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {493d8657-c8e1-47e4-9a7b-dec96f7af350}, !- Handle
  Node 258,                               !- Name
  {6e8b37dc-20f9-478c-859e-8b47aace95b0}, !- Inlet Port
  {51d4561d-abc3-418c-a570-b99b4c076d54}; !- Outlet Port

OS:Connection,
  {6e8b37dc-20f9-478c-859e-8b47aace95b0}, !- Handle
  {3cfef694-90c8-4a3d-b54a-f5db3abbcf0e}, !- Name
  {98ee403b-fb74-45b4-9215-3fdc38199e51}, !- Source Object
  3,                                      !- Outlet Port
  {493d8657-c8e1-47e4-9a7b-dec96f7af350}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d4561d-abc3-418c-a570-b99b4c076d54}, !- Handle
  {a0031071-ae43-4436-9ca5-007d96057540}, !- Name
  {493d8657-c8e1-47e4-9a7b-dec96f7af350}, !- Source Object
  3,                                      !- Outlet Port
  {0e1047c4-e68b-4937-a475-e8ef5953c7a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a0c81236-175f-4bd1-a227-49c4c63da573}, !- Handle
  Node 259,                               !- Name
  {ea1aef9a-c1d2-40ac-9f8f-ac129c3d38fe}, !- Inlet Port
  {7b5356b6-63be-4566-a42b-806c09ab4a91}; !- Outlet Port

OS:Connection,
  {7b5356b6-63be-4566-a42b-806c09ab4a91}, !- Handle
  {92f52b44-4d20-4fe7-9b20-c0a0c1dad992}, !- Name
  {a0c81236-175f-4bd1-a227-49c4c63da573}, !- Source Object
  3,                                      !- Outlet Port
  {3e8dbcbd-e672-4e3a-b4c0-d967ccc6416d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ea1aef9a-c1d2-40ac-9f8f-ac129c3d38fe}, !- Handle
  {2df5982f-fd19-44a6-beac-222094979868}, !- Name
  {0e1047c4-e68b-4937-a475-e8ef5953c7a3}, !- Source Object
  4,                                      !- Outlet Port
  {a0c81236-175f-4bd1-a227-49c4c63da573}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {25d73d7a-d111-488c-b1d1-5e41a4feabeb}, !- Handle
  Fan On Off 4,                           !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aef6cc1e-c4f7-421e-a4f7-52f79d044253}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e9c41ce-f03e-4695-afae-75eb96f78f54}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aef6cc1e-c4f7-421e-a4f7-52f79d044253}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e9c41ce-f03e-4695-afae-75eb96f78f54}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {1b253299-4f52-4f4f-9140-6db5923d249e}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 9, !- Name
  {0b5a8ae4-16c6-4c90-83c8-62af87992e4b}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {61f05dca-7793-4d6a-8ec2-b20d094feefb}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {1d9fce80-fda9-4e30-a57c-ca0555815203}, !- Energy Part Load Fraction Curve Name
  {6030a8d7-891b-44cd-b5f9-d3e8fc010dd9}; !- Speed Data List

OS:Curve:Quadratic,
  {1d9fce80-fda9-4e30-a57c-ca0555815203}, !- Handle
  Curve Quadratic 145,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {6030a8d7-891b-44cd-b5f9-d3e8fc010dd9}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 9 Speed Data List, !- Name
  {65883ab8-8f3c-45ab-b19a-cba28fed3721}, !- Model Object 1
  {bd1ff62f-0879-494a-b7d4-3a68a063c003}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {65883ab8-8f3c-45ab-b19a-cba28fed3721}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 17, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {eb31bc3c-16d3-4e38-8741-26ec74e5e569}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7660d1fb-b308-4616-9d35-0c90405f664f}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {362b7e34-411e-499f-a457-39e1a9930698}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {5226b564-3bcd-46cc-bc46-d689555c3712}, !- Energy Input Ratio Function of Temperature Curve Name
  {300c4468-7013-47c8-9ca1-8453107b2ff0}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {681f0212-2e3d-4f19-b25b-24fd1f67cd63}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {a3354197-784c-490d-9044-6bbdb55fcd26}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {eb31bc3c-16d3-4e38-8741-26ec74e5e569}, !- Handle
  Curve Biquadratic 97,                   !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7660d1fb-b308-4616-9d35-0c90405f664f}, !- Handle
  Curve Quadratic 146,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {362b7e34-411e-499f-a457-39e1a9930698}, !- Handle
  Curve Quadratic 147,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5226b564-3bcd-46cc-bc46-d689555c3712}, !- Handle
  Curve Biquadratic 98,                   !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {300c4468-7013-47c8-9ca1-8453107b2ff0}, !- Handle
  Curve Quadratic 148,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {681f0212-2e3d-4f19-b25b-24fd1f67cd63}, !- Handle
  Curve Quadratic 149,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3354197-784c-490d-9044-6bbdb55fcd26}, !- Handle
  Curve Biquadratic 99,                   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {bd1ff62f-0879-494a-b7d4-3a68a063c003}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 18, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {d27335df-48f5-4a16-b6da-945378db0b33}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aa7f814e-bac8-42a4-906c-9b8565d086f8}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {e2949441-d506-4205-842f-7c12c7b64b00}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {32f7c0ec-b3d8-4785-86fb-79865a38c995}, !- Energy Input Ratio Function of Temperature Curve Name
  {76c261b3-4479-40f3-9516-d863f0a8a687}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {0efae57d-ce55-410f-95f1-4bc9924b03f5}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {1653d716-b718-45d0-afa4-7d334ec9efc7}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {d27335df-48f5-4a16-b6da-945378db0b33}, !- Handle
  Curve Biquadratic 100,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {aa7f814e-bac8-42a4-906c-9b8565d086f8}, !- Handle
  Curve Quadratic 150,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e2949441-d506-4205-842f-7c12c7b64b00}, !- Handle
  Curve Quadratic 151,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {32f7c0ec-b3d8-4785-86fb-79865a38c995}, !- Handle
  Curve Biquadratic 101,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {76c261b3-4479-40f3-9516-d863f0a8a687}, !- Handle
  Curve Quadratic 152,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0efae57d-ce55-410f-95f1-4bc9924b03f5}, !- Handle
  Curve Quadratic 153,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1653d716-b718-45d0-afa4-7d334ec9efc7}, !- Handle
  Curve Biquadratic 102,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {dd73b3f2-5756-44f0-93a2-7a9d43d3bdeb}, !- Handle
  Node 260,                               !- Name
  {db0ae7d5-d983-4daa-98e9-29699c8b9085}, !- Inlet Port
  {0b5a8ae4-16c6-4c90-83c8-62af87992e4b}; !- Outlet Port

OS:Connection,
  {db0ae7d5-d983-4daa-98e9-29699c8b9085}, !- Handle
  {848c6fa5-49b3-4c84-a77a-b5344dd290c9}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  20,                                     !- Outlet Port
  {dd73b3f2-5756-44f0-93a2-7a9d43d3bdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c210842c-f284-400a-add9-8e8d5f1c8b55}, !- Handle
  Node 261,                               !- Name
  {61f05dca-7793-4d6a-8ec2-b20d094feefb}, !- Inlet Port
  {fbe71bdd-a3dd-4df0-a7c8-0f7e8e6d763d}; !- Outlet Port

OS:Connection,
  {0b5a8ae4-16c6-4c90-83c8-62af87992e4b}, !- Handle
  {cf452449-ca16-4fc5-8c53-d6c9440bc271}, !- Name
  {dd73b3f2-5756-44f0-93a2-7a9d43d3bdeb}, !- Source Object
  3,                                      !- Outlet Port
  {1b253299-4f52-4f4f-9140-6db5923d249e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f05dca-7793-4d6a-8ec2-b20d094feefb}, !- Handle
  {2a85f5cc-1d14-43df-879f-afcbe0f78035}, !- Name
  {1b253299-4f52-4f4f-9140-6db5923d249e}, !- Source Object
  3,                                      !- Outlet Port
  {c210842c-f284-400a-add9-8e8d5f1c8b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbe71bdd-a3dd-4df0-a7c8-0f7e8e6d763d}, !- Handle
  {32ada5ff-7cf6-47f4-9144-ae0203b875de}, !- Name
  {c210842c-f284-400a-add9-8e8d5f1c8b55}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {cb0ce9ac-48c9-4ded-a857-8499d76f26d2}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 9, !- Name
  {43c1aa66-cf29-40b0-b8d5-b457a130b1bd}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {a87758ed-ccf0-4037-980a-7a9b3dad9545}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {432f81b1-bc01-495a-9492-192f48bd0fd7}, !- Energy Part Load Fraction Curve Name
  {4ba73f84-5de4-4565-90a3-abb142f17433}; !- Speed Data List

OS:Curve:Quadratic,
  {432f81b1-bc01-495a-9492-192f48bd0fd7}, !- Handle
  Curve Quadratic 154,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {4ba73f84-5de4-4565-90a3-abb142f17433}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 9 Speed Data List, !- Name
  {05e5eadc-6c7b-4384-9870-188d37c5c33f}, !- Model Object 1
  {69fc8872-8bfd-45f2-8471-c1e0bba1dc7b}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {05e5eadc-6c7b-4384-9870-188d37c5c33f}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 17, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {4b53a056-983a-450f-a0ba-9518d1aa458c}, !- Heating Capacity Function of Temperature Curve Name
  {41e85e06-0696-4690-a711-078dfb8bee5a}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {d7877a14-e5b5-4392-b28e-5a9fc6d552d9}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {fdd1d3a4-b274-4da4-8fd9-72914afaa722}, !- Energy Input Ratio Function of Temperature Curve Name
  {3da48064-4995-4e9a-942e-0ee63221320e}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {22fbd918-5b32-4769-bc8e-f7066405927b}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {fba38113-b0bb-4d21-ad53-1a1c1349dc45}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {4b53a056-983a-450f-a0ba-9518d1aa458c}, !- Handle
  Curve Biquadratic 103,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41e85e06-0696-4690-a711-078dfb8bee5a}, !- Handle
  Curve Quadratic 155,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d7877a14-e5b5-4392-b28e-5a9fc6d552d9}, !- Handle
  Curve Quadratic 156,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdd1d3a4-b274-4da4-8fd9-72914afaa722}, !- Handle
  Curve Biquadratic 104,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3da48064-4995-4e9a-942e-0ee63221320e}, !- Handle
  Curve Quadratic 157,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {22fbd918-5b32-4769-bc8e-f7066405927b}, !- Handle
  Curve Quadratic 158,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fba38113-b0bb-4d21-ad53-1a1c1349dc45}, !- Handle
  Curve Biquadratic 105,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {69fc8872-8bfd-45f2-8471-c1e0bba1dc7b}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 18, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {3e6b5f63-eb3e-44ff-a541-0e0f0b72317a}, !- Heating Capacity Function of Temperature Curve Name
  {4b793d31-b10e-4796-9d11-2c2a1d430159}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {9c897ee5-1717-4467-adf5-6c3a674ef51d}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {c664a448-8f8d-472c-9e76-84dcadfc9fac}, !- Energy Input Ratio Function of Temperature Curve Name
  {cee36dd6-e652-4e24-80b8-eb30f3fef8c6}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {648e512f-247f-4eea-8e91-993603020fe0}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {aec74ace-6081-4ec9-a97e-130e7cdd63ae}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {3e6b5f63-eb3e-44ff-a541-0e0f0b72317a}, !- Handle
  Curve Biquadratic 106,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b793d31-b10e-4796-9d11-2c2a1d430159}, !- Handle
  Curve Quadratic 159,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9c897ee5-1717-4467-adf5-6c3a674ef51d}, !- Handle
  Curve Quadratic 160,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c664a448-8f8d-472c-9e76-84dcadfc9fac}, !- Handle
  Curve Biquadratic 107,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cee36dd6-e652-4e24-80b8-eb30f3fef8c6}, !- Handle
  Curve Quadratic 161,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {648e512f-247f-4eea-8e91-993603020fe0}, !- Handle
  Curve Quadratic 162,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aec74ace-6081-4ec9-a97e-130e7cdd63ae}, !- Handle
  Curve Biquadratic 108,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {d431eb7b-7d19-474d-a12f-558e8846d29f}, !- Handle
  Node 262,                               !- Name
  {f017cce8-0065-4b58-aa41-761f19dc649c}, !- Inlet Port
  {43c1aa66-cf29-40b0-b8d5-b457a130b1bd}; !- Outlet Port

OS:Connection,
  {f017cce8-0065-4b58-aa41-761f19dc649c}, !- Handle
  {71f88c1d-5267-4255-807e-3678c0083495}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  21,                                     !- Outlet Port
  {d431eb7b-7d19-474d-a12f-558e8846d29f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c0ea67d-4acd-48d9-9a23-96d8a1bc61a6}, !- Handle
  Node 263,                               !- Name
  {a87758ed-ccf0-4037-980a-7a9b3dad9545}, !- Inlet Port
  {40fd3bed-7acc-4c5c-9233-8a448c578b2b}; !- Outlet Port

OS:Connection,
  {43c1aa66-cf29-40b0-b8d5-b457a130b1bd}, !- Handle
  {69047be9-8bf1-4d33-8e57-c9c33c290c0d}, !- Name
  {d431eb7b-7d19-474d-a12f-558e8846d29f}, !- Source Object
  3,                                      !- Outlet Port
  {cb0ce9ac-48c9-4ded-a857-8499d76f26d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a87758ed-ccf0-4037-980a-7a9b3dad9545}, !- Handle
  {0a729719-6722-4650-bccf-ba4e8c9123eb}, !- Name
  {cb0ce9ac-48c9-4ded-a857-8499d76f26d2}, !- Source Object
  3,                                      !- Outlet Port
  {8c0ea67d-4acd-48d9-9a23-96d8a1bc61a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40fd3bed-7acc-4c5c-9233-8a448c578b2b}, !- Handle
  {61f7cbb2-b003-4d70-975d-d90a1b86a7ec}, !- Name
  {8c0ea67d-4acd-48d9-9a23-96d8a1bc61a6}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  21;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {cf6e10b7-6c39-4ca6-b5a9-15110f52f89c}, !- Handle
  Coil Heating Electric 4,                !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {70a4b14e-da19-40d8-a9a7-8756f163bcb2}, !- Handle
  Zone HVAC Water To Air Heat Pump 4,     !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {7a03b9ad-0116-4eeb-b5a9-fc4f4b0358ef}, !- Air Inlet Node Name
  {5c199a1c-b424-48f7-8896-8fb41c33843f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {25d73d7a-d111-488c-b1d1-5e41a4feabeb}, !- Supply Air Fan Name
  {cb0ce9ac-48c9-4ded-a857-8499d76f26d2}, !- Heating Coil Name
  {1b253299-4f52-4f4f-9140-6db5923d249e}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {cf6e10b7-6c39-4ca6-b5a9-15110f52f89c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {89a81af7-ca21-4346-836f-0b03f657924f}, !- Handle
  Node 264,                               !- Name
  {7a88a618-20a7-4f89-8166-ea7b42be43ee}, !- Inlet Port
  {7a03b9ad-0116-4eeb-b5a9-fc4f4b0358ef}; !- Outlet Port

OS:Connection,
  {7a88a618-20a7-4f89-8166-ea7b42be43ee}, !- Handle
  {860c93b1-3c03-4528-8e84-3bb126d10e24}, !- Name
  {85af9230-3955-4afc-ae97-7634ef0084b6}, !- Source Object
  3,                                      !- Outlet Port
  {89a81af7-ca21-4346-836f-0b03f657924f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a03b9ad-0116-4eeb-b5a9-fc4f4b0358ef}, !- Handle
  {067f1402-d049-4eb8-8f56-41faa0719627}, !- Name
  {89a81af7-ca21-4346-836f-0b03f657924f}, !- Source Object
  3,                                      !- Outlet Port
  {70a4b14e-da19-40d8-a9a7-8756f163bcb2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {07739a27-92a5-47f7-96fb-0487e8b314e9}, !- Handle
  Node 265,                               !- Name
  {5c199a1c-b424-48f7-8896-8fb41c33843f}, !- Inlet Port
  {e127b5a6-383a-4e0b-9231-b488e65eb5ad}; !- Outlet Port

OS:Connection,
  {e127b5a6-383a-4e0b-9231-b488e65eb5ad}, !- Handle
  {16a7a52d-85d9-40f7-9711-5bf7dfa2dc58}, !- Name
  {07739a27-92a5-47f7-96fb-0487e8b314e9}, !- Source Object
  3,                                      !- Outlet Port
  {d76f10da-464f-4eed-bb2e-f4caddb11bac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5c199a1c-b424-48f7-8896-8fb41c33843f}, !- Handle
  {9f5473f9-bfd3-4599-aa76-ff7a8ec60bda}, !- Name
  {70a4b14e-da19-40d8-a9a7-8756f163bcb2}, !- Source Object
  4,                                      !- Outlet Port
  {07739a27-92a5-47f7-96fb-0487e8b314e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6ed5ab4c-d919-40a3-98c6-8418695213bc}, !- Handle
  Fan On Off 5,                           !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a58d9aed-3514-4ef2-84dd-3b284addeca9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d139a739-c569-4c55-a354-6252d7010da2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a58d9aed-3514-4ef2-84dd-3b284addeca9}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d139a739-c569-4c55-a354-6252d7010da2}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {5cec6377-56b6-441d-9a31-5ccba2c19e60}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 10, !- Name
  {9a712ddc-a1dd-476a-8511-88bbd82e84bb}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {330e04d2-79c7-4228-b2e6-f942ed7af00f}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {0fae37e3-2de5-465c-afc5-9a8a4d023deb}, !- Energy Part Load Fraction Curve Name
  {2e0f9b06-513d-4885-a508-511b085a125b}; !- Speed Data List

OS:Curve:Quadratic,
  {0fae37e3-2de5-465c-afc5-9a8a4d023deb}, !- Handle
  Curve Quadratic 163,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {2e0f9b06-513d-4885-a508-511b085a125b}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 10 Speed Data List, !- Name
  {4fcb5e94-2ef3-4be4-b11a-7b864a089490}, !- Model Object 1
  {ef225c92-d5a9-4f9f-9195-947928c9053d}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {4fcb5e94-2ef3-4be4-b11a-7b864a089490}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 19, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {6411083f-f164-4810-886d-3d6b2cbc2b7d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {14773643-0093-4adf-b5b9-ea93f17b1328}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {f10d3bb3-e58d-4525-8ab3-d4c0b9ab0ec3}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {d3680bb8-df98-4fbf-a2c0-81b1e4d6fa8c}, !- Energy Input Ratio Function of Temperature Curve Name
  {bdda421c-4b5e-48e0-b830-e27934692e35}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {53a34b8c-a5f8-4aaf-ac24-f6d0fd343bea}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {1e994daf-493e-4e2c-82c0-a6fed9952be0}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {6411083f-f164-4810-886d-3d6b2cbc2b7d}, !- Handle
  Curve Biquadratic 109,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {14773643-0093-4adf-b5b9-ea93f17b1328}, !- Handle
  Curve Quadratic 164,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f10d3bb3-e58d-4525-8ab3-d4c0b9ab0ec3}, !- Handle
  Curve Quadratic 165,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3680bb8-df98-4fbf-a2c0-81b1e4d6fa8c}, !- Handle
  Curve Biquadratic 110,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {bdda421c-4b5e-48e0-b830-e27934692e35}, !- Handle
  Curve Quadratic 166,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {53a34b8c-a5f8-4aaf-ac24-f6d0fd343bea}, !- Handle
  Curve Quadratic 167,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e994daf-493e-4e2c-82c0-a6fed9952be0}, !- Handle
  Curve Biquadratic 111,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {ef225c92-d5a9-4f9f-9195-947928c9053d}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 20, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {4080f054-b07e-44f5-8ece-18e0eb9e8745}, !- Total Cooling Capacity Function of Temperature Curve Name
  {aedddabd-a86b-4ffd-ba4b-4da0e20dd29c}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {031e3d8b-f1a3-410e-9110-bc140aeac6d3}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {b6fb7897-a2bb-444b-be4b-5bb69648b59f}, !- Energy Input Ratio Function of Temperature Curve Name
  {6a0f7444-4ee8-4830-a3b0-025fc1b7cc63}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {d7522675-3dfb-4e0a-8236-e5194be607f0}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {2bf62656-b466-43df-b13e-ad3d986f25a8}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {4080f054-b07e-44f5-8ece-18e0eb9e8745}, !- Handle
  Curve Biquadratic 112,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {aedddabd-a86b-4ffd-ba4b-4da0e20dd29c}, !- Handle
  Curve Quadratic 168,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {031e3d8b-f1a3-410e-9110-bc140aeac6d3}, !- Handle
  Curve Quadratic 169,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b6fb7897-a2bb-444b-be4b-5bb69648b59f}, !- Handle
  Curve Biquadratic 113,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {6a0f7444-4ee8-4830-a3b0-025fc1b7cc63}, !- Handle
  Curve Quadratic 170,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d7522675-3dfb-4e0a-8236-e5194be607f0}, !- Handle
  Curve Quadratic 171,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2bf62656-b466-43df-b13e-ad3d986f25a8}, !- Handle
  Curve Biquadratic 114,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {66e012cc-1b12-48f8-9330-9b7f626d202d}, !- Handle
  Node 266,                               !- Name
  {3fd1a465-195d-424b-9f6c-749df04e7541}, !- Inlet Port
  {9a712ddc-a1dd-476a-8511-88bbd82e84bb}; !- Outlet Port

OS:Connection,
  {3fd1a465-195d-424b-9f6c-749df04e7541}, !- Handle
  {85472715-eb02-46a4-a7b4-d6173f657978}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  22,                                     !- Outlet Port
  {66e012cc-1b12-48f8-9330-9b7f626d202d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ced1a403-d209-4272-902c-630ccd72cead}, !- Handle
  Node 267,                               !- Name
  {330e04d2-79c7-4228-b2e6-f942ed7af00f}, !- Inlet Port
  {d0cca80c-ddfb-47fa-aace-41bac79525c5}; !- Outlet Port

OS:Connection,
  {9a712ddc-a1dd-476a-8511-88bbd82e84bb}, !- Handle
  {f6b2082c-5d83-4717-8c2c-5faaa1769e43}, !- Name
  {66e012cc-1b12-48f8-9330-9b7f626d202d}, !- Source Object
  3,                                      !- Outlet Port
  {5cec6377-56b6-441d-9a31-5ccba2c19e60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {330e04d2-79c7-4228-b2e6-f942ed7af00f}, !- Handle
  {17c93f04-2f7f-45e6-8b9b-319dcaa791c4}, !- Name
  {5cec6377-56b6-441d-9a31-5ccba2c19e60}, !- Source Object
  3,                                      !- Outlet Port
  {ced1a403-d209-4272-902c-630ccd72cead}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0cca80c-ddfb-47fa-aace-41bac79525c5}, !- Handle
  {5d71988b-03fa-4e5a-b1a8-763b93eaee9f}, !- Name
  {ced1a403-d209-4272-902c-630ccd72cead}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {8db732f9-2873-4a51-bd09-7aa8eb35cf83}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 10, !- Name
  {ef293b8f-5247-4853-ac0b-2433bb975689}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {b88d2c05-2749-420b-b544-04773a69c4dd}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {9d2595b8-7418-44f4-b40f-3ba548d60f18}, !- Energy Part Load Fraction Curve Name
  {4aef2418-2403-427c-aead-b3a4a73d4205}; !- Speed Data List

OS:Curve:Quadratic,
  {9d2595b8-7418-44f4-b40f-3ba548d60f18}, !- Handle
  Curve Quadratic 172,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {4aef2418-2403-427c-aead-b3a4a73d4205}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 10 Speed Data List, !- Name
  {fb6e1476-7d28-4f11-93b3-66126e1523d9}, !- Model Object 1
  {fd1b6aa9-2db2-4786-8ef0-c971a68ceca7}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {fb6e1476-7d28-4f11-93b3-66126e1523d9}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 19, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {4b7ec505-84d1-423a-ba2a-8bf2efd2cf35}, !- Heating Capacity Function of Temperature Curve Name
  {50abf189-d0c1-43ba-ad0e-f976bdcfcd20}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {85e16af0-c991-4bd5-91db-32f0cd277413}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {5d53bd49-5d63-46c6-ad28-c62d1c794aa8}, !- Energy Input Ratio Function of Temperature Curve Name
  {de53654f-9ef2-4ee9-ab8c-62f2192a0ce5}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {2e49ca17-88ca-4462-9b06-b2272dacc7f2}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {efa39483-3f60-4d5d-ae52-7c3e3bc10b91}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {4b7ec505-84d1-423a-ba2a-8bf2efd2cf35}, !- Handle
  Curve Biquadratic 115,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50abf189-d0c1-43ba-ad0e-f976bdcfcd20}, !- Handle
  Curve Quadratic 173,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {85e16af0-c991-4bd5-91db-32f0cd277413}, !- Handle
  Curve Quadratic 174,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d53bd49-5d63-46c6-ad28-c62d1c794aa8}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {de53654f-9ef2-4ee9-ab8c-62f2192a0ce5}, !- Handle
  Curve Quadratic 175,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2e49ca17-88ca-4462-9b06-b2272dacc7f2}, !- Handle
  Curve Quadratic 176,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {efa39483-3f60-4d5d-ae52-7c3e3bc10b91}, !- Handle
  Curve Biquadratic 117,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {fd1b6aa9-2db2-4786-8ef0-c971a68ceca7}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 20, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {5fc00882-01aa-4101-a1e5-b92de6fb124a}, !- Heating Capacity Function of Temperature Curve Name
  {035e35b8-b79f-4c4c-a0fd-8eaa1e3ac48a}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {703fed7f-edb2-49f2-bf01-c7f9a7da7d4d}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {2c311e93-a1de-450b-b457-ebe9dde053d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {5b2e6399-364d-4cc7-95b5-e4031fd1fdbb}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {52dd54e0-0f6e-4b0b-bb42-2c682192e2c9}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {422b29de-3f30-4c8e-849e-22a7b8503d2f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {5fc00882-01aa-4101-a1e5-b92de6fb124a}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {035e35b8-b79f-4c4c-a0fd-8eaa1e3ac48a}, !- Handle
  Curve Quadratic 177,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {703fed7f-edb2-49f2-bf01-c7f9a7da7d4d}, !- Handle
  Curve Quadratic 178,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c311e93-a1de-450b-b457-ebe9dde053d9}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5b2e6399-364d-4cc7-95b5-e4031fd1fdbb}, !- Handle
  Curve Quadratic 179,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {52dd54e0-0f6e-4b0b-bb42-2c682192e2c9}, !- Handle
  Curve Quadratic 180,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {422b29de-3f30-4c8e-849e-22a7b8503d2f}, !- Handle
  Curve Biquadratic 120,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {38e87f79-1739-4089-b74c-e8a48b51e24a}, !- Handle
  Node 268,                               !- Name
  {8f71d20e-d617-4a80-a304-e31dbf68a831}, !- Inlet Port
  {ef293b8f-5247-4853-ac0b-2433bb975689}; !- Outlet Port

OS:Connection,
  {8f71d20e-d617-4a80-a304-e31dbf68a831}, !- Handle
  {4c8b89a3-2d96-4849-8a1d-f9e5b468e98d}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  23,                                     !- Outlet Port
  {38e87f79-1739-4089-b74c-e8a48b51e24a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {57ba9a2d-68cd-48c1-8295-8d891c677128}, !- Handle
  Node 269,                               !- Name
  {b88d2c05-2749-420b-b544-04773a69c4dd}, !- Inlet Port
  {bef5fd08-6981-4e43-aa1e-79dff70b0db4}; !- Outlet Port

OS:Connection,
  {ef293b8f-5247-4853-ac0b-2433bb975689}, !- Handle
  {5555beb2-b7f1-434c-b432-e88252df1e8f}, !- Name
  {38e87f79-1739-4089-b74c-e8a48b51e24a}, !- Source Object
  3,                                      !- Outlet Port
  {8db732f9-2873-4a51-bd09-7aa8eb35cf83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b88d2c05-2749-420b-b544-04773a69c4dd}, !- Handle
  {e7ccc8f3-e3e7-40f7-a38b-812664eb93a8}, !- Name
  {8db732f9-2873-4a51-bd09-7aa8eb35cf83}, !- Source Object
  3,                                      !- Outlet Port
  {57ba9a2d-68cd-48c1-8295-8d891c677128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bef5fd08-6981-4e43-aa1e-79dff70b0db4}, !- Handle
  {bd19f44c-f621-4d0f-82b7-26a80c9fd21c}, !- Name
  {57ba9a2d-68cd-48c1-8295-8d891c677128}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  23;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {3793daf1-c5d1-4eba-ab1d-8728efdf410f}, !- Handle
  Coil Heating Electric 5,                !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {a7b7a018-946a-49dc-8c27-a64f622d61a7}, !- Handle
  Zone HVAC Water To Air Heat Pump 5,     !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {8f67fae3-c711-46ff-8b0c-6b3f9290ec42}, !- Air Inlet Node Name
  {2807f073-f1ca-41f1-ae09-b2208d040d75}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6ed5ab4c-d919-40a3-98c6-8418695213bc}, !- Supply Air Fan Name
  {8db732f9-2873-4a51-bd09-7aa8eb35cf83}, !- Heating Coil Name
  {5cec6377-56b6-441d-9a31-5ccba2c19e60}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {3793daf1-c5d1-4eba-ab1d-8728efdf410f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {ef91e517-4472-4fca-8145-2ce3503926e8}, !- Handle
  Node 270,                               !- Name
  {5737498a-146d-4ac5-94fb-64b3460f571a}, !- Inlet Port
  {8f67fae3-c711-46ff-8b0c-6b3f9290ec42}; !- Outlet Port

OS:Connection,
  {5737498a-146d-4ac5-94fb-64b3460f571a}, !- Handle
  {a75d635e-7be1-498f-8f5d-64590c6ff23a}, !- Name
  {f31a1399-7dfc-46be-9280-7db2537dd41d}, !- Source Object
  3,                                      !- Outlet Port
  {ef91e517-4472-4fca-8145-2ce3503926e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f67fae3-c711-46ff-8b0c-6b3f9290ec42}, !- Handle
  {89fa4d50-78cc-45a3-8818-610cf9ced412}, !- Name
  {ef91e517-4472-4fca-8145-2ce3503926e8}, !- Source Object
  3,                                      !- Outlet Port
  {a7b7a018-946a-49dc-8c27-a64f622d61a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {108baa73-e7a1-44e4-8465-56681a215b53}, !- Handle
  Node 271,                               !- Name
  {2807f073-f1ca-41f1-ae09-b2208d040d75}, !- Inlet Port
  {53665d83-b30b-45c7-ac54-978c5bf916d4}; !- Outlet Port

OS:Connection,
  {53665d83-b30b-45c7-ac54-978c5bf916d4}, !- Handle
  {8f957d07-41f9-43d6-993c-9ed47855af34}, !- Name
  {108baa73-e7a1-44e4-8465-56681a215b53}, !- Source Object
  3,                                      !- Outlet Port
  {f5e6b66a-98b4-434b-87a9-6ba89fe8ac0c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2807f073-f1ca-41f1-ae09-b2208d040d75}, !- Handle
  {f4d39c44-75cd-4e24-a0d1-45cbf02a6f53}, !- Name
  {a7b7a018-946a-49dc-8c27-a64f622d61a7}, !- Source Object
  4,                                      !- Outlet Port
  {108baa73-e7a1-44e4-8465-56681a215b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b3adbb5a-3b67-4c4e-b985-98626c00d06a}, !- Handle
  Fan On Off 6,                           !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {51bac42b-a49d-4068-818c-ebec100525ff}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {629ea229-d5a4-4e17-b5dc-432ccc687e6c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {51bac42b-a49d-4068-818c-ebec100525ff}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {629ea229-d5a4-4e17-b5dc-432ccc687e6c}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {62a9575e-f448-48b1-adaa-46e862e00a92}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 11, !- Name
  {5c701eb3-a041-4b56-b24d-3b49d96fa237}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {623c42c9-e0a4-4ca4-a23a-fc4e173f1e5d}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {376af178-7f29-458b-9da5-6bfa3f0d1e43}, !- Energy Part Load Fraction Curve Name
  {03418c1a-97b8-4893-993e-5635faa55314}; !- Speed Data List

OS:Curve:Quadratic,
  {376af178-7f29-458b-9da5-6bfa3f0d1e43}, !- Handle
  Curve Quadratic 181,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {03418c1a-97b8-4893-993e-5635faa55314}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 11 Speed Data List, !- Name
  {96c06199-1f9c-4138-831a-0ee5d8cf5ca7}, !- Model Object 1
  {a5a0b6f4-5d7e-4014-bdec-526c4a0f161e}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {96c06199-1f9c-4138-831a-0ee5d8cf5ca7}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 21, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {d4b8c6b8-d896-452b-9cbf-4ea042454534}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86dcddc9-5f46-4b2b-b603-3a2e49a1d327}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {c0eebbf4-16f1-4fc2-8797-5d9b69ed527e}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {eb6edfea-b955-49b1-8664-13c33e2eb9d7}, !- Energy Input Ratio Function of Temperature Curve Name
  {da6957ef-96c5-43d2-b6bc-9187fc66e505}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {0abdf19a-c444-4bfd-afee-f448fffed6d8}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {f8a20441-a66c-44d5-b1cb-4535359e2797}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {d4b8c6b8-d896-452b-9cbf-4ea042454534}, !- Handle
  Curve Biquadratic 121,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {86dcddc9-5f46-4b2b-b603-3a2e49a1d327}, !- Handle
  Curve Quadratic 182,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c0eebbf4-16f1-4fc2-8797-5d9b69ed527e}, !- Handle
  Curve Quadratic 183,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {eb6edfea-b955-49b1-8664-13c33e2eb9d7}, !- Handle
  Curve Biquadratic 122,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {da6957ef-96c5-43d2-b6bc-9187fc66e505}, !- Handle
  Curve Quadratic 184,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0abdf19a-c444-4bfd-afee-f448fffed6d8}, !- Handle
  Curve Quadratic 185,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8a20441-a66c-44d5-b1cb-4535359e2797}, !- Handle
  Curve Biquadratic 123,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {a5a0b6f4-5d7e-4014-bdec-526c4a0f161e}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 22, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {aa47e4e4-8284-484c-8abc-a8e8459ccd45}, !- Total Cooling Capacity Function of Temperature Curve Name
  {249d8ac4-b0cc-48d9-b3ca-61d5b7004f19}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {e6bcc683-6858-4f15-a2d9-a55d3ec0e61e}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {2264b50a-831c-467d-b87b-ab18eb3fe895}, !- Energy Input Ratio Function of Temperature Curve Name
  {03fc6454-891b-434b-a416-f469417787e5}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {b03c68a7-db26-475f-977b-b91a03866bcf}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {7b50970c-6b78-4702-846c-50d0d4e38ffd}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {aa47e4e4-8284-484c-8abc-a8e8459ccd45}, !- Handle
  Curve Biquadratic 124,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {249d8ac4-b0cc-48d9-b3ca-61d5b7004f19}, !- Handle
  Curve Quadratic 186,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e6bcc683-6858-4f15-a2d9-a55d3ec0e61e}, !- Handle
  Curve Quadratic 187,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2264b50a-831c-467d-b87b-ab18eb3fe895}, !- Handle
  Curve Biquadratic 125,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {03fc6454-891b-434b-a416-f469417787e5}, !- Handle
  Curve Quadratic 188,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b03c68a7-db26-475f-977b-b91a03866bcf}, !- Handle
  Curve Quadratic 189,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7b50970c-6b78-4702-846c-50d0d4e38ffd}, !- Handle
  Curve Biquadratic 126,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {ff963532-8947-4c80-850a-513d224d6d36}, !- Handle
  Node 272,                               !- Name
  {098c11f2-92d5-4cb1-ae07-4e3e9eb8a5ad}, !- Inlet Port
  {5c701eb3-a041-4b56-b24d-3b49d96fa237}; !- Outlet Port

OS:Connection,
  {098c11f2-92d5-4cb1-ae07-4e3e9eb8a5ad}, !- Handle
  {dba2cd5e-a8c4-4eb0-8069-cd5e30c7bf33}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  24,                                     !- Outlet Port
  {ff963532-8947-4c80-850a-513d224d6d36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7512876b-713a-4033-86e6-629e250e0824}, !- Handle
  Node 273,                               !- Name
  {623c42c9-e0a4-4ca4-a23a-fc4e173f1e5d}, !- Inlet Port
  {2679073c-121e-4fca-995b-67a56fcd48bf}; !- Outlet Port

OS:Connection,
  {5c701eb3-a041-4b56-b24d-3b49d96fa237}, !- Handle
  {93bd1c61-749b-46a3-afc8-4503273388b5}, !- Name
  {ff963532-8947-4c80-850a-513d224d6d36}, !- Source Object
  3,                                      !- Outlet Port
  {62a9575e-f448-48b1-adaa-46e862e00a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623c42c9-e0a4-4ca4-a23a-fc4e173f1e5d}, !- Handle
  {86ab0a4b-0ab0-4158-a4b9-918b5611e3ca}, !- Name
  {62a9575e-f448-48b1-adaa-46e862e00a92}, !- Source Object
  3,                                      !- Outlet Port
  {7512876b-713a-4033-86e6-629e250e0824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2679073c-121e-4fca-995b-67a56fcd48bf}, !- Handle
  {6ef3a3bf-d3c5-4dab-97c5-337e20113b68}, !- Name
  {7512876b-713a-4033-86e6-629e250e0824}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {efb9ebf4-00e8-4480-a738-0f1b82aeda95}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 11, !- Name
  {11a892d0-97b2-45e5-9ea6-0fa5a6b9291a}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {89e3f1d4-bc1f-4224-9415-e483912d52dc}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {b8947f2e-21d3-4804-852f-79d145932c13}, !- Energy Part Load Fraction Curve Name
  {6e3ac567-2070-48d5-aec4-b6e6992c6a4d}; !- Speed Data List

OS:Curve:Quadratic,
  {b8947f2e-21d3-4804-852f-79d145932c13}, !- Handle
  Curve Quadratic 190,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {6e3ac567-2070-48d5-aec4-b6e6992c6a4d}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 11 Speed Data List, !- Name
  {1481feb9-d6c2-4bb0-b73a-37451aa817e2}, !- Model Object 1
  {3de845cc-9c0b-4cf7-8eeb-00d3a0388892}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {1481feb9-d6c2-4bb0-b73a-37451aa817e2}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 21, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {cfa11ac4-52e4-4c83-a52d-f83c0f1d89b1}, !- Heating Capacity Function of Temperature Curve Name
  {e68a01f0-1077-4cb4-9d6c-ff7102af05f7}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {e9f4ec1c-6e65-44f8-8a3a-7a9025b95339}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {11a8637e-d8f4-4bc3-b9a8-0194bdf4eb29}, !- Energy Input Ratio Function of Temperature Curve Name
  {ff9365bf-e1ba-4ec7-bf61-c7b91929b645}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {98aa82d5-c745-4b78-bb1c-ae1b64d0bdc3}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {2c43feae-9f65-4564-a70b-b3377db3341b}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {cfa11ac4-52e4-4c83-a52d-f83c0f1d89b1}, !- Handle
  Curve Biquadratic 127,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e68a01f0-1077-4cb4-9d6c-ff7102af05f7}, !- Handle
  Curve Quadratic 191,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e9f4ec1c-6e65-44f8-8a3a-7a9025b95339}, !- Handle
  Curve Quadratic 192,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {11a8637e-d8f4-4bc3-b9a8-0194bdf4eb29}, !- Handle
  Curve Biquadratic 128,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ff9365bf-e1ba-4ec7-bf61-c7b91929b645}, !- Handle
  Curve Quadratic 193,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {98aa82d5-c745-4b78-bb1c-ae1b64d0bdc3}, !- Handle
  Curve Quadratic 194,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c43feae-9f65-4564-a70b-b3377db3341b}, !- Handle
  Curve Biquadratic 129,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {3de845cc-9c0b-4cf7-8eeb-00d3a0388892}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 22, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {78cc93a0-ff5e-458b-b3bf-e3a7cba108da}, !- Heating Capacity Function of Temperature Curve Name
  {f923b25a-4a59-44f3-9603-0f72c47f7685}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {5ab8d2d7-3a29-4d9c-bcc0-0c57ae9cc8db}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {e39b0909-daac-4e68-9b15-552842efbe06}, !- Energy Input Ratio Function of Temperature Curve Name
  {d3b79efb-da29-450d-aeca-85f847227546}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {0be698fd-2ff9-4e02-afc6-8bd00681cb4e}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {8aaaa0f3-ece7-45dc-b054-0c24c12bb1b2}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {78cc93a0-ff5e-458b-b3bf-e3a7cba108da}, !- Handle
  Curve Biquadratic 130,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f923b25a-4a59-44f3-9603-0f72c47f7685}, !- Handle
  Curve Quadratic 195,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5ab8d2d7-3a29-4d9c-bcc0-0c57ae9cc8db}, !- Handle
  Curve Quadratic 196,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e39b0909-daac-4e68-9b15-552842efbe06}, !- Handle
  Curve Biquadratic 131,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d3b79efb-da29-450d-aeca-85f847227546}, !- Handle
  Curve Quadratic 197,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0be698fd-2ff9-4e02-afc6-8bd00681cb4e}, !- Handle
  Curve Quadratic 198,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8aaaa0f3-ece7-45dc-b054-0c24c12bb1b2}, !- Handle
  Curve Biquadratic 132,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {4102bf17-aaa6-4878-aa75-ba07635f1065}, !- Handle
  Node 274,                               !- Name
  {9064d1e3-61b4-41f3-9b14-1caf85762c67}, !- Inlet Port
  {11a892d0-97b2-45e5-9ea6-0fa5a6b9291a}; !- Outlet Port

OS:Connection,
  {9064d1e3-61b4-41f3-9b14-1caf85762c67}, !- Handle
  {9236e68d-3759-483a-a019-6c6572195dc0}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  25,                                     !- Outlet Port
  {4102bf17-aaa6-4878-aa75-ba07635f1065}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8868ddd-55db-4ca0-a642-2ae9901e08fc}, !- Handle
  Node 275,                               !- Name
  {89e3f1d4-bc1f-4224-9415-e483912d52dc}, !- Inlet Port
  {b70cb2ea-3f3f-469e-8738-726aa4e5ce53}; !- Outlet Port

OS:Connection,
  {11a892d0-97b2-45e5-9ea6-0fa5a6b9291a}, !- Handle
  {ea1878e0-22ec-4f93-8fd5-cc0d6a8d81c4}, !- Name
  {4102bf17-aaa6-4878-aa75-ba07635f1065}, !- Source Object
  3,                                      !- Outlet Port
  {efb9ebf4-00e8-4480-a738-0f1b82aeda95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89e3f1d4-bc1f-4224-9415-e483912d52dc}, !- Handle
  {358115b6-0269-4759-8111-34be75a8a5fd}, !- Name
  {efb9ebf4-00e8-4480-a738-0f1b82aeda95}, !- Source Object
  3,                                      !- Outlet Port
  {a8868ddd-55db-4ca0-a642-2ae9901e08fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70cb2ea-3f3f-469e-8738-726aa4e5ce53}, !- Handle
  {6897251f-1e61-4fae-a12d-d2c3dc7ff200}, !- Name
  {a8868ddd-55db-4ca0-a642-2ae9901e08fc}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  25;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {a0413a21-fe30-4b4b-82a8-95bdb0ee0a31}, !- Handle
  Coil Heating Electric 6,                !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {3a7fb545-cdc6-4312-9e01-3f2186feaf30}, !- Handle
  Zone HVAC Water To Air Heat Pump 6,     !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {43cdbd69-f3ee-4531-b9da-224fff55e265}, !- Air Inlet Node Name
  {a9d68006-ae28-41d5-b1f3-1b396ce0c265}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b3adbb5a-3b67-4c4e-b985-98626c00d06a}, !- Supply Air Fan Name
  {efb9ebf4-00e8-4480-a738-0f1b82aeda95}, !- Heating Coil Name
  {62a9575e-f448-48b1-adaa-46e862e00a92}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {a0413a21-fe30-4b4b-82a8-95bdb0ee0a31}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b8dde92f-0fb5-4863-8f53-36f83ad01f6f}, !- Handle
  Node 276,                               !- Name
  {f26eb479-04aa-4eed-b9a0-b26a88d0197a}, !- Inlet Port
  {43cdbd69-f3ee-4531-b9da-224fff55e265}; !- Outlet Port

OS:Connection,
  {f26eb479-04aa-4eed-b9a0-b26a88d0197a}, !- Handle
  {89ea59e7-50c8-4ebc-bedc-0b268357ea10}, !- Name
  {9c9469b1-914d-4f09-b009-256ecb90e591}, !- Source Object
  3,                                      !- Outlet Port
  {b8dde92f-0fb5-4863-8f53-36f83ad01f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43cdbd69-f3ee-4531-b9da-224fff55e265}, !- Handle
  {5896b8b9-4340-46b4-a6b0-07c16bce6dba}, !- Name
  {b8dde92f-0fb5-4863-8f53-36f83ad01f6f}, !- Source Object
  3,                                      !- Outlet Port
  {3a7fb545-cdc6-4312-9e01-3f2186feaf30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b2381db7-ea5e-462b-bcf2-9846d3362794}, !- Handle
  Node 277,                               !- Name
  {a9d68006-ae28-41d5-b1f3-1b396ce0c265}, !- Inlet Port
  {67d445f2-56a3-4b49-8f7c-a85d0b2ae22e}; !- Outlet Port

OS:Connection,
  {67d445f2-56a3-4b49-8f7c-a85d0b2ae22e}, !- Handle
  {83f0ebfd-c93d-4a91-93b5-d9a86ff8ffaf}, !- Name
  {b2381db7-ea5e-462b-bcf2-9846d3362794}, !- Source Object
  3,                                      !- Outlet Port
  {92d2c7ce-01f5-468b-8298-6d36af3e61f5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a9d68006-ae28-41d5-b1f3-1b396ce0c265}, !- Handle
  {949b9a4e-f616-4877-b238-0c2dd8b9aab9}, !- Name
  {3a7fb545-cdc6-4312-9e01-3f2186feaf30}, !- Source Object
  4,                                      !- Outlet Port
  {b2381db7-ea5e-462b-bcf2-9846d3362794}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b3a7605c-e1e5-471c-852e-167c939e8f53}, !- Handle
  Fan On Off 7,                           !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c1da24e1-f613-4328-87e6-029a2727bf61}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {43b272df-d777-4f7a-82d4-23ea8fc17de4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c1da24e1-f613-4328-87e6-029a2727bf61}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {43b272df-d777-4f7a-82d4-23ea8fc17de4}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {5509fc9f-6175-4ba3-8176-2b49cbb70eec}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 12, !- Name
  {bf95c879-a15c-4876-aada-245b7bc62a09}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {061cb1c4-326d-4233-87fb-f19bcf65e18b}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {6e8ae111-34a9-4dda-b8f1-8e92ecb943fd}, !- Energy Part Load Fraction Curve Name
  {fff8f5ff-b818-467d-b060-b92c8429e872}; !- Speed Data List

OS:Curve:Quadratic,
  {6e8ae111-34a9-4dda-b8f1-8e92ecb943fd}, !- Handle
  Curve Quadratic 199,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {fff8f5ff-b818-467d-b060-b92c8429e872}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 12 Speed Data List, !- Name
  {3bf8bbf0-3b40-4e14-83f3-8a7549d632c1}, !- Model Object 1
  {a7bbb405-adfc-4489-b879-3fb353797d65}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {3bf8bbf0-3b40-4e14-83f3-8a7549d632c1}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 23, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {2def0f3b-e881-4fba-bef6-985d268100b0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bcbd5cc1-6d82-49c8-bbc4-6dca5c84213e}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {c490ca03-18a2-4bbc-9eb3-dc454c988538}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {ab89e1b7-5c75-4b5b-b1b1-7910446e7898}, !- Energy Input Ratio Function of Temperature Curve Name
  {0d841ea4-8abe-4203-901b-f126f6f503fa}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {ddd7daf8-f51b-4e56-8045-210a144a22a5}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {ab677907-ec97-456f-97ef-afb016e0c09f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {2def0f3b-e881-4fba-bef6-985d268100b0}, !- Handle
  Curve Biquadratic 133,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {bcbd5cc1-6d82-49c8-bbc4-6dca5c84213e}, !- Handle
  Curve Quadratic 200,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c490ca03-18a2-4bbc-9eb3-dc454c988538}, !- Handle
  Curve Quadratic 201,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab89e1b7-5c75-4b5b-b1b1-7910446e7898}, !- Handle
  Curve Biquadratic 134,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {0d841ea4-8abe-4203-901b-f126f6f503fa}, !- Handle
  Curve Quadratic 202,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ddd7daf8-f51b-4e56-8045-210a144a22a5}, !- Handle
  Curve Quadratic 203,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ab677907-ec97-456f-97ef-afb016e0c09f}, !- Handle
  Curve Biquadratic 135,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {a7bbb405-adfc-4489-b879-3fb353797d65}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 24, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {8ee18ce5-b772-470f-b0a0-d949be309cab}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f5afd3e2-9f85-4f46-b777-9e905fafca20}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {731a4869-8c97-4283-ab96-f7fa1fc6145a}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {2e4ba131-ffe2-47ee-837d-211dbb419d4b}, !- Energy Input Ratio Function of Temperature Curve Name
  {dc0adb1e-f6f7-440f-9ddc-bb1a63dee68f}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c7c442e2-4b7c-4806-9ed3-f65c2755d08b}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {851ec7a7-446a-41a0-847f-2625d72c3483}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {8ee18ce5-b772-470f-b0a0-d949be309cab}, !- Handle
  Curve Biquadratic 136,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {f5afd3e2-9f85-4f46-b777-9e905fafca20}, !- Handle
  Curve Quadratic 204,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {731a4869-8c97-4283-ab96-f7fa1fc6145a}, !- Handle
  Curve Quadratic 205,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2e4ba131-ffe2-47ee-837d-211dbb419d4b}, !- Handle
  Curve Biquadratic 137,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {dc0adb1e-f6f7-440f-9ddc-bb1a63dee68f}, !- Handle
  Curve Quadratic 206,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c7c442e2-4b7c-4806-9ed3-f65c2755d08b}, !- Handle
  Curve Quadratic 207,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {851ec7a7-446a-41a0-847f-2625d72c3483}, !- Handle
  Curve Biquadratic 138,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {6c389694-6422-48ed-b6aa-d30341714c47}, !- Handle
  Node 278,                               !- Name
  {8616619f-570b-48a3-abab-e690ad345886}, !- Inlet Port
  {bf95c879-a15c-4876-aada-245b7bc62a09}; !- Outlet Port

OS:Connection,
  {8616619f-570b-48a3-abab-e690ad345886}, !- Handle
  {09245fab-b65b-4e4f-9933-97ca39583aa2}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  26,                                     !- Outlet Port
  {6c389694-6422-48ed-b6aa-d30341714c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db7d9bf8-0f56-40b2-acc8-1a491eadb04b}, !- Handle
  Node 279,                               !- Name
  {061cb1c4-326d-4233-87fb-f19bcf65e18b}, !- Inlet Port
  {e2b8ebca-02bd-452c-a368-e095bdf7ea28}; !- Outlet Port

OS:Connection,
  {bf95c879-a15c-4876-aada-245b7bc62a09}, !- Handle
  {de67e004-f98e-4ab8-97e6-2c0ac3f8d4e4}, !- Name
  {6c389694-6422-48ed-b6aa-d30341714c47}, !- Source Object
  3,                                      !- Outlet Port
  {5509fc9f-6175-4ba3-8176-2b49cbb70eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {061cb1c4-326d-4233-87fb-f19bcf65e18b}, !- Handle
  {26334f71-a288-4424-84c5-1296ad3543d0}, !- Name
  {5509fc9f-6175-4ba3-8176-2b49cbb70eec}, !- Source Object
  3,                                      !- Outlet Port
  {db7d9bf8-0f56-40b2-acc8-1a491eadb04b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2b8ebca-02bd-452c-a368-e095bdf7ea28}, !- Handle
  {79ee1ff8-8397-4533-9cc0-e64bd0d6572f}, !- Name
  {db7d9bf8-0f56-40b2-acc8-1a491eadb04b}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {af2bcb5a-dbd8-4fe1-a745-90d62bbb872e}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 12, !- Name
  {f277acf9-8069-4fba-8a32-bcd71f7e75c5}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {ac8548c0-ea5c-4592-800e-ea61c06847df}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {6ee76f91-71b2-469d-ba65-39ca75bfa0b1}, !- Energy Part Load Fraction Curve Name
  {13e1525d-cbb2-4ad6-9ffa-f1e8a3bf2442}; !- Speed Data List

OS:Curve:Quadratic,
  {6ee76f91-71b2-469d-ba65-39ca75bfa0b1}, !- Handle
  Curve Quadratic 208,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {13e1525d-cbb2-4ad6-9ffa-f1e8a3bf2442}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 12 Speed Data List, !- Name
  {c5523815-aef2-4d0d-b9c5-5f507723222a}, !- Model Object 1
  {9dee484b-bf79-47e6-aacd-fa8ca0e99f5a}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {c5523815-aef2-4d0d-b9c5-5f507723222a}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 23, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {a279eb3d-4c77-433d-9bf1-201b535feda5}, !- Heating Capacity Function of Temperature Curve Name
  {8271f2ea-eb75-4375-8638-157161c35b9a}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {95b759ee-56d7-4a6d-8a07-f40350d60bb7}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {f6a86a13-6e3b-404e-ab46-76aafc9cd836}, !- Energy Input Ratio Function of Temperature Curve Name
  {b800a211-74d4-4808-8d16-f0628c2a04f0}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c1c9e5b6-fbd6-4722-af9b-e4e3bb9ad590}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {de908331-f770-4390-8917-901e76ebd140}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {a279eb3d-4c77-433d-9bf1-201b535feda5}, !- Handle
  Curve Biquadratic 139,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8271f2ea-eb75-4375-8638-157161c35b9a}, !- Handle
  Curve Quadratic 209,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {95b759ee-56d7-4a6d-8a07-f40350d60bb7}, !- Handle
  Curve Quadratic 210,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6a86a13-6e3b-404e-ab46-76aafc9cd836}, !- Handle
  Curve Biquadratic 140,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b800a211-74d4-4808-8d16-f0628c2a04f0}, !- Handle
  Curve Quadratic 211,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c1c9e5b6-fbd6-4722-af9b-e4e3bb9ad590}, !- Handle
  Curve Quadratic 212,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de908331-f770-4390-8917-901e76ebd140}, !- Handle
  Curve Biquadratic 141,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {9dee484b-bf79-47e6-aacd-fa8ca0e99f5a}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 24, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {d46d18f1-e447-4420-bbdb-105820d261ee}, !- Heating Capacity Function of Temperature Curve Name
  {61458ed7-9107-4494-b17d-cf670bf649f9}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {a65cd748-720f-4447-b552-0adbcbdd1cfc}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {7c3a3b67-d0bd-4477-b3f6-ab1eefcac527}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d52e1ea-5896-4216-bc0f-482abd8aa770}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {fca36870-211f-4d36-babc-70c4257cf821}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c783d998-6ca9-4d93-b18d-cc2b1e61e5d3}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {d46d18f1-e447-4420-bbdb-105820d261ee}, !- Handle
  Curve Biquadratic 142,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61458ed7-9107-4494-b17d-cf670bf649f9}, !- Handle
  Curve Quadratic 213,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a65cd748-720f-4447-b552-0adbcbdd1cfc}, !- Handle
  Curve Quadratic 214,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c3a3b67-d0bd-4477-b3f6-ab1eefcac527}, !- Handle
  Curve Biquadratic 143,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d52e1ea-5896-4216-bc0f-482abd8aa770}, !- Handle
  Curve Quadratic 215,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {fca36870-211f-4d36-babc-70c4257cf821}, !- Handle
  Curve Quadratic 216,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c783d998-6ca9-4d93-b18d-cc2b1e61e5d3}, !- Handle
  Curve Biquadratic 144,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {70049d19-abd0-4058-a103-2cce6189194e}, !- Handle
  Node 280,                               !- Name
  {9af86c94-24ec-41ed-ad8c-b33c5c314ef9}, !- Inlet Port
  {f277acf9-8069-4fba-8a32-bcd71f7e75c5}; !- Outlet Port

OS:Connection,
  {9af86c94-24ec-41ed-ad8c-b33c5c314ef9}, !- Handle
  {d69111d9-dd9b-44bf-ac75-6f1848b441f5}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  27,                                     !- Outlet Port
  {70049d19-abd0-4058-a103-2cce6189194e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d1b1e2cb-fdc0-48a9-b738-df118f723dac}, !- Handle
  Node 281,                               !- Name
  {ac8548c0-ea5c-4592-800e-ea61c06847df}, !- Inlet Port
  {a7783271-40db-4009-a38a-aa7113b6e51e}; !- Outlet Port

OS:Connection,
  {f277acf9-8069-4fba-8a32-bcd71f7e75c5}, !- Handle
  {618c7433-74c4-4fac-b544-bec8092105f5}, !- Name
  {70049d19-abd0-4058-a103-2cce6189194e}, !- Source Object
  3,                                      !- Outlet Port
  {af2bcb5a-dbd8-4fe1-a745-90d62bbb872e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8548c0-ea5c-4592-800e-ea61c06847df}, !- Handle
  {bbae23a4-bbed-408d-8705-3df9033bcdfc}, !- Name
  {af2bcb5a-dbd8-4fe1-a745-90d62bbb872e}, !- Source Object
  3,                                      !- Outlet Port
  {d1b1e2cb-fdc0-48a9-b738-df118f723dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7783271-40db-4009-a38a-aa7113b6e51e}, !- Handle
  {0a98a8a9-1831-49fe-b8bb-ab2ce925d914}, !- Name
  {d1b1e2cb-fdc0-48a9-b738-df118f723dac}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  27;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {4965ce4a-ccc1-4ade-9228-8c7a3e14f4e0}, !- Handle
  Coil Heating Electric 7,                !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {408af7d6-7ca3-48ed-8a6a-59cf19877fc7}, !- Handle
  Zone HVAC Water To Air Heat Pump 7,     !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {e5d266d4-2b00-452e-9bf8-c90b6f7dc86a}, !- Air Inlet Node Name
  {151c62e7-d7d5-4d5d-96b2-31873ba43ed9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b3a7605c-e1e5-471c-852e-167c939e8f53}, !- Supply Air Fan Name
  {af2bcb5a-dbd8-4fe1-a745-90d62bbb872e}, !- Heating Coil Name
  {5509fc9f-6175-4ba3-8176-2b49cbb70eec}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {4965ce4a-ccc1-4ade-9228-8c7a3e14f4e0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {e21d72fb-720e-4a4d-aec0-535b54d3df51}, !- Handle
  Node 282,                               !- Name
  {9adc89ea-fe8d-46e8-ae03-4d0eccb5cdfc}, !- Inlet Port
  {e5d266d4-2b00-452e-9bf8-c90b6f7dc86a}; !- Outlet Port

OS:Connection,
  {9adc89ea-fe8d-46e8-ae03-4d0eccb5cdfc}, !- Handle
  {d5ad6cb4-f109-4882-841f-277719dcbf03}, !- Name
  {28ca16ff-9a6f-457e-92a1-3b0fe567278a}, !- Source Object
  3,                                      !- Outlet Port
  {e21d72fb-720e-4a4d-aec0-535b54d3df51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d266d4-2b00-452e-9bf8-c90b6f7dc86a}, !- Handle
  {f4ecb475-dfe0-4481-b998-4481f3c63124}, !- Name
  {e21d72fb-720e-4a4d-aec0-535b54d3df51}, !- Source Object
  3,                                      !- Outlet Port
  {408af7d6-7ca3-48ed-8a6a-59cf19877fc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f3e33ff8-f6e9-4117-bb93-a1702148dccc}, !- Handle
  Node 283,                               !- Name
  {151c62e7-d7d5-4d5d-96b2-31873ba43ed9}, !- Inlet Port
  {b20cfe03-3631-42cf-a331-a26610365f41}; !- Outlet Port

OS:Connection,
  {b20cfe03-3631-42cf-a331-a26610365f41}, !- Handle
  {ee66d976-229c-4828-a357-677b04393f0a}, !- Name
  {f3e33ff8-f6e9-4117-bb93-a1702148dccc}, !- Source Object
  3,                                      !- Outlet Port
  {c4da835a-ba90-482e-906a-ec28820cd9a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {151c62e7-d7d5-4d5d-96b2-31873ba43ed9}, !- Handle
  {8e631aed-c657-4016-bb2d-cac63480fd6d}, !- Name
  {408af7d6-7ca3-48ed-8a6a-59cf19877fc7}, !- Source Object
  4,                                      !- Outlet Port
  {f3e33ff8-f6e9-4117-bb93-a1702148dccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4f199932-4f10-47f0-a56c-0c741fcd6d6e}, !- Handle
  Fan On Off 8,                           !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a66dffd8-4ce6-4784-b174-dac3bdabdc6d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7d48ab19-d331-45c9-a3da-0a015822f6d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a66dffd8-4ce6-4784-b174-dac3bdabdc6d}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7d48ab19-d331-45c9-a3da-0a015822f6d6}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {94df8517-88b0-418d-b124-4987173ae515}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 13, !- Name
  {688f28ed-9c2c-4e2e-a36b-e063e8749895}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {84dfe146-5543-4154-b4af-df096dbbecef}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {bc4e0815-761e-4e9e-9d79-8c0686caed6e}, !- Energy Part Load Fraction Curve Name
  {17ef9ea0-0867-43be-88f9-81b6fd957e30}; !- Speed Data List

OS:Curve:Quadratic,
  {bc4e0815-761e-4e9e-9d79-8c0686caed6e}, !- Handle
  Curve Quadratic 217,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {17ef9ea0-0867-43be-88f9-81b6fd957e30}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 13 Speed Data List, !- Name
  {3bd7a790-a38e-4ecf-9b67-9f492465b192}, !- Model Object 1
  {fdc03a40-29ef-4354-9575-09c36b565763}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {3bd7a790-a38e-4ecf-9b67-9f492465b192}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 25, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {db73f47a-caba-4119-bcdb-1c36bd07f516}, !- Total Cooling Capacity Function of Temperature Curve Name
  {bf54775b-efe1-4c8d-9614-2eff2bc743de}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {a0f9d7bc-c710-4073-b3b1-48adb31a05bc}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {af9b82e6-246a-448f-baab-d3c6d8dbd58c}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d4a9a16-103d-491c-a616-07c000475fa5}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {4e431e7b-b050-48b9-a0a8-48331c7f4a8e}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {1aefc92a-5fac-4d9b-88c1-21606e16498d}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {db73f47a-caba-4119-bcdb-1c36bd07f516}, !- Handle
  Curve Biquadratic 145,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {bf54775b-efe1-4c8d-9614-2eff2bc743de}, !- Handle
  Curve Quadratic 218,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a0f9d7bc-c710-4073-b3b1-48adb31a05bc}, !- Handle
  Curve Quadratic 219,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af9b82e6-246a-448f-baab-d3c6d8dbd58c}, !- Handle
  Curve Biquadratic 146,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {6d4a9a16-103d-491c-a616-07c000475fa5}, !- Handle
  Curve Quadratic 220,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4e431e7b-b050-48b9-a0a8-48331c7f4a8e}, !- Handle
  Curve Quadratic 221,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1aefc92a-5fac-4d9b-88c1-21606e16498d}, !- Handle
  Curve Biquadratic 147,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {fdc03a40-29ef-4354-9575-09c36b565763}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 26, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {729e4339-38f2-469a-84e3-768a79bdd556}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65de58f0-c88b-4033-b03f-7081b0fae4ad}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {a7c7049c-bea5-4690-82ae-d1c26fdde9c1}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {a8bbc80f-27f4-4819-9b83-7ec120d60fa9}, !- Energy Input Ratio Function of Temperature Curve Name
  {c2708f7b-20cc-4cf7-b6a9-01cc9dfd9892}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {21623953-5630-4a45-81cb-0916c212ad58}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {f62e7477-bfda-440e-9fc1-656df37b10a5}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {729e4339-38f2-469a-84e3-768a79bdd556}, !- Handle
  Curve Biquadratic 148,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {65de58f0-c88b-4033-b03f-7081b0fae4ad}, !- Handle
  Curve Quadratic 222,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a7c7049c-bea5-4690-82ae-d1c26fdde9c1}, !- Handle
  Curve Quadratic 223,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8bbc80f-27f4-4819-9b83-7ec120d60fa9}, !- Handle
  Curve Biquadratic 149,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c2708f7b-20cc-4cf7-b6a9-01cc9dfd9892}, !- Handle
  Curve Quadratic 224,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {21623953-5630-4a45-81cb-0916c212ad58}, !- Handle
  Curve Quadratic 225,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f62e7477-bfda-440e-9fc1-656df37b10a5}, !- Handle
  Curve Biquadratic 150,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {86c1d39e-50a7-42b0-a471-320504369d80}, !- Handle
  Node 284,                               !- Name
  {c9c64274-36a4-4aaf-9399-f6d6dc383cfb}, !- Inlet Port
  {688f28ed-9c2c-4e2e-a36b-e063e8749895}; !- Outlet Port

OS:Connection,
  {c9c64274-36a4-4aaf-9399-f6d6dc383cfb}, !- Handle
  {6b7a8336-e033-4345-8554-4febb2f769a2}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  28,                                     !- Outlet Port
  {86c1d39e-50a7-42b0-a471-320504369d80}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ada03ce0-b6ae-4cd2-bdbf-7503d4ab0944}, !- Handle
  Node 285,                               !- Name
  {84dfe146-5543-4154-b4af-df096dbbecef}, !- Inlet Port
  {1c9e7d0f-ba80-448a-963d-90c7570aed2d}; !- Outlet Port

OS:Connection,
  {688f28ed-9c2c-4e2e-a36b-e063e8749895}, !- Handle
  {09fbe5fe-1dcb-4498-a167-a29a2ad177b8}, !- Name
  {86c1d39e-50a7-42b0-a471-320504369d80}, !- Source Object
  3,                                      !- Outlet Port
  {94df8517-88b0-418d-b124-4987173ae515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84dfe146-5543-4154-b4af-df096dbbecef}, !- Handle
  {68345b20-4869-4236-8b76-8f1e14795d6d}, !- Name
  {94df8517-88b0-418d-b124-4987173ae515}, !- Source Object
  3,                                      !- Outlet Port
  {ada03ce0-b6ae-4cd2-bdbf-7503d4ab0944}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c9e7d0f-ba80-448a-963d-90c7570aed2d}, !- Handle
  {a60ea014-91ec-4951-a369-fe60e18d6d89}, !- Name
  {ada03ce0-b6ae-4cd2-bdbf-7503d4ab0944}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {b398afa5-9190-477c-9923-2901e3ce1870}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 13, !- Name
  {815b8237-b84a-4c6c-b9d5-29a004968c3a}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {082106b3-ef70-48e0-aea7-c5b0352ff0cc}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {90d7cdc0-7def-4d8f-897e-0dbd21cddb1a}, !- Energy Part Load Fraction Curve Name
  {032c0fa3-9923-405d-bcc2-8440cb0bd984}; !- Speed Data List

OS:Curve:Quadratic,
  {90d7cdc0-7def-4d8f-897e-0dbd21cddb1a}, !- Handle
  Curve Quadratic 226,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {032c0fa3-9923-405d-bcc2-8440cb0bd984}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 13 Speed Data List, !- Name
  {7f35d06f-0ecf-4bfd-8437-2316b3280ccd}, !- Model Object 1
  {397706a0-5684-45c5-af94-f06ab239f856}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {7f35d06f-0ecf-4bfd-8437-2316b3280ccd}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 25, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {7b0fae32-d144-455c-848b-2a6039d8c0d8}, !- Heating Capacity Function of Temperature Curve Name
  {28702052-1f00-49dd-a1e3-29dbac478ab9}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {3799ba95-679c-46f0-bb4f-2917a3cda60c}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {6df364d8-cc99-4356-9da7-b643eaece29e}, !- Energy Input Ratio Function of Temperature Curve Name
  {7f9e9834-f71b-4c27-9142-734b275c6cd1}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {65b88884-05b2-428e-a732-a5de41288efd}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {745532fe-8ee9-4596-a3ce-dc6d172d399a}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {7b0fae32-d144-455c-848b-2a6039d8c0d8}, !- Handle
  Curve Biquadratic 151,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {28702052-1f00-49dd-a1e3-29dbac478ab9}, !- Handle
  Curve Quadratic 227,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3799ba95-679c-46f0-bb4f-2917a3cda60c}, !- Handle
  Curve Quadratic 228,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6df364d8-cc99-4356-9da7-b643eaece29e}, !- Handle
  Curve Biquadratic 152,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7f9e9834-f71b-4c27-9142-734b275c6cd1}, !- Handle
  Curve Quadratic 229,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {65b88884-05b2-428e-a732-a5de41288efd}, !- Handle
  Curve Quadratic 230,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {745532fe-8ee9-4596-a3ce-dc6d172d399a}, !- Handle
  Curve Biquadratic 153,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {397706a0-5684-45c5-af94-f06ab239f856}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 26, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {baff04d0-59ad-45ed-9803-88c54b477a44}, !- Heating Capacity Function of Temperature Curve Name
  {2604a2b8-819c-43e4-bb57-edf3ef451cd5}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {ce3b4f9e-df0a-455a-9e64-dec242b3ce63}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {86374a1b-ce77-4ab7-acb2-5a36be40c066}, !- Energy Input Ratio Function of Temperature Curve Name
  {60fd8efa-05a0-441e-be20-39a171414ecc}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {0b43c1de-0882-4926-913a-6edad2ccfdd4}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c6c6f546-4cb2-443b-b0fa-3b06d5f87ede}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {baff04d0-59ad-45ed-9803-88c54b477a44}, !- Handle
  Curve Biquadratic 154,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2604a2b8-819c-43e4-bb57-edf3ef451cd5}, !- Handle
  Curve Quadratic 231,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ce3b4f9e-df0a-455a-9e64-dec242b3ce63}, !- Handle
  Curve Quadratic 232,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {86374a1b-ce77-4ab7-acb2-5a36be40c066}, !- Handle
  Curve Biquadratic 155,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {60fd8efa-05a0-441e-be20-39a171414ecc}, !- Handle
  Curve Quadratic 233,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0b43c1de-0882-4926-913a-6edad2ccfdd4}, !- Handle
  Curve Quadratic 234,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c6c6f546-4cb2-443b-b0fa-3b06d5f87ede}, !- Handle
  Curve Biquadratic 156,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {e437000b-9e38-41ea-bd41-df0ccd542e9b}, !- Handle
  Node 286,                               !- Name
  {5f025313-1da0-4c9c-8b53-3b0b136475d6}, !- Inlet Port
  {815b8237-b84a-4c6c-b9d5-29a004968c3a}; !- Outlet Port

OS:Connection,
  {5f025313-1da0-4c9c-8b53-3b0b136475d6}, !- Handle
  {dbd32f18-e30a-455a-a9f6-4bb333d33aa5}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  29,                                     !- Outlet Port
  {e437000b-9e38-41ea-bd41-df0ccd542e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e88eaceb-4b84-4bf4-bf4c-854f24317424}, !- Handle
  Node 287,                               !- Name
  {082106b3-ef70-48e0-aea7-c5b0352ff0cc}, !- Inlet Port
  {3315d517-e2f3-4b98-acd7-276d996a395e}; !- Outlet Port

OS:Connection,
  {815b8237-b84a-4c6c-b9d5-29a004968c3a}, !- Handle
  {f7aed509-415c-4f1f-9073-bf3039230da8}, !- Name
  {e437000b-9e38-41ea-bd41-df0ccd542e9b}, !- Source Object
  3,                                      !- Outlet Port
  {b398afa5-9190-477c-9923-2901e3ce1870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082106b3-ef70-48e0-aea7-c5b0352ff0cc}, !- Handle
  {2130a08c-2537-4d5a-b4cd-7cc07e27faf2}, !- Name
  {b398afa5-9190-477c-9923-2901e3ce1870}, !- Source Object
  3,                                      !- Outlet Port
  {e88eaceb-4b84-4bf4-bf4c-854f24317424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3315d517-e2f3-4b98-acd7-276d996a395e}, !- Handle
  {cf1851c6-c399-4973-bc2b-8fe18abe322d}, !- Name
  {e88eaceb-4b84-4bf4-bf4c-854f24317424}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  29;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {b3efdab1-aa7b-4fd7-b505-4059b5ed4517}, !- Handle
  Coil Heating Electric 8,                !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {ff387a8d-189f-4e33-ac3f-2a47f008b297}, !- Handle
  Zone HVAC Water To Air Heat Pump 8,     !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {94468abc-7ad2-4e2e-a58c-cf0b82b43fce}, !- Air Inlet Node Name
  {5f2e18f9-af81-42a9-b34b-b54811cdf7a2}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4f199932-4f10-47f0-a56c-0c741fcd6d6e}, !- Supply Air Fan Name
  {b398afa5-9190-477c-9923-2901e3ce1870}, !- Heating Coil Name
  {94df8517-88b0-418d-b124-4987173ae515}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b3efdab1-aa7b-4fd7-b505-4059b5ed4517}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {f48b5eff-0cfd-458d-9931-801b711d3b06}, !- Handle
  Node 288,                               !- Name
  {a5792485-bb79-49dc-a234-5700e005262b}, !- Inlet Port
  {94468abc-7ad2-4e2e-a58c-cf0b82b43fce}; !- Outlet Port

OS:Connection,
  {a5792485-bb79-49dc-a234-5700e005262b}, !- Handle
  {e014bed1-8bbb-494b-980a-0587c2bae0de}, !- Name
  {8bd5a00b-1af5-4dda-a556-8a2c075133fe}, !- Source Object
  3,                                      !- Outlet Port
  {f48b5eff-0cfd-458d-9931-801b711d3b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94468abc-7ad2-4e2e-a58c-cf0b82b43fce}, !- Handle
  {a3d7bdf5-18b3-411b-8bc5-19c9011284db}, !- Name
  {f48b5eff-0cfd-458d-9931-801b711d3b06}, !- Source Object
  3,                                      !- Outlet Port
  {ff387a8d-189f-4e33-ac3f-2a47f008b297}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {20674402-1c1e-4f7d-8849-c43fc5622c7d}, !- Handle
  Node 289,                               !- Name
  {5f2e18f9-af81-42a9-b34b-b54811cdf7a2}, !- Inlet Port
  {ae540608-baf5-4c24-a47f-6a157babb8c9}; !- Outlet Port

OS:Connection,
  {ae540608-baf5-4c24-a47f-6a157babb8c9}, !- Handle
  {ba36869e-73fc-437a-8835-efe2053476da}, !- Name
  {20674402-1c1e-4f7d-8849-c43fc5622c7d}, !- Source Object
  3,                                      !- Outlet Port
  {34601384-505f-4c0e-9b6e-0aa6d70649b9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5f2e18f9-af81-42a9-b34b-b54811cdf7a2}, !- Handle
  {53552e2b-ac3a-4289-be56-fdfbd287b775}, !- Name
  {ff387a8d-189f-4e33-ac3f-2a47f008b297}, !- Source Object
  4,                                      !- Outlet Port
  {20674402-1c1e-4f7d-8849-c43fc5622c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2938b257-6fca-4963-97cb-0c7f07129be6}, !- Handle
  Fan On Off 9,                           !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {43c5a384-b3bd-41c3-9e4c-4a4fe284f6c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f1927740-afb8-4eb5-8489-42c821d99465}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {43c5a384-b3bd-41c3-9e4c-4a4fe284f6c4}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f1927740-afb8-4eb5-8489-42c821d99465}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {a480a71a-a18d-40f2-86ee-e33ea148ce96}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 14, !- Name
  {5cdee7d8-2250-4eae-b0b0-dbae31b111ca}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {245bd357-125e-43b7-b251-18c9dd45a4eb}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {5aa0b4c3-a582-4a17-84c4-64397c5d0324}, !- Energy Part Load Fraction Curve Name
  {2f641960-c615-4e8e-b330-5a8accf301d8}; !- Speed Data List

OS:Curve:Quadratic,
  {5aa0b4c3-a582-4a17-84c4-64397c5d0324}, !- Handle
  Curve Quadratic 235,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {2f641960-c615-4e8e-b330-5a8accf301d8}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 14 Speed Data List, !- Name
  {b8996b44-bf32-48b5-8ead-2ab79dfb5013}, !- Model Object 1
  {d70f5697-cc40-4e40-afc0-075988c3209d}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {b8996b44-bf32-48b5-8ead-2ab79dfb5013}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 27, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {8ea96881-6337-4549-b6ae-a30887b2d1d0}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7b7eeb92-1b42-47b2-ab92-4341e60215e5}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {19955e71-6728-4640-867e-f9d447e566fa}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {642af0ac-501a-4c21-8567-4fa5ba9a9af0}, !- Energy Input Ratio Function of Temperature Curve Name
  {0bd645ac-6c64-4051-a359-02fd4dbd73c0}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c09ba704-f55d-445d-b0ef-e498ef8c00da}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {10052c6e-98ec-434b-8b5f-7ccc42b396a3}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {8ea96881-6337-4549-b6ae-a30887b2d1d0}, !- Handle
  Curve Biquadratic 157,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7b7eeb92-1b42-47b2-ab92-4341e60215e5}, !- Handle
  Curve Quadratic 236,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {19955e71-6728-4640-867e-f9d447e566fa}, !- Handle
  Curve Quadratic 237,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {642af0ac-501a-4c21-8567-4fa5ba9a9af0}, !- Handle
  Curve Biquadratic 158,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {0bd645ac-6c64-4051-a359-02fd4dbd73c0}, !- Handle
  Curve Quadratic 238,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c09ba704-f55d-445d-b0ef-e498ef8c00da}, !- Handle
  Curve Quadratic 239,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10052c6e-98ec-434b-8b5f-7ccc42b396a3}, !- Handle
  Curve Biquadratic 159,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {d70f5697-cc40-4e40-afc0-075988c3209d}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 28, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {714e19b4-efef-4e44-ad33-00e69103f3d7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7c8dd229-89ed-4a3d-8c0e-ddf211ff6cbc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {e781e5fb-2a14-4ed8-8459-e0fa7ed4f638}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {3679b7a8-fe0a-4808-8a0c-e1242853a9e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {64660abf-c1d8-48ae-9272-4a38408400dc}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {d6fde63e-e1ca-44cd-b158-a82fe41b9c50}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {1516af77-d545-4590-bc93-b3932e8076e3}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {714e19b4-efef-4e44-ad33-00e69103f3d7}, !- Handle
  Curve Biquadratic 160,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7c8dd229-89ed-4a3d-8c0e-ddf211ff6cbc}, !- Handle
  Curve Quadratic 240,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e781e5fb-2a14-4ed8-8459-e0fa7ed4f638}, !- Handle
  Curve Quadratic 241,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3679b7a8-fe0a-4808-8a0c-e1242853a9e1}, !- Handle
  Curve Biquadratic 161,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {64660abf-c1d8-48ae-9272-4a38408400dc}, !- Handle
  Curve Quadratic 242,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d6fde63e-e1ca-44cd-b158-a82fe41b9c50}, !- Handle
  Curve Quadratic 243,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1516af77-d545-4590-bc93-b3932e8076e3}, !- Handle
  Curve Biquadratic 162,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {285126df-6f77-41ce-affb-2027eef8cfc1}, !- Handle
  Node 290,                               !- Name
  {063ce384-dc1a-438c-ac6b-dd8d87e5cd55}, !- Inlet Port
  {5cdee7d8-2250-4eae-b0b0-dbae31b111ca}; !- Outlet Port

OS:Connection,
  {063ce384-dc1a-438c-ac6b-dd8d87e5cd55}, !- Handle
  {ae83d82f-3491-4d63-b686-f8b1d0456d2c}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  30,                                     !- Outlet Port
  {285126df-6f77-41ce-affb-2027eef8cfc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b418eed-6299-4a68-8a01-63a42d87c7df}, !- Handle
  Node 291,                               !- Name
  {245bd357-125e-43b7-b251-18c9dd45a4eb}, !- Inlet Port
  {adb9ed67-fbc0-4156-bf43-bb74553b481e}; !- Outlet Port

OS:Connection,
  {5cdee7d8-2250-4eae-b0b0-dbae31b111ca}, !- Handle
  {e5cdb7c5-3baf-4edc-8bb6-308393e85738}, !- Name
  {285126df-6f77-41ce-affb-2027eef8cfc1}, !- Source Object
  3,                                      !- Outlet Port
  {a480a71a-a18d-40f2-86ee-e33ea148ce96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245bd357-125e-43b7-b251-18c9dd45a4eb}, !- Handle
  {b476c8e6-8552-4d69-bf97-305085e78bac}, !- Name
  {a480a71a-a18d-40f2-86ee-e33ea148ce96}, !- Source Object
  3,                                      !- Outlet Port
  {6b418eed-6299-4a68-8a01-63a42d87c7df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adb9ed67-fbc0-4156-bf43-bb74553b481e}, !- Handle
  {86d195af-fc7e-4942-87b3-bf7b6bbf4dd0}, !- Name
  {6b418eed-6299-4a68-8a01-63a42d87c7df}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  30;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {efd27b95-a9ad-4fd5-8e23-cd4fdc9b8e29}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 14, !- Name
  {33cfd874-72b0-4336-830d-649e06a20820}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {18d55f0f-7a82-4f66-8ab5-3075d5803ebc}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {ba8afc27-bd3f-4674-a513-5d15421251e8}, !- Energy Part Load Fraction Curve Name
  {2a4bc47e-312f-4176-b4d1-a09942871926}; !- Speed Data List

OS:Curve:Quadratic,
  {ba8afc27-bd3f-4674-a513-5d15421251e8}, !- Handle
  Curve Quadratic 244,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {2a4bc47e-312f-4176-b4d1-a09942871926}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 14 Speed Data List, !- Name
  {fbec01c0-c518-4041-8e5f-ab1b1ab67414}, !- Model Object 1
  {3de5dcef-4517-4c5f-ba89-9e4c3cf0cb71}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {fbec01c0-c518-4041-8e5f-ab1b1ab67414}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 27, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {dca648fa-3e11-411a-bd33-ce95fa267b40}, !- Heating Capacity Function of Temperature Curve Name
  {a3a8c7ac-23e7-441e-a856-34c91da64716}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {352f9bb0-99ae-4794-a89b-f85727ec9ed0}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {a5ae8b25-4248-483b-8cb4-9572ba6442c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {fe3ecea5-cdcd-414e-8e85-c69f86e4c3f7}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {99e818ab-ba0d-48ae-83a4-6aabd88eee31}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {f7c61603-ec71-4934-a6c4-8f7aaf059441}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {dca648fa-3e11-411a-bd33-ce95fa267b40}, !- Handle
  Curve Biquadratic 163,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3a8c7ac-23e7-441e-a856-34c91da64716}, !- Handle
  Curve Quadratic 245,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {352f9bb0-99ae-4794-a89b-f85727ec9ed0}, !- Handle
  Curve Quadratic 246,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5ae8b25-4248-483b-8cb4-9572ba6442c6}, !- Handle
  Curve Biquadratic 164,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe3ecea5-cdcd-414e-8e85-c69f86e4c3f7}, !- Handle
  Curve Quadratic 247,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {99e818ab-ba0d-48ae-83a4-6aabd88eee31}, !- Handle
  Curve Quadratic 248,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f7c61603-ec71-4934-a6c4-8f7aaf059441}, !- Handle
  Curve Biquadratic 165,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {3de5dcef-4517-4c5f-ba89-9e4c3cf0cb71}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 28, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {c37ad0b9-55b6-465f-b9c0-a2faa6220783}, !- Heating Capacity Function of Temperature Curve Name
  {659f6557-04b9-4fab-9ab3-4044f4a3035e}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {d066e1f5-1bb5-4bdb-aa53-5b339faebb2d}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {d43d62a2-9593-4416-a7b1-4be330a868e0}, !- Energy Input Ratio Function of Temperature Curve Name
  {0b2f8cd8-92b1-4840-b308-803eabb30b27}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {4743b0d0-66dc-46b0-8ded-c3a2a7c86c54}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {92207db9-c3d1-4c14-ad79-c9072926ab32}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {c37ad0b9-55b6-465f-b9c0-a2faa6220783}, !- Handle
  Curve Biquadratic 166,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {659f6557-04b9-4fab-9ab3-4044f4a3035e}, !- Handle
  Curve Quadratic 249,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d066e1f5-1bb5-4bdb-aa53-5b339faebb2d}, !- Handle
  Curve Quadratic 250,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d43d62a2-9593-4416-a7b1-4be330a868e0}, !- Handle
  Curve Biquadratic 167,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0b2f8cd8-92b1-4840-b308-803eabb30b27}, !- Handle
  Curve Quadratic 251,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4743b0d0-66dc-46b0-8ded-c3a2a7c86c54}, !- Handle
  Curve Quadratic 252,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92207db9-c3d1-4c14-ad79-c9072926ab32}, !- Handle
  Curve Biquadratic 168,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {89e9baa4-5818-44d0-a7d8-fd6dd9219f1e}, !- Handle
  Node 292,                               !- Name
  {3610e877-8aac-411b-91e4-2000aaf799a9}, !- Inlet Port
  {33cfd874-72b0-4336-830d-649e06a20820}; !- Outlet Port

OS:Connection,
  {3610e877-8aac-411b-91e4-2000aaf799a9}, !- Handle
  {36215bcf-7b40-450a-82de-0f2ee993d2b3}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  31,                                     !- Outlet Port
  {89e9baa4-5818-44d0-a7d8-fd6dd9219f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b8a5f70-7f14-44ce-89dc-26017173412f}, !- Handle
  Node 293,                               !- Name
  {18d55f0f-7a82-4f66-8ab5-3075d5803ebc}, !- Inlet Port
  {d875056a-86a9-45d6-8cff-500f5a9f8d6b}; !- Outlet Port

OS:Connection,
  {33cfd874-72b0-4336-830d-649e06a20820}, !- Handle
  {87df1c3b-c57d-4f94-bc74-d2fc5e7ef31c}, !- Name
  {89e9baa4-5818-44d0-a7d8-fd6dd9219f1e}, !- Source Object
  3,                                      !- Outlet Port
  {efd27b95-a9ad-4fd5-8e23-cd4fdc9b8e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d55f0f-7a82-4f66-8ab5-3075d5803ebc}, !- Handle
  {c4c55aa4-80fc-478b-a6f8-694a90204e8f}, !- Name
  {efd27b95-a9ad-4fd5-8e23-cd4fdc9b8e29}, !- Source Object
  3,                                      !- Outlet Port
  {0b8a5f70-7f14-44ce-89dc-26017173412f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d875056a-86a9-45d6-8cff-500f5a9f8d6b}, !- Handle
  {7a48059f-0017-45d3-9696-409ca49fb2ca}, !- Name
  {0b8a5f70-7f14-44ce-89dc-26017173412f}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  31;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {954c9094-50c0-40f1-bbd9-fff55b0cb91e}, !- Handle
  Coil Heating Electric 9,                !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {aecfe235-bb95-49f2-a09f-1bc25e726bbf}, !- Handle
  Zone HVAC Water To Air Heat Pump 9,     !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {d77d3100-0ee7-45fe-95aa-0c70e26a977b}, !- Air Inlet Node Name
  {0a99ab5b-b8cf-451f-b630-ef6f8147022d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2938b257-6fca-4963-97cb-0c7f07129be6}, !- Supply Air Fan Name
  {efd27b95-a9ad-4fd5-8e23-cd4fdc9b8e29}, !- Heating Coil Name
  {a480a71a-a18d-40f2-86ee-e33ea148ce96}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {954c9094-50c0-40f1-bbd9-fff55b0cb91e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {272eb318-2e73-49a6-830d-97e1a92b5691}, !- Handle
  Node 294,                               !- Name
  {56f4fa0f-c853-44df-a243-fed888980a66}, !- Inlet Port
  {d77d3100-0ee7-45fe-95aa-0c70e26a977b}; !- Outlet Port

OS:Connection,
  {56f4fa0f-c853-44df-a243-fed888980a66}, !- Handle
  {a6e75927-b589-4410-91b9-1c31e9148154}, !- Name
  {1fd51ab8-dc7f-4f69-a596-386f629b0428}, !- Source Object
  3,                                      !- Outlet Port
  {272eb318-2e73-49a6-830d-97e1a92b5691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d77d3100-0ee7-45fe-95aa-0c70e26a977b}, !- Handle
  {36ca8361-42d0-4ad0-a13d-f6205a3aeb7e}, !- Name
  {272eb318-2e73-49a6-830d-97e1a92b5691}, !- Source Object
  3,                                      !- Outlet Port
  {aecfe235-bb95-49f2-a09f-1bc25e726bbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce4dbd87-5a18-4ca5-bfa2-cd6d585edd08}, !- Handle
  Node 295,                               !- Name
  {0a99ab5b-b8cf-451f-b630-ef6f8147022d}, !- Inlet Port
  {e228e550-aad9-4c05-a9fb-80cf9045df29}; !- Outlet Port

OS:Connection,
  {e228e550-aad9-4c05-a9fb-80cf9045df29}, !- Handle
  {159650c8-c4db-4fe5-be52-509bc44d2f2a}, !- Name
  {ce4dbd87-5a18-4ca5-bfa2-cd6d585edd08}, !- Source Object
  3,                                      !- Outlet Port
  {87bdbe29-5309-46ed-a967-5d015bae8f5e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0a99ab5b-b8cf-451f-b630-ef6f8147022d}, !- Handle
  {5cf005fe-78b3-43a8-9614-8d10ed987a31}, !- Name
  {aecfe235-bb95-49f2-a09f-1bc25e726bbf}, !- Source Object
  4,                                      !- Outlet Port
  {ce4dbd87-5a18-4ca5-bfa2-cd6d585edd08}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {eefccab5-0f97-4481-a215-e830e82d06c7}, !- Handle
  Fan On Off 10,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7dac1f83-b0e2-494b-8c31-29297066cdcf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4b5aa121-3989-4270-849a-d3f49fdd2f76}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7dac1f83-b0e2-494b-8c31-29297066cdcf}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4b5aa121-3989-4270-849a-d3f49fdd2f76}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {848a979e-99bb-4b63-b478-ce29f222efa9}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 15, !- Name
  {99ecf673-dfd7-4580-8bcb-082db5269803}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {ddb8da0a-15da-4add-9dc4-08130ae4bdf6}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {1d2e110c-4681-42ba-9233-99f2c023e9b1}, !- Energy Part Load Fraction Curve Name
  {8de41c1b-8667-40e6-a377-1c0dd1ce49b6}; !- Speed Data List

OS:Curve:Quadratic,
  {1d2e110c-4681-42ba-9233-99f2c023e9b1}, !- Handle
  Curve Quadratic 253,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {8de41c1b-8667-40e6-a377-1c0dd1ce49b6}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 15 Speed Data List, !- Name
  {43b859fe-f5d5-4d93-bdec-b09c5aa27213}, !- Model Object 1
  {65bbb956-15f1-45d5-bc0a-dff6a0f7a8a0}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {43b859fe-f5d5-4d93-bdec-b09c5aa27213}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 29, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {b8a43ff4-4f5f-42fd-bb9c-7b6aa95646c8}, !- Total Cooling Capacity Function of Temperature Curve Name
  {91373279-ce9d-4716-b66d-76291e89a975}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {d0047535-b837-4de0-94b0-9ec829e32dc0}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {8fd6d203-7088-425b-90dc-1014ef8124f1}, !- Energy Input Ratio Function of Temperature Curve Name
  {fa0e06a4-5250-4be5-9135-ca5a97c7cc59}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {9eaf70c5-8c8d-4d6f-ae35-c1897fe09c6d}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {cba51c14-c7e5-4afe-8b57-ee5ebc58de7b}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {b8a43ff4-4f5f-42fd-bb9c-7b6aa95646c8}, !- Handle
  Curve Biquadratic 169,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {91373279-ce9d-4716-b66d-76291e89a975}, !- Handle
  Curve Quadratic 254,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d0047535-b837-4de0-94b0-9ec829e32dc0}, !- Handle
  Curve Quadratic 255,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8fd6d203-7088-425b-90dc-1014ef8124f1}, !- Handle
  Curve Biquadratic 170,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {fa0e06a4-5250-4be5-9135-ca5a97c7cc59}, !- Handle
  Curve Quadratic 256,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9eaf70c5-8c8d-4d6f-ae35-c1897fe09c6d}, !- Handle
  Curve Quadratic 257,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cba51c14-c7e5-4afe-8b57-ee5ebc58de7b}, !- Handle
  Curve Biquadratic 171,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {65bbb956-15f1-45d5-bc0a-dff6a0f7a8a0}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 30, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {50be676f-8c92-4a9a-a469-62cf013e11b2}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f85f01b5-3f8a-4d96-9605-c0ca59149b07}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {f858dd00-494f-439b-9e17-20e6d9e07f15}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {4440485d-ddfb-47a4-b80c-814567f6f8fc}, !- Energy Input Ratio Function of Temperature Curve Name
  {8959f3ba-d2e2-4530-9ee1-a29d7a198b26}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {8d579e7b-3c9e-4915-b681-33de795755a1}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {40bbcc75-dc8e-408b-8b5e-8c7cb061ba1c}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {50be676f-8c92-4a9a-a469-62cf013e11b2}, !- Handle
  Curve Biquadratic 172,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {f85f01b5-3f8a-4d96-9605-c0ca59149b07}, !- Handle
  Curve Quadratic 258,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f858dd00-494f-439b-9e17-20e6d9e07f15}, !- Handle
  Curve Quadratic 259,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4440485d-ddfb-47a4-b80c-814567f6f8fc}, !- Handle
  Curve Biquadratic 173,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {8959f3ba-d2e2-4530-9ee1-a29d7a198b26}, !- Handle
  Curve Quadratic 260,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8d579e7b-3c9e-4915-b681-33de795755a1}, !- Handle
  Curve Quadratic 261,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40bbcc75-dc8e-408b-8b5e-8c7cb061ba1c}, !- Handle
  Curve Biquadratic 174,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {a7ca846f-1770-45fe-9041-1806e5985f84}, !- Handle
  Node 296,                               !- Name
  {866ec0af-fb0b-40ed-b44f-0b86e2660598}, !- Inlet Port
  {99ecf673-dfd7-4580-8bcb-082db5269803}; !- Outlet Port

OS:Connection,
  {866ec0af-fb0b-40ed-b44f-0b86e2660598}, !- Handle
  {9b12a6c1-c3c9-43d4-a8b1-d24b84ea8e0c}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  32,                                     !- Outlet Port
  {a7ca846f-1770-45fe-9041-1806e5985f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0fbd8c5-cb8a-405b-8f4d-f4897c4f1ee4}, !- Handle
  Node 297,                               !- Name
  {ddb8da0a-15da-4add-9dc4-08130ae4bdf6}, !- Inlet Port
  {79449a11-542d-4e1b-8463-c9b9b7a7c433}; !- Outlet Port

OS:Connection,
  {99ecf673-dfd7-4580-8bcb-082db5269803}, !- Handle
  {b4dcbd33-23fe-42db-9cd8-3b4c5ac177f4}, !- Name
  {a7ca846f-1770-45fe-9041-1806e5985f84}, !- Source Object
  3,                                      !- Outlet Port
  {848a979e-99bb-4b63-b478-ce29f222efa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb8da0a-15da-4add-9dc4-08130ae4bdf6}, !- Handle
  {7c5c46b5-1c9b-4ff9-a527-f7610e4f02ab}, !- Name
  {848a979e-99bb-4b63-b478-ce29f222efa9}, !- Source Object
  3,                                      !- Outlet Port
  {d0fbd8c5-cb8a-405b-8f4d-f4897c4f1ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79449a11-542d-4e1b-8463-c9b9b7a7c433}, !- Handle
  {08b74374-3454-4e21-bf8f-ed0e39f4673c}, !- Name
  {d0fbd8c5-cb8a-405b-8f4d-f4897c4f1ee4}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  32;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {86b7116c-927b-4bbc-a0aa-74dbef647a3e}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 15, !- Name
  {9231d7b7-ecee-42a2-9fc4-997beed3239e}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {6c0d25f0-6b00-4453-b1f0-a8163889dc33}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {37fd7cb4-40da-4d83-9b62-418c5048dd5f}, !- Energy Part Load Fraction Curve Name
  {da194b74-3355-4b3c-ac0b-f71df9907544}; !- Speed Data List

OS:Curve:Quadratic,
  {37fd7cb4-40da-4d83-9b62-418c5048dd5f}, !- Handle
  Curve Quadratic 262,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {da194b74-3355-4b3c-ac0b-f71df9907544}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 15 Speed Data List, !- Name
  {b1686bbe-d99d-457c-81b1-c5f525614c09}, !- Model Object 1
  {92f0f8b9-8562-4c2d-b769-655c97e8e5a4}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {b1686bbe-d99d-457c-81b1-c5f525614c09}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 29, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {a5d7f032-8e45-4c29-b644-4aef767b58c5}, !- Heating Capacity Function of Temperature Curve Name
  {4229ded7-de03-4117-8820-b07200ec305f}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {f3048797-1490-4ba6-a2fb-15370a7c5cc3}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {ef958250-8002-4cd8-b7ca-a2956c269730}, !- Energy Input Ratio Function of Temperature Curve Name
  {4479efb0-385c-4713-be1a-b620d5705ce1}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {7a1a5117-7c4a-4165-a7e4-3ba0a0bd368e}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {f099eba2-0f77-4046-abaf-e4389ee458a2}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {a5d7f032-8e45-4c29-b644-4aef767b58c5}, !- Handle
  Curve Biquadratic 175,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4229ded7-de03-4117-8820-b07200ec305f}, !- Handle
  Curve Quadratic 263,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f3048797-1490-4ba6-a2fb-15370a7c5cc3}, !- Handle
  Curve Quadratic 264,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef958250-8002-4cd8-b7ca-a2956c269730}, !- Handle
  Curve Biquadratic 176,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4479efb0-385c-4713-be1a-b620d5705ce1}, !- Handle
  Curve Quadratic 265,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {7a1a5117-7c4a-4165-a7e4-3ba0a0bd368e}, !- Handle
  Curve Quadratic 266,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f099eba2-0f77-4046-abaf-e4389ee458a2}, !- Handle
  Curve Biquadratic 177,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {92f0f8b9-8562-4c2d-b769-655c97e8e5a4}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 30, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f5dc3b03-21ca-426d-9d4a-a8a720606445}, !- Heating Capacity Function of Temperature Curve Name
  {f29d5d62-4111-4cbf-ae26-f25deb108ac4}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {23ce4c2e-29a8-4307-a062-9f5c3a5049e0}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {3d458dba-e555-4431-afcc-c3c8a523c03a}, !- Energy Input Ratio Function of Temperature Curve Name
  {05c9fc81-7c8a-4146-a907-8a4ae4a3499b}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {f1c34516-1f34-47e3-9b0c-965e8925bdaf}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {14c9699e-7839-4128-bfd5-c979923673bc}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f5dc3b03-21ca-426d-9d4a-a8a720606445}, !- Handle
  Curve Biquadratic 178,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f29d5d62-4111-4cbf-ae26-f25deb108ac4}, !- Handle
  Curve Quadratic 267,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {23ce4c2e-29a8-4307-a062-9f5c3a5049e0}, !- Handle
  Curve Quadratic 268,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3d458dba-e555-4431-afcc-c3c8a523c03a}, !- Handle
  Curve Biquadratic 179,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {05c9fc81-7c8a-4146-a907-8a4ae4a3499b}, !- Handle
  Curve Quadratic 269,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f1c34516-1f34-47e3-9b0c-965e8925bdaf}, !- Handle
  Curve Quadratic 270,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14c9699e-7839-4128-bfd5-c979923673bc}, !- Handle
  Curve Biquadratic 180,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {fcbb3edb-55cf-4453-9bc7-694b148de2ae}, !- Handle
  Node 298,                               !- Name
  {6c4149a2-0245-4e89-81fd-cb1bfc57ba94}, !- Inlet Port
  {9231d7b7-ecee-42a2-9fc4-997beed3239e}; !- Outlet Port

OS:Connection,
  {6c4149a2-0245-4e89-81fd-cb1bfc57ba94}, !- Handle
  {492b6412-bde7-46ff-8298-017c3c9f2d2e}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  33,                                     !- Outlet Port
  {fcbb3edb-55cf-4453-9bc7-694b148de2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e1972df-a57d-4a7f-8d72-d83de2978a17}, !- Handle
  Node 299,                               !- Name
  {6c0d25f0-6b00-4453-b1f0-a8163889dc33}, !- Inlet Port
  {a354167c-35f1-49b8-ae7a-8d3688109a8f}; !- Outlet Port

OS:Connection,
  {9231d7b7-ecee-42a2-9fc4-997beed3239e}, !- Handle
  {10df8eef-643b-45e4-846d-bc2a16db113f}, !- Name
  {fcbb3edb-55cf-4453-9bc7-694b148de2ae}, !- Source Object
  3,                                      !- Outlet Port
  {86b7116c-927b-4bbc-a0aa-74dbef647a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c0d25f0-6b00-4453-b1f0-a8163889dc33}, !- Handle
  {65684136-aa34-4b8d-b26b-a88dbc0b6e0c}, !- Name
  {86b7116c-927b-4bbc-a0aa-74dbef647a3e}, !- Source Object
  3,                                      !- Outlet Port
  {1e1972df-a57d-4a7f-8d72-d83de2978a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a354167c-35f1-49b8-ae7a-8d3688109a8f}, !- Handle
  {4e645885-7b6a-4227-b163-fc30486548e9}, !- Name
  {1e1972df-a57d-4a7f-8d72-d83de2978a17}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  33;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {4f4f1e20-5e3d-411f-9292-1804c5191901}, !- Handle
  Coil Heating Electric 10,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {2d5be2ec-2546-4f73-9df3-06888d4e5a55}, !- Handle
  Zone HVAC Water To Air Heat Pump 10,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {6e0e5b8d-6ef1-48ff-a963-b2e7aba21956}, !- Air Inlet Node Name
  {f34614e2-638c-46cc-9fe5-b2efb8a6fcee}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {eefccab5-0f97-4481-a215-e830e82d06c7}, !- Supply Air Fan Name
  {86b7116c-927b-4bbc-a0aa-74dbef647a3e}, !- Heating Coil Name
  {848a979e-99bb-4b63-b478-ce29f222efa9}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {4f4f1e20-5e3d-411f-9292-1804c5191901}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {f28a8c09-c50e-48a3-b12d-aba4e72cdf52}, !- Handle
  Node 300,                               !- Name
  {a76a02b6-66e8-4fe2-a615-1d2db6c9df21}, !- Inlet Port
  {6e0e5b8d-6ef1-48ff-a963-b2e7aba21956}; !- Outlet Port

OS:Connection,
  {a76a02b6-66e8-4fe2-a615-1d2db6c9df21}, !- Handle
  {70202565-4197-4f7f-b758-f5dd90cf7be2}, !- Name
  {a97cdf22-75ff-40c7-b35b-a9e740fe1bbe}, !- Source Object
  3,                                      !- Outlet Port
  {f28a8c09-c50e-48a3-b12d-aba4e72cdf52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e0e5b8d-6ef1-48ff-a963-b2e7aba21956}, !- Handle
  {1a540e00-a3e8-4bb6-b237-676f5209f6bf}, !- Name
  {f28a8c09-c50e-48a3-b12d-aba4e72cdf52}, !- Source Object
  3,                                      !- Outlet Port
  {2d5be2ec-2546-4f73-9df3-06888d4e5a55}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f72a096e-32cb-402b-8d70-0fd6be3c0979}, !- Handle
  Node 301,                               !- Name
  {f34614e2-638c-46cc-9fe5-b2efb8a6fcee}, !- Inlet Port
  {497a4876-76d5-4b25-9dde-5956b5d43bea}; !- Outlet Port

OS:Connection,
  {497a4876-76d5-4b25-9dde-5956b5d43bea}, !- Handle
  {1f6bea24-5286-43a8-a6d8-a96835c28163}, !- Name
  {f72a096e-32cb-402b-8d70-0fd6be3c0979}, !- Source Object
  3,                                      !- Outlet Port
  {6dbcb824-d967-4530-8cbe-39e945997a81}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f34614e2-638c-46cc-9fe5-b2efb8a6fcee}, !- Handle
  {32a4f389-64e3-47f5-88e4-f9f4fe2adec8}, !- Name
  {2d5be2ec-2546-4f73-9df3-06888d4e5a55}, !- Source Object
  4,                                      !- Outlet Port
  {f72a096e-32cb-402b-8d70-0fd6be3c0979}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b68ec91a-fb14-499b-ac05-efa0e4fbb819}, !- Handle
  Fan On Off 11,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {abe32f3e-7121-4751-957e-abaa9c720c5f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cd43df03-785d-4865-85a4-d1316f3f7513}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {abe32f3e-7121-4751-957e-abaa9c720c5f}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cd43df03-785d-4865-85a4-d1316f3f7513}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {227bd455-6033-4715-972b-acc9e4b22d07}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 16, !- Name
  {6a82f3a8-cb74-4e61-92da-8a46d39402d2}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {dc9a9ca8-d975-4186-b02a-d0eb978d1cb2}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {74b4578e-6148-466f-94b4-39af790b9bcb}, !- Energy Part Load Fraction Curve Name
  {3fdb83ef-d11e-4e50-8a48-ef6aaa787ad3}; !- Speed Data List

OS:Curve:Quadratic,
  {74b4578e-6148-466f-94b4-39af790b9bcb}, !- Handle
  Curve Quadratic 271,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {3fdb83ef-d11e-4e50-8a48-ef6aaa787ad3}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 16 Speed Data List, !- Name
  {e0abfbe6-18ad-46fe-8bfc-eea3e133f716}, !- Model Object 1
  {17c66b11-6a3e-4291-9bb2-e62bd13b23a7}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {e0abfbe6-18ad-46fe-8bfc-eea3e133f716}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 31, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f529586a-e875-4f3a-9a02-141499cbd7dd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {798e2475-bc9a-4dcc-8a5e-e96f09d16cdb}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {90b71b46-79ca-4224-af56-e6bbfb50b72c}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {4d766a5f-e1c5-4836-a8dd-c1eb90c1ae84}, !- Energy Input Ratio Function of Temperature Curve Name
  {c7fb7686-c2c8-4b2a-8685-a18a18d41f8c}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {8058582b-e504-46f1-bc4e-89aa2e381859}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {5da08165-f349-4339-9de9-8f6e6d41c182}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f529586a-e875-4f3a-9a02-141499cbd7dd}, !- Handle
  Curve Biquadratic 181,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {798e2475-bc9a-4dcc-8a5e-e96f09d16cdb}, !- Handle
  Curve Quadratic 272,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {90b71b46-79ca-4224-af56-e6bbfb50b72c}, !- Handle
  Curve Quadratic 273,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d766a5f-e1c5-4836-a8dd-c1eb90c1ae84}, !- Handle
  Curve Biquadratic 182,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c7fb7686-c2c8-4b2a-8685-a18a18d41f8c}, !- Handle
  Curve Quadratic 274,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8058582b-e504-46f1-bc4e-89aa2e381859}, !- Handle
  Curve Quadratic 275,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5da08165-f349-4339-9de9-8f6e6d41c182}, !- Handle
  Curve Biquadratic 183,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {17c66b11-6a3e-4291-9bb2-e62bd13b23a7}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 32, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {66b1dcc5-d9fb-4919-9a63-b58fb560b952}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2a2a81f8-59a4-468e-bfbb-c59da6deea3a}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {9ca8a68d-434c-4852-afb3-7af8720b98c4}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {042911df-fac0-4bc7-b970-469ea028a114}, !- Energy Input Ratio Function of Temperature Curve Name
  {645e5aea-f771-4a66-a9a1-15e6cf3774ae}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {a9c6a56f-cb8a-4811-82db-99a37ec4ede8}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {4c0fec4c-b8c0-449e-9338-1ea2a4a9436f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {66b1dcc5-d9fb-4919-9a63-b58fb560b952}, !- Handle
  Curve Biquadratic 184,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {2a2a81f8-59a4-468e-bfbb-c59da6deea3a}, !- Handle
  Curve Quadratic 276,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9ca8a68d-434c-4852-afb3-7af8720b98c4}, !- Handle
  Curve Quadratic 277,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {042911df-fac0-4bc7-b970-469ea028a114}, !- Handle
  Curve Biquadratic 185,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {645e5aea-f771-4a66-a9a1-15e6cf3774ae}, !- Handle
  Curve Quadratic 278,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a9c6a56f-cb8a-4811-82db-99a37ec4ede8}, !- Handle
  Curve Quadratic 279,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c0fec4c-b8c0-449e-9338-1ea2a4a9436f}, !- Handle
  Curve Biquadratic 186,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {b8c568ac-db54-45de-ad26-576da25a9acb}, !- Handle
  Node 302,                               !- Name
  {5df819b8-4ff4-4aea-bff7-6a7fbceccc0d}, !- Inlet Port
  {6a82f3a8-cb74-4e61-92da-8a46d39402d2}; !- Outlet Port

OS:Connection,
  {5df819b8-4ff4-4aea-bff7-6a7fbceccc0d}, !- Handle
  {a9212906-c226-4cf9-a2e3-f478baa60ea2}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  34,                                     !- Outlet Port
  {b8c568ac-db54-45de-ad26-576da25a9acb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a282c4e5-e2bf-4c0d-8984-7cf6a052d5d3}, !- Handle
  Node 303,                               !- Name
  {dc9a9ca8-d975-4186-b02a-d0eb978d1cb2}, !- Inlet Port
  {ad941c0d-4e5d-41cf-b27f-af1bf8a296aa}; !- Outlet Port

OS:Connection,
  {6a82f3a8-cb74-4e61-92da-8a46d39402d2}, !- Handle
  {096e3897-dff0-4d07-9310-d000a644a2c5}, !- Name
  {b8c568ac-db54-45de-ad26-576da25a9acb}, !- Source Object
  3,                                      !- Outlet Port
  {227bd455-6033-4715-972b-acc9e4b22d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9a9ca8-d975-4186-b02a-d0eb978d1cb2}, !- Handle
  {f1035c5a-b7e9-44de-99d2-557c3c503f89}, !- Name
  {227bd455-6033-4715-972b-acc9e4b22d07}, !- Source Object
  3,                                      !- Outlet Port
  {a282c4e5-e2bf-4c0d-8984-7cf6a052d5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad941c0d-4e5d-41cf-b27f-af1bf8a296aa}, !- Handle
  {8a822227-1303-4144-9b00-28068ae85038}, !- Name
  {a282c4e5-e2bf-4c0d-8984-7cf6a052d5d3}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  34;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {6fba22de-2a8d-43c0-a647-6ef1e4c47e65}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 16, !- Name
  {6a742b75-b321-4bce-9afb-149f313f4e38}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {ce988a98-1e79-475d-863d-7d465e611d93}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {93da78b9-2cae-4072-9bb1-63948adf6595}, !- Energy Part Load Fraction Curve Name
  {8e76d468-a59e-4e32-8e6f-6d7f51af052e}; !- Speed Data List

OS:Curve:Quadratic,
  {93da78b9-2cae-4072-9bb1-63948adf6595}, !- Handle
  Curve Quadratic 280,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {8e76d468-a59e-4e32-8e6f-6d7f51af052e}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 16 Speed Data List, !- Name
  {af5fc869-b354-445c-addc-88b739da9271}, !- Model Object 1
  {b354eb48-34a3-4d69-a5d4-806c71e2a7d0}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {af5fc869-b354-445c-addc-88b739da9271}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 31, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f1e89bbc-13e9-4432-8ca9-a23dccf056c1}, !- Heating Capacity Function of Temperature Curve Name
  {74cb408e-5272-4155-834a-0d7167e2e943}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {8e082611-739a-4fad-974f-1326515599e5}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {21d1ea87-87f6-41f4-b23d-118cb7126c4f}, !- Energy Input Ratio Function of Temperature Curve Name
  {5a5916f0-386b-4e72-83bc-ee785c118c3e}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {f966b2ba-2100-4f3f-83e5-6dfab4c959e4}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {1380bb5c-406c-4647-8655-ffc1dd6fed90}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f1e89bbc-13e9-4432-8ca9-a23dccf056c1}, !- Handle
  Curve Biquadratic 187,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74cb408e-5272-4155-834a-0d7167e2e943}, !- Handle
  Curve Quadratic 281,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8e082611-739a-4fad-974f-1326515599e5}, !- Handle
  Curve Quadratic 282,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21d1ea87-87f6-41f4-b23d-118cb7126c4f}, !- Handle
  Curve Biquadratic 188,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5a5916f0-386b-4e72-83bc-ee785c118c3e}, !- Handle
  Curve Quadratic 283,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f966b2ba-2100-4f3f-83e5-6dfab4c959e4}, !- Handle
  Curve Quadratic 284,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1380bb5c-406c-4647-8655-ffc1dd6fed90}, !- Handle
  Curve Biquadratic 189,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {b354eb48-34a3-4d69-a5d4-806c71e2a7d0}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 32, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {4016ec78-9b87-463e-8350-bf03d3618985}, !- Heating Capacity Function of Temperature Curve Name
  {f9a601b2-9f50-478a-94f8-b3c3797a7f3c}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {9de76314-b656-429c-bc54-8cebf0cc7cf7}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {d08e1077-53f7-4b1b-baac-28db7d8487d8}, !- Energy Input Ratio Function of Temperature Curve Name
  {1961e838-77ab-4f39-b3f5-804466f857b1}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {925353dd-b718-4d8d-b4d2-95af4c6fcf32}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {bbf16647-0a17-42de-954a-3749ebf74df1}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {4016ec78-9b87-463e-8350-bf03d3618985}, !- Handle
  Curve Biquadratic 190,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9a601b2-9f50-478a-94f8-b3c3797a7f3c}, !- Handle
  Curve Quadratic 285,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9de76314-b656-429c-bc54-8cebf0cc7cf7}, !- Handle
  Curve Quadratic 286,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d08e1077-53f7-4b1b-baac-28db7d8487d8}, !- Handle
  Curve Biquadratic 191,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1961e838-77ab-4f39-b3f5-804466f857b1}, !- Handle
  Curve Quadratic 287,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {925353dd-b718-4d8d-b4d2-95af4c6fcf32}, !- Handle
  Curve Quadratic 288,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bbf16647-0a17-42de-954a-3749ebf74df1}, !- Handle
  Curve Biquadratic 192,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {64fbee20-f9c8-4f45-a72b-458bd993fa2d}, !- Handle
  Node 304,                               !- Name
  {874b96b4-00ed-4a96-add5-bcd20f459026}, !- Inlet Port
  {6a742b75-b321-4bce-9afb-149f313f4e38}; !- Outlet Port

OS:Connection,
  {874b96b4-00ed-4a96-add5-bcd20f459026}, !- Handle
  {eed0ee2b-65e9-4cba-9e2d-8a7d8e08acba}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  35,                                     !- Outlet Port
  {64fbee20-f9c8-4f45-a72b-458bd993fa2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {215e8b5e-fbd5-44ac-920d-f4eb28c58e57}, !- Handle
  Node 305,                               !- Name
  {ce988a98-1e79-475d-863d-7d465e611d93}, !- Inlet Port
  {2ffee103-4d7f-43e4-814b-bf49d1687f93}; !- Outlet Port

OS:Connection,
  {6a742b75-b321-4bce-9afb-149f313f4e38}, !- Handle
  {777a47d3-2521-41e3-a341-51d8ae98cf52}, !- Name
  {64fbee20-f9c8-4f45-a72b-458bd993fa2d}, !- Source Object
  3,                                      !- Outlet Port
  {6fba22de-2a8d-43c0-a647-6ef1e4c47e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce988a98-1e79-475d-863d-7d465e611d93}, !- Handle
  {ac21649a-0526-4a7d-8588-364a23cadd00}, !- Name
  {6fba22de-2a8d-43c0-a647-6ef1e4c47e65}, !- Source Object
  3,                                      !- Outlet Port
  {215e8b5e-fbd5-44ac-920d-f4eb28c58e57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ffee103-4d7f-43e4-814b-bf49d1687f93}, !- Handle
  {63b6269a-6121-4c3c-936d-14e7374dbc8c}, !- Name
  {215e8b5e-fbd5-44ac-920d-f4eb28c58e57}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  35;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {790ee799-70ce-4b3e-9d4f-daa49f246ab4}, !- Handle
  Coil Heating Electric 11,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {16780851-8296-4a79-912b-9ef94e7640bf}, !- Handle
  Zone HVAC Water To Air Heat Pump 11,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {353bb37c-e20b-4819-a998-beeac5d78cb8}, !- Air Inlet Node Name
  {c0ee2fc0-fa22-4bb6-8a81-0d15ab24fb2d}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b68ec91a-fb14-499b-ac05-efa0e4fbb819}, !- Supply Air Fan Name
  {6fba22de-2a8d-43c0-a647-6ef1e4c47e65}, !- Heating Coil Name
  {227bd455-6033-4715-972b-acc9e4b22d07}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {790ee799-70ce-4b3e-9d4f-daa49f246ab4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {982ca00d-f1b0-4c11-930c-fe55009c0949}, !- Handle
  Node 306,                               !- Name
  {604ea6ce-f980-4f5e-b56a-64618893dbc4}, !- Inlet Port
