  {353bb37c-e20b-4819-a998-beeac5d78cb8}; !- Outlet Port

OS:Connection,
  {604ea6ce-f980-4f5e-b56a-64618893dbc4}, !- Handle
  {df431e28-44a8-408e-a14c-8cb6950b4c8d}, !- Name
  {2de08da5-e0fe-47aa-9f37-afce5ff9adf5}, !- Source Object
  3,                                      !- Outlet Port
  {982ca00d-f1b0-4c11-930c-fe55009c0949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {353bb37c-e20b-4819-a998-beeac5d78cb8}, !- Handle
  {5f9e45ad-f8a9-4ea9-bb51-69d4268f810f}, !- Name
  {982ca00d-f1b0-4c11-930c-fe55009c0949}, !- Source Object
  3,                                      !- Outlet Port
  {16780851-8296-4a79-912b-9ef94e7640bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9be82f7-5687-496f-83be-e2858e6f7d96}, !- Handle
  Node 307,                               !- Name
  {c0ee2fc0-fa22-4bb6-8a81-0d15ab24fb2d}, !- Inlet Port
  {14df382f-fc1d-4342-8e6a-fd0e0c4e219b}; !- Outlet Port

OS:Connection,
  {14df382f-fc1d-4342-8e6a-fd0e0c4e219b}, !- Handle
  {80538522-2a4e-4d45-abd3-3377371a0b14}, !- Name
  {d9be82f7-5687-496f-83be-e2858e6f7d96}, !- Source Object
  3,                                      !- Outlet Port
  {234b2aab-3040-4ab8-bbca-790c1d83bf4d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c0ee2fc0-fa22-4bb6-8a81-0d15ab24fb2d}, !- Handle
  {0255e24c-05b0-4db0-ab20-d96ea283826e}, !- Name
  {16780851-8296-4a79-912b-9ef94e7640bf}, !- Source Object
  4,                                      !- Outlet Port
  {d9be82f7-5687-496f-83be-e2858e6f7d96}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0c83bca3-bdd1-4006-a70e-e083db2077a1}, !- Handle
  Fan On Off 12,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4df07cbf-14b7-4180-ad67-2f0f0b5a4cd9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4eed04a6-2d6b-4ccf-a2cc-07fb2f2bde93}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4df07cbf-14b7-4180-ad67-2f0f0b5a4cd9}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4eed04a6-2d6b-4ccf-a2cc-07fb2f2bde93}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {b5c28cb6-e7d9-4906-8130-fb5c35032144}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 17, !- Name
  {2daa44cf-23bc-4ce9-be43-55aeb60beaaa}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {fd0883de-2535-4def-94b5-cab6c386aa84}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {37448e9b-cd09-4b54-bd01-25faf43b857c}, !- Energy Part Load Fraction Curve Name
  {b451698d-b9da-4d2b-a649-9edbfdb202b9}; !- Speed Data List

OS:Curve:Quadratic,
  {37448e9b-cd09-4b54-bd01-25faf43b857c}, !- Handle
  Curve Quadratic 289,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {b451698d-b9da-4d2b-a649-9edbfdb202b9}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 17 Speed Data List, !- Name
  {c8860a66-e937-4be5-bd5e-42d4dcc84e46}, !- Model Object 1
  {dd134abd-4e53-4226-9810-7ba5f6861863}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {c8860a66-e937-4be5-bd5e-42d4dcc84e46}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 33, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f44e3544-943e-4637-8704-76f3abc463df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {8ca293f1-fc7c-497d-9063-23793644be1b}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {a921891c-4573-47f2-955e-661b96e14315}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {2730a8b1-0ee0-40fe-85d2-877e21908897}, !- Energy Input Ratio Function of Temperature Curve Name
  {b0f21893-1f08-42fc-bc3b-609a6f3ee220}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c674f2a1-459a-49b6-995b-5db9df94c3cc}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c51f4a51-22fd-4d60-89b4-0e7fdb94d2a1}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f44e3544-943e-4637-8704-76f3abc463df}, !- Handle
  Curve Biquadratic 193,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {8ca293f1-fc7c-497d-9063-23793644be1b}, !- Handle
  Curve Quadratic 290,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a921891c-4573-47f2-955e-661b96e14315}, !- Handle
  Curve Quadratic 291,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2730a8b1-0ee0-40fe-85d2-877e21908897}, !- Handle
  Curve Biquadratic 194,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b0f21893-1f08-42fc-bc3b-609a6f3ee220}, !- Handle
  Curve Quadratic 292,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c674f2a1-459a-49b6-995b-5db9df94c3cc}, !- Handle
  Curve Quadratic 293,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c51f4a51-22fd-4d60-89b4-0e7fdb94d2a1}, !- Handle
  Curve Biquadratic 195,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {dd134abd-4e53-4226-9810-7ba5f6861863}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 34, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {ab69ec18-cc35-4b90-a723-991002390f16}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4b89a0b4-ec63-4c08-8dcd-61823df9c9f4}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {ad83b956-4e4f-4f79-bf07-8f5d600dd6ad}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {6e2e1349-b0b7-4efd-afd3-abeb0b7845c6}, !- Energy Input Ratio Function of Temperature Curve Name
  {41250f8b-b813-4d15-87b3-3548ee01a0cd}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c41ceaba-a46a-4d62-865e-4357c4f1d73f}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {5cab8110-a0c4-429d-b834-e2b1f03d7f23}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {ab69ec18-cc35-4b90-a723-991002390f16}, !- Handle
  Curve Biquadratic 196,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {4b89a0b4-ec63-4c08-8dcd-61823df9c9f4}, !- Handle
  Curve Quadratic 294,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ad83b956-4e4f-4f79-bf07-8f5d600dd6ad}, !- Handle
  Curve Quadratic 295,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e2e1349-b0b7-4efd-afd3-abeb0b7845c6}, !- Handle
  Curve Biquadratic 197,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {41250f8b-b813-4d15-87b3-3548ee01a0cd}, !- Handle
  Curve Quadratic 296,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c41ceaba-a46a-4d62-865e-4357c4f1d73f}, !- Handle
  Curve Quadratic 297,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5cab8110-a0c4-429d-b834-e2b1f03d7f23}, !- Handle
  Curve Biquadratic 198,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {4d45fd12-526c-40b3-b6b3-848a235da57a}, !- Handle
  Node 308,                               !- Name
  {1e68ae70-a9c5-4815-8565-1e7e0b8f7688}, !- Inlet Port
  {2daa44cf-23bc-4ce9-be43-55aeb60beaaa}; !- Outlet Port

OS:Connection,
  {1e68ae70-a9c5-4815-8565-1e7e0b8f7688}, !- Handle
  {4fb41f0c-4749-4165-8d5b-594db0bef560}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  36,                                     !- Outlet Port
  {4d45fd12-526c-40b3-b6b3-848a235da57a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e7eab66-32f9-4e52-b56a-e05df5f300f8}, !- Handle
  Node 309,                               !- Name
  {fd0883de-2535-4def-94b5-cab6c386aa84}, !- Inlet Port
  {bf97dedb-89ec-48d9-8c87-f9de1f9c010e}; !- Outlet Port

OS:Connection,
  {2daa44cf-23bc-4ce9-be43-55aeb60beaaa}, !- Handle
  {fe8e60a8-894c-49b2-8dfe-50e78840ede2}, !- Name
  {4d45fd12-526c-40b3-b6b3-848a235da57a}, !- Source Object
  3,                                      !- Outlet Port
  {b5c28cb6-e7d9-4906-8130-fb5c35032144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0883de-2535-4def-94b5-cab6c386aa84}, !- Handle
  {3589652d-e290-4290-9d73-ff1097c1c61b}, !- Name
  {b5c28cb6-e7d9-4906-8130-fb5c35032144}, !- Source Object
  3,                                      !- Outlet Port
  {2e7eab66-32f9-4e52-b56a-e05df5f300f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf97dedb-89ec-48d9-8c87-f9de1f9c010e}, !- Handle
  {928b3c6e-9a95-41f1-8c23-b1fe4612108b}, !- Name
  {2e7eab66-32f9-4e52-b56a-e05df5f300f8}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  36;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {394f6d49-5182-49bb-8f66-45dcadefb9c4}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 17, !- Name
  {0abfe12b-670e-494f-9473-c9590be7345f}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {27704b42-bfc0-43d0-8236-e21783fb48bf}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {275c91e5-48bb-4423-8cb7-291d1c22c18b}, !- Energy Part Load Fraction Curve Name
  {df6c1a05-8cb9-4a9f-9f1d-b7930f2c897a}; !- Speed Data List

OS:Curve:Quadratic,
  {275c91e5-48bb-4423-8cb7-291d1c22c18b}, !- Handle
  Curve Quadratic 298,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {df6c1a05-8cb9-4a9f-9f1d-b7930f2c897a}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 17 Speed Data List, !- Name
  {2bb1fbc8-56fa-4f9f-b532-fec6f4eadf08}, !- Model Object 1
  {380ed0d8-6119-4fe0-bb55-f3ea11008a31}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {2bb1fbc8-56fa-4f9f-b532-fec6f4eadf08}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 33, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {40bb5665-60c6-42e3-9d17-258d5acfb0bc}, !- Heating Capacity Function of Temperature Curve Name
  {4e3aeaae-6833-4aa5-ad32-3b91ded0a1b5}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {d02c5fca-a012-4800-82ef-bcb1ac18f968}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {207aba33-a63d-4b8e-94fa-bd506b527aa3}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea0e0fb8-8b69-40a3-bba6-0875a7586df0}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c832a26b-d990-4107-98fc-22f0ba7103a8}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {8a9b4b40-61f8-4a12-8688-4d30be5eb3e3}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {40bb5665-60c6-42e3-9d17-258d5acfb0bc}, !- Handle
  Curve Biquadratic 199,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e3aeaae-6833-4aa5-ad32-3b91ded0a1b5}, !- Handle
  Curve Quadratic 299,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d02c5fca-a012-4800-82ef-bcb1ac18f968}, !- Handle
  Curve Quadratic 300,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {207aba33-a63d-4b8e-94fa-bd506b527aa3}, !- Handle
  Curve Biquadratic 200,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea0e0fb8-8b69-40a3-bba6-0875a7586df0}, !- Handle
  Curve Quadratic 301,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c832a26b-d990-4107-98fc-22f0ba7103a8}, !- Handle
  Curve Quadratic 302,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8a9b4b40-61f8-4a12-8688-4d30be5eb3e3}, !- Handle
  Curve Biquadratic 201,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {380ed0d8-6119-4fe0-bb55-f3ea11008a31}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 34, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {361e60ab-2e0c-4ff9-94d7-2c9823225947}, !- Heating Capacity Function of Temperature Curve Name
  {33539727-b360-4b45-a647-75506591d23a}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {85e127f0-8fa4-4fc7-85f2-ec0d20401668}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {9b4e2080-3e23-4f84-9f57-690fa5e4203b}, !- Energy Input Ratio Function of Temperature Curve Name
  {e6b98b7b-f7f2-4129-87a9-3607b67be1a4}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {9f6e8fd5-123d-4ef3-893a-7ca1847da922}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {95e58e03-84ea-4733-a64c-556ae770cc97}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {361e60ab-2e0c-4ff9-94d7-2c9823225947}, !- Handle
  Curve Biquadratic 202,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33539727-b360-4b45-a647-75506591d23a}, !- Handle
  Curve Quadratic 303,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {85e127f0-8fa4-4fc7-85f2-ec0d20401668}, !- Handle
  Curve Quadratic 304,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b4e2080-3e23-4f84-9f57-690fa5e4203b}, !- Handle
  Curve Biquadratic 203,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6b98b7b-f7f2-4129-87a9-3607b67be1a4}, !- Handle
  Curve Quadratic 305,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9f6e8fd5-123d-4ef3-893a-7ca1847da922}, !- Handle
  Curve Quadratic 306,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {95e58e03-84ea-4733-a64c-556ae770cc97}, !- Handle
  Curve Biquadratic 204,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {777ef807-7356-422d-91ce-dc725b6123e3}, !- Handle
  Node 310,                               !- Name
  {a549c339-6c74-4c53-b214-b8d6607ba85f}, !- Inlet Port
  {0abfe12b-670e-494f-9473-c9590be7345f}; !- Outlet Port

OS:Connection,
  {a549c339-6c74-4c53-b214-b8d6607ba85f}, !- Handle
  {2e3adb18-cc82-46fd-a772-17294b84373b}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  37,                                     !- Outlet Port
  {777ef807-7356-422d-91ce-dc725b6123e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97586c39-3ea8-4ccf-b526-c375df783c2c}, !- Handle
  Node 311,                               !- Name
  {27704b42-bfc0-43d0-8236-e21783fb48bf}, !- Inlet Port
  {63307bf7-c8ec-4588-9b00-ce677f56bf9a}; !- Outlet Port

OS:Connection,
  {0abfe12b-670e-494f-9473-c9590be7345f}, !- Handle
  {c4a5b60a-be1b-4bab-a70c-4631b991840c}, !- Name
  {777ef807-7356-422d-91ce-dc725b6123e3}, !- Source Object
  3,                                      !- Outlet Port
  {394f6d49-5182-49bb-8f66-45dcadefb9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27704b42-bfc0-43d0-8236-e21783fb48bf}, !- Handle
  {0f2f7265-3c80-43bd-82cf-4f8552dd6d92}, !- Name
  {394f6d49-5182-49bb-8f66-45dcadefb9c4}, !- Source Object
  3,                                      !- Outlet Port
  {97586c39-3ea8-4ccf-b526-c375df783c2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63307bf7-c8ec-4588-9b00-ce677f56bf9a}, !- Handle
  {2f6954cf-5359-431b-8eef-a3cf3f2148f1}, !- Name
  {97586c39-3ea8-4ccf-b526-c375df783c2c}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  37;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {2c638ab9-780a-4f0b-bf10-4786d86ad609}, !- Handle
  Coil Heating Electric 12,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {29ffc978-8cf0-4662-9151-8f17a2414778}, !- Handle
  Zone HVAC Water To Air Heat Pump 12,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {b18e3c3c-acd7-4cde-bdd8-3af52f7f68a9}, !- Air Inlet Node Name
  {c479bf6a-c4aa-4a88-9500-dbe7ed73b4f9}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0c83bca3-bdd1-4006-a70e-e083db2077a1}, !- Supply Air Fan Name
  {394f6d49-5182-49bb-8f66-45dcadefb9c4}, !- Heating Coil Name
  {b5c28cb6-e7d9-4906-8130-fb5c35032144}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {2c638ab9-780a-4f0b-bf10-4786d86ad609}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {129efa81-488c-416e-ad3c-58d221798b89}, !- Handle
  Node 312,                               !- Name
  {67d419aa-9c31-4135-aad2-4dfdb9a02e82}, !- Inlet Port
  {b18e3c3c-acd7-4cde-bdd8-3af52f7f68a9}; !- Outlet Port

OS:Connection,
  {67d419aa-9c31-4135-aad2-4dfdb9a02e82}, !- Handle
  {c45a55a9-a690-4fa8-b1e1-ec104becac99}, !- Name
  {da3e00b4-6dc3-4539-82f9-a938663d4166}, !- Source Object
  3,                                      !- Outlet Port
  {129efa81-488c-416e-ad3c-58d221798b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18e3c3c-acd7-4cde-bdd8-3af52f7f68a9}, !- Handle
  {20106e59-88f8-4859-b33d-5547dc404fc8}, !- Name
  {129efa81-488c-416e-ad3c-58d221798b89}, !- Source Object
  3,                                      !- Outlet Port
  {29ffc978-8cf0-4662-9151-8f17a2414778}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {039a9e4e-8393-4732-a31c-226e7cbe9a9f}, !- Handle
  Node 313,                               !- Name
  {c479bf6a-c4aa-4a88-9500-dbe7ed73b4f9}, !- Inlet Port
  {096a4a3d-746d-457e-9663-c19280068191}; !- Outlet Port

OS:Connection,
  {096a4a3d-746d-457e-9663-c19280068191}, !- Handle
  {e489ca42-f538-46ed-8fbb-7d63de7059cf}, !- Name
  {039a9e4e-8393-4732-a31c-226e7cbe9a9f}, !- Source Object
  3,                                      !- Outlet Port
  {184d440b-48c1-4a4d-a621-971d367fc112}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c479bf6a-c4aa-4a88-9500-dbe7ed73b4f9}, !- Handle
  {58d18770-f36b-431a-98cc-7de860ae4303}, !- Name
  {29ffc978-8cf0-4662-9151-8f17a2414778}, !- Source Object
  4,                                      !- Outlet Port
  {039a9e4e-8393-4732-a31c-226e7cbe9a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fd3fc986-3a7a-4f85-b746-6722c00b7ed2}, !- Handle
  Fan On Off 13,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5468ec83-8256-4fde-8882-e43b469773c0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e2b5f3e-f61b-4a98-bf72-580b4d4f1495}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5468ec83-8256-4fde-8882-e43b469773c0}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e2b5f3e-f61b-4a98-bf72-580b4d4f1495}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {bcca8593-30c5-4fdb-892a-bcdd42ead7cf}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 18, !- Name
  {7f1137eb-7f32-4592-9059-b77238782714}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {ade7a638-ace1-4b1b-9aca-7845cedd26d0}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {365c79bf-bd26-4361-92d4-5472ecc4ab8b}, !- Energy Part Load Fraction Curve Name
  {450b1955-eba1-440a-b12b-00e3dc0bfa19}; !- Speed Data List

OS:Curve:Quadratic,
  {365c79bf-bd26-4361-92d4-5472ecc4ab8b}, !- Handle
  Curve Quadratic 307,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {450b1955-eba1-440a-b12b-00e3dc0bfa19}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 18 Speed Data List, !- Name
  {391be286-3a57-4245-a1b4-4b329453a3c3}, !- Model Object 1
  {9bbb2a7d-21f6-4904-a524-744d1eeb4ffe}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {391be286-3a57-4245-a1b4-4b329453a3c3}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 35, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {3c029f00-12e6-4695-b134-e3ca45e9bd42}, !- Total Cooling Capacity Function of Temperature Curve Name
  {748e664d-818e-43a5-b71a-409e623c1aa0}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {9e24330c-2682-4e08-8784-c194d7ba66b9}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {828afc53-284b-4bbb-b1eb-e8a7a2ffc2e1}, !- Energy Input Ratio Function of Temperature Curve Name
  {bcbd8230-e3f3-45a4-9377-f59222755dde}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {ee1a1a74-5eda-44f0-be4f-cd07567dd1ab}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {b34d6247-e0a0-46aa-96fe-ab812a8b2898}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {3c029f00-12e6-4695-b134-e3ca45e9bd42}, !- Handle
  Curve Biquadratic 205,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {748e664d-818e-43a5-b71a-409e623c1aa0}, !- Handle
  Curve Quadratic 308,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9e24330c-2682-4e08-8784-c194d7ba66b9}, !- Handle
  Curve Quadratic 309,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {828afc53-284b-4bbb-b1eb-e8a7a2ffc2e1}, !- Handle
  Curve Biquadratic 206,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {bcbd8230-e3f3-45a4-9377-f59222755dde}, !- Handle
  Curve Quadratic 310,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ee1a1a74-5eda-44f0-be4f-cd07567dd1ab}, !- Handle
  Curve Quadratic 311,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b34d6247-e0a0-46aa-96fe-ab812a8b2898}, !- Handle
  Curve Biquadratic 207,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {9bbb2a7d-21f6-4904-a524-744d1eeb4ffe}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 36, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {0e079aab-96ed-4f5b-9505-21801e9ee3e7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2e002f51-f45d-4a9b-b37f-3168a2cd75bc}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {52ec304a-5181-4a1b-9ee8-d17c550bd5b1}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {290fd09c-40a5-465c-ba10-38805f847eb2}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc8a4911-6403-4687-aa92-a4eb784ec8f8}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {a57bea6c-7cf9-43c5-bfa4-2169b6920d2b}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {ad4ce72a-ee8e-4f81-96e9-010359d2889f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {0e079aab-96ed-4f5b-9505-21801e9ee3e7}, !- Handle
  Curve Biquadratic 208,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {2e002f51-f45d-4a9b-b37f-3168a2cd75bc}, !- Handle
  Curve Quadratic 312,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {52ec304a-5181-4a1b-9ee8-d17c550bd5b1}, !- Handle
  Curve Quadratic 313,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {290fd09c-40a5-465c-ba10-38805f847eb2}, !- Handle
  Curve Biquadratic 209,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {fc8a4911-6403-4687-aa92-a4eb784ec8f8}, !- Handle
  Curve Quadratic 314,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a57bea6c-7cf9-43c5-bfa4-2169b6920d2b}, !- Handle
  Curve Quadratic 315,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ad4ce72a-ee8e-4f81-96e9-010359d2889f}, !- Handle
  Curve Biquadratic 210,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {28835f84-1201-4a20-92c2-df757241d3d6}, !- Handle
  Node 314,                               !- Name
  {b618c31c-2b6b-426d-be5e-b0db151076d0}, !- Inlet Port
  {7f1137eb-7f32-4592-9059-b77238782714}; !- Outlet Port

OS:Connection,
  {b618c31c-2b6b-426d-be5e-b0db151076d0}, !- Handle
  {58e53676-452a-41f3-ac9d-7a4771012d9f}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  38,                                     !- Outlet Port
  {28835f84-1201-4a20-92c2-df757241d3d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73a43c68-09e1-4b46-a7b0-dd7bf2d80aad}, !- Handle
  Node 315,                               !- Name
  {ade7a638-ace1-4b1b-9aca-7845cedd26d0}, !- Inlet Port
  {9edc0e74-9abe-426f-b5dd-92fc194bd920}; !- Outlet Port

OS:Connection,
  {7f1137eb-7f32-4592-9059-b77238782714}, !- Handle
  {7351ee2e-caca-491b-a707-6fe95c91fa07}, !- Name
  {28835f84-1201-4a20-92c2-df757241d3d6}, !- Source Object
  3,                                      !- Outlet Port
  {bcca8593-30c5-4fdb-892a-bcdd42ead7cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade7a638-ace1-4b1b-9aca-7845cedd26d0}, !- Handle
  {1e4095f1-5be5-48c5-bd02-267bc29ee5a1}, !- Name
  {bcca8593-30c5-4fdb-892a-bcdd42ead7cf}, !- Source Object
  3,                                      !- Outlet Port
  {73a43c68-09e1-4b46-a7b0-dd7bf2d80aad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9edc0e74-9abe-426f-b5dd-92fc194bd920}, !- Handle
  {dcfee3d3-8fc1-4685-83f6-8c2899441c26}, !- Name
  {73a43c68-09e1-4b46-a7b0-dd7bf2d80aad}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  38;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {75bd7b4b-8627-4651-90da-ab52d90980e4}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 18, !- Name
  {4a3c7473-acab-40e9-9df2-964cebd9587e}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {89693eec-cc7c-40b0-a978-9163a98dac95}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {dbac4986-e8ca-421e-ae78-febf75ffe0e0}, !- Energy Part Load Fraction Curve Name
  {0b00b203-33ad-46b7-97c6-96ad08d755cb}; !- Speed Data List

OS:Curve:Quadratic,
  {dbac4986-e8ca-421e-ae78-febf75ffe0e0}, !- Handle
  Curve Quadratic 316,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0b00b203-33ad-46b7-97c6-96ad08d755cb}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 18 Speed Data List, !- Name
  {b0d9c545-571c-4c85-bd40-b798a0c1674f}, !- Model Object 1
  {a53ab6b3-74f9-4acb-b8d3-4abe638e3832}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {b0d9c545-571c-4c85-bd40-b798a0c1674f}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 35, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {c5b198f3-bfb1-4475-a695-ee03ecab6b1e}, !- Heating Capacity Function of Temperature Curve Name
  {d151119f-3cfd-43d3-8e08-c62cf998bcf8}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {f0b31b50-630a-447e-a03d-6c95d01406c2}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {18874724-68af-4e6e-9129-28a54d5dd542}, !- Energy Input Ratio Function of Temperature Curve Name
  {42c8f45f-22ee-4316-a50b-bc50f9e9d01d}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {27c35409-c5b7-4955-a7d3-1e783b0d4165}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {b35da495-6266-4068-89c1-7aada3423382}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {c5b198f3-bfb1-4475-a695-ee03ecab6b1e}, !- Handle
  Curve Biquadratic 211,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d151119f-3cfd-43d3-8e08-c62cf998bcf8}, !- Handle
  Curve Quadratic 317,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f0b31b50-630a-447e-a03d-6c95d01406c2}, !- Handle
  Curve Quadratic 318,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {18874724-68af-4e6e-9129-28a54d5dd542}, !- Handle
  Curve Biquadratic 212,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42c8f45f-22ee-4316-a50b-bc50f9e9d01d}, !- Handle
  Curve Quadratic 319,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {27c35409-c5b7-4955-a7d3-1e783b0d4165}, !- Handle
  Curve Quadratic 320,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b35da495-6266-4068-89c1-7aada3423382}, !- Handle
  Curve Biquadratic 213,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {a53ab6b3-74f9-4acb-b8d3-4abe638e3832}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 36, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {53be4ffc-ce1a-4e61-aa89-eb9f8526f285}, !- Heating Capacity Function of Temperature Curve Name
  {8fefbd45-c4e3-4990-871c-706b221b799a}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {4efa944f-7865-45c0-a30f-1c626d634ba1}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {362f1c9b-aa94-45c6-b82d-112d73739203}, !- Energy Input Ratio Function of Temperature Curve Name
  {798a3c67-50de-4052-82bd-80487a8b410d}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {41d9659e-5f70-4cca-bbb7-7bee8a393ced}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {fc8b435f-d5a3-4fa5-ba86-ecb351fd26a9}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {53be4ffc-ce1a-4e61-aa89-eb9f8526f285}, !- Handle
  Curve Biquadratic 214,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8fefbd45-c4e3-4990-871c-706b221b799a}, !- Handle
  Curve Quadratic 321,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4efa944f-7865-45c0-a30f-1c626d634ba1}, !- Handle
  Curve Quadratic 322,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {362f1c9b-aa94-45c6-b82d-112d73739203}, !- Handle
  Curve Biquadratic 215,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {798a3c67-50de-4052-82bd-80487a8b410d}, !- Handle
  Curve Quadratic 323,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {41d9659e-5f70-4cca-bbb7-7bee8a393ced}, !- Handle
  Curve Quadratic 324,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc8b435f-d5a3-4fa5-ba86-ecb351fd26a9}, !- Handle
  Curve Biquadratic 216,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {86a0e3c0-fb0c-4466-a401-00d417f35bb9}, !- Handle
  Node 316,                               !- Name
  {920bd02e-ad1e-49dd-ba7d-841904d66c31}, !- Inlet Port
  {4a3c7473-acab-40e9-9df2-964cebd9587e}; !- Outlet Port

OS:Connection,
  {920bd02e-ad1e-49dd-ba7d-841904d66c31}, !- Handle
  {5569f870-eddb-4506-9778-fa3a7fe9e426}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  39,                                     !- Outlet Port
  {86a0e3c0-fb0c-4466-a401-00d417f35bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {006dbece-be64-4615-87c6-957dc3a80bed}, !- Handle
  Node 317,                               !- Name
  {89693eec-cc7c-40b0-a978-9163a98dac95}, !- Inlet Port
  {103834db-817e-401f-8a51-6d0a9a226d1a}; !- Outlet Port

OS:Connection,
  {4a3c7473-acab-40e9-9df2-964cebd9587e}, !- Handle
  {04586bb4-4b9f-4676-921a-2f232dd61432}, !- Name
  {86a0e3c0-fb0c-4466-a401-00d417f35bb9}, !- Source Object
  3,                                      !- Outlet Port
  {75bd7b4b-8627-4651-90da-ab52d90980e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89693eec-cc7c-40b0-a978-9163a98dac95}, !- Handle
  {e0ba28cb-59c7-415a-8446-5893ea6dbf80}, !- Name
  {75bd7b4b-8627-4651-90da-ab52d90980e4}, !- Source Object
  3,                                      !- Outlet Port
  {006dbece-be64-4615-87c6-957dc3a80bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {103834db-817e-401f-8a51-6d0a9a226d1a}, !- Handle
  {e50e2a1d-a21a-4815-8d54-576de33fade6}, !- Name
  {006dbece-be64-4615-87c6-957dc3a80bed}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  39;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {6ccbc4b6-db6f-4d94-921a-7b4aa8fc4b5e}, !- Handle
  Coil Heating Electric 13,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {a9e1d846-bbc4-4141-b70c-9fa8e8409f6f}, !- Handle
  Zone HVAC Water To Air Heat Pump 13,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {5244e615-7180-4e5a-ab32-b24e452c5c6f}, !- Air Inlet Node Name
  {654f0940-6db1-473a-93c6-b3a08c29af3f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd3fc986-3a7a-4f85-b746-6722c00b7ed2}, !- Supply Air Fan Name
  {75bd7b4b-8627-4651-90da-ab52d90980e4}, !- Heating Coil Name
  {bcca8593-30c5-4fdb-892a-bcdd42ead7cf}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {6ccbc4b6-db6f-4d94-921a-7b4aa8fc4b5e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {6957c11b-a962-4e7f-acfb-e1640781b352}, !- Handle
  Node 318,                               !- Name
  {b23d0fe7-45cd-4c5b-9486-8c4f0392ef7a}, !- Inlet Port
  {5244e615-7180-4e5a-ab32-b24e452c5c6f}; !- Outlet Port

OS:Connection,
  {b23d0fe7-45cd-4c5b-9486-8c4f0392ef7a}, !- Handle
  {403cbd21-8cc4-4f90-be6d-9690336e8542}, !- Name
  {5b005512-a233-492e-9a28-754a42c531e3}, !- Source Object
  3,                                      !- Outlet Port
  {6957c11b-a962-4e7f-acfb-e1640781b352}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5244e615-7180-4e5a-ab32-b24e452c5c6f}, !- Handle
  {4a414a1b-346c-4fae-bdc4-e05551d0c46b}, !- Name
  {6957c11b-a962-4e7f-acfb-e1640781b352}, !- Source Object
  3,                                      !- Outlet Port
  {a9e1d846-bbc4-4141-b70c-9fa8e8409f6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3dadbc2-9fe2-4292-8c02-cdf77a0412d0}, !- Handle
  Node 319,                               !- Name
  {654f0940-6db1-473a-93c6-b3a08c29af3f}, !- Inlet Port
  {47e695a9-3905-4258-a890-c8d482e4ef6d}; !- Outlet Port

OS:Connection,
  {47e695a9-3905-4258-a890-c8d482e4ef6d}, !- Handle
  {5dc8193a-0449-467b-ab8f-3db9ccb69ce1}, !- Name
  {d3dadbc2-9fe2-4292-8c02-cdf77a0412d0}, !- Source Object
  3,                                      !- Outlet Port
  {57455edd-99d7-4960-9c44-17266aa2f0a4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {654f0940-6db1-473a-93c6-b3a08c29af3f}, !- Handle
  {748bc611-96ef-4c34-a85d-2d2c4a72cbd9}, !- Name
  {a9e1d846-bbc4-4141-b70c-9fa8e8409f6f}, !- Source Object
  4,                                      !- Outlet Port
  {d3dadbc2-9fe2-4292-8c02-cdf77a0412d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0679550d-d9a5-4ad1-8886-60d99847bfdb}, !- Handle
  Fan On Off 14,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {717cc1f0-47fe-4593-85a6-c5585a9d11a6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {94122f3f-0d85-4f0a-8d6e-2c209f75dae9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {717cc1f0-47fe-4593-85a6-c5585a9d11a6}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {94122f3f-0d85-4f0a-8d6e-2c209f75dae9}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {fff72a52-ef28-47cd-9070-b4ce6565cea9}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 19, !- Name
  {a29c8430-3b1e-4a33-8dde-9ad386c84209}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {2dddd584-d29c-4ec9-8571-cecbff94424e}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {a097ad10-852a-4c19-898a-7a17cb87c3de}, !- Energy Part Load Fraction Curve Name
  {89892c12-736e-46b4-a4db-4735a30c4f6d}; !- Speed Data List

OS:Curve:Quadratic,
  {a097ad10-852a-4c19-898a-7a17cb87c3de}, !- Handle
  Curve Quadratic 325,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {89892c12-736e-46b4-a4db-4735a30c4f6d}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 19 Speed Data List, !- Name
  {10b36e19-1016-445b-ba37-69149628ec33}, !- Model Object 1
  {8f67dcc6-efdb-49bb-bdf6-d4becd1d76e3}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {10b36e19-1016-445b-ba37-69149628ec33}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 37, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {46fa46b8-5e2a-4ea8-9dfa-3520d6bfc468}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d07b5677-2db6-447a-81bc-9fdee9a0b885}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {40a08b6c-2bc7-48a6-888c-5717a27c370f}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {7a6892a9-6236-44fb-92c9-834961506b02}, !- Energy Input Ratio Function of Temperature Curve Name
  {41c6d36c-8f6b-4d41-b3cc-3e8b021f4ea8}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {caea67d2-c384-4ce5-b10a-dbc638ee8a61}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {ba76442a-6c5d-4c92-a290-5feb95112f4f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {46fa46b8-5e2a-4ea8-9dfa-3520d6bfc468}, !- Handle
  Curve Biquadratic 217,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {d07b5677-2db6-447a-81bc-9fdee9a0b885}, !- Handle
  Curve Quadratic 326,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {40a08b6c-2bc7-48a6-888c-5717a27c370f}, !- Handle
  Curve Quadratic 327,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a6892a9-6236-44fb-92c9-834961506b02}, !- Handle
  Curve Biquadratic 218,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {41c6d36c-8f6b-4d41-b3cc-3e8b021f4ea8}, !- Handle
  Curve Quadratic 328,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {caea67d2-c384-4ce5-b10a-dbc638ee8a61}, !- Handle
  Curve Quadratic 329,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba76442a-6c5d-4c92-a290-5feb95112f4f}, !- Handle
  Curve Biquadratic 219,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {8f67dcc6-efdb-49bb-bdf6-d4becd1d76e3}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 38, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {046dc798-8aa4-4eb7-ace7-bea9b3a9e2e3}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5d57f2cd-c030-4a1c-a6a9-e9d03172bb21}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {2084e541-ebb4-47a2-84fd-50b57137dbb6}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {ce784e21-048b-46e9-97cc-364e3ed1727f}, !- Energy Input Ratio Function of Temperature Curve Name
  {74552ded-c24d-4e18-afa0-6853c80b437d}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {381fe3a5-8cc1-4632-9345-2011257ce307}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {17ec182d-6b77-45c1-a58a-0b0831c9dea2}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {046dc798-8aa4-4eb7-ace7-bea9b3a9e2e3}, !- Handle
  Curve Biquadratic 220,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {5d57f2cd-c030-4a1c-a6a9-e9d03172bb21}, !- Handle
  Curve Quadratic 330,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2084e541-ebb4-47a2-84fd-50b57137dbb6}, !- Handle
  Curve Quadratic 331,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ce784e21-048b-46e9-97cc-364e3ed1727f}, !- Handle
  Curve Biquadratic 221,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {74552ded-c24d-4e18-afa0-6853c80b437d}, !- Handle
  Curve Quadratic 332,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {381fe3a5-8cc1-4632-9345-2011257ce307}, !- Handle
  Curve Quadratic 333,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17ec182d-6b77-45c1-a58a-0b0831c9dea2}, !- Handle
  Curve Biquadratic 222,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {aeeb80cc-3d0b-4e92-8aea-38865a972542}, !- Handle
  Node 320,                               !- Name
  {3c92b113-f42e-4aa9-92a3-f389217af297}, !- Inlet Port
  {a29c8430-3b1e-4a33-8dde-9ad386c84209}; !- Outlet Port

OS:Connection,
  {3c92b113-f42e-4aa9-92a3-f389217af297}, !- Handle
  {2682c33f-76fd-4c0b-94d4-569480072dbb}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  40,                                     !- Outlet Port
  {aeeb80cc-3d0b-4e92-8aea-38865a972542}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b40a88e-dcda-40d7-9edd-ed01055dbeae}, !- Handle
  Node 321,                               !- Name
  {2dddd584-d29c-4ec9-8571-cecbff94424e}, !- Inlet Port
  {f3db5268-5b18-4b12-b4ef-dabed6af9ffb}; !- Outlet Port

OS:Connection,
  {a29c8430-3b1e-4a33-8dde-9ad386c84209}, !- Handle
  {6afd9f96-7286-4aba-80a1-e544186b4550}, !- Name
  {aeeb80cc-3d0b-4e92-8aea-38865a972542}, !- Source Object
  3,                                      !- Outlet Port
  {fff72a52-ef28-47cd-9070-b4ce6565cea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dddd584-d29c-4ec9-8571-cecbff94424e}, !- Handle
  {31692233-cdcb-4ef3-98c2-78f8a98a918a}, !- Name
  {fff72a52-ef28-47cd-9070-b4ce6565cea9}, !- Source Object
  3,                                      !- Outlet Port
  {6b40a88e-dcda-40d7-9edd-ed01055dbeae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3db5268-5b18-4b12-b4ef-dabed6af9ffb}, !- Handle
  {2c173bd9-2893-455e-a4e2-b720637a84ff}, !- Name
  {6b40a88e-dcda-40d7-9edd-ed01055dbeae}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  40;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {4076f8e2-52a8-4852-8145-9058469ec29b}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 19, !- Name
  {28ba5d3c-e9b8-4268-9d22-48e348bd3958}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {cbe19c17-34ad-45e1-a586-3fb8f39d2e14}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {ff46fb58-6fe5-4729-b764-14013c51681d}, !- Energy Part Load Fraction Curve Name
  {f655b820-366c-4b50-9b05-93c0e4a21577}; !- Speed Data List

OS:Curve:Quadratic,
  {ff46fb58-6fe5-4729-b764-14013c51681d}, !- Handle
  Curve Quadratic 334,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {f655b820-366c-4b50-9b05-93c0e4a21577}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 19 Speed Data List, !- Name
  {9f60c1cd-77ec-4e74-93f2-e366c5d0c390}, !- Model Object 1
  {c6a88d64-2e33-4d85-8cd7-49671d1a164d}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {9f60c1cd-77ec-4e74-93f2-e366c5d0c390}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 37, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {3e8f70a5-3ef4-416c-b2a2-dcda4cb2a362}, !- Heating Capacity Function of Temperature Curve Name
  {ad9672e5-9e98-4a73-82f0-392f48ee96f4}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {f6b0232b-fee0-4c2a-b6be-2d811c597a75}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {fa0c4cbd-9f82-4b1a-bfee-6c2e2ca55f70}, !- Energy Input Ratio Function of Temperature Curve Name
  {a5220e82-9ab5-410a-8946-ccf13f01c1f8}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {2dbfa36a-956d-421e-9efc-13c4c87f92dd}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {57c70022-9f8a-4772-ab6c-9a21be8c58ca}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {3e8f70a5-3ef4-416c-b2a2-dcda4cb2a362}, !- Handle
  Curve Biquadratic 223,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ad9672e5-9e98-4a73-82f0-392f48ee96f4}, !- Handle
  Curve Quadratic 335,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f6b0232b-fee0-4c2a-b6be-2d811c597a75}, !- Handle
  Curve Quadratic 336,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa0c4cbd-9f82-4b1a-bfee-6c2e2ca55f70}, !- Handle
  Curve Biquadratic 224,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5220e82-9ab5-410a-8946-ccf13f01c1f8}, !- Handle
  Curve Quadratic 337,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2dbfa36a-956d-421e-9efc-13c4c87f92dd}, !- Handle
  Curve Quadratic 338,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {57c70022-9f8a-4772-ab6c-9a21be8c58ca}, !- Handle
  Curve Biquadratic 225,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {c6a88d64-2e33-4d85-8cd7-49671d1a164d}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 38, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {50472738-7f68-4fd7-bd6d-591274d816d0}, !- Heating Capacity Function of Temperature Curve Name
  {dd25b5f4-219d-4f72-8cd3-54c10cb2f200}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {5e8d29d9-f8ab-478e-9b23-ed2b1e44a223}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {7460bdc7-0cd6-4997-a303-604b41317959}, !- Energy Input Ratio Function of Temperature Curve Name
  {1f9e3426-436d-4261-83ac-dd69f0452354}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {609f32e8-6209-44dd-9876-f1eb4429db2d}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {17c96fd3-8b51-4432-b1e4-717614cb4823}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {50472738-7f68-4fd7-bd6d-591274d816d0}, !- Handle
  Curve Biquadratic 226,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dd25b5f4-219d-4f72-8cd3-54c10cb2f200}, !- Handle
  Curve Quadratic 339,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5e8d29d9-f8ab-478e-9b23-ed2b1e44a223}, !- Handle
  Curve Quadratic 340,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7460bdc7-0cd6-4997-a303-604b41317959}, !- Handle
  Curve Biquadratic 227,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f9e3426-436d-4261-83ac-dd69f0452354}, !- Handle
  Curve Quadratic 341,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {609f32e8-6209-44dd-9876-f1eb4429db2d}, !- Handle
  Curve Quadratic 342,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17c96fd3-8b51-4432-b1e4-717614cb4823}, !- Handle
  Curve Biquadratic 228,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {d13d9168-c65f-431b-ac9e-2b355f8e58c3}, !- Handle
  Node 322,                               !- Name
  {fcc1bcd3-7b0d-4251-b8e0-8a1ce015524d}, !- Inlet Port
  {28ba5d3c-e9b8-4268-9d22-48e348bd3958}; !- Outlet Port

OS:Connection,
  {fcc1bcd3-7b0d-4251-b8e0-8a1ce015524d}, !- Handle
  {d22d6b0f-0833-4157-8639-1ce6e381e72a}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  41,                                     !- Outlet Port
  {d13d9168-c65f-431b-ac9e-2b355f8e58c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f94f654f-1793-42e4-939e-a9d1fe72a2f4}, !- Handle
  Node 323,                               !- Name
  {cbe19c17-34ad-45e1-a586-3fb8f39d2e14}, !- Inlet Port
  {6f221e81-5e4d-450e-905c-4bcf0c7fda94}; !- Outlet Port

OS:Connection,
  {28ba5d3c-e9b8-4268-9d22-48e348bd3958}, !- Handle
  {7412808f-2daa-4c92-8352-6b199a38a729}, !- Name
  {d13d9168-c65f-431b-ac9e-2b355f8e58c3}, !- Source Object
  3,                                      !- Outlet Port
  {4076f8e2-52a8-4852-8145-9058469ec29b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbe19c17-34ad-45e1-a586-3fb8f39d2e14}, !- Handle
  {1518a1a5-9c57-4d2c-8f89-a2d1671a4745}, !- Name
  {4076f8e2-52a8-4852-8145-9058469ec29b}, !- Source Object
  3,                                      !- Outlet Port
  {f94f654f-1793-42e4-939e-a9d1fe72a2f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f221e81-5e4d-450e-905c-4bcf0c7fda94}, !- Handle
  {5fea5c57-f803-40db-9326-446f1c82cc98}, !- Name
  {f94f654f-1793-42e4-939e-a9d1fe72a2f4}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  41;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {f9fbf43c-0d33-4a2d-b268-9faddac4b9b3}, !- Handle
  Coil Heating Electric 14,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {097be6e4-9aef-44c1-bfda-1c30204f4800}, !- Handle
  Zone HVAC Water To Air Heat Pump 14,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {606cc23d-6df6-4164-b046-21bf38c73a8e}, !- Air Inlet Node Name
  {eada7cfb-3702-4912-8371-ea8b4b57d461}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0679550d-d9a5-4ad1-8886-60d99847bfdb}, !- Supply Air Fan Name
  {4076f8e2-52a8-4852-8145-9058469ec29b}, !- Heating Coil Name
  {fff72a52-ef28-47cd-9070-b4ce6565cea9}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f9fbf43c-0d33-4a2d-b268-9faddac4b9b3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {e6233da3-fb43-4eb9-9380-b6b1813a6e27}, !- Handle
  Node 324,                               !- Name
  {d4e8d031-8e76-4438-975a-a5da378e97da}, !- Inlet Port
  {606cc23d-6df6-4164-b046-21bf38c73a8e}; !- Outlet Port

OS:Connection,
  {d4e8d031-8e76-4438-975a-a5da378e97da}, !- Handle
  {e880fc04-b15d-46d9-963f-56cbcc33cbae}, !- Name
  {f5e79d21-b841-4cf3-952d-47d38cb9c5f5}, !- Source Object
  3,                                      !- Outlet Port
  {e6233da3-fb43-4eb9-9380-b6b1813a6e27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606cc23d-6df6-4164-b046-21bf38c73a8e}, !- Handle
  {0bc80182-e4be-46d3-980b-f298d19f3d29}, !- Name
  {e6233da3-fb43-4eb9-9380-b6b1813a6e27}, !- Source Object
  3,                                      !- Outlet Port
  {097be6e4-9aef-44c1-bfda-1c30204f4800}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ef7dc3b-061a-4924-a20e-8ba6d5d48b07}, !- Handle
  Node 325,                               !- Name
  {eada7cfb-3702-4912-8371-ea8b4b57d461}, !- Inlet Port
  {019f347c-b06d-44dc-8a8f-f0513d8f4537}; !- Outlet Port

OS:Connection,
  {019f347c-b06d-44dc-8a8f-f0513d8f4537}, !- Handle
  {4c24c1d7-0b22-4066-8605-f2588fb3b103}, !- Name
  {6ef7dc3b-061a-4924-a20e-8ba6d5d48b07}, !- Source Object
  3,                                      !- Outlet Port
  {a892e829-928c-4b12-bb23-cd4986154758}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eada7cfb-3702-4912-8371-ea8b4b57d461}, !- Handle
  {9a681791-f262-49e1-8cbe-56ccc98a9ee2}, !- Name
  {097be6e4-9aef-44c1-bfda-1c30204f4800}, !- Source Object
  4,                                      !- Outlet Port
  {6ef7dc3b-061a-4924-a20e-8ba6d5d48b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b4100e64-0779-4a13-977d-254f3418c8e4}, !- Handle
  Fan On Off 15,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a3675c5-5d58-4bca-9a5c-111b3b21a89e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62f38395-8073-499e-b77a-1f893b2352fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a3675c5-5d58-4bca-9a5c-111b3b21a89e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62f38395-8073-499e-b77a-1f893b2352fc}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {0c141ea1-8e50-4a50-8db4-1584e8a38ef6}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 20, !- Name
  {d7d50e12-3583-4128-9fa7-1f9d13877556}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {38e7398a-032c-4785-85cb-4e36385491ce}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {84ecd41b-b8e1-41c3-b67e-9130da134e3c}, !- Energy Part Load Fraction Curve Name
  {f89c4aae-97ca-4957-b958-421f0ca9e594}; !- Speed Data List

OS:Curve:Quadratic,
  {84ecd41b-b8e1-41c3-b67e-9130da134e3c}, !- Handle
  Curve Quadratic 343,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {f89c4aae-97ca-4957-b958-421f0ca9e594}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 20 Speed Data List, !- Name
  {ac0cfb76-1f8e-49ea-8cea-4348a7c381d1}, !- Model Object 1
  {217a6a9e-b529-4475-9d7a-3954cfa3dcdd}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {ac0cfb76-1f8e-49ea-8cea-4348a7c381d1}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 39, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f792983b-c1a5-440c-86d8-1203e496fdeb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9bcb4e7b-63a5-41c2-9981-80ef89130ed6}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {c3a3873e-e606-4620-ba3b-9ad1f6b940eb}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {78c06a6e-e9ae-4768-bd8f-f57e67534424}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d82d148-e5a0-45d4-bf86-2aa6e018aaf2}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {5ac30863-b8f3-4c52-83cd-a430cd558386}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {5fe3e0c1-566f-40df-8498-a5e75351c915}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f792983b-c1a5-440c-86d8-1203e496fdeb}, !- Handle
  Curve Biquadratic 229,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {9bcb4e7b-63a5-41c2-9981-80ef89130ed6}, !- Handle
  Curve Quadratic 344,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c3a3873e-e606-4620-ba3b-9ad1f6b940eb}, !- Handle
  Curve Quadratic 345,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {78c06a6e-e9ae-4768-bd8f-f57e67534424}, !- Handle
  Curve Biquadratic 230,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7d82d148-e5a0-45d4-bf86-2aa6e018aaf2}, !- Handle
  Curve Quadratic 346,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5ac30863-b8f3-4c52-83cd-a430cd558386}, !- Handle
  Curve Quadratic 347,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5fe3e0c1-566f-40df-8498-a5e75351c915}, !- Handle
  Curve Biquadratic 231,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {217a6a9e-b529-4475-9d7a-3954cfa3dcdd}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 40, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {c1dadf0d-d1ee-46c6-924e-8676ee1c4fbe}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c7879c5f-a632-4eda-b7ec-d8c81829afa2}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {97ca92f9-f91b-4884-ae37-e0970397e9ac}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {37f9895e-7274-4e87-a17e-366d5f8b9144}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6688c3c-12f5-4e39-8d93-ce9fc49a3e53}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {a216790f-a3ca-430d-b44b-090193642ca7}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c5c845a0-be96-46e2-bcb3-e823f4a020e7}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {c1dadf0d-d1ee-46c6-924e-8676ee1c4fbe}, !- Handle
  Curve Biquadratic 232,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c7879c5f-a632-4eda-b7ec-d8c81829afa2}, !- Handle
  Curve Quadratic 348,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {97ca92f9-f91b-4884-ae37-e0970397e9ac}, !- Handle
  Curve Quadratic 349,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37f9895e-7274-4e87-a17e-366d5f8b9144}, !- Handle
  Curve Biquadratic 233,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c6688c3c-12f5-4e39-8d93-ce9fc49a3e53}, !- Handle
  Curve Quadratic 350,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a216790f-a3ca-430d-b44b-090193642ca7}, !- Handle
  Curve Quadratic 351,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c5c845a0-be96-46e2-bcb3-e823f4a020e7}, !- Handle
  Curve Biquadratic 234,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {9e24bb94-f7b2-4e3f-aecf-07636d6ea851}, !- Handle
  Node 326,                               !- Name
  {43c8bc34-6b36-493d-a038-d7f5d8055458}, !- Inlet Port
  {d7d50e12-3583-4128-9fa7-1f9d13877556}; !- Outlet Port

OS:Connection,
  {43c8bc34-6b36-493d-a038-d7f5d8055458}, !- Handle
  {18aedbaf-1d07-4131-900b-52f0363d0783}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  42,                                     !- Outlet Port
  {9e24bb94-f7b2-4e3f-aecf-07636d6ea851}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4607d25-b645-46a2-9310-fb65fcc3c123}, !- Handle
  Node 327,                               !- Name
  {38e7398a-032c-4785-85cb-4e36385491ce}, !- Inlet Port
  {280736e8-1fb8-459e-a89e-e209dd128494}; !- Outlet Port

OS:Connection,
  {d7d50e12-3583-4128-9fa7-1f9d13877556}, !- Handle
  {f5cf0875-dd90-47cc-b937-2293dcb16888}, !- Name
  {9e24bb94-f7b2-4e3f-aecf-07636d6ea851}, !- Source Object
  3,                                      !- Outlet Port
  {0c141ea1-8e50-4a50-8db4-1584e8a38ef6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38e7398a-032c-4785-85cb-4e36385491ce}, !- Handle
  {d250f112-845c-42f5-bf2b-98b4228081dd}, !- Name
  {0c141ea1-8e50-4a50-8db4-1584e8a38ef6}, !- Source Object
  3,                                      !- Outlet Port
  {e4607d25-b645-46a2-9310-fb65fcc3c123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280736e8-1fb8-459e-a89e-e209dd128494}, !- Handle
  {4c3aaa9a-43c2-4291-9e7b-5ce8194ad129}, !- Name
  {e4607d25-b645-46a2-9310-fb65fcc3c123}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  42;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {6aa502cd-c44a-4e0a-8861-56ab032e11b5}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 20, !- Name
  {a96859fc-4fa3-4d27-b4a6-3672ed5b22b0}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {ee5b4b33-c84e-400d-b9f2-6fbb4c05c4e3}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {8b8edaf1-1921-4228-abbd-9a4355bdd2bf}, !- Energy Part Load Fraction Curve Name
  {abf86cdb-1f99-482f-8a6e-e180e6946b81}; !- Speed Data List

OS:Curve:Quadratic,
  {8b8edaf1-1921-4228-abbd-9a4355bdd2bf}, !- Handle
  Curve Quadratic 352,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {abf86cdb-1f99-482f-8a6e-e180e6946b81}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 20 Speed Data List, !- Name
  {f6ec8869-581c-4c1d-a922-c1252e728493}, !- Model Object 1
  {e6bd06d2-0eea-4f70-9ce7-0a6271a6ae26}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {f6ec8869-581c-4c1d-a922-c1252e728493}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 39, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {5ad8b802-3b29-49a4-83d6-0683018f1fec}, !- Heating Capacity Function of Temperature Curve Name
  {40295067-fefa-4ae7-9be7-1259ce56b094}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {80cf5f4e-de99-4e50-be7a-91990e4a8057}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {a3c99709-eb85-42fc-ade7-566b04930878}, !- Energy Input Ratio Function of Temperature Curve Name
  {3dffc13a-1cee-4ae4-8b5d-57f8e1208b69}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {dbad5172-740e-4e1b-aa98-c2147b6c7640}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {cd680d04-8c90-4490-bce7-ffe8dd1c8a2f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {5ad8b802-3b29-49a4-83d6-0683018f1fec}, !- Handle
  Curve Biquadratic 235,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {40295067-fefa-4ae7-9be7-1259ce56b094}, !- Handle
  Curve Quadratic 353,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {80cf5f4e-de99-4e50-be7a-91990e4a8057}, !- Handle
  Curve Quadratic 354,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a3c99709-eb85-42fc-ade7-566b04930878}, !- Handle
  Curve Biquadratic 236,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3dffc13a-1cee-4ae4-8b5d-57f8e1208b69}, !- Handle
  Curve Quadratic 355,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {dbad5172-740e-4e1b-aa98-c2147b6c7640}, !- Handle
  Curve Quadratic 356,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cd680d04-8c90-4490-bce7-ffe8dd1c8a2f}, !- Handle
  Curve Biquadratic 237,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {e6bd06d2-0eea-4f70-9ce7-0a6271a6ae26}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 40, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {6aa216d7-ca96-434c-bd9f-07c5ea6ec3e9}, !- Heating Capacity Function of Temperature Curve Name
  {9abafe36-a875-4d0e-9e3d-154e10a5d706}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {71790413-6cc6-49b6-a1a8-37e38b111e47}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {1ff38f70-f81f-4ca4-9e3b-f3c6b8d200c3}, !- Energy Input Ratio Function of Temperature Curve Name
  {53d1f94f-e8d2-4663-9d5b-2da06dafde7f}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {f39d7ad7-e5b1-4934-8397-705d9e29b3b5}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {6a9cfbbe-fb9f-4476-999c-2a1063c1a17e}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {6aa216d7-ca96-434c-bd9f-07c5ea6ec3e9}, !- Handle
  Curve Biquadratic 238,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9abafe36-a875-4d0e-9e3d-154e10a5d706}, !- Handle
  Curve Quadratic 357,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {71790413-6cc6-49b6-a1a8-37e38b111e47}, !- Handle
  Curve Quadratic 358,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1ff38f70-f81f-4ca4-9e3b-f3c6b8d200c3}, !- Handle
  Curve Biquadratic 239,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53d1f94f-e8d2-4663-9d5b-2da06dafde7f}, !- Handle
  Curve Quadratic 359,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f39d7ad7-e5b1-4934-8397-705d9e29b3b5}, !- Handle
  Curve Quadratic 360,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a9cfbbe-fb9f-4476-999c-2a1063c1a17e}, !- Handle
  Curve Biquadratic 240,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {b6f9af30-3302-43bd-b23d-453d6eef5922}, !- Handle
  Node 328,                               !- Name
  {f59d85da-5394-49cc-983e-eb40cb8d415f}, !- Inlet Port
  {a96859fc-4fa3-4d27-b4a6-3672ed5b22b0}; !- Outlet Port

OS:Connection,
  {f59d85da-5394-49cc-983e-eb40cb8d415f}, !- Handle
  {dbfbeeb8-764c-41c1-9324-eff1b86d1dcd}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  43,                                     !- Outlet Port
  {b6f9af30-3302-43bd-b23d-453d6eef5922}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3f0edff-1426-4859-9cb6-7e00e5d224ca}, !- Handle
  Node 329,                               !- Name
  {ee5b4b33-c84e-400d-b9f2-6fbb4c05c4e3}, !- Inlet Port
  {91b2a863-21df-4aa3-9199-900b2864e77d}; !- Outlet Port

OS:Connection,
  {a96859fc-4fa3-4d27-b4a6-3672ed5b22b0}, !- Handle
  {74754109-46b1-4ed4-98db-4c82415ea3df}, !- Name
  {b6f9af30-3302-43bd-b23d-453d6eef5922}, !- Source Object
  3,                                      !- Outlet Port
  {6aa502cd-c44a-4e0a-8861-56ab032e11b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5b4b33-c84e-400d-b9f2-6fbb4c05c4e3}, !- Handle
  {e957692b-3d20-4eea-ba97-5c28aeedc530}, !- Name
  {6aa502cd-c44a-4e0a-8861-56ab032e11b5}, !- Source Object
  3,                                      !- Outlet Port
  {e3f0edff-1426-4859-9cb6-7e00e5d224ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91b2a863-21df-4aa3-9199-900b2864e77d}, !- Handle
  {4933bc32-84cf-483b-9296-a76f7f95e029}, !- Name
  {e3f0edff-1426-4859-9cb6-7e00e5d224ca}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  43;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {fc10103f-fd6d-4e71-9bee-7978c49c68e6}, !- Handle
  Coil Heating Electric 15,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {4caed465-4295-4e55-8787-ec1f0e8eb58c}, !- Handle
  Zone HVAC Water To Air Heat Pump 15,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {406ce7e5-1d0e-4ad0-9927-70d6c5bc9f52}, !- Air Inlet Node Name
  {13402a73-88ea-496e-9db2-4aaa6c824bf6}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b4100e64-0779-4a13-977d-254f3418c8e4}, !- Supply Air Fan Name
  {6aa502cd-c44a-4e0a-8861-56ab032e11b5}, !- Heating Coil Name
  {0c141ea1-8e50-4a50-8db4-1584e8a38ef6}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {fc10103f-fd6d-4e71-9bee-7978c49c68e6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {bd2ce979-27a4-4c7c-aa66-7e22131a2a05}, !- Handle
  Node 330,                               !- Name
  {647973d1-5864-4cb7-914b-76fc488dd424}, !- Inlet Port
  {406ce7e5-1d0e-4ad0-9927-70d6c5bc9f52}; !- Outlet Port

OS:Connection,
  {647973d1-5864-4cb7-914b-76fc488dd424}, !- Handle
  {0f489642-3a59-4be4-89c6-5896e03a21be}, !- Name
  {5192cae9-57bd-45fb-aa53-42863de4d336}, !- Source Object
  3,                                      !- Outlet Port
  {bd2ce979-27a4-4c7c-aa66-7e22131a2a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406ce7e5-1d0e-4ad0-9927-70d6c5bc9f52}, !- Handle
  {dcf10147-557b-4db8-b1b4-d3811a8247b7}, !- Name
  {bd2ce979-27a4-4c7c-aa66-7e22131a2a05}, !- Source Object
  3,                                      !- Outlet Port
  {4caed465-4295-4e55-8787-ec1f0e8eb58c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5748b728-b974-4e4a-8512-3d91570d3248}, !- Handle
  Node 331,                               !- Name
  {13402a73-88ea-496e-9db2-4aaa6c824bf6}, !- Inlet Port
  {689de0d7-602a-454a-afb1-34a7498674d7}; !- Outlet Port

OS:Connection,
  {689de0d7-602a-454a-afb1-34a7498674d7}, !- Handle
  {e1e003e3-e626-4e9b-8c9a-ad609f267906}, !- Name
  {5748b728-b974-4e4a-8512-3d91570d3248}, !- Source Object
  3,                                      !- Outlet Port
  {07420114-4fc7-4798-bff7-bab143f444c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {13402a73-88ea-496e-9db2-4aaa6c824bf6}, !- Handle
  {83f505bf-fd62-4d4d-9ada-3684d17230a8}, !- Name
  {4caed465-4295-4e55-8787-ec1f0e8eb58c}, !- Source Object
  4,                                      !- Outlet Port
  {5748b728-b974-4e4a-8512-3d91570d3248}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fbce0fa2-4969-4bff-a787-c6852f182c38}, !- Handle
  Fan On Off 16,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0f13650-4e0c-408a-b900-d6ec34951cd2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fc17e305-d84d-4a1d-ab3a-f274e9743135}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c0f13650-4e0c-408a-b900-d6ec34951cd2}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fc17e305-d84d-4a1d-ab3a-f274e9743135}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {b1dd1e52-09f6-4c90-9f30-3569f5578dc3}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 21, !- Name
  {d8193b97-9219-4480-b797-18c151dfa4c2}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {cc74f502-1014-4fc6-95c7-1748432eb504}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {bc52e2c8-3337-4f0f-9ae3-74540404fc58}, !- Energy Part Load Fraction Curve Name
  {0049bec8-5fb6-4061-9070-3b7c2070a2a3}; !- Speed Data List

OS:Curve:Quadratic,
  {bc52e2c8-3337-4f0f-9ae3-74540404fc58}, !- Handle
  Curve Quadratic 361,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0049bec8-5fb6-4061-9070-3b7c2070a2a3}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 21 Speed Data List, !- Name
  {60bf3b2e-7dbe-49dc-8c58-22c71080653a}, !- Model Object 1
  {1a62f853-c6f7-44a7-bb13-3c4dd8636580}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {60bf3b2e-7dbe-49dc-8c58-22c71080653a}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 41, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {b8daefba-530d-47d5-b9e6-2a27144ce4ca}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9d7cace0-f924-4768-b3d6-742c9c9c7c75}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {c47be79a-5127-43ce-9f59-e4b959dd1dbb}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {4d81a704-46ee-4566-8bbd-13fa41b9c373}, !- Energy Input Ratio Function of Temperature Curve Name
  {8909c7f3-fd76-4ad0-873b-b3b77c24a658}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {babb7a34-6e92-437b-8df5-c3c9c9c70f52}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {06f2175d-c1a1-45f7-8456-c2ca83db5357}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {b8daefba-530d-47d5-b9e6-2a27144ce4ca}, !- Handle
  Curve Biquadratic 241,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {9d7cace0-f924-4768-b3d6-742c9c9c7c75}, !- Handle
  Curve Quadratic 362,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c47be79a-5127-43ce-9f59-e4b959dd1dbb}, !- Handle
  Curve Quadratic 363,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d81a704-46ee-4566-8bbd-13fa41b9c373}, !- Handle
  Curve Biquadratic 242,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {8909c7f3-fd76-4ad0-873b-b3b77c24a658}, !- Handle
  Curve Quadratic 364,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {babb7a34-6e92-437b-8df5-c3c9c9c70f52}, !- Handle
  Curve Quadratic 365,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {06f2175d-c1a1-45f7-8456-c2ca83db5357}, !- Handle
  Curve Biquadratic 243,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {1a62f853-c6f7-44a7-bb13-3c4dd8636580}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 42, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {bdffad32-64f1-4526-9b5f-90263efe5a64}, !- Total Cooling Capacity Function of Temperature Curve Name
  {09094bf8-dca3-4816-9140-a3b07aa51338}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {735243d9-1348-4430-8d4a-757df6edf5c5}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {6ae0e065-902e-4470-81b8-7b84c2f21166}, !- Energy Input Ratio Function of Temperature Curve Name
  {3c524ffb-df34-48c0-a487-a5597035eedd}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c9bfab0a-20f7-4b77-a186-cfe77766500f}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {a48b7cb2-bb09-4530-bd98-32bcd1cb0a97}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {bdffad32-64f1-4526-9b5f-90263efe5a64}, !- Handle
  Curve Biquadratic 244,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {09094bf8-dca3-4816-9140-a3b07aa51338}, !- Handle
  Curve Quadratic 366,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {735243d9-1348-4430-8d4a-757df6edf5c5}, !- Handle
  Curve Quadratic 367,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6ae0e065-902e-4470-81b8-7b84c2f21166}, !- Handle
  Curve Biquadratic 245,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3c524ffb-df34-48c0-a487-a5597035eedd}, !- Handle
  Curve Quadratic 368,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c9bfab0a-20f7-4b77-a186-cfe77766500f}, !- Handle
  Curve Quadratic 369,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a48b7cb2-bb09-4530-bd98-32bcd1cb0a97}, !- Handle
  Curve Biquadratic 246,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {7c46e75d-1da4-4507-87d9-bd0f6f78adc7}, !- Handle
  Node 332,                               !- Name
  {5e5d64f2-6c75-4d6a-a7f9-4bfd75256872}, !- Inlet Port
  {d8193b97-9219-4480-b797-18c151dfa4c2}; !- Outlet Port

OS:Connection,
  {5e5d64f2-6c75-4d6a-a7f9-4bfd75256872}, !- Handle
  {f662cab3-8800-4a0f-b119-e4165064cba8}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  44,                                     !- Outlet Port
  {7c46e75d-1da4-4507-87d9-bd0f6f78adc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c568e7c-6f48-40dc-a03b-4c0beb38d434}, !- Handle
  Node 333,                               !- Name
  {cc74f502-1014-4fc6-95c7-1748432eb504}, !- Inlet Port
  {7b602e57-d23f-4a61-9a22-98c4a7222b5e}; !- Outlet Port

OS:Connection,
  {d8193b97-9219-4480-b797-18c151dfa4c2}, !- Handle
  {dddad93d-0132-41ff-b49d-bfe85deef60b}, !- Name
  {7c46e75d-1da4-4507-87d9-bd0f6f78adc7}, !- Source Object
  3,                                      !- Outlet Port
  {b1dd1e52-09f6-4c90-9f30-3569f5578dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc74f502-1014-4fc6-95c7-1748432eb504}, !- Handle
  {e11b99f2-6e27-4e11-be64-a5d83b4626c8}, !- Name
  {b1dd1e52-09f6-4c90-9f30-3569f5578dc3}, !- Source Object
  3,                                      !- Outlet Port
  {0c568e7c-6f48-40dc-a03b-4c0beb38d434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b602e57-d23f-4a61-9a22-98c4a7222b5e}, !- Handle
  {a0764bc0-e7d1-4f33-b88b-4b8ec2fd1861}, !- Name
  {0c568e7c-6f48-40dc-a03b-4c0beb38d434}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  44;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {2235223b-b9a0-4b52-bfa5-7cf04f186fc8}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 21, !- Name
  {e96304a9-83b6-429a-a6d0-e0e69e9576ba}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {bd0bfb47-9068-4558-89bc-172dcad1d88d}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {bc5b1713-9751-485c-8115-3357f8c3d7c2}, !- Energy Part Load Fraction Curve Name
  {cd816205-1fc9-4e52-9f76-d0046680b656}; !- Speed Data List

OS:Curve:Quadratic,
  {bc5b1713-9751-485c-8115-3357f8c3d7c2}, !- Handle
  Curve Quadratic 370,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {cd816205-1fc9-4e52-9f76-d0046680b656}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 21 Speed Data List, !- Name
  {d469e7b9-d026-4989-988d-0df775cca035}, !- Model Object 1
  {4145af08-ba27-4d8d-a104-f74593ddbe80}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {d469e7b9-d026-4989-988d-0df775cca035}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 41, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {be6d8230-03a1-4024-b0a1-0271399cd659}, !- Heating Capacity Function of Temperature Curve Name
  {c9eaefc7-7ddb-475c-bcd1-c1cfbaa6c121}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {c48d41fb-de22-4663-a35f-f571e69df08a}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {32d58261-1f89-44a6-b301-eaf7726062d9}, !- Energy Input Ratio Function of Temperature Curve Name
  {4b14bcd4-f303-4495-a146-617f7b8d698c}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {da7d8665-2dda-4806-a3d6-2cb7b9ee241e}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {19038d7d-1e8a-44f6-b7d4-2945a351f3ef}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {be6d8230-03a1-4024-b0a1-0271399cd659}, !- Handle
  Curve Biquadratic 247,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c9eaefc7-7ddb-475c-bcd1-c1cfbaa6c121}, !- Handle
  Curve Quadratic 371,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c48d41fb-de22-4663-a35f-f571e69df08a}, !- Handle
  Curve Quadratic 372,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {32d58261-1f89-44a6-b301-eaf7726062d9}, !- Handle
  Curve Biquadratic 248,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b14bcd4-f303-4495-a146-617f7b8d698c}, !- Handle
  Curve Quadratic 373,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {da7d8665-2dda-4806-a3d6-2cb7b9ee241e}, !- Handle
  Curve Quadratic 374,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {19038d7d-1e8a-44f6-b7d4-2945a351f3ef}, !- Handle
  Curve Biquadratic 249,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {4145af08-ba27-4d8d-a104-f74593ddbe80}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 42, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {1362066b-81e0-43d5-91f0-c895fcbff06b}, !- Heating Capacity Function of Temperature Curve Name
  {638ac4bf-a98b-4ba0-b42b-268f0a5ae630}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {f0350604-05d3-42de-b557-10d3c71f29f2}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {ede72495-55c9-4763-ad4d-405e4b0fc583}, !- Energy Input Ratio Function of Temperature Curve Name
  {263b36ec-7827-4eeb-821e-3b6906b92c71}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {d6c36b6b-efe1-4741-92df-4a46d566fc52}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {4b82c37a-2d1f-4b10-bff6-254a6f8a0a51}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {1362066b-81e0-43d5-91f0-c895fcbff06b}, !- Handle
  Curve Biquadratic 250,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {638ac4bf-a98b-4ba0-b42b-268f0a5ae630}, !- Handle
  Curve Quadratic 375,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f0350604-05d3-42de-b557-10d3c71f29f2}, !- Handle
  Curve Quadratic 376,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ede72495-55c9-4763-ad4d-405e4b0fc583}, !- Handle
  Curve Biquadratic 251,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {263b36ec-7827-4eeb-821e-3b6906b92c71}, !- Handle
  Curve Quadratic 377,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d6c36b6b-efe1-4741-92df-4a46d566fc52}, !- Handle
  Curve Quadratic 378,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4b82c37a-2d1f-4b10-bff6-254a6f8a0a51}, !- Handle
  Curve Biquadratic 252,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {f089e7ed-b53a-4361-a9f5-eaca82012022}, !- Handle
  Node 334,                               !- Name
  {c5f08cea-4f21-46eb-a8fa-11980fffd58b}, !- Inlet Port
  {e96304a9-83b6-429a-a6d0-e0e69e9576ba}; !- Outlet Port

OS:Connection,
  {c5f08cea-4f21-46eb-a8fa-11980fffd58b}, !- Handle
  {5aa443ce-5c87-4236-b617-2218995e96d8}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  45,                                     !- Outlet Port
  {f089e7ed-b53a-4361-a9f5-eaca82012022}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9dacaa71-6e38-4df9-b00f-94b5696c1e50}, !- Handle
  Node 335,                               !- Name
  {bd0bfb47-9068-4558-89bc-172dcad1d88d}, !- Inlet Port
  {814baea1-94c3-483f-bfe8-93ee83627ebd}; !- Outlet Port

OS:Connection,
  {e96304a9-83b6-429a-a6d0-e0e69e9576ba}, !- Handle
  {42d829bc-8f57-48d4-aa49-6906da76a563}, !- Name
  {f089e7ed-b53a-4361-a9f5-eaca82012022}, !- Source Object
  3,                                      !- Outlet Port
  {2235223b-b9a0-4b52-bfa5-7cf04f186fc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd0bfb47-9068-4558-89bc-172dcad1d88d}, !- Handle
  {05ec1206-f5ed-4b2d-927a-3ca69c04ad8a}, !- Name
  {2235223b-b9a0-4b52-bfa5-7cf04f186fc8}, !- Source Object
  3,                                      !- Outlet Port
  {9dacaa71-6e38-4df9-b00f-94b5696c1e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814baea1-94c3-483f-bfe8-93ee83627ebd}, !- Handle
  {606fe819-53dc-4753-9efa-956b6ef5cd45}, !- Name
  {9dacaa71-6e38-4df9-b00f-94b5696c1e50}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  45;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {a1386e4d-79a9-4a2d-93eb-decbfd04120a}, !- Handle
  Coil Heating Electric 16,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {2051cc64-7b9a-4a2e-8884-4da93f652177}, !- Handle
  Zone HVAC Water To Air Heat Pump 16,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {91faa1a5-0314-401a-86b5-23aa201f198e}, !- Air Inlet Node Name
  {45362b1b-57db-4c28-9453-629a5af00bc6}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fbce0fa2-4969-4bff-a787-c6852f182c38}, !- Supply Air Fan Name
  {2235223b-b9a0-4b52-bfa5-7cf04f186fc8}, !- Heating Coil Name
  {b1dd1e52-09f6-4c90-9f30-3569f5578dc3}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {a1386e4d-79a9-4a2d-93eb-decbfd04120a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {38ca88e3-98e3-4b05-bd62-a1cbd54a9543}, !- Handle
  Node 336,                               !- Name
  {426203d2-eb04-4a39-86a5-1f91d7adf7dc}, !- Inlet Port
  {91faa1a5-0314-401a-86b5-23aa201f198e}; !- Outlet Port

OS:Connection,
  {426203d2-eb04-4a39-86a5-1f91d7adf7dc}, !- Handle
  {ca5bc371-e2b5-472a-a507-d13801bb1d0e}, !- Name
  {35cda764-658e-4adf-8506-475d709a1ef7}, !- Source Object
  3,                                      !- Outlet Port
  {38ca88e3-98e3-4b05-bd62-a1cbd54a9543}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91faa1a5-0314-401a-86b5-23aa201f198e}, !- Handle
  {82bbc0de-129b-4268-a36c-81abf57b5381}, !- Name
  {38ca88e3-98e3-4b05-bd62-a1cbd54a9543}, !- Source Object
  3,                                      !- Outlet Port
  {2051cc64-7b9a-4a2e-8884-4da93f652177}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d8faacd7-e523-4915-8abd-2d61e12c6927}, !- Handle
  Node 337,                               !- Name
  {45362b1b-57db-4c28-9453-629a5af00bc6}, !- Inlet Port
  {8823a63a-82b4-4042-b53d-c89bb0399471}; !- Outlet Port

OS:Connection,
  {8823a63a-82b4-4042-b53d-c89bb0399471}, !- Handle
  {af5cd3c4-e9bc-4aeb-82e5-7662192f4d2d}, !- Name
  {d8faacd7-e523-4915-8abd-2d61e12c6927}, !- Source Object
  3,                                      !- Outlet Port
  {420b1bb5-e75b-4d5c-9f51-8d6ffd384853}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {45362b1b-57db-4c28-9453-629a5af00bc6}, !- Handle
  {aa70ac63-1a75-40a2-83b7-6d2749c29e99}, !- Name
  {2051cc64-7b9a-4a2e-8884-4da93f652177}, !- Source Object
  4,                                      !- Outlet Port
  {d8faacd7-e523-4915-8abd-2d61e12c6927}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {9ffb7e04-5a24-4432-83a6-0bc6253d2e25}, !- Handle
  Fan On Off 17,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {895aef33-ca56-43ab-83eb-1f55f023568a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d7a4149-0955-4fec-86d0-912cd08e0f7e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {895aef33-ca56-43ab-83eb-1f55f023568a}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d7a4149-0955-4fec-86d0-912cd08e0f7e}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {0b56e64e-574f-4d2d-9342-d6263893016c}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 22, !- Name
  {f31d6b29-74f2-42ff-aaf2-6a87f49ddfa3}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {a765ed9f-4cdc-41d8-a703-1b71dd79911c}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {7267a18a-ea6f-4ab4-9a24-b5b45cc99d34}, !- Energy Part Load Fraction Curve Name
  {ebce93ec-4662-4947-93c7-65b0b5a1a3a7}; !- Speed Data List

OS:Curve:Quadratic,
  {7267a18a-ea6f-4ab4-9a24-b5b45cc99d34}, !- Handle
  Curve Quadratic 379,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {ebce93ec-4662-4947-93c7-65b0b5a1a3a7}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 22 Speed Data List, !- Name
  {e8d7d49d-6666-48ce-beb9-2dbd13c11423}, !- Model Object 1
  {2e7b2128-313c-4083-86d1-b94ac80e7558}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {e8d7d49d-6666-48ce-beb9-2dbd13c11423}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 43, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {7d9e845a-791f-4643-9220-b0245ef6d28a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {627b09ae-d5b3-4c30-9f5c-a90f2e0335fb}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {e50eebb7-44af-4737-b1e7-354cb233770d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {001c3366-1aa3-4789-b857-17af84523842}, !- Energy Input Ratio Function of Temperature Curve Name
  {96c5ebd5-e5d4-4259-8649-e945eeb89213}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {f598ab8a-9c4e-4b79-aba9-2af3e224bbc0}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {0b071fcf-9426-43d9-a804-e9f9ca84a77e}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {7d9e845a-791f-4643-9220-b0245ef6d28a}, !- Handle
  Curve Biquadratic 253,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {627b09ae-d5b3-4c30-9f5c-a90f2e0335fb}, !- Handle
  Curve Quadratic 380,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e50eebb7-44af-4737-b1e7-354cb233770d}, !- Handle
  Curve Quadratic 381,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {001c3366-1aa3-4789-b857-17af84523842}, !- Handle
  Curve Biquadratic 254,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {96c5ebd5-e5d4-4259-8649-e945eeb89213}, !- Handle
  Curve Quadratic 382,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f598ab8a-9c4e-4b79-aba9-2af3e224bbc0}, !- Handle
  Curve Quadratic 383,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b071fcf-9426-43d9-a804-e9f9ca84a77e}, !- Handle
  Curve Biquadratic 255,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {2e7b2128-313c-4083-86d1-b94ac80e7558}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 44, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {5cc84e50-83d3-4c89-bc7a-791cac91b504}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fefffa29-b59a-4eeb-a06f-61d16aee64ed}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {099e69c2-3f9e-412c-b727-02cba2a9d87d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {8993b001-2900-4572-a928-43ec34166a66}, !- Energy Input Ratio Function of Temperature Curve Name
  {b4912c7a-32f6-4575-80cf-61a418e35848}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {04aa4040-3bef-41c6-b7b4-f8aff4e08091}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {21dafcfc-f1b4-43b7-b25e-dcb49ecd0237}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {5cc84e50-83d3-4c89-bc7a-791cac91b504}, !- Handle
  Curve Biquadratic 256,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {fefffa29-b59a-4eeb-a06f-61d16aee64ed}, !- Handle
  Curve Quadratic 384,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {099e69c2-3f9e-412c-b727-02cba2a9d87d}, !- Handle
  Curve Quadratic 385,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8993b001-2900-4572-a928-43ec34166a66}, !- Handle
  Curve Biquadratic 257,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {b4912c7a-32f6-4575-80cf-61a418e35848}, !- Handle
  Curve Quadratic 386,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {04aa4040-3bef-41c6-b7b4-f8aff4e08091}, !- Handle
  Curve Quadratic 387,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {21dafcfc-f1b4-43b7-b25e-dcb49ecd0237}, !- Handle
  Curve Biquadratic 258,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {436f45b7-e8f9-456c-aafe-97f1ab53b95d}, !- Handle
  Node 338,                               !- Name
  {b5036d1c-1513-44d9-9228-1d6162f5843b}, !- Inlet Port
  {f31d6b29-74f2-42ff-aaf2-6a87f49ddfa3}; !- Outlet Port

OS:Connection,
  {b5036d1c-1513-44d9-9228-1d6162f5843b}, !- Handle
  {acbf8dd2-0719-4894-a514-d149e367044c}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  46,                                     !- Outlet Port
  {436f45b7-e8f9-456c-aafe-97f1ab53b95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a1e152dd-74b2-45c9-87a8-1d95e15e3c8a}, !- Handle
  Node 339,                               !- Name
  {a765ed9f-4cdc-41d8-a703-1b71dd79911c}, !- Inlet Port
  {0ee3e986-2306-4bc9-b396-9355287cc6a0}; !- Outlet Port

OS:Connection,
  {f31d6b29-74f2-42ff-aaf2-6a87f49ddfa3}, !- Handle
  {aa93f2be-bec8-4bff-90b5-5c3d6ea00b27}, !- Name
  {436f45b7-e8f9-456c-aafe-97f1ab53b95d}, !- Source Object
  3,                                      !- Outlet Port
  {0b56e64e-574f-4d2d-9342-d6263893016c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a765ed9f-4cdc-41d8-a703-1b71dd79911c}, !- Handle
  {6aa09c92-eee1-4cba-bc44-575ee8dca690}, !- Name
  {0b56e64e-574f-4d2d-9342-d6263893016c}, !- Source Object
  3,                                      !- Outlet Port
  {a1e152dd-74b2-45c9-87a8-1d95e15e3c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ee3e986-2306-4bc9-b396-9355287cc6a0}, !- Handle
  {90929c48-3a85-407d-892c-5d21a4a01485}, !- Name
  {a1e152dd-74b2-45c9-87a8-1d95e15e3c8a}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  46;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {36c8901a-c81f-47c1-bec8-2650378c7bc3}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 22, !- Name
  {23fab92c-dd8c-40a5-8ec0-3029e5d200e8}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {581d0f78-934a-4060-b962-5ba51db3d1c7}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {2bec8860-db9a-460d-b6c2-2c056f90c2ed}, !- Energy Part Load Fraction Curve Name
  {e4630b0c-493b-4e89-a26a-bd38d3bf4552}; !- Speed Data List

OS:Curve:Quadratic,
  {2bec8860-db9a-460d-b6c2-2c056f90c2ed}, !- Handle
  Curve Quadratic 388,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {e4630b0c-493b-4e89-a26a-bd38d3bf4552}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 22 Speed Data List, !- Name
  {91ed2bc9-0de0-4791-a907-94f693d46d67}, !- Model Object 1
  {9866f662-119f-4e12-b2d2-d4caf9bd58f0}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {91ed2bc9-0de0-4791-a907-94f693d46d67}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 43, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {95f7ccef-3983-428d-bb0e-6bc19b1c9710}, !- Heating Capacity Function of Temperature Curve Name
  {c889b5c4-844d-4104-9d34-c2d9af700002}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {adf16fd5-89b0-4081-9810-f68d4f183887}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {222ef63d-4d3e-4528-9072-7817fc22c894}, !- Energy Input Ratio Function of Temperature Curve Name
  {1b0d12df-6489-4f64-b7a2-c23dbdadc87f}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {755a8434-1e68-45b4-9570-af9f721b543a}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {f8cdcaeb-37ff-4d81-bb79-ec5c53fb267a}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {95f7ccef-3983-428d-bb0e-6bc19b1c9710}, !- Handle
  Curve Biquadratic 259,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c889b5c4-844d-4104-9d34-c2d9af700002}, !- Handle
  Curve Quadratic 389,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {adf16fd5-89b0-4081-9810-f68d4f183887}, !- Handle
  Curve Quadratic 390,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {222ef63d-4d3e-4528-9072-7817fc22c894}, !- Handle
  Curve Biquadratic 260,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b0d12df-6489-4f64-b7a2-c23dbdadc87f}, !- Handle
  Curve Quadratic 391,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {755a8434-1e68-45b4-9570-af9f721b543a}, !- Handle
  Curve Quadratic 392,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8cdcaeb-37ff-4d81-bb79-ec5c53fb267a}, !- Handle
  Curve Biquadratic 261,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {9866f662-119f-4e12-b2d2-d4caf9bd58f0}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 44, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {137f172f-3c5e-4d66-a225-16682de0f9bc}, !- Heating Capacity Function of Temperature Curve Name
  {bb829daa-9448-4cb3-9f38-4c152d257fef}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {52b30add-88c0-4135-a5ba-590a18701e74}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {8f722333-9a47-4002-9fd8-9a62f2110a82}, !- Energy Input Ratio Function of Temperature Curve Name
  {a29500ca-f807-48f2-9acf-ff2198496edd}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {ffd6cb45-bb0c-4df6-a6bf-f222c76d2b2a}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {e4529d5a-b13e-4062-bad4-11fd5325c268}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {137f172f-3c5e-4d66-a225-16682de0f9bc}, !- Handle
  Curve Biquadratic 262,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bb829daa-9448-4cb3-9f38-4c152d257fef}, !- Handle
  Curve Quadratic 393,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {52b30add-88c0-4135-a5ba-590a18701e74}, !- Handle
  Curve Quadratic 394,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8f722333-9a47-4002-9fd8-9a62f2110a82}, !- Handle
  Curve Biquadratic 263,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a29500ca-f807-48f2-9acf-ff2198496edd}, !- Handle
  Curve Quadratic 395,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ffd6cb45-bb0c-4df6-a6bf-f222c76d2b2a}, !- Handle
  Curve Quadratic 396,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e4529d5a-b13e-4062-bad4-11fd5325c268}, !- Handle
  Curve Biquadratic 264,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {c967a320-6c9b-4c75-b5ef-f0f2d4177210}, !- Handle
  Node 340,                               !- Name
  {6e571c87-daaa-4b34-a2f6-afc763ce1b60}, !- Inlet Port
  {23fab92c-dd8c-40a5-8ec0-3029e5d200e8}; !- Outlet Port

OS:Connection,
  {6e571c87-daaa-4b34-a2f6-afc763ce1b60}, !- Handle
  {29db0235-dbbf-4495-b1bd-a5d477997a05}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  47,                                     !- Outlet Port
  {c967a320-6c9b-4c75-b5ef-f0f2d4177210}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {676bf025-231d-469d-8f67-32c9e9d55797}, !- Handle
  Node 341,                               !- Name
  {581d0f78-934a-4060-b962-5ba51db3d1c7}, !- Inlet Port
  {51d1a7bf-d21a-446e-a928-070d5d6c0fdd}; !- Outlet Port

OS:Connection,
  {23fab92c-dd8c-40a5-8ec0-3029e5d200e8}, !- Handle
  {315eee28-2948-41eb-b585-ae3ede4d13bb}, !- Name
  {c967a320-6c9b-4c75-b5ef-f0f2d4177210}, !- Source Object
  3,                                      !- Outlet Port
  {36c8901a-c81f-47c1-bec8-2650378c7bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581d0f78-934a-4060-b962-5ba51db3d1c7}, !- Handle
  {e2c75e90-f0cf-491f-8cd1-f353176afb06}, !- Name
  {36c8901a-c81f-47c1-bec8-2650378c7bc3}, !- Source Object
  3,                                      !- Outlet Port
  {676bf025-231d-469d-8f67-32c9e9d55797}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d1a7bf-d21a-446e-a928-070d5d6c0fdd}, !- Handle
  {b5ec4bfe-2fe9-483c-9d5c-e4a201c05c3c}, !- Name
  {676bf025-231d-469d-8f67-32c9e9d55797}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  47;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d64d1203-101f-4168-9524-629d13e1aacd}, !- Handle
  Coil Heating Electric 17,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {716792dc-3593-484d-8424-6d614f6de945}, !- Handle
  Zone HVAC Water To Air Heat Pump 17,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {c607f153-1493-4e4c-9fce-c794a7346ba8}, !- Air Inlet Node Name
  {a41481e9-d7d0-4522-a946-cb4f75d6e7f3}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9ffb7e04-5a24-4432-83a6-0bc6253d2e25}, !- Supply Air Fan Name
  {36c8901a-c81f-47c1-bec8-2650378c7bc3}, !- Heating Coil Name
  {0b56e64e-574f-4d2d-9342-d6263893016c}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {d64d1203-101f-4168-9524-629d13e1aacd}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {beedbd50-6057-46e9-8c7b-917ebdbceefc}, !- Handle
  Node 342,                               !- Name
  {753395bc-30d5-4116-8e2a-4411dc494ad6}, !- Inlet Port
  {c607f153-1493-4e4c-9fce-c794a7346ba8}; !- Outlet Port

OS:Connection,
  {753395bc-30d5-4116-8e2a-4411dc494ad6}, !- Handle
  {4b403f7f-ecc7-479b-8ee9-59562456e3e4}, !- Name
  {f3836ee9-47bd-4731-b3c0-a90da8963665}, !- Source Object
  3,                                      !- Outlet Port
  {beedbd50-6057-46e9-8c7b-917ebdbceefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c607f153-1493-4e4c-9fce-c794a7346ba8}, !- Handle
  {1939be4d-82ed-44e5-8117-bf495979c2a1}, !- Name
  {beedbd50-6057-46e9-8c7b-917ebdbceefc}, !- Source Object
  3,                                      !- Outlet Port
  {716792dc-3593-484d-8424-6d614f6de945}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93583e1b-6a5c-4de5-bc4e-f6fcbb781f70}, !- Handle
  Node 343,                               !- Name
  {a41481e9-d7d0-4522-a946-cb4f75d6e7f3}, !- Inlet Port
  {f48b39e2-b554-4863-8b9f-cd8b06f58082}; !- Outlet Port

OS:Connection,
  {f48b39e2-b554-4863-8b9f-cd8b06f58082}, !- Handle
  {67e49b1d-b7a2-4ece-87e0-3b837c5d41d1}, !- Name
  {93583e1b-6a5c-4de5-bc4e-f6fcbb781f70}, !- Source Object
  3,                                      !- Outlet Port
  {5f299d37-0fbc-45f6-9518-9c2fe056fe08}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a41481e9-d7d0-4522-a946-cb4f75d6e7f3}, !- Handle
  {19888e46-fbf8-40bb-a10f-4239418d63f8}, !- Name
  {716792dc-3593-484d-8424-6d614f6de945}, !- Source Object
  4,                                      !- Outlet Port
  {93583e1b-6a5c-4de5-bc4e-f6fcbb781f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {59c77096-3dbf-4b94-b0d7-aa175c64bc41}, !- Handle
  Fan On Off 18,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e5893721-468f-4bfd-bb97-85751607e3bd}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b5e66b5b-e109-43de-bc4c-5ee26f6b5c4c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e5893721-468f-4bfd-bb97-85751607e3bd}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b5e66b5b-e109-43de-bc4c-5ee26f6b5c4c}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {8a81e7ad-a5aa-4964-86ff-2df8887e64a4}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 23, !- Name
  {20e0d9a9-318d-42e1-bcef-ce7c8c080b4c}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {694cff27-7876-4641-9467-514fd7818868}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {9be84c36-a05c-41f6-aa4d-5cedb9eb18a8}, !- Energy Part Load Fraction Curve Name
  {0e95fb35-e65c-4d2a-86ba-d2862fc5a912}; !- Speed Data List

OS:Curve:Quadratic,
  {9be84c36-a05c-41f6-aa4d-5cedb9eb18a8}, !- Handle
  Curve Quadratic 397,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0e95fb35-e65c-4d2a-86ba-d2862fc5a912}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 23 Speed Data List, !- Name
  {fa7badbb-8071-4abb-ae18-cd93cac165c7}, !- Model Object 1
  {910f8154-458d-4848-adec-f0cbb21fc74b}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {fa7badbb-8071-4abb-ae18-cd93cac165c7}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 45, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {079d2804-342f-4b3c-a43e-26544ba3806d}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1a7cfe17-9023-47cc-8945-3f9f6fa0231c}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {81f80b1e-4b21-4687-b98b-60cb94f920c8}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {bae85dc9-e5ee-4d96-86d9-144e57dd59d8}, !- Energy Input Ratio Function of Temperature Curve Name
  {a7bf76ad-2fdd-4759-b1a0-66857b4f1f69}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {d41d51e3-55d1-45d9-919c-a8f0c5ad48d4}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {cfeec648-19d9-44b3-ba33-bb8b277acd1f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {079d2804-342f-4b3c-a43e-26544ba3806d}, !- Handle
  Curve Biquadratic 265,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {1a7cfe17-9023-47cc-8945-3f9f6fa0231c}, !- Handle
  Curve Quadratic 398,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {81f80b1e-4b21-4687-b98b-60cb94f920c8}, !- Handle
  Curve Quadratic 399,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bae85dc9-e5ee-4d96-86d9-144e57dd59d8}, !- Handle
  Curve Biquadratic 266,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {a7bf76ad-2fdd-4759-b1a0-66857b4f1f69}, !- Handle
  Curve Quadratic 400,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d41d51e3-55d1-45d9-919c-a8f0c5ad48d4}, !- Handle
  Curve Quadratic 401,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfeec648-19d9-44b3-ba33-bb8b277acd1f}, !- Handle
  Curve Biquadratic 267,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {910f8154-458d-4848-adec-f0cbb21fc74b}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 46, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {43efb33c-1a04-47ab-be6e-cb7af178c800}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d74599dc-af30-482b-8ec9-5fd9e6c0ea44}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {3100b695-ccbc-457e-bc07-228727eea5a9}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {31907100-20df-42e5-87e6-66b4eabbcbd0}, !- Energy Input Ratio Function of Temperature Curve Name
  {3e9f8f1e-a0d3-4010-ac4c-69180c50b44c}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {aa682d46-0fc9-4699-85e5-541701c08888}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {dcf2f02c-1887-4429-9fa5-2eb5a211a6d0}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {43efb33c-1a04-47ab-be6e-cb7af178c800}, !- Handle
  Curve Biquadratic 268,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {d74599dc-af30-482b-8ec9-5fd9e6c0ea44}, !- Handle
  Curve Quadratic 402,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3100b695-ccbc-457e-bc07-228727eea5a9}, !- Handle
  Curve Quadratic 403,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {31907100-20df-42e5-87e6-66b4eabbcbd0}, !- Handle
  Curve Biquadratic 269,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3e9f8f1e-a0d3-4010-ac4c-69180c50b44c}, !- Handle
  Curve Quadratic 404,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {aa682d46-0fc9-4699-85e5-541701c08888}, !- Handle
  Curve Quadratic 405,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dcf2f02c-1887-4429-9fa5-2eb5a211a6d0}, !- Handle
  Curve Biquadratic 270,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {32395d1c-30f0-49c7-ab72-452089834fec}, !- Handle
  Node 344,                               !- Name
  {800b42bf-e920-4208-b294-fe660f23c924}, !- Inlet Port
  {20e0d9a9-318d-42e1-bcef-ce7c8c080b4c}; !- Outlet Port

OS:Connection,
  {800b42bf-e920-4208-b294-fe660f23c924}, !- Handle
  {35012734-64c6-4cbe-b612-41a50ec26523}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  48,                                     !- Outlet Port
  {32395d1c-30f0-49c7-ab72-452089834fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93164ed5-54a4-4dd4-9b71-8381777a8862}, !- Handle
  Node 345,                               !- Name
  {694cff27-7876-4641-9467-514fd7818868}, !- Inlet Port
  {25ffdeff-7c8e-4614-8deb-c699a274df9e}; !- Outlet Port

OS:Connection,
  {20e0d9a9-318d-42e1-bcef-ce7c8c080b4c}, !- Handle
  {bf4692f8-f020-4c71-8dd6-c05000d7b501}, !- Name
  {32395d1c-30f0-49c7-ab72-452089834fec}, !- Source Object
  3,                                      !- Outlet Port
  {8a81e7ad-a5aa-4964-86ff-2df8887e64a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694cff27-7876-4641-9467-514fd7818868}, !- Handle
  {d79e367b-8821-4b6a-a7b4-88768febd6b1}, !- Name
  {8a81e7ad-a5aa-4964-86ff-2df8887e64a4}, !- Source Object
  3,                                      !- Outlet Port
  {93164ed5-54a4-4dd4-9b71-8381777a8862}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ffdeff-7c8e-4614-8deb-c699a274df9e}, !- Handle
  {fe04b1fa-27fd-4afd-98dd-ce3c28d08179}, !- Name
  {93164ed5-54a4-4dd4-9b71-8381777a8862}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  48;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {756c6b27-fa38-4d3d-9927-46dce77576d0}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 23, !- Name
  {c79df3e0-0911-4482-b1f6-b4c45c5394aa}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {db46b28e-a312-4ebb-9611-28f661783489}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {8ba1cafe-fc29-4aa2-8345-99865675f83a}, !- Energy Part Load Fraction Curve Name
  {11acde57-22f0-4ae3-aeef-80a6539e1641}; !- Speed Data List

OS:Curve:Quadratic,
  {8ba1cafe-fc29-4aa2-8345-99865675f83a}, !- Handle
  Curve Quadratic 406,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {11acde57-22f0-4ae3-aeef-80a6539e1641}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 23 Speed Data List, !- Name
  {9903bb46-fdb9-486f-af75-262ab8fcfbfa}, !- Model Object 1
  {ae1b4958-b94a-41a1-b6c3-d65879d9432a}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {9903bb46-fdb9-486f-af75-262ab8fcfbfa}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 45, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {3e077b15-493a-4a82-818c-f2f00699d0c3}, !- Heating Capacity Function of Temperature Curve Name
  {94625d50-1548-499f-a18e-492841f2c870}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {9e3b5831-e2d3-4988-9452-294002b45dd3}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {cca25f89-2db5-4409-a8a8-54584b5bfd64}, !- Energy Input Ratio Function of Temperature Curve Name
  {a203a4d7-9256-4c1c-b139-080d4d90bedf}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {7b0b8962-09c7-4303-a4a0-3a135b5a0f39}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {f1eb74a3-f7a4-4405-a446-bd54fab452af}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {3e077b15-493a-4a82-818c-f2f00699d0c3}, !- Handle
  Curve Biquadratic 271,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {94625d50-1548-499f-a18e-492841f2c870}, !- Handle
  Curve Quadratic 407,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9e3b5831-e2d3-4988-9452-294002b45dd3}, !- Handle
  Curve Quadratic 408,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cca25f89-2db5-4409-a8a8-54584b5bfd64}, !- Handle
  Curve Biquadratic 272,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a203a4d7-9256-4c1c-b139-080d4d90bedf}, !- Handle
  Curve Quadratic 409,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {7b0b8962-09c7-4303-a4a0-3a135b5a0f39}, !- Handle
  Curve Quadratic 410,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1eb74a3-f7a4-4405-a446-bd54fab452af}, !- Handle
  Curve Biquadratic 273,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {ae1b4958-b94a-41a1-b6c3-d65879d9432a}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 46, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f78f13d9-dc8a-4a51-9ef8-572a2cdea5df}, !- Heating Capacity Function of Temperature Curve Name
  {356844db-1a33-40ad-a061-82c6c56119f5}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {5371494c-b92f-44c1-871c-542eae9773a0}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {6bd6af76-0629-4ab2-9131-5c5cbc5ac52a}, !- Energy Input Ratio Function of Temperature Curve Name
  {08b23a78-4ace-4b80-8b63-4ab59563f16a}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {1e5ab973-d8bc-46cb-976a-e2a888135db7}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {f652e336-8ce2-4c62-ac47-e959717dc304}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f78f13d9-dc8a-4a51-9ef8-572a2cdea5df}, !- Handle
  Curve Biquadratic 274,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {356844db-1a33-40ad-a061-82c6c56119f5}, !- Handle
  Curve Quadratic 411,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5371494c-b92f-44c1-871c-542eae9773a0}, !- Handle
  Curve Quadratic 412,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6bd6af76-0629-4ab2-9131-5c5cbc5ac52a}, !- Handle
  Curve Biquadratic 275,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08b23a78-4ace-4b80-8b63-4ab59563f16a}, !- Handle
  Curve Quadratic 413,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1e5ab973-d8bc-46cb-976a-e2a888135db7}, !- Handle
  Curve Quadratic 414,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f652e336-8ce2-4c62-ac47-e959717dc304}, !- Handle
  Curve Biquadratic 276,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {6b35d767-8046-4585-babd-63f126d70bc9}, !- Handle
  Node 346,                               !- Name
  {1f8187a1-56f4-4477-bff6-aff7c89b5dd6}, !- Inlet Port
  {c79df3e0-0911-4482-b1f6-b4c45c5394aa}; !- Outlet Port

OS:Connection,
  {1f8187a1-56f4-4477-bff6-aff7c89b5dd6}, !- Handle
  {29171c46-eb29-4520-8e28-a5dac87273c5}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  49,                                     !- Outlet Port
  {6b35d767-8046-4585-babd-63f126d70bc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45b23603-655f-46fd-b3c6-e7eb24a89520}, !- Handle
  Node 347,                               !- Name
  {db46b28e-a312-4ebb-9611-28f661783489}, !- Inlet Port
  {3577723b-61f8-4ce1-8d77-6197871a2a1f}; !- Outlet Port

OS:Connection,
  {c79df3e0-0911-4482-b1f6-b4c45c5394aa}, !- Handle
  {86423992-710b-49d7-a14a-577763d6f848}, !- Name
  {6b35d767-8046-4585-babd-63f126d70bc9}, !- Source Object
  3,                                      !- Outlet Port
  {756c6b27-fa38-4d3d-9927-46dce77576d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db46b28e-a312-4ebb-9611-28f661783489}, !- Handle
  {86291415-2c2e-4818-a7fb-191c889b1dfb}, !- Name
  {756c6b27-fa38-4d3d-9927-46dce77576d0}, !- Source Object
  3,                                      !- Outlet Port
  {45b23603-655f-46fd-b3c6-e7eb24a89520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3577723b-61f8-4ce1-8d77-6197871a2a1f}, !- Handle
  {0a614e6d-d2b9-4898-9251-e7b4de405c03}, !- Name
  {45b23603-655f-46fd-b3c6-e7eb24a89520}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  49;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c0c6d9dd-143d-43f8-a241-a8dc7691422b}, !- Handle
  Coil Heating Electric 18,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {2b0a98c1-ff71-4a84-9fda-e294db3588c3}, !- Handle
  Zone HVAC Water To Air Heat Pump 18,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {c665c8d4-412e-4a69-9637-f94375d568d0}, !- Air Inlet Node Name
  {c678b1d7-fbfd-495a-b277-29fa721ce641}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {59c77096-3dbf-4b94-b0d7-aa175c64bc41}, !- Supply Air Fan Name
  {756c6b27-fa38-4d3d-9927-46dce77576d0}, !- Heating Coil Name
  {8a81e7ad-a5aa-4964-86ff-2df8887e64a4}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c0c6d9dd-143d-43f8-a241-a8dc7691422b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {aa233a83-57b0-4ef1-a1f3-3039a58b00d8}, !- Handle
  Node 348,                               !- Name
  {67fa7812-f7bc-49a4-96c6-7ce01c914f95}, !- Inlet Port
  {c665c8d4-412e-4a69-9637-f94375d568d0}; !- Outlet Port

OS:Connection,
  {67fa7812-f7bc-49a4-96c6-7ce01c914f95}, !- Handle
  {b691d1f4-2d23-4ce9-b249-8f5e834cd77d}, !- Name
  {9fdfac12-aa94-4813-b7f9-be9a6123dd96}, !- Source Object
  3,                                      !- Outlet Port
  {aa233a83-57b0-4ef1-a1f3-3039a58b00d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c665c8d4-412e-4a69-9637-f94375d568d0}, !- Handle
  {dff6f523-51a2-43cb-b443-dc0772816035}, !- Name
  {aa233a83-57b0-4ef1-a1f3-3039a58b00d8}, !- Source Object
  3,                                      !- Outlet Port
  {2b0a98c1-ff71-4a84-9fda-e294db3588c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b1f991fe-d3a9-45bd-a401-3a1725be375a}, !- Handle
  Node 349,                               !- Name
  {c678b1d7-fbfd-495a-b277-29fa721ce641}, !- Inlet Port
  {dc4d8a19-aeb7-432c-92a4-7e8b94389e31}; !- Outlet Port

OS:Connection,
  {dc4d8a19-aeb7-432c-92a4-7e8b94389e31}, !- Handle
  {eed749f3-538f-4618-86c6-c1662cd3db66}, !- Name
  {b1f991fe-d3a9-45bd-a401-3a1725be375a}, !- Source Object
  3,                                      !- Outlet Port
  {f239936f-1707-4d39-8d78-d17390b8b0a1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c678b1d7-fbfd-495a-b277-29fa721ce641}, !- Handle
  {06d9ed34-04b7-46f4-9cc0-fcad21d7e607}, !- Name
  {2b0a98c1-ff71-4a84-9fda-e294db3588c3}, !- Source Object
  4,                                      !- Outlet Port
  {b1f991fe-d3a9-45bd-a401-3a1725be375a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {3d859a33-9fc3-458f-8640-0400bc9ace0d}, !- Handle
  Fan On Off 19,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {54b3e65c-17f5-4fc1-b238-a35d04ce6079}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bb26caab-fdfd-4e10-8d32-60a50c672931}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {54b3e65c-17f5-4fc1-b238-a35d04ce6079}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bb26caab-fdfd-4e10-8d32-60a50c672931}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {efa7e1dd-d530-48ac-9f15-a0e1f8da85f1}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 24, !- Name
  {66773aaf-03b9-4d5b-9ce8-eecb1061240a}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {580bc758-1d0e-4ba8-be84-ba78846d7941}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {92af3b82-0ec8-4351-aeb7-f5c9095887d1}, !- Energy Part Load Fraction Curve Name
  {42d0ab85-6ebf-4bb4-9826-8d0532dcc7c4}; !- Speed Data List

OS:Curve:Quadratic,
  {92af3b82-0ec8-4351-aeb7-f5c9095887d1}, !- Handle
  Curve Quadratic 415,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {42d0ab85-6ebf-4bb4-9826-8d0532dcc7c4}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 24 Speed Data List, !- Name
  {726a3f07-433a-4da0-9168-fa0299806ac6}, !- Model Object 1
  {382b1b47-33db-42fc-b6e5-1a8f73a92902}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {726a3f07-433a-4da0-9168-fa0299806ac6}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 47, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {11ebe003-bda7-4f4d-9f34-40eb730bd227}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9e4ab27a-32da-4ee1-9bdd-c0ffaedd0934}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {27486796-d627-4ea3-9dc8-c7f97a0d640d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {c48bbf22-80df-4701-bb9a-2bce6c8cf0bc}, !- Energy Input Ratio Function of Temperature Curve Name
  {5d666b87-1b30-4de7-add7-9f1464a0b8ce}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {7391c2e0-319c-41ae-b190-6891004e22ff}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {20914b17-cb0f-4052-84d5-f69c103c49df}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {11ebe003-bda7-4f4d-9f34-40eb730bd227}, !- Handle
  Curve Biquadratic 277,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {9e4ab27a-32da-4ee1-9bdd-c0ffaedd0934}, !- Handle
  Curve Quadratic 416,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {27486796-d627-4ea3-9dc8-c7f97a0d640d}, !- Handle
  Curve Quadratic 417,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c48bbf22-80df-4701-bb9a-2bce6c8cf0bc}, !- Handle
  Curve Biquadratic 278,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {5d666b87-1b30-4de7-add7-9f1464a0b8ce}, !- Handle
  Curve Quadratic 418,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {7391c2e0-319c-41ae-b190-6891004e22ff}, !- Handle
  Curve Quadratic 419,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {20914b17-cb0f-4052-84d5-f69c103c49df}, !- Handle
  Curve Biquadratic 279,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {382b1b47-33db-42fc-b6e5-1a8f73a92902}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 48, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {dc73c224-7a42-41d4-a0d5-9f6792103592}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7407be63-9883-4e7b-96e2-bbc0bcd054be}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {ed8486b2-e536-4be9-8b3b-d9f2d64f9da4}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {d9dc4b44-b33e-4dc8-860c-35151dc51886}, !- Energy Input Ratio Function of Temperature Curve Name
  {291be7f4-93ae-4ab5-9f4d-15ffffa0a9ce}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {18bd93fb-4847-4840-9f66-967bea6b335a}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {e3c700c1-be95-4d2a-b93f-0e084dc4cd45}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {dc73c224-7a42-41d4-a0d5-9f6792103592}, !- Handle
  Curve Biquadratic 280,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7407be63-9883-4e7b-96e2-bbc0bcd054be}, !- Handle
  Curve Quadratic 420,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ed8486b2-e536-4be9-8b3b-d9f2d64f9da4}, !- Handle
  Curve Quadratic 421,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d9dc4b44-b33e-4dc8-860c-35151dc51886}, !- Handle
  Curve Biquadratic 281,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {291be7f4-93ae-4ab5-9f4d-15ffffa0a9ce}, !- Handle
  Curve Quadratic 422,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {18bd93fb-4847-4840-9f66-967bea6b335a}, !- Handle
  Curve Quadratic 423,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3c700c1-be95-4d2a-b93f-0e084dc4cd45}, !- Handle
  Curve Biquadratic 282,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {bdc62341-c03c-4451-9ed9-ee25387e648e}, !- Handle
  Node 350,                               !- Name
  {f7ab27b8-5828-4fdb-8a56-75b488cdc24e}, !- Inlet Port
  {66773aaf-03b9-4d5b-9ce8-eecb1061240a}; !- Outlet Port

OS:Connection,
  {f7ab27b8-5828-4fdb-8a56-75b488cdc24e}, !- Handle
  {e05293b8-3b67-4ba5-b75f-9e5e4c774f52}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  50,                                     !- Outlet Port
  {bdc62341-c03c-4451-9ed9-ee25387e648e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41908830-1022-4298-bf0d-4944702790a0}, !- Handle
  Node 351,                               !- Name
  {580bc758-1d0e-4ba8-be84-ba78846d7941}, !- Inlet Port
  {735930d2-1417-433d-9f00-a52bf988e2b1}; !- Outlet Port

OS:Connection,
  {66773aaf-03b9-4d5b-9ce8-eecb1061240a}, !- Handle
  {8a8d6128-bad4-4569-827c-6c69d270af4d}, !- Name
  {bdc62341-c03c-4451-9ed9-ee25387e648e}, !- Source Object
  3,                                      !- Outlet Port
  {efa7e1dd-d530-48ac-9f15-a0e1f8da85f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580bc758-1d0e-4ba8-be84-ba78846d7941}, !- Handle
  {aad0740a-22a6-4d28-b076-0ff9ade7bd86}, !- Name
  {efa7e1dd-d530-48ac-9f15-a0e1f8da85f1}, !- Source Object
  3,                                      !- Outlet Port
  {41908830-1022-4298-bf0d-4944702790a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {735930d2-1417-433d-9f00-a52bf988e2b1}, !- Handle
  {0d03197d-efc9-4a81-af8b-6c36227f519c}, !- Name
  {41908830-1022-4298-bf0d-4944702790a0}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  50;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {1b82b8c8-6c2e-46f9-89ac-dcb0f39918e1}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 24, !- Name
  {558321ba-6565-42fb-83eb-a4bfa0ac53dc}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {96792023-f45f-4c9c-93a7-bad1f5461edb}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {0de0150f-1dca-4e89-a894-804951b0d1b5}, !- Energy Part Load Fraction Curve Name
  {fce06d14-9069-4d3f-bee1-7b47a8625d3b}; !- Speed Data List

OS:Curve:Quadratic,
  {0de0150f-1dca-4e89-a894-804951b0d1b5}, !- Handle
  Curve Quadratic 424,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {fce06d14-9069-4d3f-bee1-7b47a8625d3b}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 24 Speed Data List, !- Name
  {dbb277cc-ea86-4b6d-a9f2-6db935a621ce}, !- Model Object 1
  {dc125ca1-5f65-42a5-9a89-e004b373162a}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {dbb277cc-ea86-4b6d-a9f2-6db935a621ce}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 47, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {61042e91-2f7b-459a-9c2f-3e99b23f8c79}, !- Heating Capacity Function of Temperature Curve Name
  {910e78f5-77ea-4d23-9cbc-4961efcf86a3}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {2e587f6b-8bf9-4081-9b71-4d4e909fedf3}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {97d96f52-5139-4c96-a4d5-cf946d108ae7}, !- Energy Input Ratio Function of Temperature Curve Name
  {bc86cfff-4baa-4485-900b-b57058e3ae6a}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {24bae354-2ddb-4b67-a967-9dce40b1edb1}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {1839a724-3d00-4b5a-9d95-ea6d2d2537f9}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {61042e91-2f7b-459a-9c2f-3e99b23f8c79}, !- Handle
  Curve Biquadratic 283,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {910e78f5-77ea-4d23-9cbc-4961efcf86a3}, !- Handle
  Curve Quadratic 425,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2e587f6b-8bf9-4081-9b71-4d4e909fedf3}, !- Handle
  Curve Quadratic 426,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {97d96f52-5139-4c96-a4d5-cf946d108ae7}, !- Handle
  Curve Biquadratic 284,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bc86cfff-4baa-4485-900b-b57058e3ae6a}, !- Handle
  Curve Quadratic 427,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {24bae354-2ddb-4b67-a967-9dce40b1edb1}, !- Handle
  Curve Quadratic 428,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1839a724-3d00-4b5a-9d95-ea6d2d2537f9}, !- Handle
  Curve Biquadratic 285,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {dc125ca1-5f65-42a5-9a89-e004b373162a}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 48, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {ad0e5f7f-2184-4e99-8ae3-fe869caf43b8}, !- Heating Capacity Function of Temperature Curve Name
  {ef5664b2-313f-43c0-a8f7-513543cca95a}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {2a801d91-960d-4e11-8576-00498c5c29e9}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {1e6a61c9-6044-4369-b060-cb114ca3321e}, !- Energy Input Ratio Function of Temperature Curve Name
  {11e1f8ff-6e22-4fb7-8db7-e4e57cdb263d}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {ed8be882-5136-4fa0-9c63-d3eda73dc650}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {45729140-f690-44fe-9f04-a5d604c7ac1d}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {ad0e5f7f-2184-4e99-8ae3-fe869caf43b8}, !- Handle
  Curve Biquadratic 286,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef5664b2-313f-43c0-a8f7-513543cca95a}, !- Handle
  Curve Quadratic 429,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2a801d91-960d-4e11-8576-00498c5c29e9}, !- Handle
  Curve Quadratic 430,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1e6a61c9-6044-4369-b060-cb114ca3321e}, !- Handle
  Curve Biquadratic 287,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {11e1f8ff-6e22-4fb7-8db7-e4e57cdb263d}, !- Handle
  Curve Quadratic 431,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {ed8be882-5136-4fa0-9c63-d3eda73dc650}, !- Handle
  Curve Quadratic 432,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {45729140-f690-44fe-9f04-a5d604c7ac1d}, !- Handle
  Curve Biquadratic 288,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {52a768fe-9e0b-4dfc-9161-1e04f2fac028}, !- Handle
  Node 352,                               !- Name
  {fd08e5d0-0e53-47ef-9dcf-3282daba03e5}, !- Inlet Port
  {558321ba-6565-42fb-83eb-a4bfa0ac53dc}; !- Outlet Port

OS:Connection,
  {fd08e5d0-0e53-47ef-9dcf-3282daba03e5}, !- Handle
  {7140ca7e-77e5-4cab-b4d0-fa2e39a82f6f}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  51,                                     !- Outlet Port
  {52a768fe-9e0b-4dfc-9161-1e04f2fac028}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65ab8cd3-fd30-4c25-a20a-725214f958a6}, !- Handle
  Node 353,                               !- Name
  {96792023-f45f-4c9c-93a7-bad1f5461edb}, !- Inlet Port
  {78afffc2-bae5-4380-8a82-45718bf57b98}; !- Outlet Port

OS:Connection,
  {558321ba-6565-42fb-83eb-a4bfa0ac53dc}, !- Handle
  {086a7acd-2fe1-4544-9b3c-ea92ef64e7d5}, !- Name
  {52a768fe-9e0b-4dfc-9161-1e04f2fac028}, !- Source Object
  3,                                      !- Outlet Port
  {1b82b8c8-6c2e-46f9-89ac-dcb0f39918e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96792023-f45f-4c9c-93a7-bad1f5461edb}, !- Handle
  {3ed312a5-20fd-4938-aad7-83a0fd007703}, !- Name
  {1b82b8c8-6c2e-46f9-89ac-dcb0f39918e1}, !- Source Object
  3,                                      !- Outlet Port
  {65ab8cd3-fd30-4c25-a20a-725214f958a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78afffc2-bae5-4380-8a82-45718bf57b98}, !- Handle
  {273a3e34-d871-4c11-a82c-674c0991f8f2}, !- Name
  {65ab8cd3-fd30-4c25-a20a-725214f958a6}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  51;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {93c50e2d-04f5-47cb-94a5-4a78ce6b6b13}, !- Handle
  Coil Heating Electric 19,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {75fc2cb5-d88b-442b-a2da-894d20a0d14c}, !- Handle
  Zone HVAC Water To Air Heat Pump 19,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {2bfcff6c-a5dc-4383-8028-20c65a6f02fd}, !- Air Inlet Node Name
  {2ffff19e-aaad-4c27-9e92-afc0aadc044a}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d859a33-9fc3-458f-8640-0400bc9ace0d}, !- Supply Air Fan Name
  {1b82b8c8-6c2e-46f9-89ac-dcb0f39918e1}, !- Heating Coil Name
  {efa7e1dd-d530-48ac-9f15-a0e1f8da85f1}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {93c50e2d-04f5-47cb-94a5-4a78ce6b6b13}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {ef921cd0-ffde-4667-a4e3-b0992f72f7e5}, !- Handle
  Node 354,                               !- Name
  {459e4bae-1085-4af4-bb5b-0cedca7dd1d8}, !- Inlet Port
  {2bfcff6c-a5dc-4383-8028-20c65a6f02fd}; !- Outlet Port

OS:Connection,
  {459e4bae-1085-4af4-bb5b-0cedca7dd1d8}, !- Handle
  {7f477e06-189d-4d95-b737-561d1a310594}, !- Name
  {4ab7a80d-5bc6-4e0b-ae08-2dc42e597dc0}, !- Source Object
  3,                                      !- Outlet Port
  {ef921cd0-ffde-4667-a4e3-b0992f72f7e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bfcff6c-a5dc-4383-8028-20c65a6f02fd}, !- Handle
  {d8c35e56-f878-4474-a94f-934df6ca3fdd}, !- Name
  {ef921cd0-ffde-4667-a4e3-b0992f72f7e5}, !- Source Object
  3,                                      !- Outlet Port
  {75fc2cb5-d88b-442b-a2da-894d20a0d14c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8bb5ab50-dfad-44b8-b0ea-df43717b9ac4}, !- Handle
  Node 355,                               !- Name
  {2ffff19e-aaad-4c27-9e92-afc0aadc044a}, !- Inlet Port
  {94bfa612-f656-4d5f-b583-752bd8a2f62c}; !- Outlet Port

OS:Connection,
  {94bfa612-f656-4d5f-b583-752bd8a2f62c}, !- Handle
  {82305c97-dd9b-4e9e-bf6b-a8a98430c9d9}, !- Name
  {8bb5ab50-dfad-44b8-b0ea-df43717b9ac4}, !- Source Object
  3,                                      !- Outlet Port
  {0f317bb4-7652-48a6-a2be-fbd87efe32be}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2ffff19e-aaad-4c27-9e92-afc0aadc044a}, !- Handle
  {15d2b3fc-35a0-443e-9ea8-3d3e0cdf6d24}, !- Name
  {75fc2cb5-d88b-442b-a2da-894d20a0d14c}, !- Source Object
  4,                                      !- Outlet Port
  {8bb5ab50-dfad-44b8-b0ea-df43717b9ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d638a837-ff04-4f40-b41c-dc63db121446}, !- Handle
  Fan On Off 20,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ead72b3f-f992-43be-8312-af3120c7fb2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9ffbce40-c751-4bd9-a298-0cb1b5a6c419}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ead72b3f-f992-43be-8312-af3120c7fb2b}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9ffbce40-c751-4bd9-a298-0cb1b5a6c419}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {e053af79-6ddd-484c-b553-208a07a7b3ff}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 25, !- Name
  {073ecd6a-80ae-467e-a869-67a9a54436b4}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {22f43965-8aee-4e6e-a0dd-d78764bcef05}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {d7bd664b-af28-47a3-bb01-16ad3443ff15}, !- Energy Part Load Fraction Curve Name
  {4f0050eb-b7b4-46e3-9f43-c964d282d494}; !- Speed Data List

OS:Curve:Quadratic,
  {d7bd664b-af28-47a3-bb01-16ad3443ff15}, !- Handle
  Curve Quadratic 433,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {4f0050eb-b7b4-46e3-9f43-c964d282d494}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 25 Speed Data List, !- Name
  {091228b3-15e6-4867-932d-3ea1ee4f574f}, !- Model Object 1
  {da8268d0-0ee1-4c16-95c1-39729bb9b0c5}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {091228b3-15e6-4867-932d-3ea1ee4f574f}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 49, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {1ca971ed-1d84-4001-961c-2e0311ea451a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {445f308f-07cb-4825-9758-b93ecbd4921f}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {deb836c9-0b67-44f6-94ba-877bbefdbf72}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {e7b9335d-506e-498f-8d72-95a1e0d601cc}, !- Energy Input Ratio Function of Temperature Curve Name
  {be81796d-aa7d-41ff-84a8-fdd34b4225d4}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {2b447980-d0cf-4e77-9d3a-148f18c47966}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {cf47516c-b3a4-4e3e-bc2d-54c27050efad}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {1ca971ed-1d84-4001-961c-2e0311ea451a}, !- Handle
  Curve Biquadratic 289,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {445f308f-07cb-4825-9758-b93ecbd4921f}, !- Handle
  Curve Quadratic 434,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {deb836c9-0b67-44f6-94ba-877bbefdbf72}, !- Handle
  Curve Quadratic 435,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e7b9335d-506e-498f-8d72-95a1e0d601cc}, !- Handle
  Curve Biquadratic 290,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {be81796d-aa7d-41ff-84a8-fdd34b4225d4}, !- Handle
  Curve Quadratic 436,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2b447980-d0cf-4e77-9d3a-148f18c47966}, !- Handle
  Curve Quadratic 437,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cf47516c-b3a4-4e3e-bc2d-54c27050efad}, !- Handle
  Curve Biquadratic 291,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {da8268d0-0ee1-4c16-95c1-39729bb9b0c5}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 50, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {e2b38840-4da9-4c63-a138-c19fe73c49aa}, !- Total Cooling Capacity Function of Temperature Curve Name
  {a13f9ec4-52ef-448e-9b85-113d023633ed}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6d58246c-3afa-4482-afd8-9b7605dd8cc4}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {c0caaa48-d197-4407-89a2-217d229d21a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {4e736e7d-4b66-4959-b2e6-db69832920ab}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {35c22234-73d1-4717-b8d3-173219aa4050}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {5f1aceaf-4ef4-4d6e-ba56-b8f2ec048556}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {e2b38840-4da9-4c63-a138-c19fe73c49aa}, !- Handle
  Curve Biquadratic 292,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {a13f9ec4-52ef-448e-9b85-113d023633ed}, !- Handle
  Curve Quadratic 438,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6d58246c-3afa-4482-afd8-9b7605dd8cc4}, !- Handle
  Curve Quadratic 439,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0caaa48-d197-4407-89a2-217d229d21a2}, !- Handle
  Curve Biquadratic 293,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {4e736e7d-4b66-4959-b2e6-db69832920ab}, !- Handle
  Curve Quadratic 440,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {35c22234-73d1-4717-b8d3-173219aa4050}, !- Handle
  Curve Quadratic 441,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5f1aceaf-4ef4-4d6e-ba56-b8f2ec048556}, !- Handle
  Curve Biquadratic 294,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {3d144956-bfaf-4fb4-84c7-521ecca34726}, !- Handle
  Node 356,                               !- Name
  {b192d952-6d43-4476-9f70-99bf1e8769c9}, !- Inlet Port
  {073ecd6a-80ae-467e-a869-67a9a54436b4}; !- Outlet Port

OS:Connection,
  {b192d952-6d43-4476-9f70-99bf1e8769c9}, !- Handle
  {b505a932-0241-4da9-b6dc-28e703c1458d}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  52,                                     !- Outlet Port
  {3d144956-bfaf-4fb4-84c7-521ecca34726}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a7fed2a-406b-4d67-b86d-c66b165160a6}, !- Handle
  Node 357,                               !- Name
  {22f43965-8aee-4e6e-a0dd-d78764bcef05}, !- Inlet Port
  {42d905bb-75fd-44b2-bf64-2cb2ef69f394}; !- Outlet Port

OS:Connection,
  {073ecd6a-80ae-467e-a869-67a9a54436b4}, !- Handle
  {9fdd028a-c0c9-4499-a7a5-ee2245c0d99a}, !- Name
  {3d144956-bfaf-4fb4-84c7-521ecca34726}, !- Source Object
  3,                                      !- Outlet Port
  {e053af79-6ddd-484c-b553-208a07a7b3ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f43965-8aee-4e6e-a0dd-d78764bcef05}, !- Handle
  {6fc98ff2-c0da-4b69-81be-be06f22d0282}, !- Name
  {e053af79-6ddd-484c-b553-208a07a7b3ff}, !- Source Object
  3,                                      !- Outlet Port
  {4a7fed2a-406b-4d67-b86d-c66b165160a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42d905bb-75fd-44b2-bf64-2cb2ef69f394}, !- Handle
  {612be2bb-54a0-4dd0-a423-1812bab1435c}, !- Name
  {4a7fed2a-406b-4d67-b86d-c66b165160a6}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  52;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {db73ba67-f0e8-46f6-8134-ecf31470f124}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 25, !- Name
  {28108df7-3e23-48d8-b44a-fe48215e50d6}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {5ac09859-3876-4bdc-9c00-bc15c06cf67a}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {b018cc65-bb65-4352-99cd-ed41d6cbea3f}, !- Energy Part Load Fraction Curve Name
  {60b8455b-4af6-4398-8131-f72956580383}; !- Speed Data List

OS:Curve:Quadratic,
  {b018cc65-bb65-4352-99cd-ed41d6cbea3f}, !- Handle
  Curve Quadratic 442,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {60b8455b-4af6-4398-8131-f72956580383}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 25 Speed Data List, !- Name
  {e31eece2-d641-4c10-ba3d-484c6a98b1d2}, !- Model Object 1
  {0935b359-6f86-41b3-abb7-2077a1511f33}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {e31eece2-d641-4c10-ba3d-484c6a98b1d2}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 49, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {769bb2ce-c33c-4d78-902f-0c81e07e5bf8}, !- Heating Capacity Function of Temperature Curve Name
  {0aeeac57-4a31-49e5-88cc-cfbd7022cc07}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {6752f32f-2dd3-4847-b959-805032963c7c}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {f90707b4-8a64-44ba-83a2-94dc8030f917}, !- Energy Input Ratio Function of Temperature Curve Name
  {e5d94152-1cf0-482a-847d-971a807dda3e}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {edb610a1-793e-4e9e-9165-8d50cd8a6070}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {2dc64045-0b37-4ce9-bcd7-84a902889d13}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {769bb2ce-c33c-4d78-902f-0c81e07e5bf8}, !- Handle
  Curve Biquadratic 295,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0aeeac57-4a31-49e5-88cc-cfbd7022cc07}, !- Handle
  Curve Quadratic 443,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6752f32f-2dd3-4847-b959-805032963c7c}, !- Handle
  Curve Quadratic 444,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f90707b4-8a64-44ba-83a2-94dc8030f917}, !- Handle
  Curve Biquadratic 296,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5d94152-1cf0-482a-847d-971a807dda3e}, !- Handle
  Curve Quadratic 445,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {edb610a1-793e-4e9e-9165-8d50cd8a6070}, !- Handle
  Curve Quadratic 446,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2dc64045-0b37-4ce9-bcd7-84a902889d13}, !- Handle
  Curve Biquadratic 297,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {0935b359-6f86-41b3-abb7-2077a1511f33}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 50, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {dc73bea6-927f-442f-871e-4008065df5e9}, !- Heating Capacity Function of Temperature Curve Name
  {b0f74e93-44e9-467e-a135-edf64abdfcc3}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {312927db-97de-4f13-a9e4-d9e27e0df745}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {a8719591-512a-4cf2-a217-637cfe6fbfb6}, !- Energy Input Ratio Function of Temperature Curve Name
  {d10e4c8f-fb2e-4998-a01f-5f8059923296}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {aafe9c3a-04b2-425b-ac8b-ace00997f6d2}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {e73e446a-99ca-4b0f-a2cc-cf7f5e9a5c0f}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {dc73bea6-927f-442f-871e-4008065df5e9}, !- Handle
  Curve Biquadratic 298,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0f74e93-44e9-467e-a135-edf64abdfcc3}, !- Handle
  Curve Quadratic 447,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {312927db-97de-4f13-a9e4-d9e27e0df745}, !- Handle
  Curve Quadratic 448,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8719591-512a-4cf2-a217-637cfe6fbfb6}, !- Handle
  Curve Biquadratic 299,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d10e4c8f-fb2e-4998-a01f-5f8059923296}, !- Handle
  Curve Quadratic 449,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {aafe9c3a-04b2-425b-ac8b-ace00997f6d2}, !- Handle
  Curve Quadratic 450,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e73e446a-99ca-4b0f-a2cc-cf7f5e9a5c0f}, !- Handle
  Curve Biquadratic 300,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {9a033ddd-da9e-4a4a-a25c-7e54f02683e5}, !- Handle
  Node 358,                               !- Name
  {1dbdc55d-d672-481c-aedc-11ec850624f8}, !- Inlet Port
  {28108df7-3e23-48d8-b44a-fe48215e50d6}; !- Outlet Port

OS:Connection,
  {1dbdc55d-d672-481c-aedc-11ec850624f8}, !- Handle
  {88350955-3e9f-4b16-b16b-2c63120b0c9d}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  53,                                     !- Outlet Port
  {9a033ddd-da9e-4a4a-a25c-7e54f02683e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bb13fc1-8933-4085-8c9f-fbc8080dc56c}, !- Handle
  Node 359,                               !- Name
  {5ac09859-3876-4bdc-9c00-bc15c06cf67a}, !- Inlet Port
  {6a8d2426-aecf-4121-9168-962be6ff9b6d}; !- Outlet Port

OS:Connection,
  {28108df7-3e23-48d8-b44a-fe48215e50d6}, !- Handle
  {8269baff-7463-4a16-a940-1aa47c5cf645}, !- Name
  {9a033ddd-da9e-4a4a-a25c-7e54f02683e5}, !- Source Object
  3,                                      !- Outlet Port
  {db73ba67-f0e8-46f6-8134-ecf31470f124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ac09859-3876-4bdc-9c00-bc15c06cf67a}, !- Handle
  {7794ccd2-251c-469d-ad2f-de375c4b70cf}, !- Name
  {db73ba67-f0e8-46f6-8134-ecf31470f124}, !- Source Object
  3,                                      !- Outlet Port
  {7bb13fc1-8933-4085-8c9f-fbc8080dc56c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a8d2426-aecf-4121-9168-962be6ff9b6d}, !- Handle
  {d56ec248-c4c6-455d-98bd-7e0f5713adc6}, !- Name
  {7bb13fc1-8933-4085-8c9f-fbc8080dc56c}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  53;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {ece08e11-ace7-46eb-a100-8a231779995e}, !- Handle
  Coil Heating Electric 20,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {83cf0714-0d55-4549-9978-68388833c667}, !- Handle
  Zone HVAC Water To Air Heat Pump 20,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {7c12eaff-1e98-4743-8858-ef59f7a203d6}, !- Air Inlet Node Name
  {ae4b37fb-372f-486e-9a78-050f288e5506}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d638a837-ff04-4f40-b41c-dc63db121446}, !- Supply Air Fan Name
  {db73ba67-f0e8-46f6-8134-ecf31470f124}, !- Heating Coil Name
  {e053af79-6ddd-484c-b553-208a07a7b3ff}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {ece08e11-ace7-46eb-a100-8a231779995e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {39e9874d-9522-4a06-b837-1d4b9c239a60}, !- Handle
  Node 360,                               !- Name
  {288c868e-7305-4967-bade-c065fd39378e}, !- Inlet Port
  {7c12eaff-1e98-4743-8858-ef59f7a203d6}; !- Outlet Port

OS:Connection,
  {288c868e-7305-4967-bade-c065fd39378e}, !- Handle
  {7c26a65f-ab9b-4c45-9bc7-535e08a20fb5}, !- Name
  {dd69c6aa-8cdf-4e7d-b659-0550a281c213}, !- Source Object
  3,                                      !- Outlet Port
  {39e9874d-9522-4a06-b837-1d4b9c239a60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c12eaff-1e98-4743-8858-ef59f7a203d6}, !- Handle
  {669866ca-1c3c-4579-8c40-c20a79969cff}, !- Name
  {39e9874d-9522-4a06-b837-1d4b9c239a60}, !- Source Object
  3,                                      !- Outlet Port
  {83cf0714-0d55-4549-9978-68388833c667}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7d4673b1-db82-4370-801b-77ef4590d064}, !- Handle
  Node 361,                               !- Name
  {ae4b37fb-372f-486e-9a78-050f288e5506}, !- Inlet Port
  {aeedfc1d-2e35-4bd3-96d2-bcce8d3d25a5}; !- Outlet Port

OS:Connection,
  {aeedfc1d-2e35-4bd3-96d2-bcce8d3d25a5}, !- Handle
  {5889ebdb-cfdf-4485-a697-0dc31d5c1a72}, !- Name
  {7d4673b1-db82-4370-801b-77ef4590d064}, !- Source Object
  3,                                      !- Outlet Port
  {f9eedf86-4545-4c3f-8f4c-18db6554b42a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ae4b37fb-372f-486e-9a78-050f288e5506}, !- Handle
  {6de914b1-0866-4bf6-a84d-9e69ca03ace6}, !- Name
  {83cf0714-0d55-4549-9978-68388833c667}, !- Source Object
  4,                                      !- Outlet Port
  {7d4673b1-db82-4370-801b-77ef4590d064}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c9ab0d0f-90cc-4480-85fe-1a3531a41b8a}, !- Handle
  Fan On Off 21,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d7bf125a-cc21-4921-80e1-84390a33212c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {06861d7e-135b-4ece-a278-39a9b82091a4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d7bf125a-cc21-4921-80e1-84390a33212c}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {06861d7e-135b-4ece-a278-39a9b82091a4}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {86a83214-533b-4259-936d-ed5778ba1534}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 26, !- Name
  {e64d63e7-7e08-489e-a94e-86ac0b18aa33}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {af955ef9-0d9e-4e95-9677-d70917eccb5f}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {b5f08454-ee94-48b8-b76a-966a29c3eb8f}, !- Energy Part Load Fraction Curve Name
  {96ebcfc2-e445-49d1-87c6-d79aa3c5e097}; !- Speed Data List

OS:Curve:Quadratic,
  {b5f08454-ee94-48b8-b76a-966a29c3eb8f}, !- Handle
  Curve Quadratic 451,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {96ebcfc2-e445-49d1-87c6-d79aa3c5e097}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 26 Speed Data List, !- Name
  {a7e060cb-944c-43a3-876e-acb6e98e679a}, !- Model Object 1
  {f88226de-69d0-4e63-8b0d-df5bbc22f0c8}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {a7e060cb-944c-43a3-876e-acb6e98e679a}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 51, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {fdefa2e0-bdd6-4ac5-bed9-fe1030f3b00b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6341d316-dc87-4d22-a2e9-d62c2cc00ae9}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {de498d5e-b2fa-4b43-8d09-9fda91204615}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {e996d086-fea9-4c64-b0d1-cada9e27a572}, !- Energy Input Ratio Function of Temperature Curve Name
  {84d1c878-6fa5-4d5d-b3e0-0a4da81ec940}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {a712dc46-d5c9-4721-b476-b5e7fbac75c5}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {02e0e936-541d-4966-9581-0129f1ce5a52}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {fdefa2e0-bdd6-4ac5-bed9-fe1030f3b00b}, !- Handle
  Curve Biquadratic 301,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {6341d316-dc87-4d22-a2e9-d62c2cc00ae9}, !- Handle
  Curve Quadratic 452,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {de498d5e-b2fa-4b43-8d09-9fda91204615}, !- Handle
  Curve Quadratic 453,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e996d086-fea9-4c64-b0d1-cada9e27a572}, !- Handle
  Curve Biquadratic 302,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {84d1c878-6fa5-4d5d-b3e0-0a4da81ec940}, !- Handle
  Curve Quadratic 454,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {a712dc46-d5c9-4721-b476-b5e7fbac75c5}, !- Handle
  Curve Quadratic 455,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {02e0e936-541d-4966-9581-0129f1ce5a52}, !- Handle
  Curve Biquadratic 303,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {f88226de-69d0-4e63-8b0d-df5bbc22f0c8}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 52, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {ac0da94d-6416-4c27-9a03-508a8644b81e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {28ce83a1-b702-4bab-9da4-f7b4446de155}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {d4df1930-c64d-43a2-b67d-46f144be9c9a}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {6736e2e6-20c5-4807-8e60-a99090ea6aa6}, !- Energy Input Ratio Function of Temperature Curve Name
  {178fcbcd-aa0f-4745-8737-999b59d56bef}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {9e2cef1b-9404-42f3-bf99-5d8faae9daf7}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {570cd18e-9e16-4cd5-a463-ce2328855c76}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {ac0da94d-6416-4c27-9a03-508a8644b81e}, !- Handle
  Curve Biquadratic 304,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {28ce83a1-b702-4bab-9da4-f7b4446de155}, !- Handle
  Curve Quadratic 456,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d4df1930-c64d-43a2-b67d-46f144be9c9a}, !- Handle
  Curve Quadratic 457,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6736e2e6-20c5-4807-8e60-a99090ea6aa6}, !- Handle
  Curve Biquadratic 305,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {178fcbcd-aa0f-4745-8737-999b59d56bef}, !- Handle
  Curve Quadratic 458,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9e2cef1b-9404-42f3-bf99-5d8faae9daf7}, !- Handle
  Curve Quadratic 459,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {570cd18e-9e16-4cd5-a463-ce2328855c76}, !- Handle
  Curve Biquadratic 306,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {9c3a6484-b03e-4296-a4d3-78980e319740}, !- Handle
  Node 362,                               !- Name
  {fc02b552-f967-445c-b776-294374b44905}, !- Inlet Port
  {e64d63e7-7e08-489e-a94e-86ac0b18aa33}; !- Outlet Port

OS:Connection,
  {fc02b552-f967-445c-b776-294374b44905}, !- Handle
  {d8083dda-44de-4f2c-816d-9aa54500e59a}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  54,                                     !- Outlet Port
  {9c3a6484-b03e-4296-a4d3-78980e319740}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e47d5b58-1b98-4302-be20-1c93935b7bbe}, !- Handle
  Node 363,                               !- Name
  {af955ef9-0d9e-4e95-9677-d70917eccb5f}, !- Inlet Port
  {60062981-c947-4b4b-87a7-7ceebcfb399b}; !- Outlet Port

OS:Connection,
  {e64d63e7-7e08-489e-a94e-86ac0b18aa33}, !- Handle
  {33fa33d5-f620-4b59-aeb4-b7713fb5d7a5}, !- Name
  {9c3a6484-b03e-4296-a4d3-78980e319740}, !- Source Object
  3,                                      !- Outlet Port
  {86a83214-533b-4259-936d-ed5778ba1534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af955ef9-0d9e-4e95-9677-d70917eccb5f}, !- Handle
  {ef11d754-270f-4071-9c68-fb7804265224}, !- Name
  {86a83214-533b-4259-936d-ed5778ba1534}, !- Source Object
  3,                                      !- Outlet Port
  {e47d5b58-1b98-4302-be20-1c93935b7bbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60062981-c947-4b4b-87a7-7ceebcfb399b}, !- Handle
  {91051ee3-ca73-4d96-b153-2654599ae9a0}, !- Name
  {e47d5b58-1b98-4302-be20-1c93935b7bbe}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  54;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {c9f792f5-2a2f-4879-a267-23a412f05591}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 26, !- Name
  {b1446036-303a-4e3b-a292-8dbd3b17afac}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {bb0e84ae-a5df-41ad-8a8d-551df8325b8c}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {29c69370-d9f7-4b74-9ad2-bb2fac10b3fd}, !- Energy Part Load Fraction Curve Name
  {04e297d2-8f9d-4f2d-beed-8d4202b85d0d}; !- Speed Data List

OS:Curve:Quadratic,
  {29c69370-d9f7-4b74-9ad2-bb2fac10b3fd}, !- Handle
  Curve Quadratic 460,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {04e297d2-8f9d-4f2d-beed-8d4202b85d0d}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 26 Speed Data List, !- Name
  {06a9537c-0045-4279-ae9e-2671824d0363}, !- Model Object 1
  {50f08bd5-2a8d-4784-bedb-62764f3e5d2d}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {06a9537c-0045-4279-ae9e-2671824d0363}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 51, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {191e1867-62db-4525-afde-462cd073875d}, !- Heating Capacity Function of Temperature Curve Name
  {4fe87f32-345d-4283-8ef6-d3da0e5e7c57}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {507e6704-98f6-414c-94ed-23095c44880e}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {3f7da132-f8d8-4a80-9cf6-2620eea8f1a1}, !- Energy Input Ratio Function of Temperature Curve Name
  {9f810682-1516-4f0c-a8b1-294a4aedde8c}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {e6482e5c-9b91-4c9d-848e-7bae4850fcfc}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {0e4a5f6e-96e2-4f0f-a5c1-9a2211d201f9}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {191e1867-62db-4525-afde-462cd073875d}, !- Handle
  Curve Biquadratic 307,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fe87f32-345d-4283-8ef6-d3da0e5e7c57}, !- Handle
  Curve Quadratic 461,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {507e6704-98f6-414c-94ed-23095c44880e}, !- Handle
  Curve Quadratic 462,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f7da132-f8d8-4a80-9cf6-2620eea8f1a1}, !- Handle
  Curve Biquadratic 308,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f810682-1516-4f0c-a8b1-294a4aedde8c}, !- Handle
  Curve Quadratic 463,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e6482e5c-9b91-4c9d-848e-7bae4850fcfc}, !- Handle
  Curve Quadratic 464,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e4a5f6e-96e2-4f0f-a5c1-9a2211d201f9}, !- Handle
  Curve Biquadratic 309,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {50f08bd5-2a8d-4784-bedb-62764f3e5d2d}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 52, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {d262c628-95b4-4b84-b6a7-8723e4f9687d}, !- Heating Capacity Function of Temperature Curve Name
  {daf43868-2947-462e-aade-c816537770b0}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {5a76582b-d59e-482f-a9cb-07bbf131539a}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {8d2dc0c9-d978-4dd8-b29a-9cf8c4d25f8f}, !- Energy Input Ratio Function of Temperature Curve Name
  {fadd0c9c-fb5b-4333-b1c8-94ec8c97d780}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {b0bf7d44-3cf8-4e6c-93c9-60a2b7d18b53}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {5fcfd12d-8ca6-4357-8582-3d5e456dc469}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {d262c628-95b4-4b84-b6a7-8723e4f9687d}, !- Handle
  Curve Biquadratic 310,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {daf43868-2947-462e-aade-c816537770b0}, !- Handle
  Curve Quadratic 465,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5a76582b-d59e-482f-a9cb-07bbf131539a}, !- Handle
  Curve Quadratic 466,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d2dc0c9-d978-4dd8-b29a-9cf8c4d25f8f}, !- Handle
  Curve Biquadratic 311,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fadd0c9c-fb5b-4333-b1c8-94ec8c97d780}, !- Handle
  Curve Quadratic 467,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b0bf7d44-3cf8-4e6c-93c9-60a2b7d18b53}, !- Handle
  Curve Quadratic 468,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5fcfd12d-8ca6-4357-8582-3d5e456dc469}, !- Handle
  Curve Biquadratic 312,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {5c67c7bd-61c0-469a-8c68-8f6fe3c81035}, !- Handle
  Node 364,                               !- Name
  {0763ca6f-a5fe-48bc-b59e-e70d0cb6295c}, !- Inlet Port
  {b1446036-303a-4e3b-a292-8dbd3b17afac}; !- Outlet Port

OS:Connection,
  {0763ca6f-a5fe-48bc-b59e-e70d0cb6295c}, !- Handle
  {7cc21751-4fc3-47ec-ac28-78b6464fc133}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  55,                                     !- Outlet Port
  {5c67c7bd-61c0-469a-8c68-8f6fe3c81035}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f661b41a-6f47-4a8d-a9d7-7c89f38b697b}, !- Handle
  Node 365,                               !- Name
  {bb0e84ae-a5df-41ad-8a8d-551df8325b8c}, !- Inlet Port
  {0bf5cba3-3bf8-4be6-83b6-4d6a007600d8}; !- Outlet Port

OS:Connection,
  {b1446036-303a-4e3b-a292-8dbd3b17afac}, !- Handle
  {30334846-6514-425d-8d4f-8afc2952a0a6}, !- Name
  {5c67c7bd-61c0-469a-8c68-8f6fe3c81035}, !- Source Object
  3,                                      !- Outlet Port
  {c9f792f5-2a2f-4879-a267-23a412f05591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0e84ae-a5df-41ad-8a8d-551df8325b8c}, !- Handle
  {666191b5-0608-4dbf-b853-e626efe83f97}, !- Name
  {c9f792f5-2a2f-4879-a267-23a412f05591}, !- Source Object
  3,                                      !- Outlet Port
  {f661b41a-6f47-4a8d-a9d7-7c89f38b697b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bf5cba3-3bf8-4be6-83b6-4d6a007600d8}, !- Handle
  {6c82deb2-cc75-4ee8-b0a8-b9af8d70e53f}, !- Name
  {f661b41a-6f47-4a8d-a9d7-7c89f38b697b}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  55;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {b002a285-fde3-4ce7-bf0a-787a974e3946}, !- Handle
  Coil Heating Electric 21,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {e92190da-77d7-40a6-af92-54ab5c67ae9f}, !- Handle
  Zone HVAC Water To Air Heat Pump 21,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {152a2f81-2671-465c-9e4e-77272d5af93e}, !- Air Inlet Node Name
  {897774ff-663a-4d9a-a1ca-84c60d0fdc94}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9ab0d0f-90cc-4480-85fe-1a3531a41b8a}, !- Supply Air Fan Name
  {c9f792f5-2a2f-4879-a267-23a412f05591}, !- Heating Coil Name
  {86a83214-533b-4259-936d-ed5778ba1534}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b002a285-fde3-4ce7-bf0a-787a974e3946}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {fcedc4fd-442a-40fe-bf2b-2fc92130a757}, !- Handle
  Node 366,                               !- Name
  {88a05d54-68cb-4738-b78a-04594e44804e}, !- Inlet Port
  {152a2f81-2671-465c-9e4e-77272d5af93e}; !- Outlet Port

OS:Connection,
  {88a05d54-68cb-4738-b78a-04594e44804e}, !- Handle
  {8e63fb68-29d1-4511-ae9c-8dc114151378}, !- Name
  {e223cdfc-feb7-4019-86cd-8659858a25ae}, !- Source Object
  3,                                      !- Outlet Port
  {fcedc4fd-442a-40fe-bf2b-2fc92130a757}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152a2f81-2671-465c-9e4e-77272d5af93e}, !- Handle
  {b3a0cdf1-8d38-4ebf-af64-7da3591886d1}, !- Name
  {fcedc4fd-442a-40fe-bf2b-2fc92130a757}, !- Source Object
  3,                                      !- Outlet Port
  {e92190da-77d7-40a6-af92-54ab5c67ae9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e85b946c-0211-4282-a218-5366044c41b9}, !- Handle
  Node 367,                               !- Name
  {897774ff-663a-4d9a-a1ca-84c60d0fdc94}, !- Inlet Port
  {b9014a53-f3b1-47bb-8d3f-b1b8c3fe12d4}; !- Outlet Port

OS:Connection,
  {b9014a53-f3b1-47bb-8d3f-b1b8c3fe12d4}, !- Handle
  {94873abe-a577-4167-a1a6-8a9335b775e8}, !- Name
  {e85b946c-0211-4282-a218-5366044c41b9}, !- Source Object
  3,                                      !- Outlet Port
  {3c9891ab-43bd-4b40-8a81-6831981b88a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {897774ff-663a-4d9a-a1ca-84c60d0fdc94}, !- Handle
  {03874048-7055-4341-9b60-77e30f2651e3}, !- Name
  {e92190da-77d7-40a6-af92-54ab5c67ae9f}, !- Source Object
  4,                                      !- Outlet Port
  {e85b946c-0211-4282-a218-5366044c41b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d6e4f919-52b3-4f4c-960f-a664fbbc09e5}, !- Handle
  Fan On Off 22,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95d32732-a863-464b-85da-fd24974595ea}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {450afe5b-9658-4abd-80fe-1e8342069615}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95d32732-a863-464b-85da-fd24974595ea}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {450afe5b-9658-4abd-80fe-1e8342069615}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {a6f4d148-e8c5-4949-8706-fe14c04541b8}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 27, !- Name
  {ee872359-580c-46b5-96d4-7eaffbea7a3b}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {dea67420-8a9f-4f6d-b393-5bc4192fcec9}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {5f501b65-e1ba-45bf-b710-99679d8f17f1}, !- Energy Part Load Fraction Curve Name
  {188c9146-8e48-4c5e-ac26-4da81893bb60}; !- Speed Data List

OS:Curve:Quadratic,
  {5f501b65-e1ba-45bf-b710-99679d8f17f1}, !- Handle
  Curve Quadratic 469,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {188c9146-8e48-4c5e-ac26-4da81893bb60}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 27 Speed Data List, !- Name
  {46efdff9-0ad0-46d8-a7c1-cf8852fc3bf8}, !- Model Object 1
  {126de981-ca5e-47e1-860d-e27877d3bfb2}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {46efdff9-0ad0-46d8-a7c1-cf8852fc3bf8}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 53, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {7a4efe0e-e79b-472a-95fe-dd85be1d829a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0b50638c-d8fe-4a8a-99e5-a2597a31da91}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {139a4027-a745-4c6d-bef6-c97f1ea89e5d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {fb84a4ba-7ce3-4cef-9a96-31b3e75e1ba0}, !- Energy Input Ratio Function of Temperature Curve Name
  {77445ec3-fba7-42a8-a206-c4d1a021dd54}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {f6357036-40e0-45fb-968a-8d793c2f66af}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {227f5b79-5e2b-41b3-b95a-c95e6da956d0}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {7a4efe0e-e79b-472a-95fe-dd85be1d829a}, !- Handle
  Curve Biquadratic 313,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {0b50638c-d8fe-4a8a-99e5-a2597a31da91}, !- Handle
  Curve Quadratic 470,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {139a4027-a745-4c6d-bef6-c97f1ea89e5d}, !- Handle
  Curve Quadratic 471,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb84a4ba-7ce3-4cef-9a96-31b3e75e1ba0}, !- Handle
  Curve Biquadratic 314,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {77445ec3-fba7-42a8-a206-c4d1a021dd54}, !- Handle
  Curve Quadratic 472,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f6357036-40e0-45fb-968a-8d793c2f66af}, !- Handle
  Curve Quadratic 473,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {227f5b79-5e2b-41b3-b95a-c95e6da956d0}, !- Handle
  Curve Biquadratic 315,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {126de981-ca5e-47e1-860d-e27877d3bfb2}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 54, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {1bdb20b1-dda3-4355-83c8-5ca431c288ea}, !- Total Cooling Capacity Function of Temperature Curve Name
  {423920ed-3848-4de6-8282-673eabd8bf22}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {406f7b26-203c-41c8-b162-debbadc6505d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {42db4dc1-73b5-4aed-8d23-d3d88836dd7b}, !- Energy Input Ratio Function of Temperature Curve Name
  {ff0a69dc-d281-4463-9fc2-476f1d35759c}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {79da9289-8066-47e6-ab7a-52e3cd858651}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {d399668b-b808-4cab-affc-0071a03b41a6}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {1bdb20b1-dda3-4355-83c8-5ca431c288ea}, !- Handle
  Curve Biquadratic 316,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {423920ed-3848-4de6-8282-673eabd8bf22}, !- Handle
  Curve Quadratic 474,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {406f7b26-203c-41c8-b162-debbadc6505d}, !- Handle
  Curve Quadratic 475,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {42db4dc1-73b5-4aed-8d23-d3d88836dd7b}, !- Handle
  Curve Biquadratic 317,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ff0a69dc-d281-4463-9fc2-476f1d35759c}, !- Handle
  Curve Quadratic 476,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {79da9289-8066-47e6-ab7a-52e3cd858651}, !- Handle
  Curve Quadratic 477,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d399668b-b808-4cab-affc-0071a03b41a6}, !- Handle
  Curve Biquadratic 318,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {28f21466-0a1e-4808-ba91-569ec767f404}, !- Handle
  Node 368,                               !- Name
  {c4ae149c-1a39-49cd-894f-3cf025770c09}, !- Inlet Port
  {ee872359-580c-46b5-96d4-7eaffbea7a3b}; !- Outlet Port

OS:Connection,
  {c4ae149c-1a39-49cd-894f-3cf025770c09}, !- Handle
  {aabb34cf-d574-498e-9089-5106d483d566}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  56,                                     !- Outlet Port
  {28f21466-0a1e-4808-ba91-569ec767f404}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6210b03-651e-464a-90cb-e4334c13b7af}, !- Handle
  Node 369,                               !- Name
  {dea67420-8a9f-4f6d-b393-5bc4192fcec9}, !- Inlet Port
  {13117d22-68f8-4d6e-b14c-aa2ab6434000}; !- Outlet Port

OS:Connection,
  {ee872359-580c-46b5-96d4-7eaffbea7a3b}, !- Handle
  {327e761e-75e7-4183-a061-f965b80603e2}, !- Name
  {28f21466-0a1e-4808-ba91-569ec767f404}, !- Source Object
  3,                                      !- Outlet Port
  {a6f4d148-e8c5-4949-8706-fe14c04541b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dea67420-8a9f-4f6d-b393-5bc4192fcec9}, !- Handle
  {480c2f11-b6cb-4882-a6d2-42886eba76d5}, !- Name
  {a6f4d148-e8c5-4949-8706-fe14c04541b8}, !- Source Object
  3,                                      !- Outlet Port
  {a6210b03-651e-464a-90cb-e4334c13b7af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13117d22-68f8-4d6e-b14c-aa2ab6434000}, !- Handle
  {10943537-a726-487e-acf5-99409abf35b0}, !- Name
  {a6210b03-651e-464a-90cb-e4334c13b7af}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  56;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {416ae820-a320-41ae-b49d-40d77e912749}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 27, !- Name
  {a4a26dc6-9d7f-46f7-8751-dc16860bbd80}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {be364404-1aeb-4593-a955-603dfc6a73ed}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {942004cd-9778-4a68-9f27-25bf3c041475}, !- Energy Part Load Fraction Curve Name
  {589b8b52-2ba5-4756-b7f1-dac421834df6}; !- Speed Data List

OS:Curve:Quadratic,
  {942004cd-9778-4a68-9f27-25bf3c041475}, !- Handle
  Curve Quadratic 478,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {589b8b52-2ba5-4756-b7f1-dac421834df6}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 27 Speed Data List, !- Name
  {93e5de0b-d22d-4861-8059-ff42447e0575}, !- Model Object 1
  {636e1e55-8dc3-4694-9f94-31b901d8753e}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {93e5de0b-d22d-4861-8059-ff42447e0575}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 53, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {db52681a-44ed-48c4-a54f-c736bf647248}, !- Heating Capacity Function of Temperature Curve Name
  {9f288921-6ba8-4e92-aac3-8e486591033d}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {94ca0173-599a-4488-97dc-cf2cea31b218}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {ee301050-4e16-413b-8cba-2f044282467a}, !- Energy Input Ratio Function of Temperature Curve Name
  {56042926-6979-4a74-ba71-0bfcff760e62}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {e5539263-4fe9-419c-9d99-1367afc0e299}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {1d5dc877-d016-4317-b6b6-27f0e894d329}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {db52681a-44ed-48c4-a54f-c736bf647248}, !- Handle
  Curve Biquadratic 319,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f288921-6ba8-4e92-aac3-8e486591033d}, !- Handle
  Curve Quadratic 479,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {94ca0173-599a-4488-97dc-cf2cea31b218}, !- Handle
  Curve Quadratic 480,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ee301050-4e16-413b-8cba-2f044282467a}, !- Handle
  Curve Biquadratic 320,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56042926-6979-4a74-ba71-0bfcff760e62}, !- Handle
  Curve Quadratic 481,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e5539263-4fe9-419c-9d99-1367afc0e299}, !- Handle
  Curve Quadratic 482,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d5dc877-d016-4317-b6b6-27f0e894d329}, !- Handle
  Curve Biquadratic 321,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {636e1e55-8dc3-4694-9f94-31b901d8753e}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 54, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {58a9a583-8109-4c6d-b799-d3308caf4d3e}, !- Heating Capacity Function of Temperature Curve Name
  {048e5aa7-155a-4503-b51d-8f8c79bd0609}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {cfbb2175-0b0f-4830-b245-4b3cb145f89a}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {6d85b9b2-72a7-4713-a1a6-7689e75481d3}, !- Energy Input Ratio Function of Temperature Curve Name
  {a47799ed-ba5a-4d6b-a672-dc8e5db3e6fa}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {25955552-5441-491b-80fc-27a103fde381}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {ca61aab8-094e-4583-acaa-381a078b81bd}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {58a9a583-8109-4c6d-b799-d3308caf4d3e}, !- Handle
  Curve Biquadratic 322,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {048e5aa7-155a-4503-b51d-8f8c79bd0609}, !- Handle
  Curve Quadratic 483,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cfbb2175-0b0f-4830-b245-4b3cb145f89a}, !- Handle
  Curve Quadratic 484,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6d85b9b2-72a7-4713-a1a6-7689e75481d3}, !- Handle
  Curve Biquadratic 323,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a47799ed-ba5a-4d6b-a672-dc8e5db3e6fa}, !- Handle
  Curve Quadratic 485,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {25955552-5441-491b-80fc-27a103fde381}, !- Handle
  Curve Quadratic 486,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ca61aab8-094e-4583-acaa-381a078b81bd}, !- Handle
  Curve Biquadratic 324,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {0d2c2079-9c2c-4ad5-8129-0e6ed6e6f94d}, !- Handle
  Node 370,                               !- Name
  {249129b3-84fb-4054-b25e-e249094163a5}, !- Inlet Port
  {a4a26dc6-9d7f-46f7-8751-dc16860bbd80}; !- Outlet Port

OS:Connection,
  {249129b3-84fb-4054-b25e-e249094163a5}, !- Handle
  {92538e47-feca-4b70-8a65-93644f5666c5}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  57,                                     !- Outlet Port
  {0d2c2079-9c2c-4ad5-8129-0e6ed6e6f94d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af04271e-bc07-4736-bbdc-48a945614155}, !- Handle
  Node 371,                               !- Name
  {be364404-1aeb-4593-a955-603dfc6a73ed}, !- Inlet Port
  {0a8c72de-4f48-44d6-a709-1aa35f929ada}; !- Outlet Port

OS:Connection,
  {a4a26dc6-9d7f-46f7-8751-dc16860bbd80}, !- Handle
  {62a5ce86-d57c-4e95-ab88-0ef207d25396}, !- Name
  {0d2c2079-9c2c-4ad5-8129-0e6ed6e6f94d}, !- Source Object
  3,                                      !- Outlet Port
  {416ae820-a320-41ae-b49d-40d77e912749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be364404-1aeb-4593-a955-603dfc6a73ed}, !- Handle
  {56e05e38-6fbb-4754-b3af-500ac4328171}, !- Name
  {416ae820-a320-41ae-b49d-40d77e912749}, !- Source Object
  3,                                      !- Outlet Port
  {af04271e-bc07-4736-bbdc-48a945614155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a8c72de-4f48-44d6-a709-1aa35f929ada}, !- Handle
  {5a906d59-b2b4-4999-80bd-f3140d338423}, !- Name
  {af04271e-bc07-4736-bbdc-48a945614155}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  57;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {b671193b-73b2-4a9c-8360-9f68748b963b}, !- Handle
  Coil Heating Electric 22,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {0e23e173-745f-42a7-a560-e7596fd55144}, !- Handle
  Zone HVAC Water To Air Heat Pump 22,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {6c7d06c1-8494-495c-981c-aaa231a270ac}, !- Air Inlet Node Name
  {ce814fb5-4d53-47e2-963f-03c744ced478}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d6e4f919-52b3-4f4c-960f-a664fbbc09e5}, !- Supply Air Fan Name
  {416ae820-a320-41ae-b49d-40d77e912749}, !- Heating Coil Name
  {a6f4d148-e8c5-4949-8706-fe14c04541b8}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {b671193b-73b2-4a9c-8360-9f68748b963b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {d13bcd57-7d01-48ca-8453-c64f830f769a}, !- Handle
  Node 372,                               !- Name
  {3cbd5b4d-f8eb-4530-86c8-9c84527222a4}, !- Inlet Port
  {6c7d06c1-8494-495c-981c-aaa231a270ac}; !- Outlet Port

OS:Connection,
  {3cbd5b4d-f8eb-4530-86c8-9c84527222a4}, !- Handle
  {50805907-e761-4854-bbaa-d187dca5d29e}, !- Name
  {8a95de57-f8d8-49ed-aeb6-37e312103898}, !- Source Object
  3,                                      !- Outlet Port
  {d13bcd57-7d01-48ca-8453-c64f830f769a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7d06c1-8494-495c-981c-aaa231a270ac}, !- Handle
  {018cd6af-33bd-4045-9741-9614e4a118ea}, !- Name
  {d13bcd57-7d01-48ca-8453-c64f830f769a}, !- Source Object
  3,                                      !- Outlet Port
  {0e23e173-745f-42a7-a560-e7596fd55144}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3aa3504-ad4c-4530-9a17-0dbf31ec17d8}, !- Handle
  Node 373,                               !- Name
  {ce814fb5-4d53-47e2-963f-03c744ced478}, !- Inlet Port
  {6c6e1bac-2364-4168-8ef3-584ca4c37c87}; !- Outlet Port

OS:Connection,
  {6c6e1bac-2364-4168-8ef3-584ca4c37c87}, !- Handle
  {33b43462-64e1-4583-8ddc-27de15788bf4}, !- Name
  {b3aa3504-ad4c-4530-9a17-0dbf31ec17d8}, !- Source Object
  3,                                      !- Outlet Port
  {d01adbb3-77bd-40a3-aa3c-bbae6ff62387}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ce814fb5-4d53-47e2-963f-03c744ced478}, !- Handle
  {f32dce05-270c-4d05-8974-cf84511413ac}, !- Name
  {0e23e173-745f-42a7-a560-e7596fd55144}, !- Source Object
  4,                                      !- Outlet Port
  {b3aa3504-ad4c-4530-9a17-0dbf31ec17d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
