  {754ac851-74c0-47c5-b06d-3bbc95a125fa}, !- Handle
  Fan On Off 23,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f0e4aec7-fc58-42c8-961c-bcff3bd36b11}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1ff786a1-c7a4-4f3e-8748-0509362120d3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f0e4aec7-fc58-42c8-961c-bcff3bd36b11}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1ff786a1-c7a4-4f3e-8748-0509362120d3}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {316c2b0b-0126-434e-900d-138c8d1e2a8d}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 28, !- Name
  {d3a2f198-42a6-4189-9738-1836abac1643}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {acbd9c8d-d1f9-4bec-af4e-69fbc12fee53}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {a96f4fb1-67a9-4e12-9986-0f274b56b73f}, !- Energy Part Load Fraction Curve Name
  {4041969d-0d09-4325-b960-7927d27dcc45}; !- Speed Data List

OS:Curve:Quadratic,
  {a96f4fb1-67a9-4e12-9986-0f274b56b73f}, !- Handle
  Curve Quadratic 487,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {4041969d-0d09-4325-b960-7927d27dcc45}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 28 Speed Data List, !- Name
  {c164d064-ff34-4693-b521-16248b2f26c0}, !- Model Object 1
  {e9fcc1b8-a853-4bcc-b0a6-06875240a9ef}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {c164d064-ff34-4693-b521-16248b2f26c0}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 55, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {248860e6-b357-472c-b891-ebc717a61dda}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7ccdb49a-fc1d-4343-9f08-49ed37cc2d39}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {67fe69e4-b1db-4f58-bd93-18b4438d4ff3}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {c4165092-016e-4d32-9964-07331e53feba}, !- Energy Input Ratio Function of Temperature Curve Name
  {909b1167-8400-4cdf-99cb-fba160f96596}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {f18092b8-8b7c-4431-93ac-166a45dbf9f4}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {67bde4e4-8c5c-4ec6-a986-c5c0a88702f8}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {248860e6-b357-472c-b891-ebc717a61dda}, !- Handle
  Curve Biquadratic 325,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7ccdb49a-fc1d-4343-9f08-49ed37cc2d39}, !- Handle
  Curve Quadratic 488,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {67fe69e4-b1db-4f58-bd93-18b4438d4ff3}, !- Handle
  Curve Quadratic 489,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4165092-016e-4d32-9964-07331e53feba}, !- Handle
  Curve Biquadratic 326,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {909b1167-8400-4cdf-99cb-fba160f96596}, !- Handle
  Curve Quadratic 490,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f18092b8-8b7c-4431-93ac-166a45dbf9f4}, !- Handle
  Curve Quadratic 491,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67bde4e4-8c5c-4ec6-a986-c5c0a88702f8}, !- Handle
  Curve Biquadratic 327,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {e9fcc1b8-a853-4bcc-b0a6-06875240a9ef}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 56, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {1a98ae6e-4890-475e-844b-054844b2995c}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ed2f6fb3-24a6-47b1-b435-c0c5ac65ac12}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {cc025b81-9f1e-41ad-9fc0-275e7522b6c3}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {dac2313a-62c4-4580-9010-579dcd4f524f}, !- Energy Input Ratio Function of Temperature Curve Name
  {8587d832-a1f5-42f7-9af4-10c3a0bd6385}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {02db06b1-bfd7-446b-8bf6-2e8e3a70fb32}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {6313e728-ce63-4a40-9861-7ed619d579d7}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {1a98ae6e-4890-475e-844b-054844b2995c}, !- Handle
  Curve Biquadratic 328,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ed2f6fb3-24a6-47b1-b435-c0c5ac65ac12}, !- Handle
  Curve Quadratic 492,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cc025b81-9f1e-41ad-9fc0-275e7522b6c3}, !- Handle
  Curve Quadratic 493,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dac2313a-62c4-4580-9010-579dcd4f524f}, !- Handle
  Curve Biquadratic 329,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {8587d832-a1f5-42f7-9af4-10c3a0bd6385}, !- Handle
  Curve Quadratic 494,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {02db06b1-bfd7-446b-8bf6-2e8e3a70fb32}, !- Handle
  Curve Quadratic 495,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6313e728-ce63-4a40-9861-7ed619d579d7}, !- Handle
  Curve Biquadratic 330,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {bfbef40c-d61d-4d40-af69-b4bc86924394}, !- Handle
  Node 374,                               !- Name
  {10f5c0d6-74b2-40cc-b4f2-01b3b2129937}, !- Inlet Port
  {d3a2f198-42a6-4189-9738-1836abac1643}; !- Outlet Port

OS:Connection,
  {10f5c0d6-74b2-40cc-b4f2-01b3b2129937}, !- Handle
  {ae685daa-30d4-4261-a863-4c46b4cefc3c}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  58,                                     !- Outlet Port
  {bfbef40c-d61d-4d40-af69-b4bc86924394}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {239d8e2f-7e44-453b-9d75-f101b8d83bb1}, !- Handle
  Node 375,                               !- Name
  {acbd9c8d-d1f9-4bec-af4e-69fbc12fee53}, !- Inlet Port
  {7377cdf9-f4cf-4776-81df-d9174e80e26e}; !- Outlet Port

OS:Connection,
  {d3a2f198-42a6-4189-9738-1836abac1643}, !- Handle
  {a6840910-6c52-4a49-9964-ee1fffadeac9}, !- Name
  {bfbef40c-d61d-4d40-af69-b4bc86924394}, !- Source Object
  3,                                      !- Outlet Port
  {316c2b0b-0126-434e-900d-138c8d1e2a8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbd9c8d-d1f9-4bec-af4e-69fbc12fee53}, !- Handle
  {2e3a1adc-56d8-4f32-9304-94185184fafd}, !- Name
  {316c2b0b-0126-434e-900d-138c8d1e2a8d}, !- Source Object
  3,                                      !- Outlet Port
  {239d8e2f-7e44-453b-9d75-f101b8d83bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7377cdf9-f4cf-4776-81df-d9174e80e26e}, !- Handle
  {1f14253b-5c12-4636-bb09-674164e1103e}, !- Name
  {239d8e2f-7e44-453b-9d75-f101b8d83bb1}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  58;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {fd859f6b-a69b-43fc-9a2f-3b97706e776f}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 28, !- Name
  {1d82c53f-243d-43e2-a1e5-054621d057e4}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {bbd17b8e-8461-41cb-ad6a-a4f55714968c}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {74a5ebcf-5dd6-4b1a-8ce8-6e235962cea5}, !- Energy Part Load Fraction Curve Name
  {0e5af8a7-ed2d-4fcf-b5a9-702e93b1a56c}; !- Speed Data List

OS:Curve:Quadratic,
  {74a5ebcf-5dd6-4b1a-8ce8-6e235962cea5}, !- Handle
  Curve Quadratic 496,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0e5af8a7-ed2d-4fcf-b5a9-702e93b1a56c}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 28 Speed Data List, !- Name
  {c63d5010-78e7-483b-a373-013a7f3edfba}, !- Model Object 1
  {1b02658b-8ca3-4a1c-b0be-9f9acf494b74}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {c63d5010-78e7-483b-a373-013a7f3edfba}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 55, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {366edbb8-c277-430f-bf99-48da5a71ff7c}, !- Heating Capacity Function of Temperature Curve Name
  {61dedebc-e3b0-4bd4-9512-85b88e1c9722}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {5080f05d-7caf-4364-a5ef-fb46ecb48ba7}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {f2022808-06ee-484b-bc77-fafe40baa26d}, !- Energy Input Ratio Function of Temperature Curve Name
  {5c072ef9-ddb6-405f-ade4-c6ea42183f9d}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {86fa6976-6381-47cc-83d8-b3829720dc22}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {59e7a82e-893c-45ce-a318-3c5fcd3d024e}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {366edbb8-c277-430f-bf99-48da5a71ff7c}, !- Handle
  Curve Biquadratic 331,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61dedebc-e3b0-4bd4-9512-85b88e1c9722}, !- Handle
  Curve Quadratic 497,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5080f05d-7caf-4364-a5ef-fb46ecb48ba7}, !- Handle
  Curve Quadratic 498,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f2022808-06ee-484b-bc77-fafe40baa26d}, !- Handle
  Curve Biquadratic 332,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5c072ef9-ddb6-405f-ade4-c6ea42183f9d}, !- Handle
  Curve Quadratic 499,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {86fa6976-6381-47cc-83d8-b3829720dc22}, !- Handle
  Curve Quadratic 500,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {59e7a82e-893c-45ce-a318-3c5fcd3d024e}, !- Handle
  Curve Biquadratic 333,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {1b02658b-8ca3-4a1c-b0be-9f9acf494b74}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 56, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {334f60ac-e84a-43ff-b6ca-a5777cd3e79e}, !- Heating Capacity Function of Temperature Curve Name
  {ce0cf20b-02c3-4873-b67e-017453b645c0}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {f3ffbb2f-a6d0-422e-89a4-f1ee7d42b539}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {559dd9fa-9aa9-4560-b824-2fcf756656b3}, !- Energy Input Ratio Function of Temperature Curve Name
  {e3067e01-25ed-46d9-810d-805fadeed062}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {26f5fb30-7dcc-4737-b979-86a33fc50a1f}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c768f9d4-e931-411f-a3ad-bf3afa71dece}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {334f60ac-e84a-43ff-b6ca-a5777cd3e79e}, !- Handle
  Curve Biquadratic 334,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce0cf20b-02c3-4873-b67e-017453b645c0}, !- Handle
  Curve Quadratic 501,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f3ffbb2f-a6d0-422e-89a4-f1ee7d42b539}, !- Handle
  Curve Quadratic 502,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {559dd9fa-9aa9-4560-b824-2fcf756656b3}, !- Handle
  Curve Biquadratic 335,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3067e01-25ed-46d9-810d-805fadeed062}, !- Handle
  Curve Quadratic 503,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {26f5fb30-7dcc-4737-b979-86a33fc50a1f}, !- Handle
  Curve Quadratic 504,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c768f9d4-e931-411f-a3ad-bf3afa71dece}, !- Handle
  Curve Biquadratic 336,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {a8abf0eb-1aff-4a48-9b9f-b1ef7a54651d}, !- Handle
  Node 376,                               !- Name
  {1c45e46e-b0a5-401d-9913-8fed603af2ac}, !- Inlet Port
  {1d82c53f-243d-43e2-a1e5-054621d057e4}; !- Outlet Port

OS:Connection,
  {1c45e46e-b0a5-401d-9913-8fed603af2ac}, !- Handle
  {2601b040-5701-46c7-b521-12fcf2beca2b}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  59,                                     !- Outlet Port
  {a8abf0eb-1aff-4a48-9b9f-b1ef7a54651d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbe02f48-39ee-4e31-8d6a-6691bd32a510}, !- Handle
  Node 377,                               !- Name
  {bbd17b8e-8461-41cb-ad6a-a4f55714968c}, !- Inlet Port
  {5abc7819-63a7-40ed-ba9b-a4f05402b738}; !- Outlet Port

OS:Connection,
  {1d82c53f-243d-43e2-a1e5-054621d057e4}, !- Handle
  {b3a8b96a-9c35-4c50-9262-6ae6762274f7}, !- Name
  {a8abf0eb-1aff-4a48-9b9f-b1ef7a54651d}, !- Source Object
  3,                                      !- Outlet Port
  {fd859f6b-a69b-43fc-9a2f-3b97706e776f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd17b8e-8461-41cb-ad6a-a4f55714968c}, !- Handle
  {0ab484af-939b-4d3f-bcd3-c5c0d37fbd28}, !- Name
  {fd859f6b-a69b-43fc-9a2f-3b97706e776f}, !- Source Object
  3,                                      !- Outlet Port
  {cbe02f48-39ee-4e31-8d6a-6691bd32a510}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5abc7819-63a7-40ed-ba9b-a4f05402b738}, !- Handle
  {01abc3d4-f218-400b-8401-6dd9c93e5f93}, !- Name
  {cbe02f48-39ee-4e31-8d6a-6691bd32a510}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  59;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {46886935-0759-401c-b786-9e35217fd19b}, !- Handle
  Coil Heating Electric 23,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {9cd73473-5286-44a5-876f-29668c7c0cef}, !- Handle
  Zone HVAC Water To Air Heat Pump 23,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {4998a661-360f-456b-89cd-a4fd245d4fd0}, !- Air Inlet Node Name
  {8253260e-4204-4c8a-aa69-7a5e86be231f}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {754ac851-74c0-47c5-b06d-3bbc95a125fa}, !- Supply Air Fan Name
  {fd859f6b-a69b-43fc-9a2f-3b97706e776f}, !- Heating Coil Name
  {316c2b0b-0126-434e-900d-138c8d1e2a8d}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {46886935-0759-401c-b786-9e35217fd19b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {4d540a7b-2fa2-47e6-a8d8-27517843c785}, !- Handle
  Node 378,                               !- Name
  {25f0fd27-f2d8-4949-ae17-328ab184c434}, !- Inlet Port
  {4998a661-360f-456b-89cd-a4fd245d4fd0}; !- Outlet Port

OS:Connection,
  {25f0fd27-f2d8-4949-ae17-328ab184c434}, !- Handle
  {676c53b1-3699-48cb-b0f4-866411ae394d}, !- Name
  {77257414-6293-42a1-90dd-1c4b8ff07bc2}, !- Source Object
  3,                                      !- Outlet Port
  {4d540a7b-2fa2-47e6-a8d8-27517843c785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4998a661-360f-456b-89cd-a4fd245d4fd0}, !- Handle
  {35307a50-b285-4194-83e5-496a5459917d}, !- Name
  {4d540a7b-2fa2-47e6-a8d8-27517843c785}, !- Source Object
  3,                                      !- Outlet Port
  {9cd73473-5286-44a5-876f-29668c7c0cef}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8ffb4e4-a5fb-4b2f-a3fc-716f84b6f10b}, !- Handle
  Node 379,                               !- Name
  {8253260e-4204-4c8a-aa69-7a5e86be231f}, !- Inlet Port
  {795e68b0-455b-4c07-838a-760c8168f379}; !- Outlet Port

OS:Connection,
  {795e68b0-455b-4c07-838a-760c8168f379}, !- Handle
  {7dfa5a68-6bb8-405b-9e71-4d591d6031e6}, !- Name
  {c8ffb4e4-a5fb-4b2f-a3fc-716f84b6f10b}, !- Source Object
  3,                                      !- Outlet Port
  {a641f338-292b-4e2e-8129-8b256bf5d06c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8253260e-4204-4c8a-aa69-7a5e86be231f}, !- Handle
  {5c89fb58-f0db-4235-a3cf-a9ed92e1a49f}, !- Name
  {9cd73473-5286-44a5-876f-29668c7c0cef}, !- Source Object
  4,                                      !- Outlet Port
  {c8ffb4e4-a5fb-4b2f-a3fc-716f84b6f10b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b931f1e6-2820-4e84-b5b7-1e3342640f49}, !- Handle
  Fan On Off 24,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5371a87d-afa4-464d-9bca-1e1f3327eac8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14142d1c-df25-4897-8578-6afcea1b4991}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5371a87d-afa4-464d-9bca-1e1f3327eac8}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14142d1c-df25-4897-8578-6afcea1b4991}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {e3d4bfa9-9914-49b1-b497-b25e9f864747}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 29, !- Name
  {b80b69fd-de8f-4985-821a-0e0da9a0bce1}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {d6e3178f-42e4-492e-b7dd-d9ea0b0c3949}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {7f113ae2-214a-4758-845c-79f0ff51594a}, !- Energy Part Load Fraction Curve Name
  {c6ace34f-9da2-4fd9-8eac-9cdfe61cd611}; !- Speed Data List

OS:Curve:Quadratic,
  {7f113ae2-214a-4758-845c-79f0ff51594a}, !- Handle
  Curve Quadratic 505,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {c6ace34f-9da2-4fd9-8eac-9cdfe61cd611}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 29 Speed Data List, !- Name
  {6380c0c1-4299-4c28-8901-738e5834e8c3}, !- Model Object 1
  {198ab775-af1e-4bbb-8a11-55bae985c2d1}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {6380c0c1-4299-4c28-8901-738e5834e8c3}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 57, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {fbc258cd-3137-4b22-ae89-8aee1095929a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {ac84b4fa-f72e-4cf2-86b8-467053ab9b28}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {31214c0d-dda6-456c-9015-51f20fcdd24a}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {82c5ba34-9a04-4ac5-a47e-1b1da66911fd}, !- Energy Input Ratio Function of Temperature Curve Name
  {415beb7c-d52a-4c7b-a523-fed7c176ed29}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {648adbca-4e38-49b4-8c90-64e924ee5012}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {524232aa-b762-4048-97ef-2707516b230c}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {fbc258cd-3137-4b22-ae89-8aee1095929a}, !- Handle
  Curve Biquadratic 337,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ac84b4fa-f72e-4cf2-86b8-467053ab9b28}, !- Handle
  Curve Quadratic 506,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {31214c0d-dda6-456c-9015-51f20fcdd24a}, !- Handle
  Curve Quadratic 507,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82c5ba34-9a04-4ac5-a47e-1b1da66911fd}, !- Handle
  Curve Biquadratic 338,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {415beb7c-d52a-4c7b-a523-fed7c176ed29}, !- Handle
  Curve Quadratic 508,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {648adbca-4e38-49b4-8c90-64e924ee5012}, !- Handle
  Curve Quadratic 509,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {524232aa-b762-4048-97ef-2707516b230c}, !- Handle
  Curve Biquadratic 339,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {198ab775-af1e-4bbb-8a11-55bae985c2d1}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 58, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {2ce94798-228b-4eb6-91e7-1a409a0b0eba}, !- Total Cooling Capacity Function of Temperature Curve Name
  {3fbebde1-48f0-43bc-bd8f-890a60ef8204}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {d06b3365-dd61-41e0-9867-f4654b406a42}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {8685f8b8-582e-408b-8e4f-d80915340e88}, !- Energy Input Ratio Function of Temperature Curve Name
  {1e693208-b4ef-46c6-9532-ed78fdaaa632}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {1396de8b-4d4c-472d-b401-aaa3ef7a26e0}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {3f619da1-56a2-4f0e-a49b-cf9e68660d42}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {2ce94798-228b-4eb6-91e7-1a409a0b0eba}, !- Handle
  Curve Biquadratic 340,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3fbebde1-48f0-43bc-bd8f-890a60ef8204}, !- Handle
  Curve Quadratic 510,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d06b3365-dd61-41e0-9867-f4654b406a42}, !- Handle
  Curve Quadratic 511,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8685f8b8-582e-408b-8e4f-d80915340e88}, !- Handle
  Curve Biquadratic 341,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {1e693208-b4ef-46c6-9532-ed78fdaaa632}, !- Handle
  Curve Quadratic 512,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1396de8b-4d4c-472d-b401-aaa3ef7a26e0}, !- Handle
  Curve Quadratic 513,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f619da1-56a2-4f0e-a49b-cf9e68660d42}, !- Handle
  Curve Biquadratic 342,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {28d8eba9-0064-4a66-98c9-7df04fdd9c22}, !- Handle
  Node 380,                               !- Name
  {a5722587-7a2d-4052-bb77-671435a5915c}, !- Inlet Port
  {b80b69fd-de8f-4985-821a-0e0da9a0bce1}; !- Outlet Port

OS:Connection,
  {a5722587-7a2d-4052-bb77-671435a5915c}, !- Handle
  {c7256def-3c8b-4ca3-bb12-50355646d269}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  60,                                     !- Outlet Port
  {28d8eba9-0064-4a66-98c9-7df04fdd9c22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0d6c845a-59d2-47b1-ac63-619ce92c62f5}, !- Handle
  Node 381,                               !- Name
  {d6e3178f-42e4-492e-b7dd-d9ea0b0c3949}, !- Inlet Port
  {be60cd7f-e686-4609-8760-021fb7d903cd}; !- Outlet Port

OS:Connection,
  {b80b69fd-de8f-4985-821a-0e0da9a0bce1}, !- Handle
  {775026f3-b6d6-4175-ac4d-c6b11b0ccd55}, !- Name
  {28d8eba9-0064-4a66-98c9-7df04fdd9c22}, !- Source Object
  3,                                      !- Outlet Port
  {e3d4bfa9-9914-49b1-b497-b25e9f864747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e3178f-42e4-492e-b7dd-d9ea0b0c3949}, !- Handle
  {78fde30c-aa2e-421e-99ec-24394bdefaaa}, !- Name
  {e3d4bfa9-9914-49b1-b497-b25e9f864747}, !- Source Object
  3,                                      !- Outlet Port
  {0d6c845a-59d2-47b1-ac63-619ce92c62f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be60cd7f-e686-4609-8760-021fb7d903cd}, !- Handle
  {f128ce8f-965d-440a-bbf2-c9e4e5d991df}, !- Name
  {0d6c845a-59d2-47b1-ac63-619ce92c62f5}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  60;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {d077eefa-4212-49f7-826c-6f28636078d1}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 29, !- Name
  {a87272f6-77a0-414d-b9da-58c4ea3df2c1}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {d9b56c3e-f943-43a2-bd6f-b21c4e09a753}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {dd52be8c-9280-426e-b04e-f6273b2c72c7}, !- Energy Part Load Fraction Curve Name
  {a0569a3d-5332-4993-8a4b-6cac2b9085cd}; !- Speed Data List

OS:Curve:Quadratic,
  {dd52be8c-9280-426e-b04e-f6273b2c72c7}, !- Handle
  Curve Quadratic 514,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {a0569a3d-5332-4993-8a4b-6cac2b9085cd}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 29 Speed Data List, !- Name
  {eddb271c-c0e8-441c-8512-b1ac898e2e27}, !- Model Object 1
  {d316e69a-31c6-40c7-9116-6d98cc6a14ed}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {eddb271c-c0e8-441c-8512-b1ac898e2e27}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 57, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {3fc99d3f-aa9a-4fc2-b655-19dbba269f32}, !- Heating Capacity Function of Temperature Curve Name
  {813bf9a3-fc03-44cc-874c-6a3ec8596e8f}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {f26411b6-e30e-461d-9f74-2ba8e1340a4f}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {efc57926-baaf-411b-b339-5df1d514e324}, !- Energy Input Ratio Function of Temperature Curve Name
  {eede193d-baa5-4650-9a89-49583bbf4fce}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {9fc43848-25d5-41a5-835c-ee91be05a1ad}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {6610c81b-0d8c-476e-b666-fd6940efc5de}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {3fc99d3f-aa9a-4fc2-b655-19dbba269f32}, !- Handle
  Curve Biquadratic 343,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {813bf9a3-fc03-44cc-874c-6a3ec8596e8f}, !- Handle
  Curve Quadratic 515,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f26411b6-e30e-461d-9f74-2ba8e1340a4f}, !- Handle
  Curve Quadratic 516,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {efc57926-baaf-411b-b339-5df1d514e324}, !- Handle
  Curve Biquadratic 344,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eede193d-baa5-4650-9a89-49583bbf4fce}, !- Handle
  Curve Quadratic 517,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9fc43848-25d5-41a5-835c-ee91be05a1ad}, !- Handle
  Curve Quadratic 518,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6610c81b-0d8c-476e-b666-fd6940efc5de}, !- Handle
  Curve Biquadratic 345,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {d316e69a-31c6-40c7-9116-6d98cc6a14ed}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 58, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {39ac2e22-ab0c-4c37-a4c7-a35c09a3af9e}, !- Heating Capacity Function of Temperature Curve Name
  {73a4c6c5-83f4-4ff0-a123-3584137db3d9}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {5888e162-c03d-48b8-8bf3-cf96f72a42f5}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {72833022-c8c7-472c-92b9-91074db450e7}, !- Energy Input Ratio Function of Temperature Curve Name
  {a9f39499-9382-4634-86d5-002681edab33}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {21e11961-13f0-4476-9cf0-a6fef99f7be2}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {e5872d82-997f-4842-8f82-fa4f7281fccc}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {39ac2e22-ab0c-4c37-a4c7-a35c09a3af9e}, !- Handle
  Curve Biquadratic 346,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {73a4c6c5-83f4-4ff0-a123-3584137db3d9}, !- Handle
  Curve Quadratic 519,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5888e162-c03d-48b8-8bf3-cf96f72a42f5}, !- Handle
  Curve Quadratic 520,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {72833022-c8c7-472c-92b9-91074db450e7}, !- Handle
  Curve Biquadratic 347,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a9f39499-9382-4634-86d5-002681edab33}, !- Handle
  Curve Quadratic 521,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {21e11961-13f0-4476-9cf0-a6fef99f7be2}, !- Handle
  Curve Quadratic 522,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e5872d82-997f-4842-8f82-fa4f7281fccc}, !- Handle
  Curve Biquadratic 348,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {4dc09e35-2ab7-4340-9d10-b96dbf6ddb9b}, !- Handle
  Node 382,                               !- Name
  {8b9567e6-27ed-47c9-bbc3-28090f2b1de9}, !- Inlet Port
  {a87272f6-77a0-414d-b9da-58c4ea3df2c1}; !- Outlet Port

OS:Connection,
  {8b9567e6-27ed-47c9-bbc3-28090f2b1de9}, !- Handle
  {bd5d1b75-1137-4f1a-ae68-40d41fdef9be}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  61,                                     !- Outlet Port
  {4dc09e35-2ab7-4340-9d10-b96dbf6ddb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {130c0e6d-7942-4436-a097-de2e79b6457d}, !- Handle
  Node 383,                               !- Name
  {d9b56c3e-f943-43a2-bd6f-b21c4e09a753}, !- Inlet Port
  {e9ea7688-d869-44d5-8cf9-db5ac5dda60c}; !- Outlet Port

OS:Connection,
  {a87272f6-77a0-414d-b9da-58c4ea3df2c1}, !- Handle
  {663901e3-f29e-45a6-a1f3-a73a9c49412c}, !- Name
  {4dc09e35-2ab7-4340-9d10-b96dbf6ddb9b}, !- Source Object
  3,                                      !- Outlet Port
  {d077eefa-4212-49f7-826c-6f28636078d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b56c3e-f943-43a2-bd6f-b21c4e09a753}, !- Handle
  {3546395d-0c80-46d7-a6b9-d903412c88ea}, !- Name
  {d077eefa-4212-49f7-826c-6f28636078d1}, !- Source Object
  3,                                      !- Outlet Port
  {130c0e6d-7942-4436-a097-de2e79b6457d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ea7688-d869-44d5-8cf9-db5ac5dda60c}, !- Handle
  {e60a3a13-10ac-4266-a3e9-a68b945a88f2}, !- Name
  {130c0e6d-7942-4436-a097-de2e79b6457d}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  61;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d0f71c00-0bef-464c-ad3e-2b2a73def2e3}, !- Handle
  Coil Heating Electric 24,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {dcd6f196-19d2-42b7-8814-bda904096d75}, !- Handle
  Zone HVAC Water To Air Heat Pump 24,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {23911b49-a06b-491d-b6a8-cfce54958661}, !- Air Inlet Node Name
  {6efa96b3-b966-4c97-b48d-3bf4c183cf36}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b931f1e6-2820-4e84-b5b7-1e3342640f49}, !- Supply Air Fan Name
  {d077eefa-4212-49f7-826c-6f28636078d1}, !- Heating Coil Name
  {e3d4bfa9-9914-49b1-b497-b25e9f864747}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {d0f71c00-0bef-464c-ad3e-2b2a73def2e3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {c095b1f1-b42b-48a8-bad0-6d3bbc01854f}, !- Handle
  Node 384,                               !- Name
  {2ae1b10f-d3d1-49ab-a518-133ede3c7cc2}, !- Inlet Port
  {23911b49-a06b-491d-b6a8-cfce54958661}; !- Outlet Port

OS:Connection,
  {2ae1b10f-d3d1-49ab-a518-133ede3c7cc2}, !- Handle
  {46c8330f-456e-4ec2-b704-296786fdccf8}, !- Name
  {454884ed-f320-4a31-a3ee-8c54a2d92ab3}, !- Source Object
  3,                                      !- Outlet Port
  {c095b1f1-b42b-48a8-bad0-6d3bbc01854f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23911b49-a06b-491d-b6a8-cfce54958661}, !- Handle
  {958c0640-cf35-48fc-81b2-eeb0785b16e0}, !- Name
  {c095b1f1-b42b-48a8-bad0-6d3bbc01854f}, !- Source Object
  3,                                      !- Outlet Port
  {dcd6f196-19d2-42b7-8814-bda904096d75}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d43532ae-aa34-4a51-bc3f-9e0606ae55ad}, !- Handle
  Node 385,                               !- Name
  {6efa96b3-b966-4c97-b48d-3bf4c183cf36}, !- Inlet Port
  {2ebd887c-3bf4-4061-bd7b-7c83e0012251}; !- Outlet Port

OS:Connection,
  {2ebd887c-3bf4-4061-bd7b-7c83e0012251}, !- Handle
  {0b3c59f3-e423-4f5a-b025-e5b1c72626de}, !- Name
  {d43532ae-aa34-4a51-bc3f-9e0606ae55ad}, !- Source Object
  3,                                      !- Outlet Port
  {becccecd-f5b6-4d49-9a7a-9d815b348521}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6efa96b3-b966-4c97-b48d-3bf4c183cf36}, !- Handle
  {839ed1ba-e591-440e-b57c-32f98fdbb4d0}, !- Name
  {dcd6f196-19d2-42b7-8814-bda904096d75}, !- Source Object
  4,                                      !- Outlet Port
  {d43532ae-aa34-4a51-bc3f-9e0606ae55ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {c64d40a9-7165-417f-a797-3be5c9805665}, !- Handle
  Fan On Off 25,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b7e064f-b7d3-4665-b0cb-d6c48774e0b5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7bc85648-8f17-4340-ad7d-3c65c189531d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b7e064f-b7d3-4665-b0cb-d6c48774e0b5}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7bc85648-8f17-4340-ad7d-3c65c189531d}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {d30ad896-e512-4259-9a56-a977ea1f1fac}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 30, !- Name
  {934691cb-c679-4546-8311-8338c995c2a9}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {0bbebaea-57ad-4827-86e5-1161de9bb51a}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {178d9153-7cb0-4ada-8687-14214b00cbf1}, !- Energy Part Load Fraction Curve Name
  {1ccafecb-7dee-4d35-84f5-b0641697c452}; !- Speed Data List

OS:Curve:Quadratic,
  {178d9153-7cb0-4ada-8687-14214b00cbf1}, !- Handle
  Curve Quadratic 523,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {1ccafecb-7dee-4d35-84f5-b0641697c452}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 30 Speed Data List, !- Name
  {6f350e33-f386-485d-81bb-5981e4e24e35}, !- Model Object 1
  {b17c83c7-45ed-4aee-b2b9-d420988452ae}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {6f350e33-f386-485d-81bb-5981e4e24e35}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 59, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {58688222-1111-4aff-b6ad-6d43a495db8e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {42c43bb1-2a67-41a9-aaf2-d7085413311c}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {9b811486-bd3d-4f0f-80ac-008ff4fc5e34}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {ae5c993d-2757-46a9-a39f-2ffae7156905}, !- Energy Input Ratio Function of Temperature Curve Name
  {033d4c5c-d4f6-4a82-8758-08858cbed962}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {31d381bf-64f9-4bf2-bf58-1324f6055414}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {13eb8abf-f350-41ba-abe5-35f4d267b982}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {58688222-1111-4aff-b6ad-6d43a495db8e}, !- Handle
  Curve Biquadratic 349,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {42c43bb1-2a67-41a9-aaf2-d7085413311c}, !- Handle
  Curve Quadratic 524,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9b811486-bd3d-4f0f-80ac-008ff4fc5e34}, !- Handle
  Curve Quadratic 525,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae5c993d-2757-46a9-a39f-2ffae7156905}, !- Handle
  Curve Biquadratic 350,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {033d4c5c-d4f6-4a82-8758-08858cbed962}, !- Handle
  Curve Quadratic 526,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {31d381bf-64f9-4bf2-bf58-1324f6055414}, !- Handle
  Curve Quadratic 527,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13eb8abf-f350-41ba-abe5-35f4d267b982}, !- Handle
  Curve Biquadratic 351,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {b17c83c7-45ed-4aee-b2b9-d420988452ae}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 60, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {0da53e50-c0db-48cb-973f-3257c57c5be6}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4b0cdc3f-9a24-45ef-9278-3d547a572c88}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {b8dfdc5b-74d3-4c51-8c47-9aff9f460906}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {e359f0cc-eb60-4eaf-8b10-98820624196a}, !- Energy Input Ratio Function of Temperature Curve Name
  {4fc0477c-bcd6-41e1-8a7f-6023b10dd2f3}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {f3b253c7-efc3-4d2c-a381-7546dcf9d76e}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {213ab7a1-5e5c-4f1b-b3e9-4e152fd99e59}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {0da53e50-c0db-48cb-973f-3257c57c5be6}, !- Handle
  Curve Biquadratic 352,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {4b0cdc3f-9a24-45ef-9278-3d547a572c88}, !- Handle
  Curve Quadratic 528,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b8dfdc5b-74d3-4c51-8c47-9aff9f460906}, !- Handle
  Curve Quadratic 529,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e359f0cc-eb60-4eaf-8b10-98820624196a}, !- Handle
  Curve Biquadratic 353,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {4fc0477c-bcd6-41e1-8a7f-6023b10dd2f3}, !- Handle
  Curve Quadratic 530,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f3b253c7-efc3-4d2c-a381-7546dcf9d76e}, !- Handle
  Curve Quadratic 531,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {213ab7a1-5e5c-4f1b-b3e9-4e152fd99e59}, !- Handle
  Curve Biquadratic 354,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {6139983b-83c4-4da6-9a2f-b23e6f41aaa5}, !- Handle
  Node 386,                               !- Name
  {b61d6b19-9ecb-4a1a-bc1d-47789e6d4677}, !- Inlet Port
  {934691cb-c679-4546-8311-8338c995c2a9}; !- Outlet Port

OS:Connection,
  {b61d6b19-9ecb-4a1a-bc1d-47789e6d4677}, !- Handle
  {60b34838-47a1-4d71-b7e0-169a610aa7c5}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  62,                                     !- Outlet Port
  {6139983b-83c4-4da6-9a2f-b23e6f41aaa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcfbd1ce-bcff-45ec-9360-28b0ee6a9844}, !- Handle
  Node 387,                               !- Name
  {0bbebaea-57ad-4827-86e5-1161de9bb51a}, !- Inlet Port
  {a48c3ac5-332a-4661-9482-46a3d2580b10}; !- Outlet Port

OS:Connection,
  {934691cb-c679-4546-8311-8338c995c2a9}, !- Handle
  {a81618ca-f240-4dd0-9230-ed7fdbb1139f}, !- Name
  {6139983b-83c4-4da6-9a2f-b23e6f41aaa5}, !- Source Object
  3,                                      !- Outlet Port
  {d30ad896-e512-4259-9a56-a977ea1f1fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bbebaea-57ad-4827-86e5-1161de9bb51a}, !- Handle
  {397e23a2-6ca0-4167-8024-8b9cf00b7cc8}, !- Name
  {d30ad896-e512-4259-9a56-a977ea1f1fac}, !- Source Object
  3,                                      !- Outlet Port
  {fcfbd1ce-bcff-45ec-9360-28b0ee6a9844}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a48c3ac5-332a-4661-9482-46a3d2580b10}, !- Handle
  {48e5c154-d2e4-4fdf-94eb-f80ba050009b}, !- Name
  {fcfbd1ce-bcff-45ec-9360-28b0ee6a9844}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  62;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {1618cd6b-0d71-4c22-ad35-03965c1b7ccc}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 30, !- Name
  {2c7bf3c2-524f-43c6-b1fc-8deb1c3c7f18}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {a09d2ce9-8514-40d3-a5f5-8149b2ffd175}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {f419ec2d-1486-4f41-9b9d-8842a599536f}, !- Energy Part Load Fraction Curve Name
  {2c860b42-409d-4bb9-809d-e2405508707d}; !- Speed Data List

OS:Curve:Quadratic,
  {f419ec2d-1486-4f41-9b9d-8842a599536f}, !- Handle
  Curve Quadratic 532,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {2c860b42-409d-4bb9-809d-e2405508707d}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 30 Speed Data List, !- Name
  {3f0faccd-9fa5-47ed-b4a1-3b87f2c40a66}, !- Model Object 1
  {1402c479-0459-4350-bde0-189748c5249f}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {3f0faccd-9fa5-47ed-b4a1-3b87f2c40a66}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 59, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f9082906-971b-4f4e-8f24-b51062ccaae1}, !- Heating Capacity Function of Temperature Curve Name
  {09939db9-1321-46f9-874d-78817bc1be9d}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {c2a2a880-9042-4e19-bbbd-0c960fb14a16}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {7d548380-376f-48ab-8c5c-98d9124f773f}, !- Energy Input Ratio Function of Temperature Curve Name
  {9b963394-cfba-4d06-b7e3-68c5eb873ffa}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {2820a6c2-a1c3-4d07-9fa1-cbcf638a4027}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {b100e5d4-725f-4993-b2a8-7f502a99797d}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f9082906-971b-4f4e-8f24-b51062ccaae1}, !- Handle
  Curve Biquadratic 355,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09939db9-1321-46f9-874d-78817bc1be9d}, !- Handle
  Curve Quadratic 533,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c2a2a880-9042-4e19-bbbd-0c960fb14a16}, !- Handle
  Curve Quadratic 534,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d548380-376f-48ab-8c5c-98d9124f773f}, !- Handle
  Curve Biquadratic 356,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b963394-cfba-4d06-b7e3-68c5eb873ffa}, !- Handle
  Curve Quadratic 535,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2820a6c2-a1c3-4d07-9fa1-cbcf638a4027}, !- Handle
  Curve Quadratic 536,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b100e5d4-725f-4993-b2a8-7f502a99797d}, !- Handle
  Curve Biquadratic 357,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {1402c479-0459-4350-bde0-189748c5249f}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 60, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {23c38133-4331-41cb-98e4-b68b0457be07}, !- Heating Capacity Function of Temperature Curve Name
  {b45f403f-6ba8-4a34-84cb-5d4f689d78eb}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {8881e7f5-31ac-4b93-9b65-0afd8f2a073b}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {1c48396b-a8ea-407d-898d-768d54620aa4}, !- Energy Input Ratio Function of Temperature Curve Name
  {99b8cd0a-4d3a-4161-ad66-38648ba5009f}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c982b129-1574-45fb-a883-58afb2f28bad}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {d64e1da5-1d02-4f6f-afab-9d8a0321d245}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {23c38133-4331-41cb-98e4-b68b0457be07}, !- Handle
  Curve Biquadratic 358,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b45f403f-6ba8-4a34-84cb-5d4f689d78eb}, !- Handle
  Curve Quadratic 537,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8881e7f5-31ac-4b93-9b65-0afd8f2a073b}, !- Handle
  Curve Quadratic 538,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c48396b-a8ea-407d-898d-768d54620aa4}, !- Handle
  Curve Biquadratic 359,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99b8cd0a-4d3a-4161-ad66-38648ba5009f}, !- Handle
  Curve Quadratic 539,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c982b129-1574-45fb-a883-58afb2f28bad}, !- Handle
  Curve Quadratic 540,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d64e1da5-1d02-4f6f-afab-9d8a0321d245}, !- Handle
  Curve Biquadratic 360,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {38feb89a-cbe9-4f17-b14f-d98519ad360b}, !- Handle
  Node 388,                               !- Name
  {fd2ef4b2-22da-4d43-bc0e-b2e7de5364a7}, !- Inlet Port
  {2c7bf3c2-524f-43c6-b1fc-8deb1c3c7f18}; !- Outlet Port

OS:Connection,
  {fd2ef4b2-22da-4d43-bc0e-b2e7de5364a7}, !- Handle
  {7c0f2091-921a-46b5-b8bf-ace82cf16936}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  63,                                     !- Outlet Port
  {38feb89a-cbe9-4f17-b14f-d98519ad360b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {307d5eed-fed9-4a9d-a3f7-13cad950f21c}, !- Handle
  Node 389,                               !- Name
  {a09d2ce9-8514-40d3-a5f5-8149b2ffd175}, !- Inlet Port
  {b80b1154-c23d-4051-993f-03b875dc37d7}; !- Outlet Port

OS:Connection,
  {2c7bf3c2-524f-43c6-b1fc-8deb1c3c7f18}, !- Handle
  {0077eece-c9c7-41f7-8a20-63d628789590}, !- Name
  {38feb89a-cbe9-4f17-b14f-d98519ad360b}, !- Source Object
  3,                                      !- Outlet Port
  {1618cd6b-0d71-4c22-ad35-03965c1b7ccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09d2ce9-8514-40d3-a5f5-8149b2ffd175}, !- Handle
  {e35d0363-a86f-484d-8579-7579dc6b174b}, !- Name
  {1618cd6b-0d71-4c22-ad35-03965c1b7ccc}, !- Source Object
  3,                                      !- Outlet Port
  {307d5eed-fed9-4a9d-a3f7-13cad950f21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80b1154-c23d-4051-993f-03b875dc37d7}, !- Handle
  {cc7577b4-d725-486a-b397-5954263d5934}, !- Name
  {307d5eed-fed9-4a9d-a3f7-13cad950f21c}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  63;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {2ca526fa-f7bd-45ac-8d20-e3cb0ac6420d}, !- Handle
  Coil Heating Electric 25,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {3da202e9-7176-42d6-9eb4-827d70f7be8a}, !- Handle
  Zone HVAC Water To Air Heat Pump 25,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {b4b9149b-5cbd-4ec2-8e26-51f170bca0d5}, !- Air Inlet Node Name
  {d9acceaf-ff6f-409a-9834-8691c8cef9f6}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c64d40a9-7165-417f-a797-3be5c9805665}, !- Supply Air Fan Name
  {1618cd6b-0d71-4c22-ad35-03965c1b7ccc}, !- Heating Coil Name
  {d30ad896-e512-4259-9a56-a977ea1f1fac}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {2ca526fa-f7bd-45ac-8d20-e3cb0ac6420d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a6813bf2-3089-49c6-81f5-08af28cf8557}, !- Handle
  Node 390,                               !- Name
  {c59a85f8-26da-4025-83ab-c0c8063ed601}, !- Inlet Port
  {b4b9149b-5cbd-4ec2-8e26-51f170bca0d5}; !- Outlet Port

OS:Connection,
  {c59a85f8-26da-4025-83ab-c0c8063ed601}, !- Handle
  {f1d811cc-e524-44b9-96e1-514574191d2f}, !- Name
  {2eb939bd-b707-44b2-97ff-bc33bafdaabd}, !- Source Object
  3,                                      !- Outlet Port
  {a6813bf2-3089-49c6-81f5-08af28cf8557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4b9149b-5cbd-4ec2-8e26-51f170bca0d5}, !- Handle
  {a14a1274-ddfc-4742-9473-3972a228cdbf}, !- Name
  {a6813bf2-3089-49c6-81f5-08af28cf8557}, !- Source Object
  3,                                      !- Outlet Port
  {3da202e9-7176-42d6-9eb4-827d70f7be8a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad8399db-a224-407d-a951-3a62943b56f7}, !- Handle
  Node 391,                               !- Name
  {d9acceaf-ff6f-409a-9834-8691c8cef9f6}, !- Inlet Port
  {c4b1cb2a-317a-4fb2-aec1-ef25cc1aca3c}; !- Outlet Port

OS:Connection,
  {c4b1cb2a-317a-4fb2-aec1-ef25cc1aca3c}, !- Handle
  {1cd56e40-a331-4198-8f5e-a0f328215ece}, !- Name
  {ad8399db-a224-407d-a951-3a62943b56f7}, !- Source Object
  3,                                      !- Outlet Port
  {72d9fdca-c29e-4dc7-ac9f-43c821d27dc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d9acceaf-ff6f-409a-9834-8691c8cef9f6}, !- Handle
  {0fe781dc-89ab-44a9-a23d-12bc2893366d}, !- Name
  {3da202e9-7176-42d6-9eb4-827d70f7be8a}, !- Source Object
  4,                                      !- Outlet Port
  {ad8399db-a224-407d-a951-3a62943b56f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7efe80a9-41ef-4b22-80b7-fb2771aabebb}, !- Handle
  Fan On Off 26,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {19cb4af4-af73-437b-91f0-9ed5d0b17190}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {017dabab-be5a-4224-a3f7-cc3e820bebe1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {19cb4af4-af73-437b-91f0-9ed5d0b17190}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {017dabab-be5a-4224-a3f7-cc3e820bebe1}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {e3137a0a-7456-4381-958e-c0c960cd4b86}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 31, !- Name
  {82eab355-4951-40ce-8b21-bcc55843187e}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {0e3345df-fbff-4687-aceb-1c8589d0fa46}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {81e50e39-05bd-47b4-bb0d-92fa178e6aa2}, !- Energy Part Load Fraction Curve Name
  {640b411a-01d1-400e-90fc-d58e35f70cd8}; !- Speed Data List

OS:Curve:Quadratic,
  {81e50e39-05bd-47b4-bb0d-92fa178e6aa2}, !- Handle
  Curve Quadratic 541,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {640b411a-01d1-400e-90fc-d58e35f70cd8}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 31 Speed Data List, !- Name
  {7772e7c4-9a2f-4c20-b4ae-f4bb920b20e5}, !- Model Object 1
  {9c1b9660-4c77-4c09-b450-7a6084c7c329}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {7772e7c4-9a2f-4c20-b4ae-f4bb920b20e5}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 61, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {593cff25-1142-49fb-b1fc-86a44b0955cb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {27153a53-eaca-4827-ad38-e263b2e066cd}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {4932afd8-82ee-4687-8239-15b69e5b2b56}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {a8242777-9265-42a6-ae34-63c33793dcee}, !- Energy Input Ratio Function of Temperature Curve Name
  {0aefc126-a344-4034-b575-1c3b70b0f16f}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {127121ae-ed49-4599-bf16-a9e1ad81fdbb}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {9f363d3b-ad37-49f8-ab82-6d9c675c7062}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {593cff25-1142-49fb-b1fc-86a44b0955cb}, !- Handle
  Curve Biquadratic 361,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {27153a53-eaca-4827-ad38-e263b2e066cd}, !- Handle
  Curve Quadratic 542,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4932afd8-82ee-4687-8239-15b69e5b2b56}, !- Handle
  Curve Quadratic 543,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a8242777-9265-42a6-ae34-63c33793dcee}, !- Handle
  Curve Biquadratic 362,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {0aefc126-a344-4034-b575-1c3b70b0f16f}, !- Handle
  Curve Quadratic 544,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {127121ae-ed49-4599-bf16-a9e1ad81fdbb}, !- Handle
  Curve Quadratic 545,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9f363d3b-ad37-49f8-ab82-6d9c675c7062}, !- Handle
  Curve Biquadratic 363,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {9c1b9660-4c77-4c09-b450-7a6084c7c329}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 62, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {b3c54a6c-47ca-4df5-b8a3-2b8a69ec44d4}, !- Total Cooling Capacity Function of Temperature Curve Name
  {c5b22d6a-c5fd-4011-8444-b8f995276483}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {bb3cb143-28b6-41d2-b781-a6b09ae24f27}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {5626a87d-77de-4784-a47a-4b224a8fbedc}, !- Energy Input Ratio Function of Temperature Curve Name
  {0e027482-1b7b-4f10-a4ab-253dd1d46439}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {6d01c703-09bd-405e-96c5-ebb11f931b2e}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {4fd877ba-2f3f-43c1-85a7-7c308fc330f5}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {b3c54a6c-47ca-4df5-b8a3-2b8a69ec44d4}, !- Handle
  Curve Biquadratic 364,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {c5b22d6a-c5fd-4011-8444-b8f995276483}, !- Handle
  Curve Quadratic 546,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {bb3cb143-28b6-41d2-b781-a6b09ae24f27}, !- Handle
  Curve Quadratic 547,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5626a87d-77de-4784-a47a-4b224a8fbedc}, !- Handle
  Curve Biquadratic 365,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {0e027482-1b7b-4f10-a4ab-253dd1d46439}, !- Handle
  Curve Quadratic 548,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6d01c703-09bd-405e-96c5-ebb11f931b2e}, !- Handle
  Curve Quadratic 549,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4fd877ba-2f3f-43c1-85a7-7c308fc330f5}, !- Handle
  Curve Biquadratic 366,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {35c11ad6-5882-4e48-b274-96b0213fbebf}, !- Handle
  Node 392,                               !- Name
  {7944c735-cfd3-4bd2-b92b-f5cdb4777254}, !- Inlet Port
  {82eab355-4951-40ce-8b21-bcc55843187e}; !- Outlet Port

OS:Connection,
  {7944c735-cfd3-4bd2-b92b-f5cdb4777254}, !- Handle
  {01764b0c-5aea-4064-b225-2ae000cd3e78}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  64,                                     !- Outlet Port
  {35c11ad6-5882-4e48-b274-96b0213fbebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04faa415-7310-40b2-8cea-72c1474620eb}, !- Handle
  Node 393,                               !- Name
  {0e3345df-fbff-4687-aceb-1c8589d0fa46}, !- Inlet Port
  {743e8bfd-504b-4802-92cb-309d41a6bb15}; !- Outlet Port

OS:Connection,
  {82eab355-4951-40ce-8b21-bcc55843187e}, !- Handle
  {ba64d2e9-afd1-4787-a996-d18187e2dfa9}, !- Name
  {35c11ad6-5882-4e48-b274-96b0213fbebf}, !- Source Object
  3,                                      !- Outlet Port
  {e3137a0a-7456-4381-958e-c0c960cd4b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3345df-fbff-4687-aceb-1c8589d0fa46}, !- Handle
  {09c68225-8c68-41d0-8fed-ce9cca6fa690}, !- Name
  {e3137a0a-7456-4381-958e-c0c960cd4b86}, !- Source Object
  3,                                      !- Outlet Port
  {04faa415-7310-40b2-8cea-72c1474620eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743e8bfd-504b-4802-92cb-309d41a6bb15}, !- Handle
  {7e6b0ae3-c679-4639-ba43-9c262cea9e74}, !- Name
  {04faa415-7310-40b2-8cea-72c1474620eb}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  64;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {d8896a80-1410-4bc7-9d64-2a8961903fe9}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 31, !- Name
  {13ed6336-786e-4c45-a77a-fece72956639}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {ccc6fe44-9ff1-43b9-b87e-9af0a2cdd86b}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {fe60592c-0f37-48b4-9301-295877bf5466}, !- Energy Part Load Fraction Curve Name
  {1b65adc4-4e2c-48d6-b766-b135b081117e}; !- Speed Data List

OS:Curve:Quadratic,
  {fe60592c-0f37-48b4-9301-295877bf5466}, !- Handle
  Curve Quadratic 550,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {1b65adc4-4e2c-48d6-b766-b135b081117e}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 31 Speed Data List, !- Name
  {878cea68-e546-49d1-a05a-99b474569655}, !- Model Object 1
  {dd118f0a-82e3-44b6-a314-1d9d911ef4e9}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {878cea68-e546-49d1-a05a-99b474569655}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 61, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {b7030c09-33b8-46ac-a27f-d27da26883bf}, !- Heating Capacity Function of Temperature Curve Name
  {9ee23ffb-0bae-4385-a766-ad44ddde15c6}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {d48ddf61-b27b-4643-9f15-d13f996df665}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {63a67449-1423-40c2-a6c4-effe1a7ee86e}, !- Energy Input Ratio Function of Temperature Curve Name
  {1fe0d29a-8533-4d83-af8f-0a5d4c936bb7}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {4f18ef9e-b49b-4f35-aaea-ed68f55e3db1}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {74770a4f-6614-4660-a18b-76b9e35593b0}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {b7030c09-33b8-46ac-a27f-d27da26883bf}, !- Handle
  Curve Biquadratic 367,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ee23ffb-0bae-4385-a766-ad44ddde15c6}, !- Handle
  Curve Quadratic 551,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d48ddf61-b27b-4643-9f15-d13f996df665}, !- Handle
  Curve Quadratic 552,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {63a67449-1423-40c2-a6c4-effe1a7ee86e}, !- Handle
  Curve Biquadratic 368,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1fe0d29a-8533-4d83-af8f-0a5d4c936bb7}, !- Handle
  Curve Quadratic 553,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4f18ef9e-b49b-4f35-aaea-ed68f55e3db1}, !- Handle
  Curve Quadratic 554,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {74770a4f-6614-4660-a18b-76b9e35593b0}, !- Handle
  Curve Biquadratic 369,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {dd118f0a-82e3-44b6-a314-1d9d911ef4e9}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 62, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {7f0846b5-de4e-496e-a885-23fff3267683}, !- Heating Capacity Function of Temperature Curve Name
  {dabaa9af-149a-4e22-89cd-76fa922393e6}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {234ba75a-7700-4754-a335-41b33b6864ec}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {6a2de1ed-d2ba-41f6-a318-00c8a2d3645b}, !- Energy Input Ratio Function of Temperature Curve Name
  {9089723f-9a24-4bd4-81d9-bd0e2f458512}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {fd5011ad-a69e-41ec-aef5-b84f2d95552b}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {8bcf3623-d02c-4be7-b03b-5985f194d66a}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {7f0846b5-de4e-496e-a885-23fff3267683}, !- Handle
  Curve Biquadratic 370,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dabaa9af-149a-4e22-89cd-76fa922393e6}, !- Handle
  Curve Quadratic 555,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {234ba75a-7700-4754-a335-41b33b6864ec}, !- Handle
  Curve Quadratic 556,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a2de1ed-d2ba-41f6-a318-00c8a2d3645b}, !- Handle
  Curve Biquadratic 371,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9089723f-9a24-4bd4-81d9-bd0e2f458512}, !- Handle
  Curve Quadratic 557,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {fd5011ad-a69e-41ec-aef5-b84f2d95552b}, !- Handle
  Curve Quadratic 558,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8bcf3623-d02c-4be7-b03b-5985f194d66a}, !- Handle
  Curve Biquadratic 372,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {a792b2a6-a8b2-4563-b014-8c844fa0ddf2}, !- Handle
  Node 394,                               !- Name
  {cceae96c-1d00-43b3-a5bb-0d39e3d8ae55}, !- Inlet Port
  {13ed6336-786e-4c45-a77a-fece72956639}; !- Outlet Port

OS:Connection,
  {cceae96c-1d00-43b3-a5bb-0d39e3d8ae55}, !- Handle
  {30654d3e-fcc2-4869-9701-7d534de7f5b9}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  65,                                     !- Outlet Port
  {a792b2a6-a8b2-4563-b014-8c844fa0ddf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c339ca9-c455-4f9a-b397-f9f9769f7857}, !- Handle
  Node 395,                               !- Name
  {ccc6fe44-9ff1-43b9-b87e-9af0a2cdd86b}, !- Inlet Port
  {5d7f3949-5815-4dca-a716-7d21ce23ed60}; !- Outlet Port

OS:Connection,
  {13ed6336-786e-4c45-a77a-fece72956639}, !- Handle
  {d60ef601-46d1-4dd2-9a43-dbcd83b1fb28}, !- Name
  {a792b2a6-a8b2-4563-b014-8c844fa0ddf2}, !- Source Object
  3,                                      !- Outlet Port
  {d8896a80-1410-4bc7-9d64-2a8961903fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccc6fe44-9ff1-43b9-b87e-9af0a2cdd86b}, !- Handle
  {e4e0044e-ed89-44f2-9ca9-92258a733c91}, !- Name
  {d8896a80-1410-4bc7-9d64-2a8961903fe9}, !- Source Object
  3,                                      !- Outlet Port
  {6c339ca9-c455-4f9a-b397-f9f9769f7857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7f3949-5815-4dca-a716-7d21ce23ed60}, !- Handle
  {a0e66057-0e55-4a8f-ac01-d308744e0192}, !- Name
  {6c339ca9-c455-4f9a-b397-f9f9769f7857}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  65;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {f2bea8d1-bfdd-41ae-a317-95ddabe499db}, !- Handle
  Coil Heating Electric 26,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {f45b62b6-9622-441b-8c80-bce8818f6607}, !- Handle
  Zone HVAC Water To Air Heat Pump 26,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {c9c7de3f-1d29-4a15-a6f6-8b0e999d3eff}, !- Air Inlet Node Name
  {30356674-7863-46ef-929a-4c442197a316}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7efe80a9-41ef-4b22-80b7-fb2771aabebb}, !- Supply Air Fan Name
  {d8896a80-1410-4bc7-9d64-2a8961903fe9}, !- Heating Coil Name
  {e3137a0a-7456-4381-958e-c0c960cd4b86}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {f2bea8d1-bfdd-41ae-a317-95ddabe499db}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {be8b81f8-b422-49ae-996b-d5fc51decd82}, !- Handle
  Node 396,                               !- Name
  {f3746a31-1e0e-4b0f-8917-d61b965fc269}, !- Inlet Port
  {c9c7de3f-1d29-4a15-a6f6-8b0e999d3eff}; !- Outlet Port

OS:Connection,
  {f3746a31-1e0e-4b0f-8917-d61b965fc269}, !- Handle
  {28c349d8-6120-4055-b7ea-b1c502d70353}, !- Name
  {fec798dc-375c-4b63-b3fb-52c8fb67838b}, !- Source Object
  3,                                      !- Outlet Port
  {be8b81f8-b422-49ae-996b-d5fc51decd82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9c7de3f-1d29-4a15-a6f6-8b0e999d3eff}, !- Handle
  {30601eaf-e674-4798-824b-b36cb14545d9}, !- Name
  {be8b81f8-b422-49ae-996b-d5fc51decd82}, !- Source Object
  3,                                      !- Outlet Port
  {f45b62b6-9622-441b-8c80-bce8818f6607}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcb0d6ab-10c5-4120-afe7-9564b6522393}, !- Handle
  Node 397,                               !- Name
  {30356674-7863-46ef-929a-4c442197a316}, !- Inlet Port
  {65ae3b83-9ba6-4503-bd99-5bc72a5a444a}; !- Outlet Port

OS:Connection,
  {65ae3b83-9ba6-4503-bd99-5bc72a5a444a}, !- Handle
  {6acdacf4-7efc-4a49-955c-1a2568e6199a}, !- Name
  {dcb0d6ab-10c5-4120-afe7-9564b6522393}, !- Source Object
  3,                                      !- Outlet Port
  {8e90d278-9928-454b-a184-420a3920ba57}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {30356674-7863-46ef-929a-4c442197a316}, !- Handle
  {296c9c5c-061c-4189-adff-37c68625b871}, !- Name
  {f45b62b6-9622-441b-8c80-bce8818f6607}, !- Source Object
  4,                                      !- Outlet Port
  {dcb0d6ab-10c5-4120-afe7-9564b6522393}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d954293b-6753-4ba1-b083-a230443b4894}, !- Handle
  Fan On Off 27,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa65d98f-68c1-43f6-9d23-7faff2d00a9e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4accd12a-78c7-4391-b498-0b66c46a5d7d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa65d98f-68c1-43f6-9d23-7faff2d00a9e}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4accd12a-78c7-4391-b498-0b66c46a5d7d}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {dab9d1d8-97f0-46b8-b219-06f3f3abd3d1}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 32, !- Name
  {32368a11-021a-453f-8a51-1e69118ec722}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {6784d2a1-1fe0-4883-bfc8-01457334855b}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {51fbb2c2-3d8c-4953-a55f-b4f7129f4597}, !- Energy Part Load Fraction Curve Name
  {5f13180e-a690-4dd3-a77a-37238ec7a6a8}; !- Speed Data List

OS:Curve:Quadratic,
  {51fbb2c2-3d8c-4953-a55f-b4f7129f4597}, !- Handle
  Curve Quadratic 559,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {5f13180e-a690-4dd3-a77a-37238ec7a6a8}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 32 Speed Data List, !- Name
  {34313ca3-786f-403d-97a4-e70307709459}, !- Model Object 1
  {6c66324a-975b-445e-9535-18d6767db540}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {34313ca3-786f-403d-97a4-e70307709459}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 63, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {635e6685-1303-4ede-bd96-1571eb29c193}, !- Total Cooling Capacity Function of Temperature Curve Name
  {f4f1c3c1-426b-40b7-9d1c-5411be80c2fa}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {1b57d4f6-cad7-45dd-a90e-9053ac293bf6}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {5d5925c5-7704-4676-964a-c819a4775454}, !- Energy Input Ratio Function of Temperature Curve Name
  {ea22fc22-9698-414c-9de3-4563feb77b58}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {3f1a621c-1605-4fcf-9ea4-6430e1ee5c9f}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c0612a7e-3f50-40df-9146-ffe6086dc1b5}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {635e6685-1303-4ede-bd96-1571eb29c193}, !- Handle
  Curve Biquadratic 373,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {f4f1c3c1-426b-40b7-9d1c-5411be80c2fa}, !- Handle
  Curve Quadratic 560,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1b57d4f6-cad7-45dd-a90e-9053ac293bf6}, !- Handle
  Curve Quadratic 561,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d5925c5-7704-4676-964a-c819a4775454}, !- Handle
  Curve Biquadratic 374,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ea22fc22-9698-414c-9de3-4563feb77b58}, !- Handle
  Curve Quadratic 562,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3f1a621c-1605-4fcf-9ea4-6430e1ee5c9f}, !- Handle
  Curve Quadratic 563,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c0612a7e-3f50-40df-9146-ffe6086dc1b5}, !- Handle
  Curve Biquadratic 375,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {6c66324a-975b-445e-9535-18d6767db540}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 64, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {9827fbcb-78c9-4771-88e1-8ac941057441}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6e7f495-84f6-46c3-8c2d-8b5366593e4d}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {99d34087-4ac7-4205-b451-a14dd8e36569}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {6c5423af-44ce-427e-b59a-c80cb2faa9c8}, !- Energy Input Ratio Function of Temperature Curve Name
  {bef561b6-ffd7-4f56-a5f3-f8c7270ef921}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {b0c7b616-8043-4dda-b5d0-240b46625105}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {6e13a8df-765f-48b5-8652-5e615af5ae78}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {9827fbcb-78c9-4771-88e1-8ac941057441}, !- Handle
  Curve Biquadratic 376,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {d6e7f495-84f6-46c3-8c2d-8b5366593e4d}, !- Handle
  Curve Quadratic 564,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {99d34087-4ac7-4205-b451-a14dd8e36569}, !- Handle
  Curve Quadratic 565,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c5423af-44ce-427e-b59a-c80cb2faa9c8}, !- Handle
  Curve Biquadratic 377,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {bef561b6-ffd7-4f56-a5f3-f8c7270ef921}, !- Handle
  Curve Quadratic 566,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {b0c7b616-8043-4dda-b5d0-240b46625105}, !- Handle
  Curve Quadratic 567,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6e13a8df-765f-48b5-8652-5e615af5ae78}, !- Handle
  Curve Biquadratic 378,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {c3601d36-a234-43fc-afe0-5a59d32dab9e}, !- Handle
  Node 398,                               !- Name
  {7af6e0ef-4716-4a3b-96c4-cb0e1962c2e6}, !- Inlet Port
  {32368a11-021a-453f-8a51-1e69118ec722}; !- Outlet Port

OS:Connection,
  {7af6e0ef-4716-4a3b-96c4-cb0e1962c2e6}, !- Handle
  {21ffc0f6-4096-4d34-b0be-d72b4bb41b1d}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  66,                                     !- Outlet Port
  {c3601d36-a234-43fc-afe0-5a59d32dab9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {810e4d37-8331-440e-8a08-3813374c3c93}, !- Handle
  Node 399,                               !- Name
  {6784d2a1-1fe0-4883-bfc8-01457334855b}, !- Inlet Port
  {8ca43db9-18d6-46e5-8323-64a181cb697a}; !- Outlet Port

OS:Connection,
  {32368a11-021a-453f-8a51-1e69118ec722}, !- Handle
  {42810096-99ff-42bb-8498-0241f18f7247}, !- Name
  {c3601d36-a234-43fc-afe0-5a59d32dab9e}, !- Source Object
  3,                                      !- Outlet Port
  {dab9d1d8-97f0-46b8-b219-06f3f3abd3d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6784d2a1-1fe0-4883-bfc8-01457334855b}, !- Handle
  {a63d6392-c989-467f-85c3-0d124e6f544e}, !- Name
  {dab9d1d8-97f0-46b8-b219-06f3f3abd3d1}, !- Source Object
  3,                                      !- Outlet Port
  {810e4d37-8331-440e-8a08-3813374c3c93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ca43db9-18d6-46e5-8323-64a181cb697a}, !- Handle
  {6e9ac064-fa63-4021-9001-24221fca2432}, !- Name
  {810e4d37-8331-440e-8a08-3813374c3c93}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  66;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {009c9f00-3197-44d2-a366-e965f840db08}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 32, !- Name
  {0d52578d-2c74-413b-a59e-770b85b1f714}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {08383704-b8b5-49fd-8df5-0c6bd74effd7}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {8370d8f7-8224-4e86-8863-036af5a6f748}, !- Energy Part Load Fraction Curve Name
  {d381d930-738f-4766-9254-61f106da1bf2}; !- Speed Data List

OS:Curve:Quadratic,
  {8370d8f7-8224-4e86-8863-036af5a6f748}, !- Handle
  Curve Quadratic 568,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {d381d930-738f-4766-9254-61f106da1bf2}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 32 Speed Data List, !- Name
  {99bd9f3b-ff02-423a-b371-3150f72f97fe}, !- Model Object 1
  {0cf4fa87-9a58-4093-ac9c-b1c34ff315b2}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {99bd9f3b-ff02-423a-b371-3150f72f97fe}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 63, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {f97ac3d6-eef9-423e-bcda-c9409d58f6bb}, !- Heating Capacity Function of Temperature Curve Name
  {c155cef0-a72e-42a8-83a7-749451038d30}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {f440b130-c6af-43b1-977a-137ae941abf6}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {2fc290ad-c9d8-4599-ad5b-c4696f780433}, !- Energy Input Ratio Function of Temperature Curve Name
  {5ee08540-fff7-448f-8dde-1f5713edaf54}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {5d0067b7-0fa9-4b74-ab5a-c1572cc3f594}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {67388b29-458d-4973-90b8-c7b2eece72c5}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {f97ac3d6-eef9-423e-bcda-c9409d58f6bb}, !- Handle
  Curve Biquadratic 379,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c155cef0-a72e-42a8-83a7-749451038d30}, !- Handle
  Curve Quadratic 569,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {f440b130-c6af-43b1-977a-137ae941abf6}, !- Handle
  Curve Quadratic 570,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2fc290ad-c9d8-4599-ad5b-c4696f780433}, !- Handle
  Curve Biquadratic 380,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5ee08540-fff7-448f-8dde-1f5713edaf54}, !- Handle
  Curve Quadratic 571,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5d0067b7-0fa9-4b74-ab5a-c1572cc3f594}, !- Handle
  Curve Quadratic 572,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67388b29-458d-4973-90b8-c7b2eece72c5}, !- Handle
  Curve Biquadratic 381,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {0cf4fa87-9a58-4093-ac9c-b1c34ff315b2}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 64, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {7c7437dc-bff5-45bf-b60a-63886279167d}, !- Heating Capacity Function of Temperature Curve Name
  {c4c053d4-68f3-4f8b-9e44-06d635be82c5}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {3c906f39-5c97-4040-b682-12eb1f06ad09}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {f05b94a8-da38-4ac2-ab1b-669eca500288}, !- Energy Input Ratio Function of Temperature Curve Name
  {69b56c12-ec92-437a-9a57-bf19a2c3836b}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {cde66bb1-416c-42e9-a508-a48a7a8d168a}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {0ff5712d-5595-4b58-91b6-076bc43384b2}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {7c7437dc-bff5-45bf-b60a-63886279167d}, !- Handle
  Curve Biquadratic 382,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4c053d4-68f3-4f8b-9e44-06d635be82c5}, !- Handle
  Curve Quadratic 573,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {3c906f39-5c97-4040-b682-12eb1f06ad09}, !- Handle
  Curve Quadratic 574,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f05b94a8-da38-4ac2-ab1b-669eca500288}, !- Handle
  Curve Biquadratic 383,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {69b56c12-ec92-437a-9a57-bf19a2c3836b}, !- Handle
  Curve Quadratic 575,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {cde66bb1-416c-42e9-a508-a48a7a8d168a}, !- Handle
  Curve Quadratic 576,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0ff5712d-5595-4b58-91b6-076bc43384b2}, !- Handle
  Curve Biquadratic 384,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {0dbd3022-9a55-42be-8b05-d368adc45e6d}, !- Handle
  Node 400,                               !- Name
  {0e005a25-e2ac-4d68-a16c-999ac0ebb8b9}, !- Inlet Port
  {0d52578d-2c74-413b-a59e-770b85b1f714}; !- Outlet Port

OS:Connection,
  {0e005a25-e2ac-4d68-a16c-999ac0ebb8b9}, !- Handle
  {489422e1-5f13-418c-84ec-6e6c97a63169}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  67,                                     !- Outlet Port
  {0dbd3022-9a55-42be-8b05-d368adc45e6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0db3e277-6540-4db6-b549-a4f39d016e8f}, !- Handle
  Node 401,                               !- Name
  {08383704-b8b5-49fd-8df5-0c6bd74effd7}, !- Inlet Port
  {7af75f63-01fd-4202-bf15-d54eb4a27e3e}; !- Outlet Port

OS:Connection,
  {0d52578d-2c74-413b-a59e-770b85b1f714}, !- Handle
  {4e4f5b6d-237f-46dc-948d-d7b181d82988}, !- Name
  {0dbd3022-9a55-42be-8b05-d368adc45e6d}, !- Source Object
  3,                                      !- Outlet Port
  {009c9f00-3197-44d2-a366-e965f840db08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08383704-b8b5-49fd-8df5-0c6bd74effd7}, !- Handle
  {a35aa7f8-33de-4fff-bdd7-0dc77ffaccc6}, !- Name
  {009c9f00-3197-44d2-a366-e965f840db08}, !- Source Object
  3,                                      !- Outlet Port
  {0db3e277-6540-4db6-b549-a4f39d016e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af75f63-01fd-4202-bf15-d54eb4a27e3e}, !- Handle
  {bee9a82d-004a-4c72-a6e3-d4711da5bc94}, !- Name
  {0db3e277-6540-4db6-b549-a4f39d016e8f}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  67;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {1a8e1e8b-1e58-43bb-b6c7-f9474280482c}, !- Handle
  Coil Heating Electric 27,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {e9547bcf-2b8b-45ba-916c-270c0c9762d2}, !- Handle
  Zone HVAC Water To Air Heat Pump 27,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {622edb38-d15d-41cd-944d-95b534192b6f}, !- Air Inlet Node Name
  {995012f5-9639-46e0-b98e-debd1c8aeab7}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d954293b-6753-4ba1-b083-a230443b4894}, !- Supply Air Fan Name
  {009c9f00-3197-44d2-a366-e965f840db08}, !- Heating Coil Name
  {dab9d1d8-97f0-46b8-b219-06f3f3abd3d1}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {1a8e1e8b-1e58-43bb-b6c7-f9474280482c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {a1f12bf8-45bc-4e6b-bbe4-08cb321bd387}, !- Handle
  Node 402,                               !- Name
  {59b7f274-5722-46c1-bae3-07d2fe48981c}, !- Inlet Port
  {622edb38-d15d-41cd-944d-95b534192b6f}; !- Outlet Port

OS:Connection,
  {59b7f274-5722-46c1-bae3-07d2fe48981c}, !- Handle
  {9df53e12-c57c-4030-a650-c1734539376c}, !- Name
  {036f2c4a-c129-49dd-93ac-43d14c4c6dd8}, !- Source Object
  3,                                      !- Outlet Port
  {a1f12bf8-45bc-4e6b-bbe4-08cb321bd387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {622edb38-d15d-41cd-944d-95b534192b6f}, !- Handle
  {a729b367-6c6b-425c-b849-8294f3d42859}, !- Name
  {a1f12bf8-45bc-4e6b-bbe4-08cb321bd387}, !- Source Object
  3,                                      !- Outlet Port
  {e9547bcf-2b8b-45ba-916c-270c0c9762d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {789fc792-6a88-4195-b9d1-bb9cbf6f3e76}, !- Handle
  Node 403,                               !- Name
  {995012f5-9639-46e0-b98e-debd1c8aeab7}, !- Inlet Port
  {69a0f24b-82ae-4fa6-b14c-8401c2505dfb}; !- Outlet Port

OS:Connection,
  {69a0f24b-82ae-4fa6-b14c-8401c2505dfb}, !- Handle
  {be934196-782e-4807-96d9-b49164173a60}, !- Name
  {789fc792-6a88-4195-b9d1-bb9cbf6f3e76}, !- Source Object
  3,                                      !- Outlet Port
  {34aabcfb-b7d8-4d16-a319-ab47ee7e776e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {995012f5-9639-46e0-b98e-debd1c8aeab7}, !- Handle
  {740aeb7a-d010-421b-b67e-59a8e0864341}, !- Name
  {e9547bcf-2b8b-45ba-916c-270c0c9762d2}, !- Source Object
  4,                                      !- Outlet Port
  {789fc792-6a88-4195-b9d1-bb9cbf6f3e76}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {cf829e34-2c1f-48d5-92fb-a2df00e2245f}, !- Handle
  Fan On Off 28,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ed6e5e84-4d92-474d-a1c8-3cd5dad13181}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1b217d78-4aab-4af7-8f17-8ce091c41910}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ed6e5e84-4d92-474d-a1c8-3cd5dad13181}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1b217d78-4aab-4af7-8f17-8ce091c41910}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {826bb517-e32e-434d-bb15-77318df4b148}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 33, !- Name
  {67c67628-16f0-416f-900f-7717f3ec7236}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {e52d42aa-8e8a-4e65-b79c-bb2dd48f1bd0}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {69e53ad4-aedf-4aa4-989e-1ff9af85cb9e}, !- Energy Part Load Fraction Curve Name
  {c3734cc6-33de-4dde-9257-3835789bd6f6}; !- Speed Data List

OS:Curve:Quadratic,
  {69e53ad4-aedf-4aa4-989e-1ff9af85cb9e}, !- Handle
  Curve Quadratic 577,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {c3734cc6-33de-4dde-9257-3835789bd6f6}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 33 Speed Data List, !- Name
  {f59779dc-3d83-41f5-9165-d37d82eca3a4}, !- Model Object 1
  {09d0b9d3-8a90-4fb8-9d50-134ef574dcff}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {f59779dc-3d83-41f5-9165-d37d82eca3a4}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 65, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {2931ec2d-a584-4d4c-85e1-14a3f4e300c5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6877bdbd-8de1-4d9d-b7a2-ee5ac26d7850}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {5e53aabc-32ab-4042-b391-aa95c5b29617}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {af058f86-b63c-4913-8514-c27a0d926533}, !- Energy Input Ratio Function of Temperature Curve Name
  {7d640fa1-a418-4850-8a42-870714411825}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {c8f17a75-82cb-4212-9f55-4800cb6f114c}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {fa8de5fd-781a-4f5b-b74b-71095ed71364}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {2931ec2d-a584-4d4c-85e1-14a3f4e300c5}, !- Handle
  Curve Biquadratic 385,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {6877bdbd-8de1-4d9d-b7a2-ee5ac26d7850}, !- Handle
  Curve Quadratic 578,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {5e53aabc-32ab-4042-b391-aa95c5b29617}, !- Handle
  Curve Quadratic 579,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {af058f86-b63c-4913-8514-c27a0d926533}, !- Handle
  Curve Biquadratic 386,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {7d640fa1-a418-4850-8a42-870714411825}, !- Handle
  Curve Quadratic 580,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {c8f17a75-82cb-4212-9f55-4800cb6f114c}, !- Handle
  Curve Quadratic 581,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa8de5fd-781a-4f5b-b74b-71095ed71364}, !- Handle
  Curve Biquadratic 387,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {09d0b9d3-8a90-4fb8-9d50-134ef574dcff}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 66, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {559e88a6-b803-4ff2-980e-d80bee5fbc5f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {fd36b1a5-0233-4417-b81d-06fd874c2a60}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {6b6dd63a-555e-4d90-a846-f1539a01294d}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {2318d9f5-7771-4986-9195-f229d494d7ef}, !- Energy Input Ratio Function of Temperature Curve Name
  {3f8a8f1c-484c-4426-8c69-d39c54e8984c}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {8c0c35af-d6e6-4af9-b8db-1c4bcff96fb6}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {861aec09-2e30-4c45-9ff8-c6f91be3b4c7}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {559e88a6-b803-4ff2-980e-d80bee5fbc5f}, !- Handle
  Curve Biquadratic 388,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {fd36b1a5-0233-4417-b81d-06fd874c2a60}, !- Handle
  Curve Quadratic 582,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {6b6dd63a-555e-4d90-a846-f1539a01294d}, !- Handle
  Curve Quadratic 583,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2318d9f5-7771-4986-9195-f229d494d7ef}, !- Handle
  Curve Biquadratic 389,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {3f8a8f1c-484c-4426-8c69-d39c54e8984c}, !- Handle
  Curve Quadratic 584,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {8c0c35af-d6e6-4af9-b8db-1c4bcff96fb6}, !- Handle
  Curve Quadratic 585,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {861aec09-2e30-4c45-9ff8-c6f91be3b4c7}, !- Handle
  Curve Biquadratic 390,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {4c5d9092-a6b5-4ce9-8cf2-47c5cf54f585}, !- Handle
  Node 404,                               !- Name
  {c2255227-46cb-4591-a0e3-7c69958231f3}, !- Inlet Port
  {67c67628-16f0-416f-900f-7717f3ec7236}; !- Outlet Port

OS:Connection,
  {c2255227-46cb-4591-a0e3-7c69958231f3}, !- Handle
  {def93c4c-1651-419c-8c56-2dd77401b9a3}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  68,                                     !- Outlet Port
  {4c5d9092-a6b5-4ce9-8cf2-47c5cf54f585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {400f81ac-568c-4afa-9fee-856cc50b3a5f}, !- Handle
  Node 405,                               !- Name
  {e52d42aa-8e8a-4e65-b79c-bb2dd48f1bd0}, !- Inlet Port
  {d4f3ee52-01ad-48fd-851a-298031e9bc8b}; !- Outlet Port

OS:Connection,
  {67c67628-16f0-416f-900f-7717f3ec7236}, !- Handle
  {5b732586-6a5e-48cd-84b1-8ba86c6b22e7}, !- Name
  {4c5d9092-a6b5-4ce9-8cf2-47c5cf54f585}, !- Source Object
  3,                                      !- Outlet Port
  {826bb517-e32e-434d-bb15-77318df4b148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e52d42aa-8e8a-4e65-b79c-bb2dd48f1bd0}, !- Handle
  {145caa5c-7d0c-42b0-a26e-6a74d3d3af54}, !- Name
  {826bb517-e32e-434d-bb15-77318df4b148}, !- Source Object
  3,                                      !- Outlet Port
  {400f81ac-568c-4afa-9fee-856cc50b3a5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4f3ee52-01ad-48fd-851a-298031e9bc8b}, !- Handle
  {332065bd-dd67-40f3-baf5-760d6f0c2f57}, !- Name
  {400f81ac-568c-4afa-9fee-856cc50b3a5f}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  68;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {00bd9bdb-37c8-4ad4-96c6-b0edcc2ac80b}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 33, !- Name
  {76ac1553-adaa-432d-8115-e5fa1f94a1a5}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {ab1bc875-f15f-4cef-ab1e-adaf7b20fb34}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {cecf11d6-dfa3-4f7e-a006-8cbba811bde6}, !- Energy Part Load Fraction Curve Name
  {1d7992ec-2249-49fa-8d2e-aaaccce217d0}; !- Speed Data List

OS:Curve:Quadratic,
  {cecf11d6-dfa3-4f7e-a006-8cbba811bde6}, !- Handle
  Curve Quadratic 586,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {1d7992ec-2249-49fa-8d2e-aaaccce217d0}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 33 Speed Data List, !- Name
  {915f279d-39b3-4bb5-b117-dc2e16f9071b}, !- Model Object 1
  {0fa73804-a1a7-4360-95f6-f0f66e01cbf2}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {915f279d-39b3-4bb5-b117-dc2e16f9071b}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 65, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {516bcf45-8d4d-4e24-86c9-9566e01a6a60}, !- Heating Capacity Function of Temperature Curve Name
  {20bdb888-8f09-4dc5-813a-c721b0cb4ca0}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {64be6492-d549-472f-91fe-f84109ed1e9f}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {51894d05-4e0b-441b-b4e3-5b1a64aaea01}, !- Energy Input Ratio Function of Temperature Curve Name
  {93b45bca-28e7-4479-b818-44f8f164c94e}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {e077488f-fef7-4c1c-b5e1-5d38e536bc55}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {9c9eb52f-97c2-4770-a8c8-266249eb4f9e}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {516bcf45-8d4d-4e24-86c9-9566e01a6a60}, !- Handle
  Curve Biquadratic 391,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {20bdb888-8f09-4dc5-813a-c721b0cb4ca0}, !- Handle
  Curve Quadratic 587,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {64be6492-d549-472f-91fe-f84109ed1e9f}, !- Handle
  Curve Quadratic 588,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {51894d05-4e0b-441b-b4e3-5b1a64aaea01}, !- Handle
  Curve Biquadratic 392,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {93b45bca-28e7-4479-b818-44f8f164c94e}, !- Handle
  Curve Quadratic 589,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e077488f-fef7-4c1c-b5e1-5d38e536bc55}, !- Handle
  Curve Quadratic 590,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9c9eb52f-97c2-4770-a8c8-266249eb4f9e}, !- Handle
  Curve Biquadratic 393,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {0fa73804-a1a7-4360-95f6-f0f66e01cbf2}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 66, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {59551162-55b8-40f8-8ad8-f7c73f1d50e2}, !- Heating Capacity Function of Temperature Curve Name
  {7574beaf-facc-4c99-81a0-8d4e2653d34b}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {1f873066-b948-4ac8-ba84-47927b66ba9d}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {7a1c0e8c-4efa-456f-bb3c-cfd6a47ca12d}, !- Energy Input Ratio Function of Temperature Curve Name
  {29ed7ce1-4dd8-44a8-916b-898ac2de77d8}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {622017cf-5be3-4eb7-97ec-878a52526857}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {04fb829d-f821-466c-b9cb-8d396aaa1df0}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {59551162-55b8-40f8-8ad8-f7c73f1d50e2}, !- Handle
  Curve Biquadratic 394,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7574beaf-facc-4c99-81a0-8d4e2653d34b}, !- Handle
  Curve Quadratic 591,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1f873066-b948-4ac8-ba84-47927b66ba9d}, !- Handle
  Curve Quadratic 592,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a1c0e8c-4efa-456f-bb3c-cfd6a47ca12d}, !- Handle
  Curve Biquadratic 395,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {29ed7ce1-4dd8-44a8-916b-898ac2de77d8}, !- Handle
  Curve Quadratic 593,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {622017cf-5be3-4eb7-97ec-878a52526857}, !- Handle
  Curve Quadratic 594,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04fb829d-f821-466c-b9cb-8d396aaa1df0}, !- Handle
  Curve Biquadratic 396,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {2d6125c9-83c3-43f1-9255-39ab388e49de}, !- Handle
  Node 406,                               !- Name
  {20e531b9-0b41-4804-a29c-c20130a8bfa0}, !- Inlet Port
  {76ac1553-adaa-432d-8115-e5fa1f94a1a5}; !- Outlet Port

OS:Connection,
  {20e531b9-0b41-4804-a29c-c20130a8bfa0}, !- Handle
  {e86d5877-e9ec-463e-8b3c-ad63db66feec}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  69,                                     !- Outlet Port
  {2d6125c9-83c3-43f1-9255-39ab388e49de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {076a455f-54cc-4fe3-a469-ac50f3e8fca7}, !- Handle
  Node 407,                               !- Name
  {ab1bc875-f15f-4cef-ab1e-adaf7b20fb34}, !- Inlet Port
  {f3e9a9f1-ea5c-4f28-aa8e-8d691f905bbd}; !- Outlet Port

OS:Connection,
  {76ac1553-adaa-432d-8115-e5fa1f94a1a5}, !- Handle
  {3a7e94fb-dc77-47b0-895e-f3c847992e8e}, !- Name
  {2d6125c9-83c3-43f1-9255-39ab388e49de}, !- Source Object
  3,                                      !- Outlet Port
  {00bd9bdb-37c8-4ad4-96c6-b0edcc2ac80b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab1bc875-f15f-4cef-ab1e-adaf7b20fb34}, !- Handle
  {44b19371-998d-4d6b-8351-c4f55530dc64}, !- Name
  {00bd9bdb-37c8-4ad4-96c6-b0edcc2ac80b}, !- Source Object
  3,                                      !- Outlet Port
  {076a455f-54cc-4fe3-a469-ac50f3e8fca7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e9a9f1-ea5c-4f28-aa8e-8d691f905bbd}, !- Handle
  {6db60f9a-d39a-41e3-960a-a09e5a58bbad}, !- Name
  {076a455f-54cc-4fe3-a469-ac50f3e8fca7}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  69;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {34d7c88a-6a61-4391-8413-c37f02355f30}, !- Handle
  Coil Heating Electric 28,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {f83901fb-6373-4aa9-81e8-c723f1739d8c}, !- Handle
  Zone HVAC Water To Air Heat Pump 28,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {e4d56af7-0abf-448c-a9a7-3c6bce06e6bc}, !- Air Inlet Node Name
  {31811e84-4822-41e5-82d0-636fdd6f69be}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cf829e34-2c1f-48d5-92fb-a2df00e2245f}, !- Supply Air Fan Name
  {00bd9bdb-37c8-4ad4-96c6-b0edcc2ac80b}, !- Heating Coil Name
  {826bb517-e32e-434d-bb15-77318df4b148}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {34d7c88a-6a61-4391-8413-c37f02355f30}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {54f1f55c-d61e-44f6-ba0b-653fc633422b}, !- Handle
  Node 408,                               !- Name
  {c2123960-5294-4029-99d5-9601dc2f431d}, !- Inlet Port
  {e4d56af7-0abf-448c-a9a7-3c6bce06e6bc}; !- Outlet Port

OS:Connection,
  {c2123960-5294-4029-99d5-9601dc2f431d}, !- Handle
  {96968fa4-78f6-43ae-8767-3677baae6bda}, !- Name
  {dab523af-2e68-4570-956c-fb3aa2c32590}, !- Source Object
  3,                                      !- Outlet Port
  {54f1f55c-d61e-44f6-ba0b-653fc633422b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4d56af7-0abf-448c-a9a7-3c6bce06e6bc}, !- Handle
  {44241f85-02e7-4d7f-9e0e-6db3a75abc26}, !- Name
  {54f1f55c-d61e-44f6-ba0b-653fc633422b}, !- Source Object
  3,                                      !- Outlet Port
  {f83901fb-6373-4aa9-81e8-c723f1739d8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e59d4f8-4ea5-4bf3-b066-4f129bd85c5a}, !- Handle
  Node 409,                               !- Name
  {31811e84-4822-41e5-82d0-636fdd6f69be}, !- Inlet Port
  {89c5315e-6908-4b36-b8f3-a8fbdb46d6df}; !- Outlet Port

OS:Connection,
  {89c5315e-6908-4b36-b8f3-a8fbdb46d6df}, !- Handle
  {1f694539-8ab4-45c5-a4cc-f4bd1bb1f307}, !- Name
  {2e59d4f8-4ea5-4bf3-b066-4f129bd85c5a}, !- Source Object
  3,                                      !- Outlet Port
  {4d874440-a27e-4464-82f7-c415f057f002}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {31811e84-4822-41e5-82d0-636fdd6f69be}, !- Handle
  {e929edf1-bf5b-4870-89a5-b3791779c9b4}, !- Name
  {f83901fb-6373-4aa9-81e8-c723f1739d8c}, !- Source Object
  4,                                      !- Outlet Port
  {2e59d4f8-4ea5-4bf3-b066-4f129bd85c5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7d059a6f-7359-4669-b9bb-ffb5e8566283}, !- Handle
  Fan On Off 29,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {53324108-27a3-4072-8bbe-cdc9543ccbb8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c2a69d9d-0d62-47eb-9e9a-2e50ac4dc151}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {53324108-27a3-4072-8bbe-cdc9543ccbb8}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c2a69d9d-0d62-47eb-9e9a-2e50ac4dc151}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {abaddd11-31c3-4ca1-935a-16b956822895}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 34, !- Name
  {555b7ad2-62d6-4c3d-b5af-1936b0f736e8}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {c8ac1a58-b0a2-47ab-b4da-c86d89ff79c9}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {37d78c9f-7d7d-4995-a9a8-1270ba411e0e}, !- Energy Part Load Fraction Curve Name
  {5a0a97d5-067d-4712-9596-fd6750b4ba26}; !- Speed Data List

OS:Curve:Quadratic,
  {37d78c9f-7d7d-4995-a9a8-1270ba411e0e}, !- Handle
  Curve Quadratic 595,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {5a0a97d5-067d-4712-9596-fd6750b4ba26}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 34 Speed Data List, !- Name
  {dfc85b6c-2e14-4ba2-853a-e1ec0fb343f9}, !- Model Object 1
  {16a3c9fc-5568-401c-a609-438ec85b0b94}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {dfc85b6c-2e14-4ba2-853a-e1ec0fb343f9}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 67, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {b57ecd62-2bc2-4e30-a63e-f7e7f2d81800}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2dbd0bce-d082-40b6-9a6b-0310d84b3109}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {e5ea3a7e-db0d-48b3-afbd-c6dd88ef082b}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {7820a26a-cc1e-4145-85a4-42677000e4fa}, !- Energy Input Ratio Function of Temperature Curve Name
  {ce389dd3-6d54-4a44-919e-23c766b0c556}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {d07aa9e0-f5bc-4e58-abd7-c5b75d12f5a8}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c4141f48-e328-4d4c-bd5a-948d7ee788bb}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {b57ecd62-2bc2-4e30-a63e-f7e7f2d81800}, !- Handle
  Curve Biquadratic 397,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {2dbd0bce-d082-40b6-9a6b-0310d84b3109}, !- Handle
  Curve Quadratic 596,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {e5ea3a7e-db0d-48b3-afbd-c6dd88ef082b}, !- Handle
  Curve Quadratic 597,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7820a26a-cc1e-4145-85a4-42677000e4fa}, !- Handle
  Curve Biquadratic 398,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {ce389dd3-6d54-4a44-919e-23c766b0c556}, !- Handle
  Curve Quadratic 598,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {d07aa9e0-f5bc-4e58-abd7-c5b75d12f5a8}, !- Handle
  Curve Quadratic 599,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c4141f48-e328-4d4c-bd5a-948d7ee788bb}, !- Handle
  Curve Biquadratic 399,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {16a3c9fc-5568-401c-a609-438ec85b0b94}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 68, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {2fae08ca-a812-4b6b-a914-6a1a4b41f5dd}, !- Total Cooling Capacity Function of Temperature Curve Name
  {eb80b41c-c235-4af8-bb9b-4270e6a98be4}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {bc9e2ef4-de2c-4c46-87fa-c5884e9c12df}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {40ac9975-3608-4f40-9801-bdcc344ae7d6}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8785cd5-f4de-4606-a89e-162802a994f8}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {37c8ba23-e031-485e-8e5e-b442dc8d36fb}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {c684d00d-2852-43a8-9dd4-b5acc53e5397}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {2fae08ca-a812-4b6b-a914-6a1a4b41f5dd}, !- Handle
  Curve Biquadratic 400,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {eb80b41c-c235-4af8-bb9b-4270e6a98be4}, !- Handle
  Curve Quadratic 600,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {bc9e2ef4-de2c-4c46-87fa-c5884e9c12df}, !- Handle
  Curve Quadratic 601,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {40ac9975-3608-4f40-9801-bdcc344ae7d6}, !- Handle
  Curve Biquadratic 401,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {a8785cd5-f4de-4606-a89e-162802a994f8}, !- Handle
  Curve Quadratic 602,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {37c8ba23-e031-485e-8e5e-b442dc8d36fb}, !- Handle
  Curve Quadratic 603,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c684d00d-2852-43a8-9dd4-b5acc53e5397}, !- Handle
  Curve Biquadratic 402,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {8ebb14f8-3268-4ab7-9dd8-ab0e3a955eb2}, !- Handle
  Node 410,                               !- Name
  {c3d22e5e-78d5-45b0-ae74-7743bb5219eb}, !- Inlet Port
  {555b7ad2-62d6-4c3d-b5af-1936b0f736e8}; !- Outlet Port

OS:Connection,
  {c3d22e5e-78d5-45b0-ae74-7743bb5219eb}, !- Handle
  {360d95a7-7ba2-42ad-8f15-2026a8411d84}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  70,                                     !- Outlet Port
  {8ebb14f8-3268-4ab7-9dd8-ab0e3a955eb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17e4b052-c750-4621-8925-e9ee363fef31}, !- Handle
  Node 411,                               !- Name
  {c8ac1a58-b0a2-47ab-b4da-c86d89ff79c9}, !- Inlet Port
  {97116a4e-ced1-4e22-9d18-2e6dda2c38f5}; !- Outlet Port

OS:Connection,
  {555b7ad2-62d6-4c3d-b5af-1936b0f736e8}, !- Handle
  {118ba232-53a7-454f-ba55-8a9b450fb28d}, !- Name
  {8ebb14f8-3268-4ab7-9dd8-ab0e3a955eb2}, !- Source Object
  3,                                      !- Outlet Port
  {abaddd11-31c3-4ca1-935a-16b956822895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8ac1a58-b0a2-47ab-b4da-c86d89ff79c9}, !- Handle
  {0390cba4-9a77-4566-9fea-e977814ff614}, !- Name
  {abaddd11-31c3-4ca1-935a-16b956822895}, !- Source Object
  3,                                      !- Outlet Port
  {17e4b052-c750-4621-8925-e9ee363fef31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97116a4e-ced1-4e22-9d18-2e6dda2c38f5}, !- Handle
  {d306322f-ad07-4f83-8ee5-756d94a6d892}, !- Name
  {17e4b052-c750-4621-8925-e9ee363fef31}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  70;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {c201faea-0a2a-42b0-ae71-9c4bd06a5053}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 34, !- Name
  {1e2108a9-e336-461f-a746-272828663d74}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {e71a85f7-5530-4000-9c61-0fd8388e5d03}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {ee110ad3-d382-4662-8194-2d7ac722ac0b}, !- Energy Part Load Fraction Curve Name
  {2101e48d-cef6-47dd-bc30-6703438997d8}; !- Speed Data List

OS:Curve:Quadratic,
  {ee110ad3-d382-4662-8194-2d7ac722ac0b}, !- Handle
  Curve Quadratic 604,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {2101e48d-cef6-47dd-bc30-6703438997d8}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 34 Speed Data List, !- Name
  {103988c7-a90c-4698-88db-02d001dc3629}, !- Model Object 1
  {2d17dac1-ee3d-4027-99ef-e52d05e4401b}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {103988c7-a90c-4698-88db-02d001dc3629}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 67, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {ea0b4cd6-6fea-425b-a9a1-93a9e4164231}, !- Heating Capacity Function of Temperature Curve Name
  {056078ca-24b3-494b-b9c3-37dc569ee908}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {898cc99d-60eb-4e27-a372-319e4751626f}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {45fbcc85-e9d5-4f3c-af55-1e9cc4dfe3ca}, !- Energy Input Ratio Function of Temperature Curve Name
  {6d062f7c-ca9c-4f2d-ba5a-b167fcf043a0}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {2894eb23-4806-4fdf-93d5-83e5ec096e87}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {169da991-01b5-4020-9f06-ba81f8527aaa}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {ea0b4cd6-6fea-425b-a9a1-93a9e4164231}, !- Handle
  Curve Biquadratic 403,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {056078ca-24b3-494b-b9c3-37dc569ee908}, !- Handle
  Curve Quadratic 605,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {898cc99d-60eb-4e27-a372-319e4751626f}, !- Handle
  Curve Quadratic 606,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {45fbcc85-e9d5-4f3c-af55-1e9cc4dfe3ca}, !- Handle
  Curve Biquadratic 404,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6d062f7c-ca9c-4f2d-ba5a-b167fcf043a0}, !- Handle
  Curve Quadratic 607,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2894eb23-4806-4fdf-93d5-83e5ec096e87}, !- Handle
  Curve Quadratic 608,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {169da991-01b5-4020-9f06-ba81f8527aaa}, !- Handle
  Curve Biquadratic 405,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {2d17dac1-ee3d-4027-99ef-e52d05e4401b}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 68, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {175eaf0a-5fdb-4742-95f2-8a8678a8eea5}, !- Heating Capacity Function of Temperature Curve Name
  {d77858e7-af9e-48e3-a573-7c6d2181013a}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {2d7ac8ae-38cd-478a-864b-3f3d86fea214}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {00e92cf9-07c7-4fbb-8617-4e292ea01f18}, !- Energy Input Ratio Function of Temperature Curve Name
  {2d706128-f9c9-47d1-95ec-785a36ad895d}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {25425177-18d6-4b53-9f0f-348c2326cb15}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {4beca8b3-c9c6-49bd-a4d6-c645fa2f740c}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {175eaf0a-5fdb-4742-95f2-8a8678a8eea5}, !- Handle
  Curve Biquadratic 406,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d77858e7-af9e-48e3-a573-7c6d2181013a}, !- Handle
  Curve Quadratic 609,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {2d7ac8ae-38cd-478a-864b-3f3d86fea214}, !- Handle
  Curve Quadratic 610,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {00e92cf9-07c7-4fbb-8617-4e292ea01f18}, !- Handle
  Curve Biquadratic 407,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2d706128-f9c9-47d1-95ec-785a36ad895d}, !- Handle
  Curve Quadratic 611,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {25425177-18d6-4b53-9f0f-348c2326cb15}, !- Handle
  Curve Quadratic 612,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4beca8b3-c9c6-49bd-a4d6-c645fa2f740c}, !- Handle
  Curve Biquadratic 408,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {85d24ef7-f58c-49d5-81ce-9543f0f038f1}, !- Handle
  Node 412,                               !- Name
  {7d2fd29d-5ad9-4ab8-b713-5485cd007aa3}, !- Inlet Port
  {1e2108a9-e336-461f-a746-272828663d74}; !- Outlet Port

OS:Connection,
  {7d2fd29d-5ad9-4ab8-b713-5485cd007aa3}, !- Handle
  {0589b75e-370c-47c5-b055-96c25aefa9a8}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  71,                                     !- Outlet Port
  {85d24ef7-f58c-49d5-81ce-9543f0f038f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a008dcf-7af7-4e3b-90fd-4fbd2f8fecce}, !- Handle
  Node 413,                               !- Name
  {e71a85f7-5530-4000-9c61-0fd8388e5d03}, !- Inlet Port
  {51961d10-ba9c-4abe-b7b6-c5279f28cf14}; !- Outlet Port

OS:Connection,
  {1e2108a9-e336-461f-a746-272828663d74}, !- Handle
  {c191e951-b80a-4074-a8d5-bc5f5be081e2}, !- Name
  {85d24ef7-f58c-49d5-81ce-9543f0f038f1}, !- Source Object
  3,                                      !- Outlet Port
  {c201faea-0a2a-42b0-ae71-9c4bd06a5053}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71a85f7-5530-4000-9c61-0fd8388e5d03}, !- Handle
  {49adf8d6-d401-4c67-80f0-0785365a6aee}, !- Name
  {c201faea-0a2a-42b0-ae71-9c4bd06a5053}, !- Source Object
  3,                                      !- Outlet Port
  {2a008dcf-7af7-4e3b-90fd-4fbd2f8fecce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51961d10-ba9c-4abe-b7b6-c5279f28cf14}, !- Handle
  {cd9e6f0c-c914-4cd5-b62a-41b81036f688}, !- Name
  {2a008dcf-7af7-4e3b-90fd-4fbd2f8fecce}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  71;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {e0af63c7-1138-4324-878f-c0db1e2384ef}, !- Handle
  Coil Heating Electric 29,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {06757e20-5825-47ad-bc1d-87da3c697703}, !- Handle
  Zone HVAC Water To Air Heat Pump 29,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {4ab616e1-793b-4f84-9057-53537fa16a2f}, !- Air Inlet Node Name
  {5e9b5134-7c63-47ee-89f4-3a52607adb3a}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7d059a6f-7359-4669-b9bb-ffb5e8566283}, !- Supply Air Fan Name
  {c201faea-0a2a-42b0-ae71-9c4bd06a5053}, !- Heating Coil Name
  {abaddd11-31c3-4ca1-935a-16b956822895}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {e0af63c7-1138-4324-878f-c0db1e2384ef}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {5fb64a06-7e78-4d95-9844-99e45a790f2f}, !- Handle
  Node 414,                               !- Name
  {b7c88066-150c-4bff-ae19-7b8da7746643}, !- Inlet Port
  {4ab616e1-793b-4f84-9057-53537fa16a2f}; !- Outlet Port

OS:Connection,
  {b7c88066-150c-4bff-ae19-7b8da7746643}, !- Handle
  {33e42550-9637-4522-8968-3e16ba0e9007}, !- Name
  {fdffdf20-eded-4927-87a0-5ac4d4419e2c}, !- Source Object
  3,                                      !- Outlet Port
  {5fb64a06-7e78-4d95-9844-99e45a790f2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ab616e1-793b-4f84-9057-53537fa16a2f}, !- Handle
  {6a7f3b27-d092-44bb-9466-7a2aee611d3e}, !- Name
  {5fb64a06-7e78-4d95-9844-99e45a790f2f}, !- Source Object
  3,                                      !- Outlet Port
  {06757e20-5825-47ad-bc1d-87da3c697703}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8a28c592-0b7c-44b8-8545-a71ebb68ce7f}, !- Handle
  Node 415,                               !- Name
  {5e9b5134-7c63-47ee-89f4-3a52607adb3a}, !- Inlet Port
  {caaa5e3e-fe9a-429b-a03b-1dd762ecf890}; !- Outlet Port

OS:Connection,
  {caaa5e3e-fe9a-429b-a03b-1dd762ecf890}, !- Handle
  {03ac4c8e-9cf4-4b5d-a2b4-083890556153}, !- Name
  {8a28c592-0b7c-44b8-8545-a71ebb68ce7f}, !- Source Object
  3,                                      !- Outlet Port
  {191c8e10-7dc3-4419-a0b5-c865117aeca9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5e9b5134-7c63-47ee-89f4-3a52607adb3a}, !- Handle
  {ecfe10cd-2451-47fc-b16a-7ad07b8aa14f}, !- Name
  {06757e20-5825-47ad-bc1d-87da3c697703}, !- Source Object
  4,                                      !- Outlet Port
  {8a28c592-0b7c-44b8-8545-a71ebb68ce7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {60e20f51-4756-402e-8f27-ca84d351c83b}, !- Handle
  Fan On Off 30,                          !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  0.5,                                    !- Fan Efficiency
  75,                                     !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9c470b7c-22e1-441c-87bf-5d7a49d890c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {80318758-9bda-48f7-90d3-1c38678c893d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9c470b7c-22e1-441c-87bf-5d7a49d890c3}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {80318758-9bda-48f7-90d3-1c38678c893d}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit,
  {1bbb7bd1-a827-42e9-bbc2-519335701487}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 35, !- Name
  {76d9d5dd-cc49-48f1-9603-d59b4bb0a0ff}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {4a56a0ec-ae39-456b-95ac-4e6567b27068}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Gross Rated Total Cooling Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  0,                                      !- Nominal Time for Condensate to Begin Leaving the Coil {s}
  0,                                      !- Initial Moisture Evaporation Rate Divided by Steady-State AC Latent Capacity {dimensionless}
  No,                                     !- Use Hot Gas Reheat
  {bdd464a2-a728-4f74-a132-572f42ee1ac0}, !- Energy Part Load Fraction Curve Name
  {0f553656-1c25-4179-b8bc-40daa5600010}; !- Speed Data List

OS:Curve:Quadratic,
  {bdd464a2-a728-4f74-a132-572f42ee1ac0}, !- Handle
  Curve Quadratic 613,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {0f553656-1c25-4179-b8bc-40daa5600010}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit 35 Speed Data List, !- Name
  {66005cf7-d93d-421e-b392-cb8c1f81a4f8}, !- Model Object 1
  {fb3a17e3-388b-434b-830b-4b4cee7e71f5}; !- Model Object 2

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {66005cf7-d93d-421e-b392-cb8c1f81a4f8}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 69, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {a20f2759-8624-46b6-8747-75626b41cdb7}, !- Total Cooling Capacity Function of Temperature Curve Name
  {952cb34c-8744-4407-9d9f-b4cc12068dd0}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {30440cae-8e84-471a-98ed-271712512f00}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {72bba7c5-3faa-4d78-9801-b9b71d3d18f2}, !- Energy Input Ratio Function of Temperature Curve Name
  {96e9df82-9fb3-4234-a99d-f31277d00e4e}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {4f22d781-e0fc-4c41-8a16-34c1d2d936f3}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {70aab4bf-b91e-4d5c-9f40-778590e8e87a}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {a20f2759-8624-46b6-8747-75626b41cdb7}, !- Handle
  Curve Biquadratic 409,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {952cb34c-8744-4407-9d9f-b4cc12068dd0}, !- Handle
  Curve Quadratic 614,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {30440cae-8e84-471a-98ed-271712512f00}, !- Handle
  Curve Quadratic 615,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {72bba7c5-3faa-4d78-9801-b9b71d3d18f2}, !- Handle
  Curve Biquadratic 410,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {96e9df82-9fb3-4234-a99d-f31277d00e4e}, !- Handle
  Curve Quadratic 616,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {4f22d781-e0fc-4c41-8a16-34c1d2d936f3}, !- Handle
  Curve Quadratic 617,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {70aab4bf-b91e-4d5c-9f40-778590e8e87a}, !- Handle
  Curve Biquadratic 411,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {fb3a17e3-388b-434b-830b-4b4cee7e71f5}, !- Handle
  Coil Cooling Water To Air Heat Pump Variable Speed Equation Fit Speed Data 70, !- Name
  1524.1,                                 !- Reference Unit Gross Rated Total Cooling Capacity {W}
  0.75,                                   !- Reference Unit Gross Rated Sensible Heat Ratio {dimensionless}
  4,                                      !- Reference Unit Gross Rated Cooling COP {dimensionless}
  0.1359072,                              !- Reference Unit Rated Air Flow Rate {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {0b991493-6518-468d-bb7f-0fb1d659f39a}, !- Total Cooling Capacity Function of Temperature Curve Name
  {11c3df98-103c-47f2-bc6d-1c20cc820d0f}, !- Total Cooling Capacity Function of Air Flow Fraction Curve Name
  {0b5dcb2c-61f1-4037-b538-f690567837ba}, !- Total Cooling Capacity Function of Water Flow Fraction Curve Name
  {f8a7bc52-f856-4417-9fa9-3cc612b50686}, !- Energy Input Ratio Function of Temperature Curve Name
  {5d3ee3c5-9ff2-45dd-b1e9-14d50e3acc51}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {73ce78b5-bcfd-432e-8814-7ad1838f2a66}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {6a0d5e7f-6dbb-448f-9f69-84f23a407701}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {0b991493-6518-468d-bb7f-0fb1d659f39a}, !- Handle
  Curve Biquadratic 412,                  !- Name
  1.43085,                                !- Coefficient1 Constant
  -0.0453653,                             !- Coefficient2 x
  0.00199378,                             !- Coefficient3 x**2
  -0.00805944,                            !- Coefficient4 y
  3.93414e-05,                            !- Coefficient5 y**2
  -0.000181187,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {11c3df98-103c-47f2-bc6d-1c20cc820d0f}, !- Handle
  Curve Quadratic 618,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {0b5dcb2c-61f1-4037-b538-f690567837ba}, !- Handle
  Curve Quadratic 619,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8a7bc52-f856-4417-9fa9-3cc612b50686}, !- Handle
  Curve Biquadratic 413,                  !- Name
  0.138848,                               !- Coefficient1 Constant
  0.0457985,                              !- Coefficient2 x
  -0.00138661,                            !- Coefficient3 x**2
  0.0141485,                              !- Coefficient4 y
  0.000386055,                            !- Coefficient5 y**2
  -0.000438194,                           !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Curve:Quadratic,
  {5d3ee3c5-9ff2-45dd-b1e9-14d50e3acc51}, !- Handle
  Curve Quadratic 620,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {73ce78b5-bcfd-432e-8814-7ad1838f2a66}, !- Handle
  Curve Quadratic 621,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a0d5e7f-6dbb-448f-9f69-84f23a407701}, !- Handle
  Curve Biquadratic 414,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  10,                                     !- Minimum Value of x
  25.6,                                   !- Maximum Value of x
  7.2,                                    !- Minimum Value of y
  48.9;                                   !- Maximum Value of y

OS:Node,
  {12a974c2-1c20-43a9-8ceb-56de0112c504}, !- Handle
  Node 416,                               !- Name
  {1bd4ec6e-fd94-428c-8d37-db04429ada31}, !- Inlet Port
  {76d9d5dd-cc49-48f1-9603-d59b4bb0a0ff}; !- Outlet Port

OS:Connection,
  {1bd4ec6e-fd94-428c-8d37-db04429ada31}, !- Handle
  {74f6dcd2-5110-4c5b-8c75-644072ebbdbe}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  72,                                     !- Outlet Port
  {12a974c2-1c20-43a9-8ceb-56de0112c504}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd5569a4-5d82-4035-8f52-5383a1abeb2c}, !- Handle
  Node 417,                               !- Name
  {4a56a0ec-ae39-456b-95ac-4e6567b27068}, !- Inlet Port
  {ad1de453-f26b-4648-ae39-c4b01ab15dd3}; !- Outlet Port

OS:Connection,
  {76d9d5dd-cc49-48f1-9603-d59b4bb0a0ff}, !- Handle
  {4b7cd6f4-e878-4dff-90ce-eff1bde9501a}, !- Name
  {12a974c2-1c20-43a9-8ceb-56de0112c504}, !- Source Object
  3,                                      !- Outlet Port
  {1bbb7bd1-a827-42e9-bbc2-519335701487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a56a0ec-ae39-456b-95ac-4e6567b27068}, !- Handle
  {206cbe1d-abf5-48e3-93f1-b0fcf62f13ef}, !- Name
  {1bbb7bd1-a827-42e9-bbc2-519335701487}, !- Source Object
  3,                                      !- Outlet Port
  {cd5569a4-5d82-4035-8f52-5383a1abeb2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1de453-f26b-4648-ae39-c4b01ab15dd3}, !- Handle
  {e4f47cc2-50f3-4c1a-9cbc-1abcd606dae3}, !- Name
  {cd5569a4-5d82-4035-8f52-5383a1abeb2c}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  72;                                     !- Inlet Port

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit,
  {33dd5093-c13a-442e-b1b2-d25a75d09542}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 35, !- Name
  {fb886714-92e0-4872-a8d4-4b9f5a607b3e}, !- Water-to-Refrigerant HX Water Inlet Node Name
  {a65a5ed9-968f-48d8-a672-e6f64fd7c090}, !- Water-to-Refrigerant HX Water Outlet Node Name
  ,                                       !- Indoor Air Inlet Node Name
  ,                                       !- Indoor Air Outlet Node Name
  2,                                      !- Nominal Speed Level {dimensionless}
  autosize,                               !- Rated Heating Capacity At Selected Nominal Speed Level {W}
  autosize,                               !- Rated Air Flow Rate At Selected Nominal Speed Level {m3/s}
  autosize,                               !- Rated Water Flow Rate At Selected Nominal Speed Level {m3/s}
  {66aa2508-a380-47c1-b83e-34f9c0d55428}, !- Energy Part Load Fraction Curve Name
  {e8d8cc8a-ad71-44aa-aadc-91d8c9d163aa}; !- Speed Data List

OS:Curve:Quadratic,
  {66aa2508-a380-47c1-b83e-34f9c0d55428}, !- Handle
  Curve Quadratic 622,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ModelObjectList,
  {e8d8cc8a-ad71-44aa-aadc-91d8c9d163aa}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit 35 Speed Data List, !- Name
  {931b77f7-9e24-4573-87bd-bc8894222b19}, !- Model Object 1
  {d071f49b-4726-4ed0-851c-8ace0205932e}; !- Model Object 2

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {931b77f7-9e24-4573-87bd-bc8894222b19}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 69, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {5a2c912c-3109-4278-bb81-02081fda6beb}, !- Heating Capacity Function of Temperature Curve Name
  {ccd0829b-34a3-4197-8b09-831be79b8d25}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {af6c6ced-ae7d-4b66-9876-af638c86d2e6}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {4392d3d1-338d-4282-a901-79b54c605873}, !- Energy Input Ratio Function of Temperature Curve Name
  {366d3de1-efe7-42c4-af04-3a8bb15caee1}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {9b39609d-e12d-43ee-98f3-11bdc6f1fb28}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {d3d2b6fd-2228-4880-8c73-7f07fcf819fd}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {5a2c912c-3109-4278-bb81-02081fda6beb}, !- Handle
  Curve Biquadratic 415,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccd0829b-34a3-4197-8b09-831be79b8d25}, !- Handle
  Curve Quadratic 623,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {af6c6ced-ae7d-4b66-9876-af638c86d2e6}, !- Handle
  Curve Quadratic 624,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4392d3d1-338d-4282-a901-79b54c605873}, !- Handle
  Curve Biquadratic 416,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {366d3de1-efe7-42c4-af04-3a8bb15caee1}, !- Handle
  Curve Quadratic 625,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {9b39609d-e12d-43ee-98f3-11bdc6f1fb28}, !- Handle
  Curve Quadratic 626,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d3d2b6fd-2228-4880-8c73-7f07fcf819fd}, !- Handle
  Curve Biquadratic 417,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit:SpeedData,
  {d071f49b-4726-4ed0-851c-8ace0205932e}, !- Handle
  Coil Heating Water To Air Heat Pump Variable Speed Equation Fit Speed Data 70, !- Name
  1838.7,                                 !- Reference Unit Gross Rated Heating Capacity {W}
  5,                                      !- Reference Unit Gross Rated Heating COP {dimensionless}
  0.1661088,                              !- Reference Unit Rated Air Flow {m3/s}
  0.000381695,                            !- Reference Unit Rated Water Flow Rate {m3/s}
  {8067c94f-6dc7-46de-bb8a-02563bebc082}, !- Heating Capacity Function of Temperature Curve Name
  {d4c06aed-22ab-4b4b-9169-79b192a35444}, !- Total Heating Capacity Function of Air Flow Fraction Curve Name
  {137c15f2-2332-4906-ab5f-028a2f0e01a2}, !- Heating Capacity Function of Water Flow Fraction Curve Name
  {5dd13012-30e4-4970-ba75-9735ed859011}, !- Energy Input Ratio Function of Temperature Curve Name
  {70af2738-6e6b-41af-8e7d-f0a0d1aaf419}, !- Energy Input Ratio Function of Air Flow Fraction Curve Name
  {1a67b649-0a95-436a-b5b0-d3f634b621d4}, !- Energy Input Ratio Function of Water Flow Fraction Curve Name
  0.1,                                    !- Reference Unit Waste Heat Fraction of Input Power At Rated Conditions {dimensionless}
  {0de39cd6-8b03-4160-9e47-f15f88993bd4}; !- Waste Heat Function of Temperature Curve Name

OS:Curve:Biquadratic,
  {8067c94f-6dc7-46de-bb8a-02563bebc082}, !- Handle
  Curve Biquadratic 418,                  !- Name
  0.617474,                               !- Coefficient1 Constant
  -0.00245669,                            !- Coefficient2 x
  -1.8655e-05,                            !- Coefficient3 x**2
  0.0254921,                              !- Coefficient4 y
  -0.000100773,                           !- Coefficient5 y**2
  -0.000109447,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4c06aed-22ab-4b4b-9169-79b192a35444}, !- Handle
  Curve Quadratic 627,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {137c15f2-2332-4906-ab5f-028a2f0e01a2}, !- Handle
  Curve Quadratic 628,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5dd13012-30e4-4970-ba75-9735ed859011}, !- Handle
  Curve Biquadratic 419,                  !- Name
  0.993257,                               !- Coefficient1 Constant
  0.0201512,                              !- Coefficient2 x
  7.72375e-05,                            !- Coefficient3 x**2
  -0.0317207,                             !- Coefficient4 y
  0.000740649,                            !- Coefficient5 y**2
  -0.000303875,                           !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70af2738-6e6b-41af-8e7d-f0a0d1aaf419}, !- Handle
  Curve Quadratic 629,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {1a67b649-0a95-436a-b5b0-d3f634b621d4}, !- Handle
  Curve Quadratic 630,                    !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0de39cd6-8b03-4160-9e47-f15f88993bd4}, !- Handle
  Curve Biquadratic 420,                  !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 y
  0,                                      !- Coefficient5 y**2
  0,                                      !- Coefficient6 x*y
  7,                                      !- Minimum Value of x
  27,                                     !- Maximum Value of x
  10,                                     !- Minimum Value of y
  30;                                     !- Maximum Value of y

OS:Node,
  {f7691ada-473a-47df-841e-6b1de41429bf}, !- Handle
  Node 418,                               !- Name
  {1168ab55-0c58-4b91-afe6-fd7fc3200d8a}, !- Inlet Port
  {fb886714-92e0-4872-a8d4-4b9f5a607b3e}; !- Outlet Port

OS:Connection,
  {1168ab55-0c58-4b91-afe6-fd7fc3200d8a}, !- Handle
  {18ec290d-a0cf-420f-90d5-199ae51d1ec8}, !- Name
  {cce3da04-9e12-4d34-947c-0311882ebbbe}, !- Source Object
  73,                                     !- Outlet Port
  {f7691ada-473a-47df-841e-6b1de41429bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b261bf3-ed64-4ea0-b864-20c5a9b2dca4}, !- Handle
  Node 419,                               !- Name
  {a65a5ed9-968f-48d8-a672-e6f64fd7c090}, !- Inlet Port
  {f9ccae6d-c67f-4ba0-9f88-a400dff8365a}; !- Outlet Port

OS:Connection,
  {fb886714-92e0-4872-a8d4-4b9f5a607b3e}, !- Handle
  {d9ced256-94b8-4477-856f-db34ada93e2c}, !- Name
  {f7691ada-473a-47df-841e-6b1de41429bf}, !- Source Object
  3,                                      !- Outlet Port
  {33dd5093-c13a-442e-b1b2-d25a75d09542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65a5ed9-968f-48d8-a672-e6f64fd7c090}, !- Handle
  {c13414d5-8155-4afe-9c49-51c304e4acc9}, !- Name
  {33dd5093-c13a-442e-b1b2-d25a75d09542}, !- Source Object
  3,                                      !- Outlet Port
  {8b261bf3-ed64-4ea0-b864-20c5a9b2dca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ccae6d-c67f-4ba0-9f88-a400dff8365a}, !- Handle
  {4eb7c114-5abf-461a-9c6b-415fe19ea481}, !- Name
  {8b261bf3-ed64-4ea0-b864-20c5a9b2dca4}, !- Source Object
  3,                                      !- Outlet Port
  {cbc15e9b-86f7-4e2f-8cab-5ec3e00656db}, !- Target Object
  73;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c575b6cc-57c0-4232-a6e3-f68743cf1afb}, !- Handle
  Coil Heating Electric 30,               !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:WaterToAirHeatPump,
  {19af0c5f-ea4b-432d-9a55-3a733623544e}, !- Handle
  Zone HVAC Water To Air Heat Pump 30,    !- Name
  {1b87e969-bef4-4bfd-af58-427e610c28bf}, !- Availability Schedule Name
  {72033ef4-43c7-4ccd-a60a-862929b78e81}, !- Air Inlet Node Name
  {bea6ffb9-1f1b-4201-b2b8-4b806addf8eb}, !- Air Outlet Node Name
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  0,                                      !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {60e20f51-4756-402e-8f27-ca84d351c83b}, !- Supply Air Fan Name
  {33dd5093-c13a-442e-b1b2-d25a75d09542}, !- Heating Coil Name
  {1bbb7bd1-a827-42e9-bbc2-519335701487}, !- Cooling Coil Name
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Heat Pump Time Constant {s}
  ,                                       !- Fraction of On-Cycle Power Use
  ,                                       !- Heat Pump Fan Delay Time {s}
  {c575b6cc-57c0-4232-a6e3-f68743cf1afb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  ,                                       !- Fan Placement
  ,                                       !- Supply Air Fan Operating Mode Schedule Name
  ;                                       !- Availability Manager List Name

OS:Node,
  {b80efa85-ca06-418f-a06d-425350c6bcc4}, !- Handle
  Node 420,                               !- Name
  {ada77990-0d4e-4da7-80e3-df55a7006897}, !- Inlet Port
  {72033ef4-43c7-4ccd-a60a-862929b78e81}; !- Outlet Port

OS:Connection,
  {ada77990-0d4e-4da7-80e3-df55a7006897}, !- Handle
  {43a724c1-87af-409f-8042-ccd5067b8d80}, !- Name
  {ca3c92b2-5d18-45c9-921d-bdf224232a89}, !- Source Object
  3,                                      !- Outlet Port
  {b80efa85-ca06-418f-a06d-425350c6bcc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72033ef4-43c7-4ccd-a60a-862929b78e81}, !- Handle
  {9bbd6b52-e40f-4992-944d-bd9b1cfc8d05}, !- Name
  {b80efa85-ca06-418f-a06d-425350c6bcc4}, !- Source Object
  3,                                      !- Outlet Port
  {19af0c5f-ea4b-432d-9a55-3a733623544e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {577fec63-865c-4822-9593-e2381ec166d5}, !- Handle
  Node 421,                               !- Name
  {bea6ffb9-1f1b-4201-b2b8-4b806addf8eb}, !- Inlet Port
  {a505eb5f-cf9e-444a-8a65-aeefa5631070}; !- Outlet Port

OS:Connection,
  {a505eb5f-cf9e-444a-8a65-aeefa5631070}, !- Handle
  {64b780c7-6dc2-48b8-a4df-6ba1b094523b}, !- Name
  {577fec63-865c-4822-9593-e2381ec166d5}, !- Source Object
  3,                                      !- Outlet Port
  {846cb444-c715-462f-bd96-032321f792ca}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bea6ffb9-1f1b-4201-b2b8-4b806addf8eb}, !- Handle
  {6487acbb-22cc-4a48-858c-2811c71d4319}, !- Name
  {19af0c5f-ea4b-432d-9a55-3a733623544e}, !- Source Object
  4,                                      !- Outlet Port
  {577fec63-865c-4822-9593-e2381ec166d5}, !- Target Object
  2;                                      !- Inlet Port

OS:LifeCycleCost,
  {9def6934-06c9-4114-a7fd-6d576ca4849e}, !- Handle
  HVAC System,                            !- Name
  Construction,                           !- Category
  Building,                               !- Item Type
  {24f2d870-d28f-499a-9e26-347b570b8e2a}, !- Item Name
  0,                                      !- Cost
  CostPerEach,                            !- Cost Units
  ,                                       !- Start of Costs
  ,                                       !- Years from Start
  ,                                       !- Months from Start
  25;                                     !- Repeat Period Years

OS:ElectricLoadCenter:Inverter:Simple,
  {7edf4e53-a913-4a71-9b4e-35082eec9ad9}, !- Handle
  Electric Load Center Inverter Simple 1, !- Name
  ,                                       !- Availability Schedule Name
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  0.98;                                   !- Inverter Efficiency

OS:ElectricLoadCenter:Distribution,
  {f3c64646-e82d-4c1c-ba93-74f59c1f24b3}, !- Handle
  Electric Load Center Distribution 1,    !- Name
  {901ea7ec-2962-41a8-8228-835a7a6b34d1}, !- Generator List Name
  ,                                       !- Generator Operation Scheme Type
  ,                                       !- Demand Limit Scheme Purchased Electric Demand Limit {W}
  ,                                       !- Track Schedule Name Scheme Schedule Name
  ,                                       !- Track Meter Scheme Meter Name
  ,                                       !- Electrical Buss Type
  {7edf4e53-a913-4a71-9b4e-35082eec9ad9}; !- Inverter Name

OS:ModelObjectList,
  {901ea7ec-2962-41a8-8228-835a7a6b34d1}, !- Handle
  Model Object List 1,                    !- Name
  {948a10fc-3155-4637-a56f-452e544f9e7b}, !- Model Object 1
  {f8ecb5e0-0ef0-4d35-8f90-21fd607575ad}, !- Model Object 2
  {86595b4b-42ae-41d7-b86f-799792d514df}, !- Model Object 3
  {3acc9e27-3af1-4a6c-95f3-fd26fa1163e6}, !- Model Object 4
  {a3fe9ae2-89a1-4fcb-a079-6ea6b4674460}, !- Model Object 5
  {fbee7d43-bb12-4151-b48a-3b5c6f3e876b}, !- Model Object 6
  {383b4219-0c4e-4b9b-8249-2ffb67772327}, !- Model Object 7
  {d68a8237-14ef-404a-8d4b-971413d3acd5}, !- Model Object 8
  {52eb719b-c724-4b6b-99ec-05c3d1b0da86}, !- Model Object 9
  {c5f381e2-933d-44ed-9d91-f84873981ee4}, !- Model Object 10
  {a5dabd2b-b99c-4695-90f6-0d64800dd299}, !- Model Object 11
  {de07b62b-3829-4bf8-972b-1801b21aaf42}, !- Model Object 12
  {42531081-4bc4-4d4d-8a47-71849c078e87}, !- Model Object 13
  {d62784ae-2a9e-458c-b2e0-516ff2b42914}, !- Model Object 14
  {3671bfcd-79af-46da-9c25-aea1df66de50}, !- Model Object 15
  {4987d6c8-f9f2-4f27-8dd8-4ea61297a6ed}, !- Model Object 16
  {f2a5120e-4f3e-4284-9c7d-a22959287b8e}, !- Model Object 17
  {7b2a6838-340c-4e22-bc1c-72cec8b6eb1f}, !- Model Object 18
  {46dd8765-b51e-4f78-8631-51c1823f1918}, !- Model Object 19
  {db5939d5-4514-42fb-bcdf-4dd68d42b086}, !- Model Object 20
  {3c653747-9d3d-40b6-b2f4-d8dbc2e12d22}; !- Model Object 21

OS:Schedule:Ruleset,
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Handle
  PV Shading Transmittance Schedule,      !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  {a7b4453b-ce0d-4cc4-8301-e8e7e0b37b56}, !- Default Day Schedule Name
  {a3f18088-a6f7-432d-a2c5-5a4c1ea01c90}, !- Summer Design Day Schedule Name
  {20e73cc1-fd1c-4fe4-8114-b7d98fb869bb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a7b4453b-ce0d-4cc4-8301-e8e7e0b37b56}, !- Handle
  PV Shading Transmittance Schedule Schedule Week Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e4133c42-5c67-43a3-8bd9-11cf1ca39979}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20e73cc1-fd1c-4fe4-8114-b7d98fb869bb}, !- Handle
  PV Shading Transmittance Schedule Winter Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {65af23a1-4f19-4b8f-a15b-1777dddff82e}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3f18088-a6f7-432d-a2c5-5a4c1ea01c90}, !- Handle
  PV Shading Transmittance Schedule Summer Design Day, !- Name
  {62d8f4c9-2044-404e-8a9c-8c4bf78da6a2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:ShadingSurfaceGroup,
  {9ae9c6c3-42ff-4f6a-b37b-c3e332aa58ee}, !- Handle
  Shading Surface Group 12,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {f6de24e3-d3d6-4c42-9e89-3b6336335409}, !- Handle
  PV - Mult_Class_1_Pod_2 - RoofCeiling:a, !- Name
  ,                                       !- Construction Name
  {9ae9c6c3-42ff-4f6a-b37b-c3e332aa58ee}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {0bbb1991-a231-4dff-8ecd-2366611c966f}, !- Handle
  Photovoltaic Performance Simple 1,      !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {948a10fc-3155-4637-a56f-452e544f9e7b}, !- Handle
  Generator Photovoltaic 1,               !- Name
  {f6de24e3-d3d6-4c42-9e89-3b6336335409}, !- Surface Name
  {0bbb1991-a231-4dff-8ecd-2366611c966f}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {d061678d-b0ae-4d39-9403-608e0e746382}, !- Handle
  Shading Surface Group 13,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  30,                                     !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {0db58ad4-b081-4b40-b289-f203fb9e9720}, !- Handle
  PV - Corner_Class_1_Pod_4 - RoofCeiling:a, !- Name
  ,                                       !- Construction Name
  {d061678d-b0ae-4d39-9403-608e0e746382}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {effe3182-1bfd-4767-af16-116b6eafba2a}, !- Handle
  Photovoltaic Performance Simple 2,      !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {f8ecb5e0-0ef0-4d35-8f90-21fd607575ad}, !- Handle
  Generator Photovoltaic 2,               !- Name
  {0db58ad4-b081-4b40-b289-f203fb9e9720}, !- Surface Name
  {effe3182-1bfd-4767-af16-116b6eafba2a}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {db45fdc6-20e5-46d9-93f6-617d7d376348}, !- Handle
  Shading Surface Group 14,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -5.77529135625809e-15,                  !- X Origin {m}
  9,                                      !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {4334137d-4dae-4d74-895b-7eed0da87059}, !- Handle
  PV - Main_Corridor 1 - RoofCeiling:a,   !- Name
  ,                                       !- Construction Name
  {db45fdc6-20e5-46d9-93f6-617d7d376348}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 42, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {c3cc25a3-083c-4f53-bd30-3b669dd56d96}, !- Handle
  Photovoltaic Performance Simple 3,      !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {86595b4b-42ae-41d7-b86f-799792d514df}, !- Handle
  Generator Photovoltaic 3,               !- Name
  {4334137d-4dae-4d74-895b-7eed0da87059}, !- Surface Name
  {c3cc25a3-083c-4f53-bd30-3b669dd56d96}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {d6c73690-0dbe-43d9-b170-79e5875ce990}, !- Handle
  Shading Surface Group 15,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  9,                                      !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {74cc6e08-eda4-4188-8486-03157a3eb446}, !- Handle
  PV - Corridor_Pod_2 - RoofCeiling:a,    !- Name
  ,                                       !- Construction Name
  {d6c73690-0dbe-43d9-b170-79e5875ce990}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {cdbf9a13-6dac-4b59-b390-c69311d3baf2}, !- Handle
  Photovoltaic Performance Simple 4,      !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {3acc9e27-3af1-4a6c-95f3-fd26fa1163e6}, !- Handle
  Generator Photovoltaic 4,               !- Name
  {74cc6e08-eda4-4188-8486-03157a3eb446}, !- Surface Name
  {cdbf9a13-6dac-4b59-b390-c69311d3baf2}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {9cbc393e-037a-4958-bd0f-25e3b8ffdfc9}, !- Handle
  Shading Surface Group 16,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -5.77529135625809e-15,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {09e99a34-f064-4e25-b537-35230205f68e}, !- Handle
  PV - Lobby 1 - RoofCeiling:a,           !- Name
  ,                                       !- Construction Name
  {9cbc393e-037a-4958-bd0f-25e3b8ffdfc9}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {7b4aefe5-029f-4865-9c35-bf1298faee33}, !- Handle
  Photovoltaic Performance Simple 5,      !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {a3fe9ae2-89a1-4fcb-a079-6ea6b4674460}, !- Handle
  Generator Photovoltaic 5,               !- Name
  {09e99a34-f064-4e25-b537-35230205f68e}, !- Surface Name
  {7b4aefe5-029f-4865-9c35-bf1298faee33}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {c4077786-b2a4-4216-b5b8-dd390ef2ea2c}, !- Handle
  Shading Surface Group 17,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  30,                                     !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {599d84cc-6f34-4328-83e5-9f90cbc85d0e}, !- Handle
  PV - Mult_Class_1_Pod_4 - RoofCeiling:a, !- Name
  ,                                       !- Construction Name
  {c4077786-b2a4-4216-b5b8-dd390ef2ea2c}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {3b1aa6ae-3134-4058-96e5-22d33b103a26}, !- Handle
  Photovoltaic Performance Simple 6,      !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {fbee7d43-bb12-4151-b48a-3b5c6f3e876b}, !- Handle
  Generator Photovoltaic 6,               !- Name
  {599d84cc-6f34-4328-83e5-9f90cbc85d0e}, !- Surface Name
  {3b1aa6ae-3134-4058-96e5-22d33b103a26}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {8e2a2f45-0041-4c43-8f22-00c70dbca786}, !- Handle
  Shading Surface Group 18,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {a4f91e4b-eaf3-4314-8854-f01c7b100253}, !- Handle
  PV - Offices - RoofCeiling:a,           !- Name
  ,                                       !- Construction Name
  {8e2a2f45-0041-4c43-8f22-00c70dbca786}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {b055e435-3817-413e-a31b-2d0b0385a75b}, !- Handle
  Photovoltaic Performance Simple 7,      !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {383b4219-0c4e-4b9b-8249-2ffb67772327}, !- Handle
  Generator Photovoltaic 7,               !- Name
  {a4f91e4b-eaf3-4314-8854-f01c7b100253}, !- Surface Name
  {b055e435-3817-413e-a31b-2d0b0385a75b}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {f24dfa8b-6971-47c4-b3e7-f3756d08e63a}, !- Handle
  Shading Surface Group 19,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -5.77529135625809e-15,                  !- X Origin {m}
  51,                                     !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {892852b3-3250-4485-87fe-45289f4fcdb2}, !- Handle
  PV - Bathrooms 1 - RoofCeiling:a,       !- Name
  ,                                       !- Construction Name
  {f24dfa8b-6971-47c4-b3e7-f3756d08e63a}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  13, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 10, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {277540df-03ca-49f5-93c7-5f928ef3157f}, !- Handle
  Photovoltaic Performance Simple 8,      !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {d68a8237-14ef-404a-8d4b-971413d3acd5}, !- Handle
  Generator Photovoltaic 8,               !- Name
  {892852b3-3250-4485-87fe-45289f4fcdb2}, !- Surface Name
  {277540df-03ca-49f5-93c7-5f928ef3157f}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {36a44f47-9cf0-4424-8800-84a3075f9ae5}, !- Handle
  Shading Surface Group 20,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {30ba0a0f-db49-4594-adfe-f92994e0903d}, !- Handle
  PV - Lobby - RoofCeiling:a,             !- Name
  ,                                       !- Construction Name
  {36a44f47-9cf0-4424-8800-84a3075f9ae5}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  13, 9, 4,                               !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {67f78776-4744-4692-a6b6-26d48de55b2e}, !- Handle
  Photovoltaic Performance Simple 9,      !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {52eb719b-c724-4b6b-99ec-05c3d1b0da86}, !- Handle
  Generator Photovoltaic 9,               !- Name
  {30ba0a0f-db49-4594-adfe-f92994e0903d}, !- Surface Name
  {67f78776-4744-4692-a6b6-26d48de55b2e}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {66613c78-792b-4ddc-bd5f-28c4250b3588}, !- Handle
  Shading Surface Group 21,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  38,                                     !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {d690e4cd-e20e-43ee-858d-bd6d8368b948}, !- Handle
  PV - Kitchen - RoofCeiling:a,           !- Name
  ,                                       !- Construction Name
  {66613c78-792b-4ddc-bd5f-28c4250b3588}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 8, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 8, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {53ae1ea4-c833-4167-afe4-a21ef5804d2d}, !- Handle
  Photovoltaic Performance Simple 10,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {c5f381e2-933d-44ed-9d91-f84873981ee4}, !- Handle
  Generator Photovoltaic 10,              !- Name
  {d690e4cd-e20e-43ee-858d-bd6d8368b948}, !- Surface Name
  {53ae1ea4-c833-4167-afe4-a21ef5804d2d}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {eae67029-0892-46a3-8813-5c02ba022783}, !- Handle
  Shading Surface Group 22,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  21,                                     !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {a8098077-d15b-4a86-adb2-e0130e851367}, !- Handle
  PV - Gym - RoofCeiling:a,               !- Name
  ,                                       !- Construction Name
  {eae67029-0892-46a3-8813-5c02ba022783}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 17, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 17, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {18c7bf88-4b05-437f-aa48-5e3f15241cec}, !- Handle
  Photovoltaic Performance Simple 11,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {a5dabd2b-b99c-4695-90f6-0d64800dd299}, !- Handle
  Generator Photovoltaic 11,              !- Name
  {a8098077-d15b-4a86-adb2-e0130e851367}, !- Surface Name
  {18c7bf88-4b05-437f-aa48-5e3f15241cec}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {190fef3f-b642-4030-b823-07eb232ef5a3}, !- Handle
  Shading Surface Group 23,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  42,                                     !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {147738e4-c695-4d8f-9968-eea410f0c04c}, !- Handle
  PV - Corner_Class_2_Pod_4 - RoofCeiling:a, !- Name
  ,                                       !- Construction Name
  {190fef3f-b642-4030-b823-07eb232ef5a3}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {54d3cb7f-454a-441d-99c5-b99e032d55e3}, !- Handle
  Photovoltaic Performance Simple 12,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {de07b62b-3829-4bf8-972b-1801b21aaf42}, !- Handle
  Generator Photovoltaic 12,              !- Name
  {147738e4-c695-4d8f-9968-eea410f0c04c}, !- Surface Name
  {54d3cb7f-454a-441d-99c5-b99e032d55e3}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {c4575728-a9c3-409d-ad14-adfcef092fba}, !- Handle
  Shading Surface Group 24,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  61,                                     !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {b797f51a-2149-4520-8e76-4892e661932d}, !- Handle
  PV - Media_Center - RoofCeiling:a,      !- Name
  ,                                       !- Construction Name
  {c4575728-a9c3-409d-ad14-adfcef092fba}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 21, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 21, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {ec4dce41-ba1b-45fe-b72d-38a9d52cf9a6}, !- Handle
  Photovoltaic Performance Simple 13,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {42531081-4bc4-4d4d-8a47-71849c078e87}, !- Handle
  Generator Photovoltaic 13,              !- Name
  {b797f51a-2149-4520-8e76-4892e661932d}, !- Surface Name
  {ec4dce41-ba1b-45fe-b72d-38a9d52cf9a6}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {2c28f2ac-6a4c-4f26-834e-11d931ee41c7}, !- Handle
  Shading Surface Group 25,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {14c54fa7-c473-45d7-9c3c-6e144554e1e8}, !- Handle
  PV - Corner_Class_1_Pod_2 - RoofCeiling:a, !- Name
  ,                                       !- Construction Name
  {2c28f2ac-6a4c-4f26-834e-11d931ee41c7}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {5e3e78bf-d994-4e35-a32e-f021e1d41b80}, !- Handle
  Photovoltaic Performance Simple 14,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {d62784ae-2a9e-458c-b2e0-516ff2b42914}, !- Handle
  Generator Photovoltaic 14,              !- Name
  {14c54fa7-c473-45d7-9c3c-6e144554e1e8}, !- Surface Name
  {5e3e78bf-d994-4e35-a32e-f021e1d41b80}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {16c1c445-6f4a-4c4c-9e3a-35ab9d7324e8}, !- Handle
  Shading Surface Group 26,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  13,                                     !- X Origin {m}
  9,                                      !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {050dffb4-14c2-496b-b451-c8cc34a95bf8}, !- Handle
  PV - Mech - RoofCeiling:a,              !- Name
  ,                                       !- Construction Name
  {16c1c445-6f4a-4c4c-9e3a-35ab9d7324e8}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  6, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  6, 42, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 42, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {d69c0725-11e8-460a-b840-877d81aa4eeb}, !- Handle
  Photovoltaic Performance Simple 15,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {3671bfcd-79af-46da-9c25-aea1df66de50}, !- Handle
  Generator Photovoltaic 15,              !- Name
  {050dffb4-14c2-496b-b451-c8cc34a95bf8}, !- Surface Name
  {d69c0725-11e8-460a-b840-877d81aa4eeb}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {fb7b5886-54a9-4b0e-88fa-dcc4a61715ae}, !- Handle
  Shading Surface Group 27,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  39,                                     !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {675916be-8b1c-48cc-89b9-b030aaaf3474}, !- Handle
  PV - Corridor_Pod_4 - RoofCeiling:a,    !- Name
  ,                                       !- Construction Name
  {fb7b5886-54a9-4b0e-88fa-dcc4a61715ae}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  48.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  48.006, 3, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 3, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {abb75aed-70ee-48dd-b61a-e44cabb66d8b}, !- Handle
  Photovoltaic Performance Simple 16,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {4987d6c8-f9f2-4f27-8dd8-4ea61297a6ed}, !- Handle
  Generator Photovoltaic 16,              !- Name
  {675916be-8b1c-48cc-89b9-b030aaaf3474}, !- Surface Name
  {abb75aed-70ee-48dd-b61a-e44cabb66d8b}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {9c156d9a-6433-49ec-ada7-67097cfc143c}, !- Handle
  Shading Surface Group 28,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  42,                                     !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {274ad1cc-362f-4616-960e-b5204293fc78}, !- Handle
  PV - Mult_Class_2_Pod_4 - RoofCeiling:a, !- Name
  ,                                       !- Construction Name
  {9c156d9a-6433-49ec-ada7-67097cfc143c}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {6cc76305-fc5d-4633-b6e7-2e86d8413ce0}, !- Handle
  Photovoltaic Performance Simple 17,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {f2a5120e-4f3e-4284-9c7d-a22959287b8e}, !- Handle
  Generator Photovoltaic 17,              !- Name
  {274ad1cc-362f-4616-960e-b5204293fc78}, !- Surface Name
  {6cc76305-fc5d-4633-b6e7-2e86d8413ce0}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {63c101ad-f90e-4063-8978-f9a24a935044}, !- Handle
  Shading Surface Group 29,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  19,                                     !- X Origin {m}
  46,                                     !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {3b1a02f6-309e-4f59-8c8d-b80349dee215}, !- Handle
  PV - Cafeteria - RoofCeiling:a,         !- Name
  ,                                       !- Construction Name
  {63c101ad-f90e-4063-8978-f9a24a935044}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  21, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  21, 15, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {bad1d2dd-103a-4294-bd34-3132b58f897c}, !- Handle
  Photovoltaic Performance Simple 18,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {7b2a6838-340c-4e22-bc1c-72cec8b6eb1f}, !- Handle
  Generator Photovoltaic 18,              !- Name
  {3b1a02f6-309e-4f59-8c8d-b80349dee215}, !- Surface Name
  {bad1d2dd-103a-4294-bd34-3132b58f897c}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {4d456986-1240-4539-b870-2af72ef9c1a2}, !- Handle
  Shading Surface Group 30,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  51,                                     !- Y Origin {m}
  0.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {43369add-4c1d-45c3-af80-1a3bc8d5d34c}, !- Handle
  PV - Bathrooms - RoofCeiling:a,         !- Name
  ,                                       !- Construction Name
  {4d456986-1240-4539-b870-2af72ef9c1a2}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  19, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  19, 10, 4,                              !- X,Y,Z Vertex 2 {m}
  13, 10, 4,                              !- X,Y,Z Vertex 3 {m}
  13, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {97d69b62-2204-4770-a9b2-6291c2627c7e}, !- Handle
  Photovoltaic Performance Simple 19,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {46dd8765-b51e-4f78-8631-51c1823f1918}, !- Handle
  Generator Photovoltaic 19,              !- Name
  {43369add-4c1d-45c3-af80-1a3bc8d5d34c}, !- Surface Name
  {97d69b62-2204-4770-a9b2-6291c2627c7e}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {d9baedc7-27e1-4861-b38f-a4c446b4037b}, !- Handle
  Shading Surface Group 31,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -37.006,                                !- X Origin {m}
  12,                                     !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {885980e8-63d8-44c9-b13f-da9c5abb9009}, !- Handle
  PV - Mult_Class_2_Pod_2 - RoofCeiling:a, !- Name
  ,                                       !- Construction Name
  {d9baedc7-27e1-4861-b38f-a4c446b4037b}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  37.006, 0, 4,                           !- X,Y,Z Vertex 1 {m}
  37.006, 9, 4,                           !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {27315e06-163f-4c01-9fb5-08958318bbd3}, !- Handle
  Photovoltaic Performance Simple 20,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {db5939d5-4514-42fb-bcdf-4dd68d42b086}, !- Handle
  Generator Photovoltaic 20,              !- Name
  {885980e8-63d8-44c9-b13f-da9c5abb9009}, !- Surface Name
  {27315e06-163f-4c01-9fb5-08958318bbd3}; !- Module Performance Name

OS:ShadingSurfaceGroup,
  {b1f56cd6-83d2-4b01-80ab-26ae7d1d880b}, !- Handle
  Shading Surface Group 32,               !- Name
  Building,                               !- Shading Surface Type
  ,                                       !- Space Name
  ,                                       !- Direction of Relative North {deg}
  -48.006,                                !- X Origin {m}
  12,                                     !- Y Origin {m}
  4.3048;                                 !- Z Origin {m}

OS:ShadingSurface,
  {075954c5-e4ed-4815-93dc-6db157df6569}, !- Handle
  PV - Corner_Class_2_Pod_3 - RoofCeiling:a, !- Name
  ,                                       !- Construction Name
  {b1f56cd6-83d2-4b01-80ab-26ae7d1d880b}, !- Shading Surface Group Name
  {b030e4ac-b843-47e3-a4b8-a7358fbfdab7}, !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:PhotovoltaicPerformance:Simple,
  {99d09283-b2d8-4b1e-8210-e9dbf4c1249e}, !- Handle
  Photovoltaic Performance Simple 21,     !- Name
  0.75,                                   !- Fraction of Surface Area with Active Solar Cells {dimensionless}
  Fixed,                                  !- Conversion Efficiency Input Mode
  0.18,                                   !- Value for Cell Efficiency if Fixed
  ;                                       !- Efficiency Schedule Name

OS:Generator:Photovoltaic,
  {3c653747-9d3d-40b6-b2f4-d8dbc2e12d22}, !- Handle
  Generator Photovoltaic 21,              !- Name
  {075954c5-e4ed-4815-93dc-6db157df6569}, !- Surface Name
  {99d09283-b2d8-4b1e-8210-e9dbf4c1249e}; !- Module Performance Name

OS:Output:Variable,
  {d17aef51-a494-490f-9e37-7e94f5e08aec}, !- Handle
  Output Variable 1,                      !- Name
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

OS:Output:Variable,
  {0dd34c03-2dd7-4698-b9e7-fbc26cfed233}, !- Handle
  Output Variable 2,                      !- Name
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a2275af3-a710-4ab5-92d1-475f5f5ace33}, !- Handle
  Output Variable 3,                      !- Name
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

