
OS:Version,
  {a421c1fb-2121-42df-9cbc-a7dd1c35de71}, !- Handle
  1.14.0;                                 !- Version Identifier

OS:Site,
  {651d40dc-7518-4897-a0ce-4c20d4dfffe5}, !- Handle
  USA IL-CHICAGO-OHARE,                   !- Name
  41.77,                                  !- Latitude {deg}
  -87.75,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  190,                                    !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {1ffac5d3-ceb7-4441-b20b-9e5c62c9b6d0}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  366,                                    !- Maximum Number of Warmup Days
  365;                                    !- Minimum Number of Warmup Days

OS:Space,
  {5e71a239-bca3-4834-84bc-46d14a348ef2}, !- Handle
  Corner_Class_1_Pod_1_Flr_2,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {ded9ed46-bba6-448c-9d19-5208e5f4e926}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f3854da-4210-4a3e-adb3-d615319d5a77}, !- Handle
  {57c73b2f-9d96-43e5-b4cf-82bfe092cce9}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Handle
  HtgSetP_Sch,                            !- Name
  {7d1142a4-e4c6-4385-83ba-d0bf55c6e402}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  21.7,                                   !- Field 4
  For: Weekdays,                          !- Field 5
  Until: 06:00,                           !- Field 6
  15.6,                                   !- Field 7
  Until: 18:00,                           !- Field 8
  21.7,                                   !- Field 9
  Until: 24:00,                           !- Field 10
  15.6,                                   !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  15.6,                                   !- Field 14
  Through: 9/1,                           !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  21.7,                                   !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 08:00,                           !- Field 20
  15.6,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  21.7,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  15.6,                                   !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  15.6,                                   !- Field 28
  Through: 12/31,                         !- Field 29
  For: WinterDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  21.7,                                   !- Field 32
  For: Weekdays,                          !- Field 33
  Until: 06:00,                           !- Field 34
  15.6,                                   !- Field 35
  Until: 18:00,                           !- Field 36
  21.7,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  15.6,                                   !- Field 39
  For: AllOtherDays,                      !- Field 40
  Until: 24:00,                           !- Field 41
  15.6;                                   !- Field 42

OS:ScheduleTypeLimits,
  {7d1142a4-e4c6-4385-83ba-d0bf55c6e402}, !- Handle
  Temperature,                            !- Name
  -60,                                    !- Lower Limit Value
  200,                                    !- Upper Limit Value
  CONTINUOUS,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Compact,
  {1cdddc10-a7e5-4241-a275-80655a7e252c}, !- Handle
  ClgSetP_Sch,                            !- Name
  {7d1142a4-e4c6-4385-83ba-d0bf55c6e402}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  23.3,                                   !- Field 4
  For: Weekdays,                          !- Field 5
  Until: 06:00,                           !- Field 6
  27.2,                                   !- Field 7
  Until: 18:00,                           !- Field 8
  23.3,                                   !- Field 9
  Until: 24:00,                           !- Field 10
  27.2,                                   !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  27.2,                                   !- Field 14
  Through: 9/1,                           !- Field 15
  For: SummerDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  23.3,                                   !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 08:00,                           !- Field 20
  27.2,                                   !- Field 21
  Until: 13:00,                           !- Field 22
  23.3,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  27.2,                                   !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  27.2,                                   !- Field 28
  Through: 12/31,                         !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  23.3,                                   !- Field 32
  For: Weekdays,                          !- Field 33
  Until: 06:00,                           !- Field 34
  27.2,                                   !- Field 35
  Until: 18:00,                           !- Field 36
  23.3,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  27.2,                                   !- Field 39
  For: AllOtherDays,                      !- Field 40
  Until: 24:00,                           !- Field 41
  27.2;                                   !- Field 42

OS:ScheduleTypeLimits,
  {ce69a369-b82f-4355-8f8d-e1ccf7274cf6}, !- Handle
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Surface,
  {15cc137a-46fd-462c-b3b2-cb2a991bc986}, !- Handle
  Bathrooms_Flr_2 - Wall 270:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842e2cd3-6249-418c-97e3-0323e2bd4212}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.34720000000002, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {b4c246be-c38b-4848-a024-7a5fb3ba2df8}, !- Handle
  Standard_Int-Wall,                      !- Name
  {7b40cfc2-554c-4a80-9c29-ead1813218fb}, !- Surface Rendering Name
  {08b940b4-e641-417d-a59f-85b76333bd66}, !- Layer 1
  {08b940b4-e641-417d-a59f-85b76333bd66}; !- Layer 2

OS:Material,
  {08b940b4-e641-417d-a59f-85b76333bd66}, !- Handle
  GP01 1/2 GYPSUM,                        !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Space,
  {842e2cd3-6249-418c-97e3-0323e2bd4212}, !- Handle
  Bathrooms_Flr_2,                        !- Name
  {41bbcf44-3b2a-413b-9419-02500795b7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {a6de8016-9dd7-4303-9c7f-d0c98c2f36ac}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3e0a84a-d710-4762-96fe-59167a2faa6f}, !- Handle
  {1f4c2841-756c-4c8c-93e7-27252bae799f}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {3a42374d-5866-483a-9dd7-0584474d1056}, !- Handle
  On/Off,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Surface,
  {a25b0d92-fac9-4d32-b082-aa3702c50132}, !- Handle
  Corridor_Pod_3_Flr_2 - Wall 180:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {401f1486-5daa-43d4-b7e1-655d466c55ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Handle
  Corridor_Pod_3_Flr_2,                   !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.31011654250324e-14,                   !- X Origin {m}
  49,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {16cd1d0c-bda2-415d-9856-f84b46a43d11}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {61400c54-eff7-490d-aad9-20d5c9dfaa21}, !- Handle
  {1f794075-53a1-4cd0-827f-bc4fd7144ab4}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {94dbec36-c615-4cd4-b383-94b15975977f}, !- Handle
  Mult_Class_2_Pod_1_Flr_1,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {f3f2e63d-9499-487e-803f-f7c9c53e9028}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {05ebfd13-6aac-4113-aad0-5e5dc685c0e9}, !- Handle
  {bd072033-163f-445b-af44-650748edfe87}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {4bee6e0e-40bb-4a48-a696-93c468f5402b}, !- Handle
  Corridor_Pod_1_Flr_2 - Wall 000:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb9b886-1275-4b3a-9a8b-a43544793057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b66ec86-3ce1-46f6-8a3f-96b31e655264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {adb9b886-1275-4b3a-9a8b-a43544793057}, !- Handle
  Corridor_Pod_1_Flr_2,                   !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {6d4f0663-feb5-43e3-a3f2-f7f82955ca7a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {0174fed5-82f9-4950-9b20-f1a3798fde9e}, !- Handle
  {500e2836-cc89-4bf7-8b8b-903a93fa9711}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {759c3831-cd9b-428d-a5f6-01afdb63bd47}, !- Handle
  Auditorium_Flr_1 - Floor:a,             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6aaf4059-52a4-40a8-a33a-68cc5e8a9301}, !- Handle
  ASHRAE 90.1-1999_Table B-2_Unheated_Ext-slab, !- Name
  {913025c8-bc95-4873-925a-b6ad7427c39d}, !- Surface Rendering Name
  {13baf3d5-fd7d-417d-9ee4-9b4cec61dc7c}, !- Layer 1
  {b2397a8b-6087-4a94-a522-06976999caeb}; !- Layer 2

OS:Material,
  {13baf3d5-fd7d-417d-9ee4-9b4cec61dc7c}, !- Handle
  MAT-CC05 8 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {b2397a8b-6087-4a94-a522-06976999caeb}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.2165,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Space,
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Handle
  Auditorium_Flr_1,                       !- Name
  {1a46bd8b-688b-483f-8339-64735ff4131a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  75,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {545d298f-8f16-4463-9e00-bef6a19bd82e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c206e4c1-3ba7-4e90-84e9-6a6e70b9a862}, !- Handle
  {1f2ae0e5-95ab-430c-9c4a-fdfe37f204ed}, !- Name
  {f4674618-5a70-415d-872d-b381633d56ef}, !- Heating Setpoint Temperature Schedule Name
  {9f8374cb-39dc-4fc5-b094-c2d4021eec59}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Compact,
  {f4674618-5a70-415d-872d-b381633d56ef}, !- Handle
  GymAud_HtgSetP_Sch,                     !- Name
  {7d1142a4-e4c6-4385-83ba-d0bf55c6e402}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: WinterDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  21.7,                                   !- Field 4
  For: Weekdays,                          !- Field 5
  Until: 06:00,                           !- Field 6
  15.6,                                   !- Field 7
  Until: 21:00,                           !- Field 8
  21.7,                                   !- Field 9
  Until: 24:00,                           !- Field 10
  15.6,                                   !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  15.6,                                   !- Field 14
  Through: 9/1,                           !- Field 15
  For: WinterDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  21.7,                                   !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 08:00,                           !- Field 20
  15.6,                                   !- Field 21
  Until: 15:00,                           !- Field 22
  21.7,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  15.6,                                   !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  15.6,                                   !- Field 28
  Through: 12/31,                         !- Field 29
  For: WinterDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  21.7,                                   !- Field 32
  For: Weekdays,                          !- Field 33
  Until: 06:00,                           !- Field 34
  15.6,                                   !- Field 35
  Until: 21:00,                           !- Field 36
  21.7,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  15.6,                                   !- Field 39
  For: AllOtherDays,                      !- Field 40
  Until: 24:00,                           !- Field 41
  15.6;                                   !- Field 42

OS:Schedule:Compact,
  {9f8374cb-39dc-4fc5-b094-c2d4021eec59}, !- Handle
  GymAud_ClgSetP_Sch,                     !- Name
  {7d1142a4-e4c6-4385-83ba-d0bf55c6e402}, !- Schedule Type Limits Name
  Through: 6/30,                          !- Field 1
  For: SummerDesignDay,                   !- Field 2
  Until: 24:00,                           !- Field 3
  23.3,                                   !- Field 4
  For: Weekdays,                          !- Field 5
  Until: 06:00,                           !- Field 6
  27.2,                                   !- Field 7
  Until: 21:00,                           !- Field 8
  23.3,                                   !- Field 9
  Until: 24:00,                           !- Field 10
  27.2,                                   !- Field 11
  For: AllOtherDays,                      !- Field 12
  Until: 24:00,                           !- Field 13
  27.2,                                   !- Field 14
  Through: 9/1,                           !- Field 15
  For: SummerDesignDay,                   !- Field 16
  Until: 24:00,                           !- Field 17
  23.3,                                   !- Field 18
  For: Weekdays,                          !- Field 19
  Until: 08:00,                           !- Field 20
  27.2,                                   !- Field 21
  Until: 15:00,                           !- Field 22
  23.3,                                   !- Field 23
  Until: 24:00,                           !- Field 24
  27.2,                                   !- Field 25
  For: AllOtherDays,                      !- Field 26
  Until: 24:00,                           !- Field 27
  27.2,                                   !- Field 28
  Through: 12/31,                         !- Field 29
  For: SummerDesignDay,                   !- Field 30
  Until: 24:00,                           !- Field 31
  23.3,                                   !- Field 32
  For: Weekdays,                          !- Field 33
  Until: 06:00,                           !- Field 34
  27.2,                                   !- Field 35
  Until: 21:00,                           !- Field 36
  23.3,                                   !- Field 37
  Until: 24:00,                           !- Field 38
  27.2,                                   !- Field 39
  For: AllOtherDays,                      !- Field 40
  Until: 24:00,                           !- Field 41
  27.2;                                   !- Field 42

OS:Surface,
  {fa6486fb-406c-4663-9871-afa468618284}, !- Handle
  Corridor_Pod_1_Flr_1 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {610f8dd3-2a68-4243-a5d0-4a2319575708}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {610f8dd3-2a68-4243-a5d0-4a2319575708}, !- Handle
  Corridor_Pod_1_Flr_1,                   !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {0d75cc1e-729f-4b73-beeb-b0d63adeffba}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f09950d7-cfdc-488a-a716-b4e3e484b2e4}, !- Handle
  {1ca19f0e-9709-482a-abe6-7c31d8dc1690}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {8cac9089-5ac6-4780-801e-1713e550428b}, !- Handle
  Art_Class_Flr_2,                        !- Name
  {ce8d99a7-a116-421e-9ecb-044685beb542}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {0c3f95ec-fd64-4a57-bcff-1543993ffc6e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c37df83e-8ac6-4a80-b7f6-518fbad9118e}, !- Handle
  {98e691b6-f00c-4abb-92e5-5dcb6817d6bc}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {5cab7073-d055-44b9-b78f-9c63af167ad6}, !- Handle
  Mult_Class_1_Pod_1_Flr_2 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5bb951e-8e41-4470-a58c-62d38e3110aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {96ca3f98-0901-4f7c-a456-9e027daaabc0}, !- Handle
  Steel-Framed_R-13_Ext-wall,             !- Name
  {ab3ff252-45f1-4709-b9b4-0e987117f7fd}, !- Surface Rendering Name
  {f259a8e0-f70b-449b-9d2b-3545bf3a3553}, !- Layer 1
  {557eb347-a943-439b-a1e9-9e9736e9c5ea}, !- Layer 2
  {b7a4f822-d5db-4828-93cc-d862ac7b4b9c}; !- Layer 3

OS:Material:NoMass,
  {f259a8e0-f70b-449b-9d2b-3545bf3a3553}, !- Handle
  MAT-SHEATH,                             !- Name
  Rough,                                  !- Roughness
  0.3626,                                 !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {557eb347-a943-439b-a1e9-9e9736e9c5ea}, !- Handle
  Wall Insulation [1],                    !- Name
  MediumRough,                            !- Roughness
  0.0373,                                 !- Thickness {m}
  0.045,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {b7a4f822-d5db-4828-93cc-d862ac7b4b9c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Space,
  {e5bb951e-8e41-4470-a58c-62d38e3110aa}, !- Handle
  Mult_Class_1_Pod_1_Flr_2,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {08761e19-c8df-495f-b316-beba6d7a690e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {34361012-9ee9-4d44-87bd-772137560cf7}, !- Handle
  {4a437322-c157-4b9a-a8a4-cba75b25ca04}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {544704a1-1c8b-4e00-9831-898875209ee1}, !- Handle
  Mult_Class_2_Pod_3_Flr_1,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {11845118-8873-4bc3-b8ce-85be7e195df8}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {33bb5831-1857-43f7-ba83-1b8aae97484d}, !- Handle
  {83f191ce-acfe-40e9-807e-462be343c1d9}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Quadratic,
  {8c196e02-d947-41cc-88e6-50e0c2c2b6b5}, !- Handle
  PSZ-AC_3:7_CoolC 2_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SubSurface,
  {d56114c4-f82d-4732-9681-32468464e8f0}, !- Handle
  Mult_Class_1_Pod_1_Flr_2 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {5cab7073-d055-44b9-b78f-9c63af167ad6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495, !- Name
  {112bd130-fba5-44e2-9b8c-9a75262fae52}, !- Surface Rendering Name
  {308f0cbc-cba5-4f95-86dc-2d119d62f7b5}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {308f0cbc-cba5-4f95-86dc-2d119d62f7b5}, !- Handle
  SOUTH,                                  !- Name
  3.237,                                  !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.495;                                  !- Visible Transmittance

OS:Space,
  {b7573300-4b6f-4aae-b028-8fef74e18cd8}, !- Handle
  Mult_Class_2_Pod_3_Flr_2,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {1614ff72-6c75-4a9d-a1f0-f514eccdaee6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {fae30943-c4a1-4c9b-8e38-04040d5b3dfd}, !- Handle
  {affec081-a1d7-4ff9-b430-a633603d42f9}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {725da688-951c-492e-b727-20b052553494}, !- Handle
  Mult_Class_2_Pod_2_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cd6b5af5-4e3a-4a4f-94b4-6ddb5ccc307f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2f7fb91-bdee-4d58-b4f7-58d7c5c63152}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {0ee64585-ef30-4399-937f-45be2992f25b}, !- Handle
  INT-FLOOR-UNDERSIDE,                    !- Name
  {493a9d2d-b306-47cf-9279-903612c3ecfa}, !- Surface Rendering Name
  {b6c14eea-4a6d-46dc-9572-c46e8acdcbfb}, !- Layer 1
  {e2fb45e2-50b9-4277-be59-01cb1d9b7572}; !- Layer 2

OS:Material:NoMass,
  {b6c14eea-4a6d-46dc-9572-c46e8acdcbfb}, !- Handle
  Std CP02 CARPET PAD,                    !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e2fb45e2-50b9-4277-be59-01cb1d9b7572}, !- Handle
  Std MAT-CC05 4 MW CONCRETE,             !- Name
  Rough,                                  !- Roughness
  0.1,                                    !- Thickness {m}
  0.858,                                  !- Conductivity {W/m-K}
  1968,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:Space,
  {cd6b5af5-4e3a-4a4f-94b4-6ddb5ccc307f}, !- Handle
  Mult_Class_2_Pod_2_Flr_1,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {756fdd92-b020-4b93-a0ad-36ed53e5c88a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e2f67f0-5588-4b7e-b724-0d6674579215}, !- Handle
  {42d0894e-934a-471b-83b8-121faaeed412}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {e9e90066-a9e4-4e49-b8f7-7f94572e59a4}, !- Handle
  Offices_Flr_2,                          !- Name
  {97bb873e-33dc-4a52-bcde-c30bb16ff418}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {0f83958e-5f5b-4659-9362-8ab5d4d8fa05}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {657897b9-cf8d-407c-ba87-e2cb257b7f3b}, !- Handle
  {4c3226ab-a872-47cc-8595-908ec41efc6d}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {a5918200-b5d2-44bf-8ef0-eb5aa7697ea6}, !- Handle
  Mech_Flr_2 - Wall 090:a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e20195-d529-42ba-9940-aac4a4cb7e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69e2ccb0-541d-4be1-b4ef-954ea5de441a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90e20195-d529-42ba-9940-aac4a4cb7e31}, !- Handle
  Mech_Flr_2,                             !- Name
  {52920d2a-23c7-4d5e-8a07-1f6787d57552}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {e0ed5ac4-7ad5-451a-9186-e7d093ce327d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {13dba42b-0f94-4692-ab75-e7a03d919ff7}, !- Handle
  {a36fd52c-ce01-46bf-b2df-29dbd4eb6366}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {15a931dd-5dbc-47cb-bad2-162dbca7eecf}, !- Handle
  Mech_Flr_1 - RoofCeiling:a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ba7a0f9-43ae-47ce-bf7f-0954a58e496b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f42ec1eb-a87f-4bc4-af7d-abf149266bfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2ba7a0f9-43ae-47ce-bf7f-0954a58e496b}, !- Handle
  Mech_Flr_1,                             !- Name
  {52920d2a-23c7-4d5e-8a07-1f6787d57552}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  66,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {0299a598-ae68-4191-95f6-44e736169eee}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f51670ff-3bef-438c-ae7c-3ec3e39088e9}, !- Handle
  {1213a173-1b72-4623-b299-fc6f8b08f8e5}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {edb368f9-05bb-4549-be5d-b12595f01d5a}, !- Handle
  Offices_PlugMisc_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.76,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {dec76247-4be8-451b-8efb-74272d822a3c}, !- Handle
  Offices_Flr_1_PlugMisc_Equip,           !- Name
  {edb368f9-05bb-4549-be5d-b12595f01d5a}, !- Electric Equipment Definition Name
  {97bb873e-33dc-4a52-bcde-c30bb16ff418}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Space,
  {15ba44c2-43b4-4256-aa3e-db0f0b1cf7ce}, !- Handle
  Offices_Flr_1,                          !- Name
  {97bb873e-33dc-4a52-bcde-c30bb16ff418}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {33abc4c0-93a4-49e3-b23a-ab9c04056bdc}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f8b3f64-b54d-43e6-9cbe-97d1a97a12ad}, !- Handle
  {90f991ff-5688-498b-9e0f-cef0285c9127}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {9aeaf66c-f850-4f28-9219-f38a221a6f2b}, !- Handle
  Library_Flr_1 - Wall 270:b,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a45704-6d3c-4e52-8578-8e3f0593c0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae949f05-d333-45f3-9336-f948efeeea16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d7a45704-6d3c-4e52-8578-8e3f0593c0fe}, !- Handle
  Library_Flr_1,                          !- Name
  {821e84a3-88bd-472d-886e-c729d70e13be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {51a67c02-6a36-4ad4-b3bd-676b187afb26}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c6538e5d-0b2c-47f7-8bec-12241547b978}, !- Handle
  {f5c79baf-ceaf-4873-8f92-6bf45d4bb391}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {ba43e2f7-a0a8-454a-bd37-9e146beefd0e}, !- Handle
  Corner_Class_2_Pod_3_Flr_2 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {5b6caa98-cf08-4ffa-9a36-51d5ace7e67f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_west, !- Name
  {287ef84d-f9b5-4c89-ad32-fe5bf564a9ba}, !- Surface Rendering Name
  {2752846a-b9fb-4616-9296-56416aab6b84}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {2752846a-b9fb-4616-9296-56416aab6b84}, !- Handle
  WEST,                                   !- Name
  3.237,                                  !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.495;                                  !- Visible Transmittance

OS:Surface,
  {5b6caa98-cf08-4ffa-9a36-51d5ace7e67f}, !- Handle
  Corner_Class_2_Pod_3_Flr_2 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08f4f20-b7d9-45f0-b8a2-9dc17c0e372f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c08f4f20-b7d9-45f0-b8a2-9dc17c0e372f}, !- Handle
  Corner_Class_2_Pod_3_Flr_2,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.31011654250324e-14,                   !- X Origin {m}
  54,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {9a9f4cf5-bf6c-4b43-bd65-13da052d4f36}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dfbab67-b32a-40b1-bb1d-e61399893db1}, !- Handle
  {56495c70-d4cf-459e-8013-88d5d296de88}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {3234655c-8bc9-4daf-9247-bc0432327ae4}, !- Handle
  Mult_Class_1_Pod_2_Flr_2 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99649f0e-30bd-4eda-8b1c-b89f8c82f097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91d41b62-9d3b-4bef-a9b4-f06a33bc34b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {99649f0e-30bd-4eda-8b1c-b89f8c82f097}, !- Handle
  Mult_Class_1_Pod_2_Flr_2,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {03549038-84aa-4b89-babf-5a379d70a026}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {60a935d4-6176-4c6b-b05d-38de5149106a}, !- Handle
  {516e79e3-e3ee-46f1-ae58-e9aafdb41714}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Quadratic,
  {429f2156-0b70-4374-aca1-535e1e48fc8b}, !- Handle
  RACK1_CopFuncTempCurve,                 !- Name
  1.7603,                                 !- Coefficient1 Constant
  -0.0377,                                !- Coefficient2 x
  0.0004,                                 !- Coefficient3 x**2
  10,                                     !- Minimum Value of x
  35;                                     !- Maximum Value of x

OS:Space,
  {3fa6824a-c5aa-4e6a-ba15-75e2df8e1cdf}, !- Handle
  Corridor_Pod_2_Flr_2,                   !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {a7ae534c-6368-4379-9462-c5f9b33eeba3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {07545946-488a-4cb7-8dc8-3af5fc30a42b}, !- Handle
  {87848243-d247-436b-8abc-c922c0ef06b6}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {21668fd3-16dd-488a-a16d-7b5c5c79b433}, !- Handle
  Corridor_Pod_3_Flr_2 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {e0ffe244-603c-4313-a01e-60b268e26bd9}, !- Handle
  IEAD_R-15 ci_Roof,                      !- Name
  {bf56ccdb-7a11-4356-a26a-1ff277aeae7e}, !- Surface Rendering Name
  {912d987b-d22d-4325-9472-fadf2771d00d}, !- Layer 1
  {42ffaf2b-478a-4aae-9922-12869cfd62d9}, !- Layer 2
  {2c76b666-6129-4190-a329-c5e52463002c}; !- Layer 3

OS:Material,
  {912d987b-d22d-4325-9472-fadf2771d00d}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {42ffaf2b-478a-4aae-9922-12869cfd62d9}, !- Handle
  Roof Insulation,                        !- Name
  MediumRough,                            !- Roughness
  0.125,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {2c76b666-6129-4190-a329-c5e52463002c}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:SpaceInfiltration:DesignFlowRate,
  {ba8db747-4fc4-49ea-8681-b4bbf7fac567}, !- Handle
  Bathrooms_Flr_1_Infiltration,           !- Name
  {41bbcf44-3b2a-413b-9419-02500795b7d6}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Space,
  {aaa99107-59b7-49c7-93ca-298c5908a3c8}, !- Handle
  Bathrooms_Flr_1,                        !- Name
  {41bbcf44-3b2a-413b-9419-02500795b7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {e73ddc91-e5b6-4abb-a390-5877cc4d3b2b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {1840745b-22e8-4982-847d-3717fe7783c7}, !- Handle
  {99a1d8ba-0f42-443e-ad50-ff4c11412629}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {d54bf2a7-85ff-4a4d-9360-4073366de6ae}, !- Handle
  Kitchen_Flr_2,                          !- Name
  {76563f80-5fef-4088-9dc1-862fd3aa8185}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  66,                                     !- Y Origin {m}
  -5.77529135625809e-15,                  !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {2ec27bd0-59c5-4f5f-a678-33ef14c86b40}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1030c92-8459-4a71-9104-c4d7459a9b42}, !- Handle
  {7813ad73-9f56-4063-82cd-bb8b16de1a0e}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {616baa18-9d18-4afe-9615-b71b4d073f1b}, !- Handle
  Kitchen_Flr_2 OA Design Spec,           !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.003556,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Space,
  {3f2bfa49-2497-4fb4-94ff-eb1988995648}, !- Handle
  Corridor_Pod_3_Flr_1,                   !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.00000000000001,                       !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {98db2fb4-1815-474b-bd5b-a997b10f00d1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2cadc8f-d278-4ecd-9293-2c478b28edfc}, !- Handle
  {19f218de-fd3d-4beb-9239-a7f3ab499fc9}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {311dfa66-fdd2-481d-9cf1-23d2b5e4397e}, !- Handle
  Corridor_Pod_3_Flr_1 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2bfa49-2497-4fb4-94ff-eb1988995648}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {096415f5-eb69-4638-8ef9-ab9c73154b83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {46d5f80d-155d-4cc8-b864-f55ba9324903}, !- Handle
  Corner_Class_2_Pod_2_Flr_1,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {90521149-9758-40c8-a6c1-48e0cbe274a7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9238a11-a5a1-4fba-b24f-2211cf61ce3c}, !- Handle
  {afa29064-bb5b-45f3-a289-b2b8d9cd346a}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Biquadratic,
  {0fa4e4ff-9e90-4da8-9c24-3968cc28032c}, !- Handle
  PSZ-AC_1:5_CoolC 2_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {d6bd8d85-0fc4-4ded-a1fa-49b50c5fc44e}, !- Handle
  PSZ-AC_4:8_CoolC 1_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {91d41b62-9d3b-4bef-a9b4-f06a33bc34b7}, !- Handle
  Main_Corridor_Flr_2 - Wall 270:c,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3234655c-8bc9-4daf-9247-bc0432327ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Handle
  Main_Corridor_Flr_2,                    !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {e692cad6-4fdd-4df9-ac31-e3e781347e70}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {13e02255-b881-477f-9ffc-776141d2f6f2}, !- Handle
  {c0c327f7-5347-40d1-ab8d-ef6c2ca91437}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {8e79c478-24dc-46ef-934f-bfe375a68bc9}, !- Handle
  Mech_Flr_2 - Wall 270:a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e20195-d529-42ba-9940-aac4a4cb7e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6e32b33-9296-4aa3-9fc3-14817c5bc8af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec16c6ec-ec54-4a0a-ae66-d402b3fef29e}, !- Handle
  Main_Corridor_Flr_2 - Wall 270:f,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {a1fd2076-1cf0-491c-9c60-1915b422655f}, !- Handle
  Humidity,                               !- Name
  10,                                     !- Lower Limit Value
  90,                                     !- Upper Limit Value
  CONTINUOUS;                             !- Numeric Type

OS:Space,
  {e0b4c6d7-55ee-44b6-aaef-5f33fa30d09f}, !- Handle
  Lobby_Flr_2,                            !- Name
  {f42a4952-ed35-4cb7-ace2-1d14316eb551}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {129d7b33-97a3-4079-a8c7-96f000a05371}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c80bf48-65f0-4c51-b56c-2634ce1e09a7}, !- Handle
  {d3a84f3b-faca-4cc3-995e-5eeeb1bde91d}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {ca4ffc22-a606-4d6a-807e-f7f7e415e171}, !- Handle
  Lobby_Flr_2 - Wall 270:b,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0b4c6d7-55ee-44b6-aaef-5f33fa30d09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32db12d4-4d2e-45dc-9136-f8c8de31b425}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:WindowMaterial:SimpleGlazingSystem,
  {58ac778a-46d0-451a-89dc-b9388eba0084}, !- Handle
  NORTH,                                  !- Name
  3.237,                                  !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.622;                                  !- Visible Transmittance

OS:Construction,
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Handle
  InteriorFurnishings,                    !- Name
  {72896f6b-d1d8-4ec2-9694-d526bb41d702}, !- Surface Rendering Name
  {b40eb743-1fe7-426f-9677-da80b7cd8c74}; !- Layer 1

OS:Material,
  {b40eb743-1fe7-426f-9677-da80b7cd8c74}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Curve:Quadratic,
  {8b140a29-6c01-4a39-a29b-aa847580467d}, !- Handle
  PSZ-AC_5:9_CoolC 1_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {b75ee3db-9711-4df9-bf69-747d41d77003}, !- Handle
  Mult_Class_1_Pod_2_Flr_2 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99649f0e-30bd-4eda-8b1c-b89f8c82f097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {062724f8-1af8-450e-b864-b471501bc607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {d2b5bf6b-b59a-42b4-807f-6f9128842865}, !- Handle
  INT-FLOOR-TOPSIDE,                      !- Name
  {60b0282c-cfcf-4d83-afa8-622550047303}, !- Surface Rendering Name
  {e2fb45e2-50b9-4277-be59-01cb1d9b7572}, !- Layer 1
  {b6c14eea-4a6d-46dc-9572-c46e8acdcbfb}; !- Layer 2

OS:Curve:Quadratic,
  {043a46e1-e391-4cda-b6f7-90cd27c6ee9e}, !- Handle
  PSZ-AC_4:8_CoolC 2_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {69ec1ca7-947f-45a5-aac3-dcaec943e46e}, !- Handle
  Mult_Class_2_Pod_2_Flr_2 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773ab31d-f562-4ab0-923a-7d0c298f6791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28933310-30d4-46da-b9e8-ac65fa815ded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {773ab31d-f562-4ab0-923a-7d0c298f6791}, !- Handle
  Mult_Class_2_Pod_2_Flr_2,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {5db0b489-c7f6-420e-941e-5a1437ac9a2a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {5a9e7f5e-5efd-4ade-a350-81c3b06ce42a}, !- Handle
  {2af265a4-e4f0-4a91-a83d-51b8f4c894b3}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {37ad59c0-e00a-4f76-81fb-3be79887fa88}, !- Handle
  Corner_Class_2_Pod_1_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e551bed2-ec5a-4e36-977d-60d58c2caf7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4e98b06-db89-49b8-b94f-716217ab39ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e551bed2-ec5a-4e36-977d-60d58c2caf7e}, !- Handle
  Corner_Class_2_Pod_1_Flr_1,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {bd902630-6d74-4f3d-b415-6c89201de63e}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {05f28bb7-749c-4d3d-9ffc-5e44c2142abb}, !- Handle
  {13a1f4a3-3893-43f8-b448-bc4d6ec35967}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {48bbb671-7b98-44a7-9ef1-ccba990d036a}, !- Handle
  Mult_Class_1_Pod_2_Flr_1 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {98a418cc-ed26-423a-81d1-40bf617ac1bf}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {98a418cc-ed26-423a-81d1-40bf617ac1bf}, !- Handle
  Mult_Class_1_Pod_2_Flr_1,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {25be28df-bba6-4ae2-a184-c20f96cb29ec}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c8a1a06-bf29-4c45-9301-c2ce4ba5c1a0}, !- Handle
  {9e8b0c03-0884-4229-b3ab-8fac31920761}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Handle
  Gym_Flr_1,                              !- Name
  {c433b2b6-8a08-40a3-90d6-1d7f467e53a4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  79,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {60209ec7-c594-49d3-b8db-0735cebe683c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a48300d-04ff-49b3-9f86-83f4c962fa7c}, !- Handle
  {3bfc3798-9102-43bd-b472-5be893e7768a}, !- Name
  {f4674618-5a70-415d-872d-b381633d56ef}, !- Heating Setpoint Temperature Schedule Name
  {9f8374cb-39dc-4fc5-b094-c2d4021eec59}; !- Cooling Setpoint Temperature Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2aa7e5ac-183f-4647-b9dc-feb3f12da6e6}, !- Handle
  Gym OA Design Spec,                     !- Name
  ,                                       !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {2316ecb6-7737-4ff8-a1bf-611a357f10cc}, !- Handle
  Art_Class_Flr_2 - Wall 090:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cac9089-5ac6-4780-801e-1713e550428b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed921aff-f0cd-4c6c-9af0-3681046eddf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef61812e-5c8d-4697-9dd6-64c028f3d468}, !- Handle
  Corner_Class_2_Pod_1_Flr_1 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e551bed2-ec5a-4e36-977d-60d58c2caf7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c2cd346c-0a7b-4708-8eba-0001249d9041}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e93af84-fd61-454d-a5a6-f9b39bce06d3}, !- Handle
  Mult_Class_2_Pod_3_Flr_2 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7573300-4b6f-4aae-b028-8fef74e18cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aaaf275-8e54-4855-a993-50d380c4feed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4172e785-918a-4673-bc00-4bdf71a0aa12}, !- Handle
  Cafeteria_Flr_2 - Wall 270:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d1be3c-e972-4202-b2bf-ed88e0aad699}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c4a27b-cec3-44bc-bdbe-cdf52545f9af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37d1be3c-e972-4202-b2bf-ed88e0aad699}, !- Handle
  Cafeteria_Flr_2,                        !- Name
  {1b5b397b-670c-48bb-bd15-ea045a3c8c50}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  75,                                     !- Y Origin {m}
  -5.77529135625809e-15,                  !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {a711640c-34c0-47a3-ac27-a36b419c73aa}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {aad05299-0520-4f93-a699-44df919e3d1e}, !- Handle
  {39c41337-978e-4d4c-9e92-4ce78e30c5eb}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {9b29f587-9e80-4023-9356-3065ff4853fc}, !- Handle
  Mult_Class_2_Pod_2_Flr_1 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd6b5af5-4e3a-4a4f-94b4-6ddb5ccc307f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a620f083-560d-40b4-8b55-21c925244ffd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0cc808ff-4e12-479e-8e9f-b5d3f7baf025}, !- Handle
  Corner_Class_1_Pod_2_Flr_2,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {fbf39742-7eec-442f-b13a-5a49d0d93d34}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {b470fae2-dcef-4d40-a58c-b73e3de01ea1}, !- Handle
  {19cd95b3-9862-47cb-9046-e2cd1b66afd6}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2eb8caa-6aa8-41d5-bd1d-a3583549332e}, !- Handle
  {8e86abed-487d-464a-bc73-9310590c6ca8}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Curve:Quadratic,
  {5c6954e7-0d9b-46cd-b3fa-fff836e3561f}, !- Handle
  PSZ-AC_5:9_CoolC 2_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SubSurface,
  {dca6e816-807e-4359-88ef-c43c992cba4c}, !- Handle
  Mult_Class_2_Pod_1_Flr_2 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {fc87745a-336d-4176-9abf-a10cf0e404c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {33977865-c725-4e44-8323-c2a265512681}, !- Handle
  std_window_UValue_3.237_SHGC_0.490_VT_0.622, !- Name
  {bcc316e1-cbf4-4679-91f4-a5d79bffc0a3}, !- Surface Rendering Name
  {58ac778a-46d0-451a-89dc-b9388eba0084}; !- Layer 1

OS:Surface,
  {fc87745a-336d-4176-9abf-a10cf0e404c5}, !- Handle
  Mult_Class_2_Pod_1_Flr_2 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026b5c5f-fa7e-476b-bf15-16988986f37a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {026b5c5f-fa7e-476b-bf15-16988986f37a}, !- Handle
  Mult_Class_2_Pod_1_Flr_2,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {bfa4d8b4-ec21-4415-a875-dfe1479853ea}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b00bec7-5667-48f4-9f68-b62d9ecd6f79}, !- Handle
  {76bfb66a-11bb-4f65-8f03-a54509f7d43f}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {7cc46ac0-c114-4976-bc8d-98ac689b3611}, !- Handle
  Corner_Class_1_Pod_2_Flr_1 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {6db9b761-97c1-4387-bc34-d5c936696d06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6db9b761-97c1-4387-bc34-d5c936696d06}, !- Handle
  Corner_Class_1_Pod_2_Flr_1 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9837e53b-7be1-4347-9ed5-2bb50e486700}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9837e53b-7be1-4347-9ed5-2bb50e486700}, !- Handle
  Corner_Class_1_Pod_2_Flr_1,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  40,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {60d223f1-800d-43cd-8e7b-3ae0b78254e6}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Space,
  {5cf83cdd-7639-4b96-a585-ae07d8ea6fc3}, !- Handle
  Aux_Gym_Flr_1,                          !- Name
  {c433b2b6-8a08-40a3-90d6-1d7f467e53a4}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  117,                                    !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {4319819a-906e-43f2-a3fd-3836cfc071d7}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c4c262-d807-4774-928b-c6daafd30da0}, !- Handle
  {318eeb04-af34-4ced-860b-95f53b2ea525}, !- Name
  {f4674618-5a70-415d-872d-b381633d56ef}, !- Heating Setpoint Temperature Schedule Name
  {9f8374cb-39dc-4fc5-b094-c2d4021eec59}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {c8faa56c-e8e4-48c1-a67e-1002bdc1d9d3}, !- Handle
  {b0847cd9-aeb6-4477-8066-e1d0f07df0e1}; !- Name

OS:ScheduleTypeLimits,
  {47de2801-b3ac-415a-874d-4d177b43fd11}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Compact,
  {03ec7b7a-81c5-4286-9adb-62963646691a}, !- Handle
  Work_Eff_Sch,                           !- Name
  {ce69a369-b82f-4355-8f8d-e1ccf7274cf6}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0;                                      !- Field 4

OS:Schedule:Compact,
  {aeca0779-b4ad-44d7-8ad6-4c70092f7a2c}, !- Handle
  Clothing_Sch,                           !- Name
  {4b1442f1-7710-4add-9d0f-b0b34b3fc2f0}, !- Schedule Type Limits Name
  Through: 04/30,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  1.1,                                    !- Field 4
  Through: 09/30,                         !- Field 5
  For: AllDays,                           !- Field 6
  Until: 24:00,                           !- Field 7
  0.6,                                    !- Field 8
  Through: 12/31,                         !- Field 9
  For: AllDays,                           !- Field 10
  Until: 24:00,                           !- Field 11
  1.1;                                    !- Field 12

OS:ScheduleTypeLimits,
  {13cdeecc-7e22-42e7-b573-6142b5f16651}, !- Handle
  {fc95f8e0-b85a-4b8d-9913-715f87e73422}; !- Name

OS:ScheduleTypeLimits,
  {4b1442f1-7710-4add-9d0f-b0b34b3fc2f0}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Compact,
  {5fb5b99e-4897-4ef0-ad83-84083560ccdf}, !- Handle
  Air_Velo_Sch,                           !- Name
  {dded5d03-1d1e-49c0-a721-6b616f6d7d0a}, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  0.2;                                    !- Field 4

OS:ScheduleTypeLimits,
  {5fb84289-64b0-4cec-823c-979ad5a833dc}, !- Handle
  {8035a524-4c07-4c95-8cf1-73e748c7ba91}; !- Name

OS:ScheduleTypeLimits,
  {dded5d03-1d1e-49c0-a721-6b616f6d7d0a}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Surface,
  {592e23af-834e-4b85-bf3d-e8ca56b595f9}, !- Handle
  Bathrooms_Flr_1 - Wall 180:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaa99107-59b7-49c7-93ca-298c5908a3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21c9b0f6-e46a-4711-af06-86eb2d339506}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {d0363057-7a35-4db2-a240-846cd41ee254}, !- Handle
  PSZ-AC_1:5_CoolC 1_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {23b8567b-151c-4250-afb7-09aa8f965314}, !- Handle
  Corner_Class_2_Pod_3_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd5ceb21-37b5-4fe5-9e28-e9d6c587bf36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fd5ceb21-37b5-4fe5-9e28-e9d6c587bf36}, !- Handle
  Corner_Class_2_Pod_3_Flr_1,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {1c87bb16-0ab0-4958-a71c-aa5e789da823}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {a13c1ed8-cff7-4828-8cfb-d4942b355a1b}, !- Handle
  {cc3fef90-c535-452d-a6f8-cacd623205f3}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {3f9bf1d2-4737-4763-9a1e-201a18753de6}, !- Handle
  Mech_Flr_1 - Wall 180:a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba7a0f9-43ae-47ce-bf7f-0954a58e496b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25603eda-e248-4c79-bec6-08d84a1508d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c52f489e-5e32-4114-b002-2e3665815e49}, !- Handle
  Mult_Class_2_Pod_3_Flr_1 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {544704a1-1c8b-4e00-9831-898875209ee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {965a9de2-4794-422d-9bc6-6ca581e412b6}, !- Handle
  Corner_Class_1_Pod_3_Flr_2,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.31011654250324e-14,                   !- X Origin {m}
  40,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {7c111721-a3b9-4f51-98a4-5cc839af287a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {67f78c94-91c6-4221-8666-ec3ae31e0853}, !- Handle
  {dbcca614-61fc-4874-91b0-33698b0c4609}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {4674271a-30e3-40ef-905b-92440b1580d5}, !- Handle
  Auditorium_Flr_1 - Wall 270:b,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19c25d07-f99b-422d-8648-48b9a5df69de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.3472, 4,                          !- X,Y,Z Vertex 1 {m}
  0, 24.3472, 4.33146851719357e-15,       !- X,Y,Z Vertex 2 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {2e90f941-d299-4663-abf4-fa60543a3488}, !- Handle
  {633d6c7f-7963-4072-a09f-5824eda23fce}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:ElectricEquipment:Definition,
  {50626d56-5215-4ab7-9283-36131b0e3543}, !- Handle
  Bathrooms_PlugMisc_Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.45540910647037,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {51af9323-192c-41f9-ac11-a4ca3449e871}, !- Handle
  Bathrooms_Flr_1_PlugMisc_Equip,         !- Name
  {50626d56-5215-4ab7-9283-36131b0e3543}, !- Electric Equipment Definition Name
  {41bbcf44-3b2a-413b-9419-02500795b7d6}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Timestep,
  {93524e4e-ff69-4b65-89fb-f5be68cc4a40}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {18cd3132-8d86-44d0-bc3d-d7e36a686124}, !- Handle
  Mult_Class_2_Pod_2_Flr_2 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773ab31d-f562-4ab0-923a-7d0c298f6791}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14dfff36-8c4a-4eb5-81d7-e265b01d1ed8}, !- Handle
  Main_Corridor_Flr_2 - RoofCeiling:a,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c86bc174-c604-4616-9b4e-2dc286730b62}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35b6530f-62e4-4177-b158-2a3210a60a3d}, !- Handle
  Corner_Class_1_Pod_2_Flr_1 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9837e53b-7be1-4347-9ed5-2bb50e486700}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {0ee6ffcc-60b8-4e1b-8c68-56e65200e2e6}, !- Handle
  Auditorium People Definition,           !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {66b23f6b-6929-4e1d-8212-a9cad9c7873f}, !- Handle
  Auditorium_Flr_1 People,                !- Name
  {0ee6ffcc-60b8-4e1b-8c68-56e65200e2e6}, !- People Definition Name
  {1a46bd8b-688b-483f-8339-64735ff4131a}, !- Space or SpaceType Name
  {506b8aa9-efee-4d0e-abd2-827989253728}, !- Number of People Schedule Name
  {9f5b27ad-f165-4a54-baee-ce16aefa1df2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {03ec7b7a-81c5-4286-9adb-62963646691a}, !- Work Efficiency Schedule Name
  {aeca0779-b4ad-44d7-8ad6-4c70092f7a2c}, !- Clothing Insulation Schedule Name
  {5fb5b99e-4897-4ef0-ad83-84083560ccdf}; !- Air Velocity Schedule Name

OS:Surface,
  {121b5a17-5870-4209-833b-eba453752ccc}, !- Handle
  Art_Class_Flr_2 - Wall 270:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cac9089-5ac6-4780-801e-1713e550428b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4332c6-b125-401f-9778-565047279f2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a82568dc-4934-4172-8c8d-7103feae4b91}, !- Handle
  Corridor_Pod_2_Flr_1 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf500ae-7a3e-41ee-9510-d0bbc0c32d08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f4ab45c-2677-4677-9359-8355875f286a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fdf500ae-7a3e-41ee-9510-d0bbc0c32d08}, !- Handle
  Corridor_Pod_2_Flr_1,                   !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  49,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {510596e8-6124-456b-87ca-fff12ae932eb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {329a2ed2-8ba2-49b6-b6f3-bac386837d76}, !- Handle
  {0f685b13-3753-429e-a4a0-38658c09fa50}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {87c9822e-1812-4f32-a49a-3117cb27d54f}, !- Handle
  {95f69a91-7637-4a32-8b59-6fdecc23fa45}; !- Name

OS:Surface,
  {88a9b31b-42ce-47eb-afdc-df35a00e6f3b}, !- Handle
  Bathrooms_Flr_2 - Floor:a,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {842e2cd3-6249-418c-97e3-0323e2bd4212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f1995a3-9513-4aad-a064-188df48edad6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.34720000000002, 4.33146851719357e-15; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {12d06591-d26d-4482-b11a-078f20f99737}, !- Handle
  Corner_Class_2_Pod_2_Flr_2,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {c0cde039-a7d1-46bf-a16c-886bea97ef84}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {37946b4c-835c-4246-b897-b0c1149b85f0}, !- Handle
  {6ce80a11-53ff-4f9a-aed0-b60452f0b41b}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {da6c3f6e-4eec-4bed-9f6e-08ded350f100}, !- Handle
  Control Type,                           !- Name
  0,                                      !- Lower Limit Value
  4,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Surface,
  {b006dd8b-3f2a-40c5-9fee-ef7f1aa04a0f}, !- Handle
  Corridor_Pod_1_Flr_1 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {610f8dd3-2a68-4243-a5d0-4a2319575708}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {566d7b2c-ff8b-474c-b619-14cbdab74822}, !- Handle
  Library_PlugMisc_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {6422e056-7b50-43ed-bb7d-205b614b9e82}, !- Handle
  Library_Flr_1_PlugMisc_Equip,           !- Name
  {566d7b2c-ff8b-474c-b619-14cbdab74822}, !- Electric Equipment Definition Name
  {821e84a3-88bd-472d-886e-c729d70e13be}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:HeatBalanceAlgorithm,
  {aa9c61f3-2814-435e-b05a-6bb1e4dcddcf}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {4d398bbb-24ab-44dc-876e-78b5d3dab57d}, !- Handle
  Mult_Class_2_Pod_3_Flr_2 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b7573300-4b6f-4aae-b028-8fef74e18cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30435e1c-5379-4394-b682-d6e3020b7b75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {3c151a43-74f6-43c0-9280-51ac586e991a}, !- Handle
  PSZ-AC_3:7_CoolC 2_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {5d33e4f7-cc99-44d8-8460-cd2916725d12}, !- Handle
  Aux_Gym_Flr_1 - Wall 000:b,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf83cdd-7639-4b96-a585-ae07d8ea6fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc5e145e-d31e-4e42-8e4c-c631755c6c53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {4893ca8e-a4e0-4b26-9c17-acd1542b1c1c}, !- Handle
  Lobby_Flr_1 Internal Mass Definition,   !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2f621c46-758a-4597-9b59-393f1cc041d6}, !- Handle
  Lobby_Flr_1 Internal Mass,              !- Name
  {4893ca8e-a4e0-4b26-9c17-acd1542b1c1c}, !- Internal Mass Definition Name
  {f42a4952-ed35-4cb7-ace2-1d14316eb551}; !- Space or SpaceType Name

OS:Space,
  {773b0a11-8ef1-4e9c-a2d4-823e6c1d958d}, !- Handle
  Lobby_Flr_1,                            !- Name
  {f42a4952-ed35-4cb7-ace2-1d14316eb551}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {127b5269-3fee-46c0-aab3-0591ef1a0b34}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdd738d7-9930-49d6-9bc0-fc24b76940ed}, !- Handle
  {653164ea-75dd-47fc-b329-1e0001912477}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {21c9b0f6-e46a-4711-af06-86eb2d339506}, !- Handle
  Main_Corridor_Flr_1 - Wall 000:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {592e23af-834e-4b85-bf3d-e8ca56b595f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Handle
  Main_Corridor_Flr_1,                    !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {8249242d-4d21-47fa-8469-60f02d5cc5eb}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {56c7380a-305a-4085-839b-f55775fb0c2a}, !- Handle
  {2a845ce9-863b-4a17-8447-0e1cfed25a3f}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {35855ce1-aadd-45bd-9067-c2753050b017}, !- Handle
  Corner_Class_1_Pod_2_Flr_2 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cc808ff-4e12-479e-8e9f-b5d3f7baf025}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d99f21fc-7dad-4ee2-9bc7-a6b9f55df512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34e491be-9950-481c-a0f1-ad353d3fa9b0}, !- Handle
  Corner_Class_2_Pod_1_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0923b946-0036-41ed-b4b8-f21005d5eef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a7f51cd-2bc1-4d5b-83d0-77b154ca8846}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0923b946-0036-41ed-b4b8-f21005d5eef5}, !- Handle
  Corner_Class_2_Pod_1_Flr_2,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  14,                                     !- Y Origin {m}
  4,                                      !- Z Origin {m}
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Building Story Name
  {6157aa16-7417-4a01-8ceb-a969fbf844ab}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {8787184f-82d4-435b-ab49-cd530f4f9ea8}, !- Handle
  {0006ff1c-a9da-49ea-91f8-3b8a5034d1e1}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {0c4eeb05-8e5b-4a30-8ca9-9ef41d7b30e5}, !- Handle
  Mult_Class_1_Pod_3_Flr_2 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84eed354-5fea-4912-bb4f-b1ddc5b7cbf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cffb67e7-fcdd-4793-9a89-f900b047b23a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {84eed354-5fea-4912-bb4f-b1ddc5b7cbf2}, !- Handle
  Mult_Class_1_Pod_3_Flr_2,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  40,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {dc355433-3e46-4925-a452-3eb8ccdef9ed}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d99f21fc-7dad-4ee2-9bc7-a6b9f55df512}, !- Handle
  Mult_Class_1_Pod_2_Flr_2 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99649f0e-30bd-4eda-8b1c-b89f8c82f097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35855ce1-aadd-45bd-9067-c2753050b017}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b59310f-374a-465a-9e62-d6ff0a0d7ca0}, !- Handle
  Corner_Class_1_Pod_3_Flr_1 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfcf5d7-e530-47f4-9b19-f5e16dc4ce7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3bfcf5d7-e530-47f4-9b19-f5e16dc4ce7f}, !- Handle
  Corner_Class_1_Pod_3_Flr_1,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  1.15505827125162e-14,                   !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {926b986f-de2e-4a48-a589-5ce6b53e9e6d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {f42fdaba-acb4-4bdd-a862-b7d9d5fd64c3}, !- Handle
  {d2d97893-922a-47eb-a477-d465d2196d68}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {9fba0a82-e22c-4e48-b1ef-e5a0341edd0e}, !- Handle
  Mech_Flr_2 - Wall 000:a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e20195-d529-42ba-9940-aac4a4cb7e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e80128a4-db99-4655-a1c8-32b3b1555d73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51b42126-02e3-4c51-8709-e308114317b0}, !- Handle
  Corner_Class_2_Pod_1_Flr_1 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e551bed2-ec5a-4e36-977d-60d58c2caf7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {995f62cb-b7ea-4e63-896b-4f3321705f29}, !- Handle
  Library_Flr_1 - Wall 000:a - Sub:a,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {65044166-e2d6-4ade-9baf-200de430d147}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 35, 2.5059,                      !- X,Y,Z Vertex 1 {m}
  23.95, 35, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 35, 1.1,            !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 35, 2.5059;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65044166-e2d6-4ade-9baf-200de430d147}, !- Handle
  Library_Flr_1 - Wall 000:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a45704-6d3c-4e52-8578-8e3f0593c0fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d91ddb-d600-49a2-8c75-4e36b13fd3f6}, !- Handle
  Main_Corridor_Flr_2 - Floor:a,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c126d1ac-4719-4a76-96d1-6e3d93e0a613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a05caae5-ec2f-4948-b455-8464928a06d6}, !- Handle
  Mult_Class_1_Pod_2_Flr_1 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {c0d24528-5f40-4100-8d1d-cd0e3bd7c0c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c0d24528-5f40-4100-8d1d-cd0e3bd7c0c5}, !- Handle
  Mult_Class_1_Pod_2_Flr_1 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a418cc-ed26-423a-81d1-40bf617ac1bf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {b05c5b7d-69c5-43b2-8e37-d8c127bc1a36}, !- Handle
  {6964f2d8-1a31-4849-9143-e95d9fc9fb87}; !- Name

OS:Surface,
  {1c54a9fa-fd41-4f64-99aa-e06b827cb5cf}, !- Handle
  Corridor_Pod_1_Flr_2 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb9b886-1275-4b3a-9a8b-a43544793057}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d3a4e3cd-15a2-46b8-bf47-106d22d8a72e}, !- Handle
  Library_Flr_1 - Wall 090:a - Sub:a,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ffcd4aeb-7be8-4e70-a883-5c6770194c3d}, !- Construction Name
  {eb359c8e-a939-4f35-aa41-bd2fca6de838}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.0500000000000002, 2.504,          !- X,Y,Z Vertex 1 {m}
  24, 0.0500000000000002, 1.1,            !- X,Y,Z Vertex 2 {m}
  24, 34.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 34.95, 2.504;                       !- X,Y,Z Vertex 4 {m}

OS:Construction,
  {ffcd4aeb-7be8-4e70-a883-5c6770194c3d}, !- Handle
  std_window_UValue_3.237_SHGC_0.390_VT_0.495_east, !- Name
  {30c1ab36-fa1a-422e-81f0-8780b75f1e90}, !- Surface Rendering Name
  {7e731d86-4ebc-4fc0-8f6f-afd94f82084e}; !- Layer 1

OS:WindowMaterial:SimpleGlazingSystem,
  {7e731d86-4ebc-4fc0-8f6f-afd94f82084e}, !- Handle
  EAST,                                   !- Name
  3.237,                                  !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.495;                                  !- Visible Transmittance

OS:Surface,
  {eb359c8e-a939-4f35-aa41-bd2fca6de838}, !- Handle
  Library_Flr_1 - Wall 090:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a45704-6d3c-4e52-8578-8e3f0593c0fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 35, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 35, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb205cd0-7333-4b04-8ce3-f419b4f85706}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {d4f46172-4f0e-4bbe-bdc1-b149cd836fb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4f46172-4f0e-4bbe-bdc1-b149cd836fb3}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e636b46-f865-4514-bdb3-3bb5d3c0d6a6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3e636b46-f865-4514-bdb3-3bb5d3c0d6a6}, !- Handle
  Mult_Class_1_Pod_1_Flr_1,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {ec97e25c-d5a2-4512-a783-ed6959103f0d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {d42a2173-37d4-470e-bc51-737d8124b62c}, !- Handle
  {3f42ff0e-7e5a-4d3a-b3db-062b9d195f49}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {589ac1b6-029c-4bfb-9d98-a6ee061df16e}, !- Handle
  Offices_Flr_1 - Wall 270:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ba44c2-43b4-4256-aa3e-db0f0b1cf7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {737eb24d-2425-4490-8e84-efa121acbd5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {b0d0ccce-736f-4a3c-99a8-2bfe3b1c3090}, !- Handle
  Cafeteria_Flr_2 OA Design Spec,         !- Name
  ,                                       !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {e8a5bcab-41d1-4227-beb3-368887e49264}, !- Handle
  Bathrooms_Flr_2 - RoofCeiling:a,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {842e2cd3-6249-418c-97e3-0323e2bd4212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {124b1fe1-eb4e-42d8-8a91-98f409648360}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 9.34720000000002, 4,                !- X,Y,Z Vertex 2 {m}
  0, 9.34720000000002, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ecf0bed7-4f37-40a0-9c15-486c20b1a24c}, !- Handle
  Main_Corridor_Flr_1 - Floor:a,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39a5ba6d-34d1-4418-b563-d604cbdcee41}, !- Handle
  Corridor_Pod_2_Flr_1 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fdf500ae-7a3e-41ee-9510-d0bbc0c32d08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c24bf522-c31e-4dcc-b1c8-87a1b70df1af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4820d7fa-bb4d-4962-9ab7-92e038b5932f}, !- Handle
  Main_Corridor_Flr_2 - Wall 090:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3edc435-02af-4906-9ead-e0a4d94cb0a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dc37998-3b14-4f0d-9dd3-4b94ec680f49}, !- Handle
  Corner_Class_2_Pod_2_Flr_2 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12d06591-d26d-4482-b11a-078f20f99737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76abc3aa-77c3-4b3a-b237-d3a95828d2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a6088d3-4765-494d-813c-49f1b5f6fc57}, !- Handle
  Offices_Flr_1 - Floor:a,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {15ba44c2-43b4-4256-aa3e-db0f0b1cf7ce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {79c9d6c6-064d-4a4a-a0bb-e3bc8826a7d3}, !- Handle
  {e00734f9-c46e-4958-9748-e7d83cc6a20b}; !- Name

OS:Surface,
  {d2dda40a-d9f8-4f81-8ad5-74dfcbd046b0}, !- Handle
  Main_Corridor_Flr_2 - Wall 270:d,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b61ff0f-0be9-4b74-a9ee-47c68d645879}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc5e145e-d31e-4e42-8e4c-c631755c6c53}, !- Handle
  Library_Flr_1 - Wall 180:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a45704-6d3c-4e52-8578-8e3f0593c0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d33e4f7-cc99-44d8-8460-cd2916725d12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8f3f228-01bb-46e2-a52f-41c207425bcb}, !- Handle
  Main_Corridor_Flr_2 - Wall 270:g - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {f3f76c10-0492-4e61-bd02-b17a13211bd8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3f76c10-0492-4e61-bd02-b17a13211bd8}, !- Handle
  Main_Corridor_Flr_2 - Wall 270:g,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97055782-beb4-4e54-b737-925c4f5ed4f6}, !- Handle
  Corner_Class_1_Pod_2_Flr_2 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {1b7a1b25-655f-4217-8f96-6c5c93b8d2c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b7a1b25-655f-4217-8f96-6c5c93b8d2c5}, !- Handle
  Corner_Class_1_Pod_2_Flr_2 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cc808ff-4e12-479e-8e9f-b5d3f7baf025}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {fc51f7ee-b889-458d-83fe-cec91089be1b}, !- Handle
  Library_Flr_1 OA Design Spec,           !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {9ebecbee-4d84-4138-90ed-cbaf3612e58b}, !- Handle
  Corridor_Pod_2_Flr_2 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa6824a-c5aa-4e6a-ba15-75e2df8e1cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {147ccc5a-a86a-4132-8e2d-b3baa03372f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {b4f153a3-7107-440a-a56f-b42ca7966116}, !- Handle
  PSZ-AC_1:5_CoolC 1_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SubSurface,
  {bfb3c70e-6634-40dc-baeb-d54a52e7775a}, !- Handle
  Bathrooms_Flr_2 - Wall 000:a - Sub:a,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {b3118512-9aee-45e0-93f1-968375d03021}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 9.34720000000002, 2.5094,        !- X,Y,Z Vertex 1 {m}
  14.95, 9.34720000000002, 1.1,           !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 9.34720000000002, 1.1, !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 9.34720000000002, 2.5094; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3118512-9aee-45e0-93f1-968375d03021}, !- Handle
  Bathrooms_Flr_2 - Wall 000:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842e2cd3-6249-418c-97e3-0323e2bd4212}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 9.34720000000002, 4,                !- X,Y,Z Vertex 1 {m}
  15, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 2 {m}
  0, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 3 {m}
  0, 9.34720000000002, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {a39df4b3-8a11-4c95-870f-337650e574b1}, !- Handle
  PSZ-AC_3:7_CoolC 2_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Surface,
  {d015dd1c-40c7-4711-ac47-4771699d2412}, !- Handle
  Corner_Class_2_Pod_3_Flr_2 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08f4f20-b7d9-45f0-b8a2-9dc17c0e372f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e269956-df8c-4aa0-a618-c204c7272775}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e6418749-f1ab-43a5-a8ee-475dd6c0cbdd}, !- Handle
  Mech_Flr_1 OA Design Spec,              !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Curve:Biquadratic,
  {16da6ad1-be60-4a1c-86b8-efae26aa2fb9}, !- Handle
  PSZ-AC_4:8_CoolC 2_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {b9893802-d592-413e-af2f-42432b7af4a7}, !- Handle
  Kitchen_Flr_2 - Wall 090:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d54bf2a7-85ff-4a4d-9360-4073366de6ae}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96d22d50-3c9a-465a-b982-7c690209f338}, !- Handle
  Corridor_Pod_2_Flr_2 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa6824a-c5aa-4e6a-ba15-75e2df8e1cdf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {9cce83a8-abf4-4e8b-9326-61b90b85b37e}, !- Handle
  Art_Class_Flr_2_Infiltration,           !- Name
  {ce8d99a7-a116-421e-9ecb-044685beb542}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {f8613d05-de26-4524-849a-8cde53670451}, !- Handle
  Corridor_Pod_3_Flr_2 - Wall 000:c,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8abe36f4-c93c-4c69-bccc-87de4a11fe90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  46, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  46, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7513d3b-255c-46c4-8745-1a9f9834829f}, !- Handle
  Cafeteria_Flr_2 - Floor:a,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37d1be3c-e972-4202-b2bf-ed88e0aad699}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 26, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4142c14c-58ad-4e49-8f16-ee1dea095411}, !- Handle
  Corridor_Pod_3_Flr_2 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8680e721-ae09-4305-bbe1-c79ded08b8d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d40be2b1-217f-4026-92f1-29385463d4c4}, !- Handle
  Main_Corridor_Flr_1 - Wall 270:f,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1995a3-9513-4aad-a064-188df48edad6}, !- Handle
  Bathrooms_Flr_1 - RoofCeiling:a,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aaa99107-59b7-49c7-93ca-298c5908a3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a9b31b-42ce-47eb-afdc-df35a00e6f3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 9.34720000000002, 4,                !- X,Y,Z Vertex 2 {m}
  0, 9.34720000000002, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77105031-ef8a-4c59-a731-017780006a98}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e636b46-f865-4514-bdb3-3bb5d3c0d6a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5af10e6e-2cb3-403b-956d-335eb532e4c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {6b6ad60b-f5a1-407f-9116-303f0e8dcdae}, !- Handle
  Art_Lights Definition,                  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.45,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d88983a5-e38a-4dd5-87b2-f3ef39c58dd9}, !- Handle
  Art_Class_Flr_2_Lights,                 !- Name
  {6b6ad60b-f5a1-407f-9116-303f0e8dcdae}, !- Lights Definition Name
  {ce8d99a7-a116-421e-9ecb-044685beb542}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {6afe612e-3372-46a7-a84b-2600bbf7b12e}, !- Handle
  Mult_Class_2_Pod_2_Flr_1 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd6b5af5-4e3a-4a4f-94b4-6ddb5ccc307f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab930e4c-343f-4475-873c-1c67eb498b9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dad1f508-e4b1-4c13-9212-12a7185f6132}, !- Handle
  Corner_Class_2_Pod_2_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46d5f80d-155d-4cc8-b864-f55ba9324903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb32083-26d6-4870-8034-22518fa6fd48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9855c8f1-fc74-4085-ba5b-23eb21432242}, !- Handle
  Corner_Class_1_Pod_1_Flr_1,             !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Building Story Name
  {f4c0a6d3-55c0-4851-b166-4387d3c37f3f}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {401e0617-ced3-4ed0-a439-c9d426d71e96}, !- Handle
  {d70fc2a0-dc68-49ec-b546-00bd66c3ad6c}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Space,
  {dc7d904c-6b4e-4c37-a130-0380ad5d9148}, !- Handle
  Mult_Class_1_Pod_3_Flr_1,               !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  1.15505827125162e-14,                   !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {37882df1-25e6-4a9e-9184-d76ed13ff868}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:ThermostatSetpoint:DualSetpoint,
  {db9c145d-5ad8-46d0-ab84-20dd2cc9326f}, !- Handle
  {62635358-206a-4244-869b-33b2c2ec2496}, !- Name
  {f585eac1-2eeb-408a-a820-3a7cb13f177b}, !- Heating Setpoint Temperature Schedule Name
  {1cdddc10-a7e5-4241-a275-80655a7e252c}; !- Cooling Setpoint Temperature Schedule Name

OS:Surface,
  {db7ecb50-0e6e-4754-8c1b-8b5446335a46}, !- Handle
  Corner_Class_1_Pod_3_Flr_2 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {965a9de2-4794-422d-9bc6-6ca581e412b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {61cd6bd3-1f2b-41b6-8c95-d8115c768af0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b145a5b-f855-4bb9-ac23-3a9717b88705}, !- Handle
  Offices_Flr_1 - Wall 180:a - Sub:a,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {11e77336-6b86-4c66-90ac-931bb00122b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5037,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e77336-6b86-4c66-90ac-931bb00122b6}, !- Handle
  Offices_Flr_1 - Wall 180:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ba44c2-43b4-4256-aa3e-db0f0b1cf7ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6c9699bd-3107-4071-be93-3e8846e9c754}, !- Handle
  Corner_Class_1_Pod_3_Flr_2 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {70611b11-14fc-4aa5-90b0-ea090735a3c0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70611b11-14fc-4aa5-90b0-ea090735a3c0}, !- Handle
  Corner_Class_1_Pod_3_Flr_2 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a9de2-4794-422d-9bc6-6ca581e412b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35040c5d-f016-49bd-a110-d30b81309a68}, !- Handle
  Corridor_Pod_3_Flr_1 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2bfa49-2497-4fb4-94ff-eb1988995648}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e4602e9-e573-434f-91c9-90ead9614a8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd637ddb-fa18-43f4-a614-6e85ac073336}, !- Handle
  Mech_Flr_2 - RoofCeiling:a,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90e20195-d529-42ba-9940-aac4a4cb7e31}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6579f7e0-a68b-4dcc-96fa-ca161b0d1ade}, !- Handle
  Auditorium_Flr_1 - Wall 180:a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67aab82b-bb1d-4ff3-af1e-5338464b3ac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6d63be9-fbe2-417e-b3b7-0b12b75843b3}, !- Handle
  Main_Corridor_Flr_1 - Wall 270:d - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {8becab36-fc26-43ed-9c95-c4f1e1c173f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8becab36-fc26-43ed-9c95-c4f1e1c173f5}, !- Handle
  Main_Corridor_Flr_1 - Wall 270:d,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c0760f7-ee42-4a14-ba2f-2fcb1abf93f7}, !- Handle
  Corridor_Pod_1_Flr_1 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {610f8dd3-2a68-4243-a5d0-4a2319575708}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c17fd9c0-bf03-4d1c-9eef-94ee5b2a0048}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2f7fb91-bdee-4d58-b4f7-58d7c5c63152}, !- Handle
  Mult_Class_2_Pod_2_Flr_2 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {773ab31d-f562-4ab0-923a-7d0c298f6791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {725da688-951c-492e-b727-20b052553494}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d329c78-dbf3-45db-9e2e-3201ec6b041e}, !- Handle
  Mult_Class_1_Pod_1_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e5bb951e-8e41-4470-a58c-62d38e3110aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {be2ce501-c5fd-4488-bb3f-77c47255d8f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {5a6bf972-e317-45e9-908f-5d4808d0484a}, !- Handle
  Kitchen_Flr_2 Internal Mass Definition, !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {4c10ad48-f895-4403-a301-f667488afdfe}, !- Handle
  Kitchen_Flr_2 Internal Mass,            !- Name
  {5a6bf972-e317-45e9-908f-5d4808d0484a}, !- Internal Mass Definition Name
  {76563f80-5fef-4088-9dc1-862fd3aa8185}; !- Space or SpaceType Name

OS:Surface,
  {95dc553b-2da6-4259-a190-d8820b704919}, !- Handle
  Corner_Class_1_Pod_2_Flr_2 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cc808ff-4e12-479e-8e9f-b5d3f7baf025}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b253c86e-09ce-4617-b79d-461a72bd5e9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e099566-6959-4c7b-966a-88f3d5a760a5}, !- Handle
  Mult_Class_2_Pod_2_Flr_1 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cd6b5af5-4e3a-4a4f-94b4-6ddb5ccc307f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {0eb582ea-cc10-4bbe-b1da-908bac3ca5e5}, !- Handle
  Library_Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.92,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d0978162-c964-4697-ae5c-b79e18bdb797}, !- Handle
  Library_Flr_1_Lights,                   !- Name
  {0eb582ea-cc10-4bbe-b1da-908bac3ca5e5}, !- Lights Definition Name
  {821e84a3-88bd-472d-886e-c729d70e13be}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {2c81e978-4b68-4b06-990b-68a648ce7bf4}, !- Handle
  Lobby_Flr_1 - Wall 270:b,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773b0a11-8ef1-4e9c-a2d4-823e6c1d958d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6f786bbe-a6f8-43aa-8ec0-ea9cd6612d2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {cf9f3c86-56eb-48b7-aeaa-87c0570c2777}, !- Handle
  PSZ-AC_3:7_CoolC 2_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {4f4332c6-b125-401f-9778-565047279f2f}, !- Handle
  Mult_Class_2_Pod_3_Flr_2 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7573300-4b6f-4aae-b028-8fef74e18cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {121b5a17-5870-4209-833b-eba453752ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1d4d07a-aa59-4207-92f5-ab0be74b871b}, !- Handle
  Mult_Class_1_Pod_3_Flr_1 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7d904c-6b4e-4c37-a130-0380ad5d9148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48ac9c61-45d3-45b0-bd57-cad5b116d4f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c126d1ac-4719-4a76-96d1-6e3d93e0a613}, !- Handle
  Main_Corridor_Flr_1 - RoofCeiling:a,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49d91ddb-d600-49a2-8c75-4e36b13fd3f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21da02eb-046b-44f9-95de-79dc27aefe8a}, !- Handle
  Offices_Flr_2 - Wall 090:a - Sub:a,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ffcd4aeb-7be8-4e70-a883-5c6770194c3d}, !- Construction Name
  {4028bfd7-844b-419e-8693-54ef57efeb1b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.5101;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4028bfd7-844b-419e-8693-54ef57efeb1b}, !- Handle
  Offices_Flr_2 - Wall 090:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e90066-a9e4-4e49-b8f7-7f94572e59a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4c4ca48-8a87-4211-a293-290821ebee03}, !- Handle
  Corridor_Pod_2_Flr_1 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {dc2bc66b-5961-4acf-a387-96fd2c44ed2c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc2bc66b-5961-4acf-a387-96fd2c44ed2c}, !- Handle
  Corridor_Pod_2_Flr_1 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf500ae-7a3e-41ee-9510-d0bbc0c32d08}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {9456a53b-5579-429b-9c2c-0b2e13714a32}, !- Handle
  Bathrooms_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  14.5134371790482,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {61856954-7d04-413d-91e8-0ce1f2be96a7}, !- Handle
  Bathrooms_Flr_1_Lights,                 !- Name
  {9456a53b-5579-429b-9c2c-0b2e13714a32}, !- Lights Definition Name
  {41bbcf44-3b2a-413b-9419-02500795b7d6}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {76a759eb-85ec-4d75-9e4b-0da149b55e9c}, !- Handle
  Gym_Flr_1 - Wall 270:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf476e9b-2726-45bd-893a-020cc4bb7c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {875daeb2-c88e-42ad-a97b-cb1071f82c71}, !- Handle
  Art_Class People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.215278208334194,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3599dddd-ffb2-4820-bffc-299e947ebb7d}, !- Handle
  Art_Class_Flr_2 People,                 !- Name
  {875daeb2-c88e-42ad-a97b-cb1071f82c71}, !- People Definition Name
  {ce8d99a7-a116-421e-9ecb-044685beb542}, !- Space or SpaceType Name
  {58516560-6a7b-4c38-a5fc-6c3540e04f83}, !- Number of People Schedule Name
  {9f5b27ad-f165-4a54-baee-ce16aefa1df2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {03ec7b7a-81c5-4286-9adb-62963646691a}, !- Work Efficiency Schedule Name
  {aeca0779-b4ad-44d7-8ad6-4c70092f7a2c}, !- Clothing Insulation Schedule Name
  {5fb5b99e-4897-4ef0-ad83-84083560ccdf}; !- Air Velocity Schedule Name

OS:SubSurface,
  {15582aed-70aa-4cb1-8c66-ef01514aabef}, !- Handle
  Corner_Class_2_Pod_3_Flr_1 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {2f78a70b-b9d1-4169-8dcf-016a8482d5e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f78a70b-b9d1-4169-8dcf-016a8482d5e8}, !- Handle
  Corner_Class_2_Pod_3_Flr_1 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd5ceb21-37b5-4fe5-9e28-e9d6c587bf36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {463c6aed-267a-4b54-8c48-14e5b8c53066}, !- Handle
  Corner_Class_2_Pod_3_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c08f4f20-b7d9-45f0-b8a2-9dc17c0e372f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73992191-701e-4196-adf3-8464928a7165}, !- Handle
  Main_Corridor_Flr_1 - Wall 090:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c1fd988-1c1d-4a27-bb10-80d0ecb02065}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {54c382b0-2766-43a6-a02f-944a41576cef}, !- Handle
  Offices_Flr_1 OA Design Spec,           !- Name
  ,                                       !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {147ccc5a-a86a-4132-8e2d-b3baa03372f3}, !- Handle
  Main_Corridor_Flr_2 - Wall 270:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ebecbee-4d84-4138-90ed-cbaf3612e58b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6e8a43d4-6e4d-4656-a755-8339a0c670f2}, !- Handle
  Lobby_Flr_2 - Floor:a,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e0b4c6d7-55ee-44b6-aaef-5f33fa30d09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b6ba369-87ee-4bf8-b15b-e4b92a563b5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b80758-5d8f-4b47-a5c2-73e2b2d49b88}, !- Handle
  Bathrooms_Flr_1 - Wall 000:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaa99107-59b7-49c7-93ca-298c5908a3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 9.34720000000002, 4,                !- X,Y,Z Vertex 1 {m}
  15, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 2 {m}
  0, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 3 {m}
  0, 9.34720000000002, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {bfaba238-1f7a-4fe0-b3ec-7923d8f97763}, !- Handle
  PSZ-AC_3:7_CoolC 2_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {1de88c97-dfe4-489e-a41b-a8acf9043010}, !- Handle
  Mult_Class_1_Pod_2_Flr_1 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a418cc-ed26-423a-81d1-40bf617ac1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a551e74b-ec85-4c14-8039-dff0c49f7556}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bef3034b-5376-4baf-afc3-76969605f050}, !- Handle
  Corner_Class_1_Pod_3_Flr_2 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {68b4ba47-1dd0-47f5-b9a8-19a0ed29e30b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68b4ba47-1dd0-47f5-b9a8-19a0ed29e30b}, !- Handle
  Corner_Class_1_Pod_3_Flr_2 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a9de2-4794-422d-9bc6-6ca581e412b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f8d154a-180e-4f86-b29a-187aa7e24e10}, !- Handle
  Lobby_Flr_1 - Floor:a,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {773b0a11-8ef1-4e9c-a2d4-823e6c1d958d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f700117d-f16a-41c9-8159-2411481a9230}, !- Handle
  Corner_Class_2_Pod_3_Flr_2 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08f4f20-b7d9-45f0-b8a2-9dc17c0e372f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0d2b857-7dbd-4e35-b23e-c1b12b8e96f0}, !- Handle
  Offices_Flr_2 - Wall 180:a - Sub:a,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {b5060267-9030-4f4f-9547-b1089bec4fb9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5037,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  37.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  37.95, 0, 2.5037;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5060267-9030-4f4f-9547-b1089bec4fb9}, !- Handle
  Offices_Flr_2 - Wall 180:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e90066-a9e4-4e49-b8f7-7f94572e59a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ScheduleTypeLimits,
  {334d4f3b-35e3-4389-a79f-5359574a1a62}, !- Handle
  {11342c9b-1921-4873-b108-59ba49bd8a3e}; !- Name

OS:Curve:Biquadratic,
  {15549fb2-d829-4542-86b2-7ac0bae6c422}, !- Handle
  PSZ-AC_3:7_CoolC 1_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ac67274-ccc1-42c0-8e43-db47fba59169}, !- Handle
  PSZ-AC_3:7_CoolC 1_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Surface,
  {32db12d4-4d2e-45dc-9136-f8c8de31b425}, !- Handle
  Corridor_Pod_1_Flr_2 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb9b886-1275-4b3a-9a8b-a43544793057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca4ffc22-a606-4d6a-807e-f7f7e415e171}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47c29efc-d129-42c8-93b8-314af17a2f19}, !- Handle
  Mult_Class_2_Pod_2_Flr_1 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd6b5af5-4e3a-4a4f-94b4-6ddb5ccc307f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5dade26c-bec2-47b8-9c15-96f6a8ba95b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e2fddbe-e0b7-4395-bbfd-372c5e6a3f19}, !- Handle
  Auditorium_Flr_1 - Wall 270:a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96390a51-3c83-4664-9910-d6d19f568eb1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {9a8d0780-b385-4f3e-83ae-f61cc19bf482}, !- Handle
  Bathrooms_Flr_1 Internal Mass Definition, !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2.9955494693598,                        !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {7d368dd6-ec48-49ee-b08e-6bd9ebc2fd07}, !- Handle
  Bathrooms_Flr_1 Internal Mass,          !- Name
  {9a8d0780-b385-4f3e-83ae-f61cc19bf482}, !- Internal Mass Definition Name
  {41bbcf44-3b2a-413b-9419-02500795b7d6}; !- Space or SpaceType Name

OS:Curve:Biquadratic,
  {21a9ec5c-66d3-4b5a-a478-ab42414602d5}, !- Handle
  PSZ-AC_5:9_CoolC 2_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {993c87ac-d2fe-408c-b457-69762aba589d}, !- Handle
  Lobby_Flr_2 - RoofCeiling:a,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e0b4c6d7-55ee-44b6-aaef-5f33fa30d09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {395da354-1df9-43e3-be7a-2708442bc2c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab66edc6-2c68-45b1-b673-b1b191808854}, !- Handle
  Mult_Class_2_Pod_1_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {026b5c5f-fa7e-476b-bf15-16988986f37a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88279a8b-39d1-4533-afcb-6f5c38509a89}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c4a27b-cec3-44bc-bdbe-cdf52545f9af}, !- Handle
  Auditorium_Flr_1 - Wall 090:a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4172e785-918a-4673-bc00-4bdf71a0aa12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35a6ea7e-4864-47af-ba71-0552940ac5d5}, !- Handle
  Corner_Class_2_Pod_2_Flr_1 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46d5f80d-155d-4cc8-b864-f55ba9324903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a690f81-f91d-4b89-ad3b-604f6b4b2902}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6eb69e4f-cea4-4a6d-ba4d-3355ca9efbf3}, !- Handle
  Corner_Class_1_Pod_3_Flr_2 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a9de2-4794-422d-9bc6-6ca581e412b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4cea7664-8cf0-421e-8735-1d806d60a176}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73e24f8-cb5d-44de-bc82-22b7f3a9d30a}, !- Handle
  Mult_Class_1_Pod_1_Flr_2 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e5bb951e-8e41-4470-a58c-62d38e3110aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ccae01c-d36f-42ab-b7da-3633b53d0d87}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ec17f0b9-0ff4-4b4f-9aea-523b07638a47}, !- Handle
  Kitchen_Flr_2 - Wall 270:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d54bf2a7-85ff-4a4d-9360-4073366de6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84ff983a-4e01-4108-ab8f-7555f316b8cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9e4a681a-657c-4f70-aade-b16447956342}, !- Handle
  Mult_Class_2_Pod_1_Flr_1 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {37127e58-2bd0-4a6d-bd54-8fead2147150}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37127e58-2bd0-4a6d-bd54-8fead2147150}, !- Handle
  Mult_Class_2_Pod_1_Flr_1 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94dbec36-c615-4cd4-b383-94b15975977f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a690f81-f91d-4b89-ad3b-604f6b4b2902}, !- Handle
  Corridor_Pod_2_Flr_1 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf500ae-7a3e-41ee-9510-d0bbc0c32d08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35a6ea7e-4864-47af-ba71-0552940ac5d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69e2ccb0-541d-4be1-b4ef-954ea5de441a}, !- Handle
  Library_Flr_1 - Wall 270:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d7a45704-6d3c-4e52-8578-8e3f0593c0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5918200-b5d2-44bf-8ef0-eb5aa7697ea6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ef1377b-0f71-4b97-a376-4b4773afc8fa}, !- Handle
  Corner_Class_2_Pod_1_Flr_1 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e551bed2-ec5a-4e36-977d-60d58c2caf7e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {853e5900-f080-4d07-9bcf-f418522942f8}, !- Handle
  Corridor_Pod_1_Flr_2 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {adb9b886-1275-4b3a-9a8b-a43544793057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4675f6ff-b654-4a37-ae5c-4d75eb32c3cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c1fd988-1c1d-4a27-bb10-80d0ecb02065}, !- Handle
  Mech_Flr_1 - Wall 270:a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba7a0f9-43ae-47ce-bf7f-0954a58e496b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73992191-701e-4196-adf3-8464928a7165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88782eb8-3689-4f02-ad06-53d55d5360ed}, !- Handle
  Mult_Class_1_Pod_3_Flr_1 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7d904c-6b4e-4c37-a130-0380ad5d9148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a72d567e-58c3-4a52-adfa-5e35d0633700}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b253c86e-09ce-4617-b79d-461a72bd5e9b}, !- Handle
  Corridor_Pod_2_Flr_2 - Wall 180:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa6824a-c5aa-4e6a-ba15-75e2df8e1cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95dc553b-2da6-4259-a190-d8820b704919}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8dc552b-8cb5-469f-9dd0-62f43e62968f}, !- Handle
  Main_Corridor_Flr_1 - Wall 270:e - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {d24d089e-4c84-4f2a-9500-17a39b5c5ed9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d24d089e-4c84-4f2a-9500-17a39b5c5ed9}, !- Handle
  Main_Corridor_Flr_1 - Wall 270:e,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {d66399ac-48a5-4fcb-af01-72ee173e1a6d}, !- Handle
  Kitchen_Flr_2_SelfContainedDisplayCase_Case:2_LatentCaseCreditCurve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  6.02558e-05,                            !- Coefficient3 x**2
  1.23732e-06,                            !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Lights:Definition,
  {89baefe1-e59c-4d77-b7ed-b4d3059b405e}, !- Handle
  Mech_Lights Definition,                 !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.15,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {15a6c24f-2ad2-4ff8-95ef-a0cce3abd737}, !- Handle
  Mech_Flr_1_Lights,                      !- Name
  {89baefe1-e59c-4d77-b7ed-b4d3059b405e}, !- Lights Definition Name
  {52920d2a-23c7-4d5e-8a07-1f6787d57552}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {b2ee8ca0-3f64-4c6f-aa95-38cdff8ef089}, !- Handle
  Corner_Class_2_Pod_3_Flr_2 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {f700117d-f16a-41c9-8159-2411481a9230}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {50b173c4-4c82-46ac-91eb-c538b1afc2b4}, !- Handle
  Corner_Class_1_Pod_2_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9837e53b-7be1-4347-9ed5-2bb50e486700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bac09240-84b4-4f72-8751-bdf360139356}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8680e721-ae09-4305-bbe1-c79ded08b8d5}, !- Handle
  Corridor_Pod_2_Flr_2 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3fa6824a-c5aa-4e6a-ba15-75e2df8e1cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4142c14c-58ad-4e49-8f16-ee1dea095411}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {ed57e096-1732-4e5f-ba56-6b4de217b678}, !- Handle
  PSZ-AC_5:9_CoolC 2_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55367d56-2495-45ce-ba53-cde307c2face}, !- Handle
  PSZ-AC_4:8_CoolC 2_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Surface,
  {2d20b9bb-d3c0-4c60-82ac-ae34df74b04f}, !- Handle
  Corridor_Pod_1_Flr_2 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {adb9b886-1275-4b3a-9a8b-a43544793057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {800dafd1-6c9c-4801-bf5c-ad113bbc1b8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {12b0af1f-2491-4534-b31e-bac222e49dcf}, !- Handle
  Lobby_PlugMisc_Equip Definition,        !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {54951728-ccef-42d8-ae2c-5eaad3f9fb8a}, !- Handle
  Lobby_Flr_1_PlugMisc_Equip,             !- Name
  {12b0af1f-2491-4534-b31e-bac222e49dcf}, !- Electric Equipment Definition Name
  {f42a4952-ed35-4cb7-ace2-1d14316eb551}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:SubSurface,
  {5708079d-a153-49fd-979a-f176a8fcb598}, !- Handle
  Corner_Class_1_Pod_1_Flr_1 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {d3113c68-1eb9-4ffa-bb41-98fa96620506}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3113c68-1eb9-4ffa-bb41-98fa96620506}, !- Handle
  Corner_Class_1_Pod_1_Flr_1 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9855c8f1-fc74-4085-ba5b-23eb21432242}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12fb0647-b7b0-48e7-930b-d0e10fd87625}, !- Handle
  Corner_Class_2_Pod_1_Flr_1 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e551bed2-ec5a-4e36-977d-60d58c2caf7e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c0f563e-939c-4bad-b7a6-eed615b87d34}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f4ab45c-2677-4677-9359-8355875f286a}, !- Handle
  Main_Corridor_Flr_1 - Wall 270:b,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a82568dc-4934-4172-8c8d-7103feae4b91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bfafb0c-f12f-4244-abab-d011d74a8820}, !- Handle
  Corner_Class_1_Pod_3_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {965a9de2-4794-422d-9bc6-6ca581e412b6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d751656b-ef09-4e20-840b-557f06847876}, !- Handle
  Mult_Class_2_Pod_1_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {94dbec36-c615-4cd4-b383-94b15975977f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {502e1305-3bc9-4da8-a7b7-ab779c84bea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edf3ae69-7416-4757-abf4-f50775615915}, !- Handle
  Corner_Class_2_Pod_2_Flr_2 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12d06591-d26d-4482-b11a-078f20f99737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {01443b71-aaa2-411b-858a-abee191db901}, !- Handle
  Lobby_Lights Definition,                !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.99,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {2bcd845e-da35-4c90-98b1-52bed1449b44}, !- Handle
  Lobby_Flr_1_Lights,                     !- Name
  {01443b71-aaa2-411b-858a-abee191db901}, !- Lights Definition Name
  {f42a4952-ed35-4cb7-ace2-1d14316eb551}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {2392e9e0-6503-45d2-8c01-4b846ef298a4}, !- Handle
  Mech_Flr_1 - Floor:a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ba7a0f9-43ae-47ce-bf7f-0954a58e496b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25b4a7f8-b798-4b26-b802-da3797be9476}, !- Handle
  Corner_Class_1_Pod_2_Flr_1 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9837e53b-7be1-4347-9ed5-2bb50e486700}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {39f8bd38-a5b1-4b82-b42a-0cf94e70d486}, !- Handle
  PSZ-AC_1:5_CoolC 2_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {212c86ac-d15a-4156-94eb-92862566462a}, !- Handle
  Mult_Class_2_Pod_1_Flr_1 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94dbec36-c615-4cd4-b383-94b15975977f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd7207ce-4429-4953-9a6e-7106b7e1b184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25603eda-e248-4c79-bec6-08d84a1508d6}, !- Handle
  Gym_Flr_1 - Wall 000:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f9bf1d2-4737-4763-9a1e-201a18753de6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cdf32e14-d65d-4c85-ab3e-654c1135d93d}, !- Handle
  Mult_Class_1_Pod_2_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {99649f0e-30bd-4eda-8b1c-b89f8c82f097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1acc4fe-e667-4194-9868-e48da74a372d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8abe36f4-c93c-4c69-bccc-87de4a11fe90}, !- Handle
  Art_Class_Flr_2 - Wall 180:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cac9089-5ac6-4780-801e-1713e550428b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8613d05-de26-4524-849a-8cde53670451}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8856f67c-ebb0-422a-bc26-70422db5eac0}, !- Handle
  Corridor_Pod_3_Flr_2 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55eeaae8-b2f8-477f-845c-6ee1c4b94580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {e4a96447-c95c-4374-9e45-58d211c274b0}, !- Handle
  Gym_Lights Definition,                  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.07,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {1b6c8c42-889e-451b-9b0f-1d186768ceb3}, !- Handle
  Gym_Flr_1_Lights,                       !- Name
  {e4a96447-c95c-4374-9e45-58d211c274b0}, !- Lights Definition Name
  {c433b2b6-8a08-40a3-90d6-1d7f467e53a4}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {d6e2d767-fdda-4b18-a178-a9974ebb767f}, !- Handle
  Corner_Class_2_Pod_3_Flr_2 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c08f4f20-b7d9-45f0-b8a2-9dc17c0e372f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3f9ed25a-8e42-40db-a63a-bfe46782cc4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {b0876cd4-faac-4c30-9185-cf26ba90a80e}, !- Handle
  PSZ-AC_1:5_CoolC 2_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {dc6868e0-7a0d-4a91-a93e-bfa2fd1a2839}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3e636b46-f865-4514-bdb3-3bb5d3c0d6a6}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80280da8-afaf-4b77-85b0-515dcaf4eba5}, !- Handle
  Corner_Class_2_Pod_2_Flr_2 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12d06591-d26d-4482-b11a-078f20f99737}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {323d9c24-0224-4b40-b329-9d3e10cbcf9b}, !- Handle
  Art_Class_Flr_2 OA Design Spec,         !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0009144,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {c2aa3dec-3802-4d16-ac33-2bbd1ccd7ac8}, !- Handle
  Offices_Flr_1_Infiltration,             !- Name
  {97bb873e-33dc-4a52-bcde-c30bb16ff418}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {2341cacd-9590-4349-b2d5-1465a4297ac8}, !- Handle
  Lobby_Flr_1 - Wall 270:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773b0a11-8ef1-4e9c-a2d4-823e6c1d958d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de5f008-5abd-47d9-9889-d0a487e95695}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {74e0fa65-c916-408d-9365-94b90a8da395}, !- Handle
  PSZ-AC_5:9_CoolC 2_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Curve:Biquadratic,
  {e56a853d-6b16-4287-a8d0-d63a758ac9b6}, !- Handle
  PSZ-AC_5:9_CoolC 1_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:SpaceInfiltration:DesignFlowRate,
  {c07338bd-8ec2-47c0-885d-0b3ad220e8db}, !- Handle
  Auditorium_Flr_1_Infiltration,          !- Name
  {1a46bd8b-688b-483f-8339-64735ff4131a}, !- Space or SpaceType Name
  {a0899d71-7a54-4594-988f-26c2da17d248}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {be2ce501-c5fd-4488-bb3f-77c47255d8f0}, !- Handle
  Mult_Class_1_Pod_3_Flr_1 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc7d904c-6b4e-4c37-a130-0380ad5d9148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d329c78-dbf3-45db-9e2e-3201ec6b041e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {4bd563f8-7ae5-408c-a11e-6b9ff132094e}, !- Handle
  PSZ-AC_2:6_CoolC 2_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SubSurface,
  {dd17ef2b-e385-41ba-bd42-350cb66f60ab}, !- Handle
  Corner_Class_1_Pod_3_Flr_1 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {51eb8c4a-02e0-4fc7-9e5b-1712020798b6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51eb8c4a-02e0-4fc7-9e5b-1712020798b6}, !- Handle
  Corner_Class_1_Pod_3_Flr_1 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfcf5d7-e530-47f4-9b19-f5e16dc4ce7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {401f1486-5daa-43d4-b7e1-655d466c55ab}, !- Handle
  Mult_Class_1_Pod_3_Flr_2 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84eed354-5fea-4912-bb4f-b1ddc5b7cbf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a25b0d92-fac9-4d32-b082-aa3702c50132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d76d390-4619-4ad7-8ee8-b0e73907c5a3}, !- Handle
  Mult_Class_2_Pod_3_Flr_1 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {544704a1-1c8b-4e00-9831-898875209ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7644f30e-6ab3-4a0e-8b21-2a9137ad7cb9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48de5f56-59fe-425d-ba7b-7e78487ca688}, !- Handle
  Corridor_Pod_1_Flr_2 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb9b886-1275-4b3a-9a8b-a43544793057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f493705-a80a-418f-895e-4ca52a361402}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {edd44572-f1b3-4e3d-a5fa-7a8176caaee8}, !- Handle
  PSZ-AC_5:9_CoolC 1_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:InternalMass:Definition,
  {d46b2767-3d19-417e-a392-413b5582d029}, !- Handle
  Main_Corridor_Flr_1 Internal Mass Definition, !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {2d802c76-6edc-4148-a01f-de40d6384c4f}, !- Handle
  Main_Corridor_Flr_1 Internal Mass,      !- Name
  {d46b2767-3d19-417e-a392-413b5582d029}, !- Internal Mass Definition Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}; !- Space or SpaceType Name

OS:Surface,
  {45927c67-e01f-4231-a0b3-08a52daad1b2}, !- Handle
  Corridor_Pod_3_Flr_1 - Wall 000:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2bfa49-2497-4fb4-94ff-eb1988995648}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b33b386-2178-4c65-9135-9f6af284822c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {2c6ad348-c13d-47fb-abf0-3486229ea9db}, !- Handle
  PSZ-AC_2:6_CoolC 1_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Surface,
  {737eb24d-2425-4490-8e84-efa121acbd5e}, !- Handle
  Lobby_Flr_1 - Wall 090:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773b0a11-8ef1-4e9c-a2d4-823e6c1d958d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {589ac1b6-029c-4bfb-9d98-a6ee061df16e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {44b788bf-9558-4068-b201-ef8a928359bb}, !- Handle
  Classroom_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  15.07,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {c71876ca-65ad-4de2-bb1f-5c61b2bd8227}, !- Handle
  Mult_Class_1_Pod_1_Flr_1_Lights,        !- Name
  {44b788bf-9558-4068-b201-ef8a928359bb}, !- Lights Definition Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {1e9f4072-6fc7-41c8-a570-4b0b92dc9882}, !- Handle
  Offices_Flr_2 - Wall 270:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e90066-a9e4-4e49-b8f7-7f94572e59a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97f25579-b760-48d1-9011-c16be074801d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0975ff37-acf2-4b43-89bc-7a5e95588d11}, !- Handle
  Cafeteria_Flr_2 - Wall 000:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d1be3c-e972-4202-b2bf-ed88e0aad699}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 26, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdc31a7d-5aa1-4c52-b516-9c2d6026b582}, !- Handle
  Kitchen_Flr_2 - Wall 000:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d54bf2a7-85ff-4a4d-9360-4073366de6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad793a85-5926-491f-a609-c1b7d0104c81}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94a8b2f1-3407-4452-8825-9175d65d736c}, !- Handle
  Mult_Class_1_Pod_1_Flr_2 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5bb951e-8e41-4470-a58c-62d38e3110aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddd538ca-a90a-4f96-bfe0-9f4b89760b51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {9bfe3dc0-dd20-4251-b8a8-85662d8a23b3}, !- Handle
  Library People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.269097760417743,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {c34333e3-a42a-4c14-83be-76b514252ea5}, !- Handle
  Library_Flr_1 People,                   !- Name
  {9bfe3dc0-dd20-4251-b8a8-85662d8a23b3}, !- People Definition Name
  {821e84a3-88bd-472d-886e-c729d70e13be}, !- Space or SpaceType Name
  {08b59903-cdbc-4579-bdcd-d4ca49e6f1df}, !- Number of People Schedule Name
  {9f5b27ad-f165-4a54-baee-ce16aefa1df2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {03ec7b7a-81c5-4286-9adb-62963646691a}, !- Work Efficiency Schedule Name
  {aeca0779-b4ad-44d7-8ad6-4c70092f7a2c}, !- Clothing Insulation Schedule Name
  {5fb5b99e-4897-4ef0-ad83-84083560ccdf}; !- Air Velocity Schedule Name

OS:Surface,
  {56395333-22d4-48ec-b87b-b07459ca5d24}, !- Handle
  Gym_Flr_1 - Floor:a,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {4c16ae41-9f47-481e-a235-3e907342a30c}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {854aaa49-c1c6-4dbc-bc22-642b7e588e09}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {43c6d868-7c4f-4321-9710-b7d4e7037e25}, !- Handle
  Art_Class_Flr_2 - Wall 000:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8cac9089-5ac6-4780-801e-1713e550428b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49d68c41-c3ba-403f-8ead-9155561fc8e8}, !- Handle
  Corridor_Pod_2_Flr_1 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf500ae-7a3e-41ee-9510-d0bbc0c32d08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ed2d0a5-e019-4191-80a3-155d88ffe149}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {11f2ce04-c548-46ce-baa9-8ba788c1aac2}, !- Handle
  Offices_Flr_1 Internal Mass Definition, !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {70da81c1-bc55-44ea-8876-92dd8d73efbb}, !- Handle
  Offices_Flr_1 Internal Mass,            !- Name
  {11f2ce04-c548-46ce-baa9-8ba788c1aac2}, !- Internal Mass Definition Name
  {97bb873e-33dc-4a52-bcde-c30bb16ff418}; !- Space or SpaceType Name

OS:Surface,
  {ed5214e4-7141-4e0b-a97d-ea91dc682a57}, !- Handle
  Library_Flr_1 - RoofCeiling:b,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d7a45704-6d3c-4e52-8578-8e3f0593c0fe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 35, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 35, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {038316de-f0e2-4983-a751-3da0d9978947}, !- Handle
  Corner_Class_1_Pod_3_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3bfcf5d7-e530-47f4-9b19-f5e16dc4ce7f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd64e114-c122-4aae-96a4-3e1cdd5569b8}, !- Handle
  Corner_Class_2_Pod_2_Flr_1 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {5fdbd03d-7092-4f72-bb2b-f1d3481e0c4c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5fdbd03d-7092-4f72-bb2b-f1d3481e0c4c}, !- Handle
  Corner_Class_2_Pod_2_Flr_1 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46d5f80d-155d-4cc8-b864-f55ba9324903}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65a7ebd7-5260-4b78-8035-9ccd1114dff3}, !- Handle
  Corridor_Pod_3_Flr_2 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7fbe660-97cb-4b1e-9782-32596b5db4c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4675f6ff-b654-4a37-ae5c-4d75eb32c3cf}, !- Handle
  Corridor_Pod_1_Flr_1 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {610f8dd3-2a68-4243-a5d0-4a2319575708}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {853e5900-f080-4d07-9bcf-f418522942f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e80128a4-db99-4655-a1c8-32b3b1555d73}, !- Handle
  Auditorium_Flr_1 - Wall 180:b,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fba0a82-e22c-4e48-b1ef-e5a0341edd0e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {796d1f3f-5f79-47f5-833f-52ff1f3b22df}, !- Handle
  PSZ-AC_2:6_CoolC 2_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {c17fd9c0-bf03-4d1c-9eef-94ee5b2a0048}, !- Handle
  Corner_Class_1_Pod_1_Flr_1 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9855c8f1-fc74-4085-ba5b-23eb21432242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c0760f7-ee42-4a14-ba2f-2fcb1abf93f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb2e620a-795b-4f2f-accb-d418486e7f14}, !- Handle
  Corner_Class_1_Pod_1_Flr_1 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9855c8f1-fc74-4085-ba5b-23eb21432242}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {445d043f-a924-4e76-abd7-a614d523461e}, !- Handle
  PSZ-AC_5:9_CoolC 2_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ElectricEquipment:Definition,
  {75f9f3d7-c30a-4029-8887-c28c173b937c}, !- Handle
  Corridor_PlugMisc_Equip Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {e2caa845-2a59-4985-bb29-c91c77d095bd}, !- Handle
  Main_Corridor_Flr_1_PlugMisc_Equip,     !- Name
  {75f9f3d7-c30a-4029-8887-c28c173b937c}, !- Electric Equipment Definition Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Quadratic,
  {4d91074c-b3b6-41cf-bb32-c2bdc6cefe8e}, !- Handle
  PSZ-AC_2:6_CoolC 1_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {bac09240-84b4-4f72-8751-bdf360139356}, !- Handle
  Corner_Class_1_Pod_2_Flr_2 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0cc808ff-4e12-479e-8e9f-b5d3f7baf025}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {50b173c4-4c82-46ac-91eb-c538b1afc2b4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b22968b-0609-451d-9194-ee570db553ca}, !- Handle
  Corridor_Pod_1_Flr_1 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {610f8dd3-2a68-4243-a5d0-4a2319575708}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dea892c-91b2-4f62-9804-83f0396abe74}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6af5a89-d3e4-48a5-bbff-e61688785fed}, !- Handle
  Gym_Flr_1 - Wall 270:b,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b57f1d7e-358b-43b8-a0e2-d45ce454c585}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {279e1e73-d76d-4d5a-ad1e-c97283f5ca10}, !- Handle
  Corner_Class_2_Pod_1_Flr_1 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {51b42126-02e3-4c51-8709-e308114317b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7477dce6-f34d-450d-ad77-c2f6ed9deb24}, !- Handle
  Lobby_Flr_1 - Wall 180:a - Sub:a,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {0c49cdaa-0c87-404a-a8e5-30d573303706}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5094,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  14.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  14.95, 0, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c49cdaa-0c87-404a-a8e5-30d573303706}, !- Handle
  Lobby_Flr_1 - Wall 180:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773b0a11-8ef1-4e9c-a2d4-823e6c1d958d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1939fb6-8db8-4af6-92cb-f74209cc432b}, !- Handle
  Cafeteria_Flr_2 - Wall 000:a - Sub:a,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {0975ff37-acf2-4b43-89bc-7a5e95588d11}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  23.95, 26, 2.5059,                      !- X,Y,Z Vertex 1 {m}
  23.95, 26, 1.1,                         !- X,Y,Z Vertex 2 {m}
  0.05, 26, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0.05, 26, 2.5059;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0be90827-3a41-4728-9fee-8d0ec186790c}, !- Handle
  Corner_Class_1_Pod_2_Flr_2 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0cc808ff-4e12-479e-8e9f-b5d3f7baf025}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4e98b06-db89-49b8-b94f-716217ab39ca}, !- Handle
  Corner_Class_2_Pod_1_Flr_2 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0923b946-0036-41ed-b4b8-f21005d5eef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37ad59c0-e00a-4f76-81fb-3be79887fa88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2050aeb-bcfa-4780-9d94-2475f8166a39}, !- Handle
  Library_Flr_1 - Floor:a,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7a45704-6d3c-4e52-8578-8e3f0593c0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfa74e9d-647f-4c0d-a366-55603221bb3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {27a25f55-471e-42a4-95fe-af499fdadf7f}, !- Handle
  Corridor_Pod_3_Flr_1 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2bfa49-2497-4fb4-94ff-eb1988995648}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83bd711a-0397-4241-803b-3b6e95501b85}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {613a0b3b-96be-4dd2-88bc-ebcc301bdfb4}, !- Handle
  Art_Class_Flr_2 Internal Mass Definition, !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {c770eb09-f675-4664-9229-65cfebcb181d}, !- Handle
  Art_Class_Flr_2 Internal Mass,          !- Name
  {613a0b3b-96be-4dd2-88bc-ebcc301bdfb4}, !- Internal Mass Definition Name
  {ce8d99a7-a116-421e-9ecb-044685beb542}; !- Space or SpaceType Name

OS:Curve:Cubic,
  {e41ec4b7-07fc-4015-a5b9-1e4205ab5a84}, !- Handle
  Kitchen_Flr_2_SelfContainedDisplayCase_Case:2_DefrostEnergyCorrectionCurve, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ec782469-364c-4731-b1c3-477861849bee}, !- Handle
  PSZ-AC_1:5_CoolC 1_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {9e5a1fc4-6496-4b1d-bfed-7214bf397d84}, !- Handle
  Bathrooms_Flr_2 - Wall 090:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842e2cd3-6249-418c-97e3-0323e2bd4212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3b1f20-60b6-4708-bcca-a6528813d492}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 3 {m}
  15, 9.34720000000002, 4;                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {c44d46b1-4102-42b8-8414-efa22fcf1eb5}, !- Handle
  Main_Corridor_Flr_1_Infiltration,       !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302000000000001,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {a1d37046-2efc-45bf-85e0-14247014383b}, !- Handle
  Gym_Flr_1 - RoofCeiling:a,              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {3157520f-9f0f-4efa-bbd0-42d2f78183f1}, !- Handle
  Offices_Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.84,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {72f239e0-eb7b-423a-827a-2218049967f7}, !- Handle
  Offices_Flr_1_Lights,                   !- Name
  {3157520f-9f0f-4efa-bbd0-42d2f78183f1}, !- Lights Definition Name
  {97bb873e-33dc-4a52-bcde-c30bb16ff418}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {3f9ed25a-8e42-40db-a63a-bfe46782cc4a}, !- Handle
  Corner_Class_2_Pod_2_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {12d06591-d26d-4482-b11a-078f20f99737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6e2d767-fdda-4b18-a178-a9974ebb767f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5dade26c-bec2-47b8-9c15-96f6a8ba95b9}, !- Handle
  Main_Corridor_Flr_1 - Wall 270:c,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {47c29efc-d129-42c8-93b8-314af17a2f19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {0669b778-9b82-4511-b4a9-e10b23c8838e}, !- Handle
  Gym_Flr_1 Internal Mass Definition,     !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {309ad4ea-4587-4ce5-8e48-0df6237f6e15}, !- Handle
  Gym_Flr_1 Internal Mass,                !- Name
  {0669b778-9b82-4511-b4a9-e10b23c8838e}, !- Internal Mass Definition Name
  {c433b2b6-8a08-40a3-90d6-1d7f467e53a4}; !- Space or SpaceType Name

OS:Surface,
  {61cd6bd3-1f2b-41b6-8c95-d8115c768af0}, !- Handle
  Corner_Class_1_Pod_2_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0cc808ff-4e12-479e-8e9f-b5d3f7baf025}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db7ecb50-0e6e-4754-8c1b-8b5446335a46}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c2cd346c-0a7b-4708-8eba-0001249d9041}, !- Handle
  Corridor_Pod_1_Flr_1 - Wall 000:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {610f8dd3-2a68-4243-a5d0-4a2319575708}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef61812e-5c8d-4697-9dd6-64c028f3d468}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbcab4ff-ea87-45c4-b797-76e25d9b40d6}, !- Handle
  Bathrooms_Flr_1 - Wall 000:a - Sub:a,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {12b80758-5d8f-4b47-a5c2-73e2b2d49b88}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 9.34720000000002, 2.5094,        !- X,Y,Z Vertex 1 {m}
  14.95, 9.34720000000002, 1.1,           !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 9.34720000000002, 1.1, !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 9.34720000000002, 2.5094; !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {4070b60d-eb1b-427c-a782-8dfc6b10605d}, !- Handle
  PSZ-AC_5:9_CoolC 1_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SubSurface,
  {1d634519-90b8-446c-954a-cd8f6dd3875c}, !- Handle
  Corner_Class_1_Pod_1_Flr_2 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {2c8982d4-677a-4b75-9290-09f4c49f3ec6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c8982d4-677a-4b75-9290-09f4c49f3ec6}, !- Handle
  Corner_Class_1_Pod_1_Flr_2 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e71a239-bca3-4834-84bc-46d14a348ef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96390a51-3c83-4664-9910-d6d19f568eb1}, !- Handle
  Main_Corridor_Flr_1 - Wall 090:b,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e2fddbe-e0b7-4395-bbfd-372c5e6a3f19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 61, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddd538ca-a90a-4f96-bfe0-9f4b89760b51}, !- Handle
  Corner_Class_1_Pod_1_Flr_2 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e71a239-bca3-4834-84bc-46d14a348ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94a8b2f1-3407-4452-8825-9175d65d736c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {4739b9dd-927e-4891-a103-99b806fc9d24}, !- Handle
  Corridor OA Design Spec,                !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Sizing:Parameters,
  {1a86fd80-da71-4a31-9909-a6a52e65e6bf}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2,                                    !- Cooling Sizing Factor
  6;                                      !- Timesteps in Averaging Window

OS:Surface,
  {fe1ab344-bdfd-428d-8763-79ec2bbfea8c}, !- Handle
  Corner_Class_1_Pod_3_Flr_1 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfcf5d7-e530-47f4-9b19-f5e16dc4ce7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e3401ac-126c-4501-ab14-9df7da923650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d5949c2-83b7-4a5d-8be8-5802b2c6f2e9}, !- Handle
  Mult_Class_2_Pod_1_Flr_1 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {94dbec36-c615-4cd4-b383-94b15975977f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e7f5c64-834c-4212-8b04-b3d68d50868e}, !- Handle
  Offices_Flr_1 - Wall 090:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ba44c2-43b4-4256-aa3e-db0f0b1cf7ce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {9ad8f6fe-4178-4d43-8a51-487d88c1cfa8}, !- Handle
  CoolSys1 Chiller 1 EirFuncTempCurve,    !- Name
  0.596191542122031,                      !- Coefficient1 Constant
  -0.00994955163286519,                   !- Coefficient2 x
  0.000788835940177601,                   !- Coefficient3 x**2
  0.000450579937519197,                   !- Coefficient4 y
  0.000487487582148304,                   !- Coefficient5 y**2
  -0.000762270680476285,                  !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {379adf15-5a73-4ef2-84cd-61e4d3d320f5}, !- Handle
  PSZ-AC_2:6_CoolC 2_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:People:Definition,
  {cb4c959a-1164-47d5-8a32-e89d7b000f6c}, !- Handle
  Gym People Definition,                  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {693ad340-a128-4565-bf5e-5dbd633b2429}, !- Handle
  Gym_Flr_1 People,                       !- Name
  {cb4c959a-1164-47d5-8a32-e89d7b000f6c}, !- People Definition Name
  {c433b2b6-8a08-40a3-90d6-1d7f467e53a4}, !- Space or SpaceType Name
  {50f5e6a3-c2d2-44fa-b50b-2bc9327cdec8}, !- Number of People Schedule Name
  {9f5b27ad-f165-4a54-baee-ce16aefa1df2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {03ec7b7a-81c5-4286-9adb-62963646691a}, !- Work Efficiency Schedule Name
  {aeca0779-b4ad-44d7-8ad6-4c70092f7a2c}, !- Clothing Insulation Schedule Name
  {5fb5b99e-4897-4ef0-ad83-84083560ccdf}; !- Air Velocity Schedule Name

OS:Curve:Cubic,
  {2e4fb30e-5b67-413c-b456-94827f07a949}, !- Handle
  Kitchen_Flr_2_WalkInFreezer_Case:1_DefrostEnergyCorrectionCurve, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Surface,
  {4b33b386-2178-4c65-9135-9f6af284822c}, !- Handle
  Mult_Class_2_Pod_3_Flr_1 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {544704a1-1c8b-4e00-9831-898875209ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45927c67-e01f-4231-a0b3-08a52daad1b2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d93b7129-f669-4dfa-bd6e-061d8a3d1dee}, !- Handle
  Corridor_Pod_2_Flr_1 - Wall 180:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf500ae-7a3e-41ee-9510-d0bbc0c32d08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fbca642-5066-4d23-a583-5e4d3188c994}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a85b200-6169-48c5-910d-f7364d12f4c4}, !- Handle
  Lobby_Flr_1 - Wall 000:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773b0a11-8ef1-4e9c-a2d4-823e6c1d958d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8fb31b9-f411-4571-afc6-27d9662ce8cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {4dbe729b-5299-4c3b-9c75-503c445c1420}, !- Handle
  PSZ-AC_1:5_CoolC 1_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:SubSurface,
  {ff9b526d-c2fd-4892-bcb7-9eea52823fc2}, !- Handle
  Corner_Class_2_Pod_2_Flr_2 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {80280da8-afaf-4b77-85b0-515dcaf4eba5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d88438c4-e5f8-4aef-ae91-b53416fc2a13}, !- Handle
  Corner_Class_2_Pod_3_Flr_1 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {cc2cf5c9-6318-4fad-b013-b7540ff6e016}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc2cf5c9-6318-4fad-b013-b7540ff6e016}, !- Handle
  Corner_Class_2_Pod_3_Flr_1 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd5ceb21-37b5-4fe5-9e28-e9d6c587bf36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2959f78c-4810-44d9-b2b3-233155e41461}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e636b46-f865-4514-bdb3-3bb5d3c0d6a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4020c84-c984-4664-b9a9-dbbfe043d382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c38ec52-497b-4dfb-86aa-b3dca2930a17}, !- Handle
  Main_Corridor_Flr_2 - Wall 270:e - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {d9c1c841-dc6b-43c9-82cc-71c8d30ee3d3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9c1c841-dc6b-43c9-82cc-71c8d30ee3d3}, !- Handle
  Main_Corridor_Flr_2 - Wall 270:e,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8c1887e-6492-4e06-a749-a04464bd0797}, !- Handle
  Corridor_Pod_1_Flr_2 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {1c54a9fa-fd41-4f64-99aa-e06b827cb5cf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {a7caea84-941a-400e-a401-471a0a20204e}, !- Handle
  CoolSys1 Chiller 1 EirFuncPlrCurve,     !- Name
  0.0313,                                 !- Coefficient1 Constant
  0.8276,                                 !- Coefficient2 x
  0.1364,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Surface,
  {d34317f2-4b35-4ea6-9a2c-0cbb2eda1577}, !- Handle
  Corner_Class_1_Pod_1_Flr_1 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9855c8f1-fc74-4085-ba5b-23eb21432242}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e269956-df8c-4aa0-a618-c204c7272775}, !- Handle
  Corridor_Pod_3_Flr_2 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d015dd1c-40c7-4711-ac47-4771699d2412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {44b253f2-5336-44eb-9131-de72efb96fc0}, !- Handle
  PSZ-AC_4:8_CoolC 1_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Quadratic,
  {75c2e303-7d6a-42d5-af8c-fd197546d99a}, !- Handle
  PSZ-AC_5:9_CoolC 1_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Surface,
  {9aaaf275-8e54-4855-a993-50d380c4feed}, !- Handle
  Corner_Class_2_Pod_3_Flr_2 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c08f4f20-b7d9-45f0-b8a2-9dc17c0e372f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e93af84-fd61-454d-a5a6-f9b39bce06d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {800dafd1-6c9c-4801-bf5c-ad113bbc1b8d}, !- Handle
  Corridor_Pod_3_Flr_1 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f2bfa49-2497-4fb4-94ff-eb1988995648}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d20b9bb-d3c0-4c60-82ac-ae34df74b04f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3edc435-02af-4906-9ead-e0a4d94cb0a4}, !- Handle
  Auditorium_Flr_1 - Wall 270:d,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4820d7fa-bb4d-4962-9ab7-92e038b5932f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4455d7f1-8836-4173-85e7-5c14fc482f29}, !- Handle
  Kitchen_Flr_2 - Wall 180:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d54bf2a7-85ff-4a4d-9360-4073366de6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {499aae71-5390-447e-a215-b1242c8ceb93}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {444b0ff4-5998-4a25-85dd-8c8d361afc2d}, !- Handle
  Main_Corridor_Flr_2 - Wall 270:b,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {553ac214-b1b0-401d-b01d-f21b162f069f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45d91e5c-1056-4a2a-b681-28a3374a0165}, !- Handle
  Mult_Class_2_Pod_3_Flr_1 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {544704a1-1c8b-4e00-9831-898875209ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {082e5566-4704-4255-9eb8-59f26db2b650}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6a2a67ca-8aaa-4108-804b-2ba0b4c50d13}, !- Handle
  Corner_Class_2_Pod_1_Flr_2 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0923b946-0036-41ed-b4b8-f21005d5eef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7da19170-48af-4621-ab74-c32eec6f6b56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {dd779876-cee7-4b2d-9690-54b30c3f6dd5}, !- Handle
  Mech_Flr_1 Internal Mass Definition,    !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {ed0ba4a8-a498-4f8e-b246-f94c25137a40}, !- Handle
  Mech_Flr_1 Internal Mass,               !- Name
  {dd779876-cee7-4b2d-9690-54b30c3f6dd5}, !- Internal Mass Definition Name
  {52920d2a-23c7-4d5e-8a07-1f6787d57552}; !- Space or SpaceType Name

OS:ConvergenceLimits,
  {86ea0887-1055-4dd6-8eb8-3c14ba4a3d1b}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {25e55217-dd71-4585-9671-e63d2e89aa92}, !- Handle
  Main_Corridor_Flr_2 - Wall 180:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {007d1345-8750-4465-901f-976e6ea3fe7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {68c1de50-7d86-4858-aa90-98aea60734e1}, !- Handle
  Auditorium_PlugMisc_Equip Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {21635f5b-6a46-43d7-8b4f-9799af83461f}, !- Handle
  Auditorium_Flr_1_PlugMisc_Equip,        !- Name
  {68c1de50-7d86-4858-aa90-98aea60734e1}, !- Electric Equipment Definition Name
  {1a46bd8b-688b-483f-8339-64735ff4131a}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:InternalMass:Definition,
  {eb85cbfa-1590-48b6-9d62-5aa2c70a6d30}, !- Handle
  Cafeteria_Flr_2 Internal Mass Definition, !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {8e5ca5ef-875a-402f-8be3-1a42823606a0}, !- Handle
  Cafeteria_Flr_2 Internal Mass,          !- Name
  {eb85cbfa-1590-48b6-9d62-5aa2c70a6d30}, !- Internal Mass Definition Name
  {1b5b397b-670c-48bb-bd15-ea045a3c8c50}; !- Space or SpaceType Name

OS:Surface,
  {ec1771ec-cdd2-458e-b091-e2366e3d885b}, !- Handle
  Mult_Class_2_Pod_2_Flr_2 - RoofCeiling:b, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {773ab31d-f562-4ab0-923a-7d0c298f6791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2dff16a9-78c7-40e2-912e-b1e7e87fb2b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 3 {m}
  35, 2.31011654250324e-14, 4;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa587cc7-2594-429b-a593-007b296a6e13}, !- Handle
  Mult_Class_2_Pod_2_Flr_1 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cd6b5af5-4e3a-4a4f-94b4-6ddb5ccc307f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b66ec86-3ce1-46f6-8a3f-96b31e655264}, !- Handle
  Mult_Class_2_Pod_1_Flr_2 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026b5c5f-fa7e-476b-bf15-16988986f37a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bee6e0e-40bb-4a48-a696-93c468f5402b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {551640da-c830-4fe1-8b98-e05e57a9a365}, !- Handle
  Corner_Class_2_Pod_1_Flr_2 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0923b946-0036-41ed-b4b8-f21005d5eef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {387e341e-9f70-4857-9ff4-6c9e23b85eb5}, !- Handle
  Art_Class_Flr_2 - Wall 000:a - Sub:a,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {43c6d868-7c4f-4321-9710-b7d4e7037e25}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  35.05, 9, 1.1,                          !- X,Y,Z Vertex 3 {m}
  35.05, 9, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be8136c-327a-4096-9a8a-437ba6c15c9c}, !- Handle
  Cafeteria_Flr_2 - Wall 090:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d1be3c-e972-4202-b2bf-ed88e0aad699}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 26, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 26, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1bf114d1-9038-4c30-bb19-04cb14c410be}, !- Handle
  Corridor_Pod_1_Flr_2 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb9b886-1275-4b3a-9a8b-a43544793057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d7951d7-c24b-43a3-9719-3e4753e4709e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d655998-e997-4ac1-a6db-105ae5708519}, !- Handle
  Corridor_Pod_3_Flr_1 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2bfa49-2497-4fb4-94ff-eb1988995648}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e4602e9-e573-434f-91c9-90ead9614a8c}, !- Handle
  Corner_Class_2_Pod_3_Flr_1 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd5ceb21-37b5-4fe5-9e28-e9d6c587bf36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35040c5d-f016-49bd-a110-d30b81309a68}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {e35db5c5-4b2e-467b-9b81-bd8b224ef009}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 Internal Mass Definition, !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {fb9f0f48-0dbd-4f31-8ce8-d5653eed8dd3}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 Internal Mass, !- Name
  {e35db5c5-4b2e-467b-9b81-bd8b224ef009}, !- Internal Mass Definition Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}; !- Space or SpaceType Name

OS:Surface,
  {096415f5-eb69-4638-8ef9-ab9c73154b83}, !- Handle
  Corner_Class_1_Pod_3_Flr_1 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3bfcf5d7-e530-47f4-9b19-f5e16dc4ce7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {311dfa66-fdd2-481d-9cf1-23d2b5e4397e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f42ec1eb-a87f-4bc4-af7d-abf149266bfa}, !- Handle
  Mech_Flr_2 - Floor:a,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90e20195-d529-42ba-9940-aac4a4cb7e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15a931dd-5dbc-47cb-bad2-162dbca7eecf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {999c1688-3946-479e-af9c-2f87e85961de}, !- Handle
  Corridor_Pod_2_Flr_2 - Wall 180:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa6824a-c5aa-4e6a-ba15-75e2df8e1cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {46fe082d-b0f5-4630-a7d0-2e2c5fb579d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:InternalMass:Definition,
  {a3d790a2-b52c-4064-acf3-7fb3a631b4e2}, !- Handle
  Library_Flr_1 Internal Mass Definition, !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d88418be-5308-48ff-8b3f-4c675e5b99e1}, !- Handle
  Library_Flr_1 Internal Mass,            !- Name
  {a3d790a2-b52c-4064-acf3-7fb3a631b4e2}, !- Internal Mass Definition Name
  {821e84a3-88bd-472d-886e-c729d70e13be}; !- Space or SpaceType Name

OS:Surface,
  {88279a8b-39d1-4533-afcb-6f5c38509a89}, !- Handle
  Mult_Class_2_Pod_3_Flr_1 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {544704a1-1c8b-4e00-9831-898875209ee1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab66edc6-2c68-45b1-b673-b1b191808854}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {845fb7e5-d385-4d2c-9111-3b1cee69904e}, !- Handle
  PSZ-AC_1:5_CoolC 2_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SubSurface,
  {d07502f2-ce18-438c-b125-f3e87931cebf}, !- Handle
  Corner_Class_2_Pod_2_Flr_2 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {edf3ae69-7416-4757-abf4-f50775615915}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e9089936-2087-4c26-b1b8-f93cbb3da0f5}, !- Handle
  Auditorium_Flr_1 OA Design Spec,        !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {879ebd95-5e3a-48b9-9b3a-bd5e303b1a18}, !- Handle
  Aux_Gym_Flr_1 - Wall 180:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf83cdd-7639-4b96-a585-ae07d8ea6fc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96fba2f5-b317-4cce-ab57-52d99cc9482e}, !- Handle
  Auditorium_Flr_1 - RoofCeiling:a,       !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 26, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {dbc3959d-bfc1-4352-ba42-dcc88e30076c}, !- Handle
  RACK1_FanFuncTempCurve,                 !- Name
  0,                                      !- Coefficient1 Constant
  0.0286,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  35;                                     !- Maximum Value of x

OS:InternalMass:Definition,
  {e8e4449c-b22c-4b87-8293-98c1fe10bf38}, !- Handle
  Auditorium_Flr_1 Internal Mass Definition, !- Name
  {e806e927-de96-4be2-8a94-81005e6c8805}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {a892d436-2ac6-4a0e-a783-0e146512cd5c}, !- Handle
  Auditorium_Flr_1 Internal Mass,         !- Name
  {e8e4449c-b22c-4b87-8293-98c1fe10bf38}, !- Internal Mass Definition Name
  {1a46bd8b-688b-483f-8339-64735ff4131a}; !- Space or SpaceType Name

OS:Surface,
  {0066bbb7-2cb2-4729-a8d6-7656b0b0228e}, !- Handle
  Kitchen_Flr_2 - Floor:a,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d54bf2a7-85ff-4a4d-9360-4073366de6ae}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad64b470-f3c9-45f1-b3b0-c7fb4a0cf4be}, !- Handle
  Corner_Class_1_Pod_1_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9855c8f1-fc74-4085-ba5b-23eb21432242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72d10d52-16e5-40bf-b266-5df049f44301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52e04a89-5f18-46fd-9b27-cfcccc038311}, !- Handle
  Mult_Class_1_Pod_2_Flr_1 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a418cc-ed26-423a-81d1-40bf617ac1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28b75b0b-5879-4e4d-8874-1e25a9f26dfd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46fe082d-b0f5-4630-a7d0-2e2c5fb579d8}, !- Handle
  Mult_Class_1_Pod_2_Flr_2 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99649f0e-30bd-4eda-8b1c-b89f8c82f097}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {999c1688-3946-479e-af9c-2f87e85961de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {3fd90940-373e-4079-a557-c1ac886ad382}, !- Handle
  PSZ-AC_1:5_CoolC 1_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
