  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SubSurface,
  {9fd2552e-eb66-4676-af79-86875f58d4b5}, !- Handle
  Mult_Class_1_Pod_3_Flr_1 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {65eecadd-0520-48de-8616-e887956f15da}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65eecadd-0520-48de-8616-e887956f15da}, !- Handle
  Mult_Class_1_Pod_3_Flr_1 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7d904c-6b4e-4c37-a130-0380ad5d9148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4020c84-c984-4664-b9a9-dbbfe043d382}, !- Handle
  Corridor_Pod_1_Flr_1 - Wall 180:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {610f8dd3-2a68-4243-a5d0-4a2319575708}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2959f78c-4810-44d9-b2b3-233155e41461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe1e7d3d-becb-44c7-87b3-194f151eb822}, !- Handle
  Mult_Class_2_Pod_3_Flr_2 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {7ab354b7-705a-4128-b3d2-5c7da12329c3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  34.95, 9, 2.504,                        !- X,Y,Z Vertex 1 {m}
  34.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.504;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ab354b7-705a-4128-b3d2-5c7da12329c3}, !- Handle
  Mult_Class_2_Pod_3_Flr_2 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7573300-4b6f-4aae-b028-8fef74e18cd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1f3a66e-4697-48d8-b7d8-975c420862bc}, !- Handle
  Aux_Gym_Flr_1 - Wall 090:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf83cdd-7639-4b96-a585-ae07d8ea6fc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  24, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {39e06deb-5de1-4f0c-9ecd-799bcaf4d41d}, !- Handle
  Corridor_Pod_2_Flr_2 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {96d22d50-3c9a-465a-b982-7c690209f338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a551e74b-ec85-4c14-8039-dff0c49f7556}, !- Handle
  Corner_Class_1_Pod_2_Flr_1 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9837e53b-7be1-4347-9ed5-2bb50e486700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1de88c97-dfe4-489e-a41b-a8acf9043010}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49e88f2b-42a2-42a0-baa8-66828a8c5da2}, !- Handle
  Mult_Class_2_Pod_2_Flr_2 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773ab31d-f562-4ab0-923a-7d0c298f6791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94cac8a4-7284-4fdd-80e9-7e9a8a659883}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76abc3aa-77c3-4b3a-b237-d3a95828d2ec}, !- Handle
  Corridor_Pod_2_Flr_2 - Wall 000:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa6824a-c5aa-4e6a-ba15-75e2df8e1cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dc37998-3b14-4f0d-9dd3-4b94ec680f49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab930e4c-343f-4475-873c-1c67eb498b9b}, !- Handle
  Corridor_Pod_2_Flr_1 - Wall 000:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fdf500ae-7a3e-41ee-9510-d0bbc0c32d08}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6afe612e-3372-46a7-a84b-2600bbf7b12e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {502e1305-3bc9-4da8-a7b7-ab779c84bea1}, !- Handle
  Mult_Class_2_Pod_1_Flr_2 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {026b5c5f-fa7e-476b-bf15-16988986f37a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d751656b-ef09-4e20-840b-557f06847876}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8fb31b9-f411-4571-afc6-27d9662ce8cb}, !- Handle
  Main_Corridor_Flr_1 - Wall 180:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a85b200-6169-48c5-910d-f7364d12f4c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccbda6f6-5a79-4e49-81a7-f8c9cd50a850}, !- Handle
  Gym_Flr_1 - Wall 180:b,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76ad572a-45f9-40b5-acdf-26590d7bc19d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19c25d07-f99b-422d-8648-48b9a5df69de}, !- Handle
  Bathrooms_Flr_1 - Wall 090:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaa99107-59b7-49c7-93ca-298c5908a3c8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4674271a-30e3-40ef-905b-92440b1580d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 3 {m}
  15, 9.34720000000002, 4;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b30249d4-4547-40a3-ab5f-105a3c26892e}, !- Handle
  Aux_Gym_Flr_1 - Wall 270:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf83cdd-7639-4b96-a585-ae07d8ea6fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a236885d-b673-450d-910c-ea701edd5e21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 52, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90a5d2cd-5e82-4211-be66-7b6c4e393408}, !- Handle
  Mult_Class_1_Pod_3_Flr_2 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {a6b919e6-3ddb-4d7f-8c6e-b6c14d444444}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6b919e6-3ddb-4d7f-8c6e-b6c14d444444}, !- Handle
  Mult_Class_1_Pod_3_Flr_2 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84eed354-5fea-4912-bb4f-b1ddc5b7cbf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f117a8db-d039-4046-b590-9ba317ed2b89}, !- Handle
  Mult_Class_2_Pod_2_Flr_1 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {aa587cc7-2594-429b-a593-007b296a6e13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ddbf6ad-e455-4749-9aee-0e1802404e6d}, !- Handle
  Offices_Flr_2 - RoofCeiling:a,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e9e90066-a9e4-4e49-b8f7-7f94572e59a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cea7664-8cf0-421e-8735-1d806d60a176}, !- Handle
  Mult_Class_1_Pod_3_Flr_2 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {84eed354-5fea-4912-bb4f-b1ddc5b7cbf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6eb69e4f-cea4-4a6d-ba4d-3355ca9efbf3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94cac8a4-7284-4fdd-80e9-7e9a8a659883}, !- Handle
  Corridor_Pod_2_Flr_2 - Wall 000:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3fa6824a-c5aa-4e6a-ba15-75e2df8e1cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49e88f2b-42a2-42a0-baa8-66828a8c5da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9d2187a-44e7-4070-a1c2-6966380bbcaa}, !- Handle
  Corner_Class_2_Pod_1_Flr_2 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {551640da-c830-4fe1-8b98-e05e57a9a365}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {010b5196-c706-4561-a46e-0d4df21c3360}, !- Handle
  Cafeteria_Flr_2_Infiltration,           !- Name
  {1b5b397b-670c-48bb-bd15-ea045a3c8c50}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:ElectricEquipment:Definition,
  {765206b6-6fb6-4dc1-92d1-1845d20a7a4d}, !- Handle
  Classroom_PlugMisc_Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2891dbcd-aff3-4862-b39d-157187c52fad}, !- Handle
  Mult_Class_1_Pod_1_Flr_1_PlugMisc_Equip, !- Name
  {765206b6-6fb6-4dc1-92d1-1845d20a7a4d}, !- Electric Equipment Definition Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Quadratic,
  {c54e9f60-4a51-4918-9907-5f657fa3fdb8}, !- Handle
  PSZ-AC_4:8_CoolC 2_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Surface,
  {6f786bbe-a6f8-43aa-8ec0-ea9cd6612d2d}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3e636b46-f865-4514-bdb3-3bb5d3c0d6a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c81e978-4b68-4b06-990b-68a648ce7bf4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {d138b706-7c1e-428d-a050-550e0ab59b3e}, !- Handle
  PSZ-AC_3:7_CoolC 1_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SubSurface,
  {b80e3753-d960-4457-870d-be98546c2f75}, !- Handle
  Lobby_Flr_2 - Wall 180:a - Sub:a,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {965ba2ca-34db-4130-9ad7-4cf0ef9757be}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5094,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  14.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  14.95, 0, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {965ba2ca-34db-4130-9ad7-4cf0ef9757be}, !- Handle
  Lobby_Flr_2 - Wall 180:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0b4c6d7-55ee-44b6-aaef-5f33fa30d09f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84ff983a-4e01-4108-ab8f-7555f316b8cb}, !- Handle
  Mech_Flr_1 - Wall 090:a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba7a0f9-43ae-47ce-bf7f-0954a58e496b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec17f0b9-0ff4-4b4f-9aea-523b07638a47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {007d1345-8750-4465-901f-976e6ea3fe7d}, !- Handle
  Lobby_Flr_2 - Wall 000:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0b4c6d7-55ee-44b6-aaef-5f33fa30d09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25e55217-dd71-4585-9671-e63d2e89aa92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5d3916a-b372-4f29-a90d-22d128c96ab6}, !- Handle
  Offices_Flr_1 - RoofCeiling:a,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {15ba44c2-43b4-4256-aa3e-db0f0b1cf7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {967bf865-3488-4ddf-ad7f-52ac020617b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17220fca-0047-461e-93fa-749c046b9ab8}, !- Handle
  Lobby_Flr_2 - Wall 270:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0b4c6d7-55ee-44b6-aaef-5f33fa30d09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58a95cf2-8521-4604-90fe-b44f090e3918}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb32083-26d6-4870-8034-22518fa6fd48}, !- Handle
  Corner_Class_2_Pod_2_Flr_2 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {12d06591-d26d-4482-b11a-078f20f99737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dad1f508-e4b1-4c13-9212-12a7185f6132}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dfc0cd4-2ec2-4aff-bf54-21d5fdcca7c7}, !- Handle
  Corridor_Pod_3_Flr_1 - RoofCeiling:a,   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3f2bfa49-2497-4fb4-94ff-eb1988995648}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 5, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 5, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2ac6f0c2-45b3-4cd1-9e02-f5ee667441fe}, !- Handle
  Corner_Class_1_Pod_1_Flr_2 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {14aa53f4-f842-4b86-918f-114d687b6fae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14aa53f4-f842-4b86-918f-114d687b6fae}, !- Handle
  Corner_Class_1_Pod_1_Flr_2 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e71a239-bca3-4834-84bc-46d14a348ef2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88a3f4fb-3ed3-48d9-8137-51cf42e8a82f}, !- Handle
  Mult_Class_1_Pod_1_Flr_2 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5bb951e-8e41-4470-a58c-62d38e3110aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {67af4424-9106-4d53-a0be-c44feff56815}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd7207ce-4429-4953-9a6e-7106b7e1b184}, !- Handle
  Main_Corridor_Flr_1 - Wall 270:g,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {212c86ac-d15a-4156-94eb-92862566462a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96cacec3-1972-434b-b8c6-05d23ea2f56e}, !- Handle
  Mult_Class_1_Pod_2_Flr_2 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99649f0e-30bd-4eda-8b1c-b89f8c82f097}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Building,
  {26df6b4b-a3d0-4a93-ad2b-961eb6b83216}, !- Handle
  Secondary School,                       !- Name
  ,                                       !- Building Sector Type
  -0,                                     !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {17bfd556-248c-4c3f-aa12-3e2dd576fb21}, !- Default Construction Set Name
  {24d4baa3-54fb-4d50-8cb4-0e1fe85203f9}, !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  SecondarySchool,                        !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Surface,
  {0ed2d0a5-e019-4191-80a3-155d88ffe149}, !- Handle
  Mult_Class_1_Pod_2_Flr_1 - Wall 000:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {98a418cc-ed26-423a-81d1-40bf617ac1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49d68c41-c3ba-403f-8ead-9155561fc8e8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b57f1d7e-358b-43b8-a0e2-d45ce454c585}, !- Handle
  Main_Corridor_Flr_2 - Wall 090:b,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6af5a89-d3e4-48a5-bbff-e61688785fed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {b4db902f-e30d-4e7c-82a4-f0239a6514d8}, !- Handle
  Cafeteria_Lights Definition,            !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {efb3a0c2-4051-4981-8396-eef2a759ce63}, !- Handle
  Cafeteria_Flr_2_Lights,                 !- Name
  {b4db902f-e30d-4e7c-82a4-f0239a6514d8}, !- Lights Definition Name
  {1b5b397b-670c-48bb-bd15-ea045a3c8c50}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {1f4f89cf-7374-4a4c-b889-1bea5cea96b3}, !- Handle
  Corner_Class_1_Pod_1_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e71a239-bca3-4834-84bc-46d14a348ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18c3ff49-9bb6-414e-bec3-88240d48fe33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {c478188a-440a-419a-a42e-35482439db21}, !- Handle
  PSZ-AC_3:7_CoolC 1_ClgPlrCurve,         !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ElectricEquipment:Definition,
  {664ec1eb-957f-4922-bea3-243c5bcea87b}, !- Handle
  Kitchen_PlugMisc_Equip Definition,      !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  138.85,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {a63b23de-ad6f-4911-a2be-3fecefad401d}, !- Handle
  Kitchen_Flr_2_PlugMisc_Equip,           !- Name
  {664ec1eb-957f-4922-bea3-243c5bcea87b}, !- Electric Equipment Definition Name
  {76563f80-5fef-4088-9dc1-862fd3aa8185}, !- Space or SpaceType Name
  {d4325321-335e-4b0b-881d-0b144eebe214}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {056f1d29-7b9e-42af-8468-48a54d8e88e8}, !- Handle
  Mech_PlugMisc_Equip Definition,         !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.31,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7c9c4b6a-59ca-48a9-b3c3-a8991c568ca4}, !- Handle
  Mech_Flr_1_PlugMisc_Equip,              !- Name
  {056f1d29-7b9e-42af-8468-48a54d8e88e8}, !- Electric Equipment Definition Name
  {52920d2a-23c7-4d5e-8a07-1f6787d57552}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {3c0f563e-939c-4bad-b7a6-eed615b87d34}, !- Handle
  Mult_Class_2_Pod_1_Flr_1 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94dbec36-c615-4cd4-b383-94b15975977f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12fb0647-b7b0-48e7-930b-d0e10fd87625}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e3401ac-126c-4501-ab14-9df7da923650}, !- Handle
  Mult_Class_1_Pod_3_Flr_1 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc7d904c-6b4e-4c37-a130-0380ad5d9148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fe1ab344-bdfd-428d-8763-79ec2bbfea8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {85c5df7f-65c5-4a85-85d9-c3292aeed47d}, !- Handle
  Gym_PlugMisc_Equip Definition,          !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  2.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {73bf480a-8586-4ab1-8e7e-d1e08a8f4700}, !- Handle
  Gym_Flr_1_PlugMisc_Equip,               !- Name
  {85c5df7f-65c5-4a85-85d9-c3292aeed47d}, !- Electric Equipment Definition Name
  {c433b2b6-8a08-40a3-90d6-1d7f467e53a4}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {d19833f9-0edd-4d9b-a74b-e7a048d9f14b}, !- Handle
  Mech_Flr_2 - Wall 180:a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90e20195-d529-42ba-9940-aac4a4cb7e31}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {407c2870-6b95-4adc-b82a-dcb27de04161}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfa74e9d-647f-4c0d-a366-55603221bb3e}, !- Handle
  Kitchen_Flr_2 - RoofCeiling:a,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d54bf2a7-85ff-4a4d-9360-4073366de6ae}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2050aeb-bcfa-4780-9d94-2475f8166a39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {5135626b-1730-4bb6-912b-c7a6a447bd2a}, !- Handle
  Kitchen_Flr_2_Infiltration,             !- Name
  {76563f80-5fef-4088-9dc1-862fd3aa8185}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Curve:Biquadratic,
  {db8a2e56-357b-4710-bbee-8a4721852aa8}, !- Handle
  PSZ-AC_4:8_CoolC 1_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:SubSurface,
  {05b0627b-0655-45fa-a7ba-bd41cef7f3be}, !- Handle
  Corner_Class_1_Pod_2_Flr_1 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {25b4a7f8-b798-4b26-b802-da3797be9476}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ad793a85-5926-491f-a609-c1b7d0104c81}, !- Handle
  Cafeteria_Flr_2 - Wall 180:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d1be3c-e972-4202-b2bf-ed88e0aad699}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdc31a7d-5aa1-4c52-b516-9c2d6026b582}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  24, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {4cb13ad0-eff4-4471-8267-c2be139a7bed}, !- Handle
  PSZ-AC_4:8_CoolC 1_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SpaceInfiltration:DesignFlowRate,
  {f1fe60ef-597a-4aa1-a27a-7d51cf19b72e}, !- Handle
  Mult_Class_1_Pod_1_Flr_1_Infiltration,  !- Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {4de5f008-5abd-47d9-9889-d0a487e95695}, !- Handle
  Corridor_Pod_1_Flr_1 - Wall 090:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {610f8dd3-2a68-4243-a5d0-4a2319575708}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2341cacd-9590-4349-b2d5-1465a4297ac8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b710732-6364-4640-b608-02887cb45ace}, !- Handle
  Gym_Flr_1 - Wall 180:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb0bd31-d8cf-42d7-ae67-2d44d325eb99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 8,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 4,                                !- X,Y,Z Vertex 2 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 3 {m}
  38, 0, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9a7f51cd-2bc1-4d5b-83d0-77b154ca8846}, !- Handle
  Corner_Class_2_Pod_3_Flr_1 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd5ceb21-37b5-4fe5-9e28-e9d6c587bf36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {34e491be-9950-481c-a0f1-ad353d3fa9b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca566f8c-94b8-4a96-adf2-1b0473b5ed58}, !- Handle
  Mult_Class_1_Pod_3_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc7d904c-6b4e-4c37-a130-0380ad5d9148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f493705-a80a-418f-895e-4ca52a361402}, !- Handle
  Corner_Class_2_Pod_1_Flr_2 - Wall 180:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0923b946-0036-41ed-b4b8-f21005d5eef5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {48de5f56-59fe-425d-ba7b-7e78487ca688}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76ad572a-45f9-40b5-acdf-26590d7bc19d}, !- Handle
  Offices_Flr_1 - Wall 000:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {15ba44c2-43b4-4256-aa3e-db0f0b1cf7ce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccbda6f6-5a79-4e49-81a7-f8c9cd50a850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {407c2870-6b95-4adc-b82a-dcb27de04161}, !- Handle
  Gym_Flr_1 - Wall 000:b,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d19833f9-0edd-4d9b-a74b-e7a048d9f14b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 52, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 52, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {9a41b6d5-816d-49c8-ad66-9ba3babeb4f0}, !- Handle
  PSZ-AC_3:7_CoolC 1_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {e6e32b33-9296-4aa3-9fc3-14817c5bc8af}, !- Handle
  Main_Corridor_Flr_2 - Wall 090:c,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e79c478-24dc-46ef-934f-bfe375a68bc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  15, 61, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 61, 4;                              !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {8364e724-8a6d-41b6-b64f-66a99d4646e3}, !- Handle
  7,                                      !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:People:Definition,
  {a7c443ac-0df1-431f-8db7-19a86eb369c1}, !- Handle
  Offices People Definition,              !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {ca3a1d3c-2478-492f-901b-b1b47bbb845e}, !- Handle
  Offices_Flr_1 People,                   !- Name
  {a7c443ac-0df1-431f-8db7-19a86eb369c1}, !- People Definition Name
  {97bb873e-33dc-4a52-bcde-c30bb16ff418}, !- Space or SpaceType Name
  {b10be7b7-bf34-4cf0-b467-76b5d10464be}, !- Number of People Schedule Name
  {9f5b27ad-f165-4a54-baee-ce16aefa1df2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {03ec7b7a-81c5-4286-9adb-62963646691a}, !- Work Efficiency Schedule Name
  {aeca0779-b4ad-44d7-8ad6-4c70092f7a2c}, !- Clothing Insulation Schedule Name
  {5fb5b99e-4897-4ef0-ad83-84083560ccdf}; !- Air Velocity Schedule Name

OS:Surface,
  {b85da1f2-3a09-46f1-b23a-e6bb31a336a6}, !- Handle
  Corridor_Pod_2_Flr_1 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fdf500ae-7a3e-41ee-9510-d0bbc0c32d08}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28135aac-ac1b-47e5-8851-2981929ad410}, !- Handle
  Corner_Class_1_Pod_2_Flr_2 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {0be90827-3a41-4728-9fee-8d0ec186790c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28933310-30d4-46da-b9e8-ac65fa815ded}, !- Handle
  Corner_Class_2_Pod_2_Flr_2 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {12d06591-d26d-4482-b11a-078f20f99737}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69ec1ca7-947f-45a5-aac3-dcaec943e46e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42c317df-8d75-418d-9acf-d07b64d3dafb}, !- Handle
  Mult_Class_2_Pod_2_Flr_2 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {18cd3132-8d86-44d0-bc3d-d7e36a686124}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5026;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ccae01c-d36f-42ab-b7da-3633b53d0d87}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3e636b46-f865-4514-bdb3-3bb5d3c0d6a6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e73e24f8-cb5d-44de-bc82-22b7f3a9d30a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be34692-debd-4c52-979a-b60c8da34502}, !- Handle
  Corner_Class_2_Pod_2_Flr_1 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46d5f80d-155d-4cc8-b864-f55ba9324903}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3874eb87-7045-4130-85a6-9ce7645b106e}, !- Handle
  Corner_Class_2_Pod_1_Flr_1 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {9ef1377b-0f71-4b97-a376-4b4773afc8fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b6ba369-87ee-4bf8-b15b-e4b92a563b5b}, !- Handle
  Lobby_Flr_1 - RoofCeiling:a,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {773b0a11-8ef1-4e9c-a2d4-823e6c1d958d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6e8a43d4-6e4d-4656-a755-8339a0c670f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SpaceInfiltration:DesignFlowRate,
  {6ac69481-494e-440b-bc15-957498deb41c}, !- Handle
  Lobby_Flr_1_Infiltration,               !- Name
  {f42a4952-ed35-4cb7-ace2-1d14316eb551}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302000000000001,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SubSurface,
  {663a02e8-2f02-4e6c-aa6f-87eb559f25ad}, !- Handle
  Corridor_Pod_1_Flr_1 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {b006dd8b-3f2a-40c5-9fee-ef7f1aa04a0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b75b0b-5879-4e4d-8874-1e25a9f26dfd}, !- Handle
  Main_Corridor_Flr_1 - Wall 270:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52e04a89-5f18-46fd-9b27-cfcccc038311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1e95908e-635f-4de7-8504-a4e763a8361a}, !- Handle
  Mult_Class_1_Pod_2_Flr_2 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {96cacec3-1972-434b-b8c6-05d23ea2f56e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5026,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  52.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  52.95, 0, 2.5026;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4375aa84-d2ef-4107-9a33-08f82ab7b340}, !- Handle
  Corridor_Pod_3_Flr_2 - Wall 270:a,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 5, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {7e4d75c9-8213-4669-b4a1-16c1d1728d18}, !- Handle
  Bathrooms_Flr_1 OA Design Spec,         !- Name
  ,                                       !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.002032,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Surface,
  {97f25579-b760-48d1-9011-c16be074801d}, !- Handle
  Lobby_Flr_2 - Wall 090:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e0b4c6d7-55ee-44b6-aaef-5f33fa30d09f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1e9f4072-6fc7-41c8-a570-4b0b92dc9882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ff3f6e2-d359-4c6d-87a7-8bb9f6909d56}, !- Handle
  Main_Corridor_Flr_2 - Wall 000:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b5034efb-2567-4d3e-921a-37d5181d420f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d8c7e40-6f9f-41c3-9645-899e922beb59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {54dccf4e-a1b0-47a7-9321-27cd4e20b428}, !- Handle
  RACK2_CopFuncTempCurve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  50;                                     !- Maximum Value of x

OS:SubSurface,
  {4221a98f-8455-40f4-95d1-70fb3da1b85b}, !- Handle
  Kitchen_Flr_2 - Wall 090:a - Sub:a,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ffcd4aeb-7be8-4e70-a883-5c6770194c3d}, !- Construction Name
  {b9893802-d592-413e-af2f-42432b7af4a7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5157,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 8.95, 1.1,                          !- X,Y,Z Vertex 3 {m}
  24, 8.95, 2.5157;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3b1f20-60b6-4708-bcca-a6528813d492}, !- Handle
  Auditorium_Flr_1 - Wall 270:f,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e5a1fc4-6496-4b1d-bfed-7214bf397d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 24.3472, 8,                          !- X,Y,Z Vertex 1 {m}
  0, 24.3472, 4,                          !- X,Y,Z Vertex 2 {m}
  0, 15, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 15, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c1a161f-961c-45bd-95a7-7387eb92b440}, !- Handle
  Corner_Class_2_Pod_1_Flr_2 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0923b946-0036-41ed-b4b8-f21005d5eef5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb0bd31-d8cf-42d7-ae67-2d44d325eb99}, !- Handle
  Offices_Flr_2 - Wall 000:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e9e90066-a9e4-4e49-b8f7-7f94572e59a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3b710732-6364-4640-b608-02887cb45ace}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  38, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dff16a9-78c7-40e2-912e-b1e7e87fb2b6}, !- Handle
  Art_Class_Flr_2 - Floor:a,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8cac9089-5ac6-4780-801e-1713e550428b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec1771ec-cdd2-458e-b091-e2366e3d885b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 9, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57fbb0a2-f575-4fe9-b9b2-80f6eb87fa62}, !- Handle
  Mult_Class_2_Pod_3_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b7573300-4b6f-4aae-b028-8fef74e18cd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fbca642-5066-4d23-a583-5e4d3188c994}, !- Handle
  Corner_Class_1_Pod_2_Flr_1 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9837e53b-7be1-4347-9ed5-2bb50e486700}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d93b7129-f669-4dfa-bd6e-061d8a3d1dee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ElectricEquipment:Definition,
  {abfde326-a604-43dc-a83c-6391d1b7a1a2}, !- Handle
  Cafeteria_PlugMisc_Equip Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  19.38,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {7cba6e60-7e88-43c3-be4e-8beb199794c3}, !- Handle
  Cafeteria_Flr_2_PlugMisc_Equip,         !- Name
  {abfde326-a604-43dc-a83c-6391d1b7a1a2}, !- Electric Equipment Definition Name
  {1b5b397b-670c-48bb-bd15-ea045a3c8c50}, !- Space or SpaceType Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Quadratic,
  {2d31af36-1584-490e-a615-b3c8c9994b9b}, !- Handle
  PSZ-AC_1:5_CoolC 2_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:SubSurface,
  {689cc50c-aebd-48e9-a8e2-a878934bbdbf}, !- Handle
  Corner_Class_2_Pod_2_Flr_1 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {345aa98b-0dea-4121-a0e8-dbe3b6368d5d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {345aa98b-0dea-4121-a0e8-dbe3b6368d5d}, !- Handle
  Corner_Class_2_Pod_2_Flr_1 - Wall 270:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46d5f80d-155d-4cc8-b864-f55ba9324903}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af291ac3-98c7-4600-aa5a-3d0013b30ff3}, !- Handle
  Corner_Class_1_Pod_1_Flr_1 - Wall 180:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {eb2e620a-795b-4f2f-accb-d418486e7f14}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5128,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  10.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  10.95, 0, 2.5128;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a72d567e-58c3-4a52-adfa-5e35d0633700}, !- Handle
  Corridor_Pod_3_Flr_1 - Wall 180:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f2bfa49-2497-4fb4-94ff-eb1988995648}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88782eb8-3689-4f02-ad06-53d55d5360ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72d10d52-16e5-40bf-b266-5df049f44301}, !- Handle
  Corner_Class_1_Pod_1_Flr_2 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e71a239-bca3-4834-84bc-46d14a348ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ad64b470-f3c9-45f1-b3b0-c7fb4a0cf4be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58a95cf2-8521-4604-90fe-b44f090e3918}, !- Handle
  Mult_Class_1_Pod_1_Flr_2 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e5bb951e-8e41-4470-a58c-62d38e3110aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17220fca-0047-461e-93fa-749c046b9ab8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:GasEquipment:Definition,
  {a6e477dc-9e27-4b42-ad79-8d289f2cdbd3}, !- Handle
  Kitchen_Flr_2_GasMisc_Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  362.73,                                 !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  3.96e-08;                               !- Carbon Dioxide Generation Rate {m3/s-W}

OS:GasEquipment,
  {aed14ae1-2aa8-47e7-82ea-7a095d7b2af9}, !- Handle
  Kitchen_Flr_2_GasMisc_Equip,            !- Name
  {a6e477dc-9e27-4b42-ad79-8d289f2cdbd3}, !- Gas Equipment Definition Name
  {76563f80-5fef-4088-9dc1-862fd3aa8185}, !- Space or SpaceType Name
  {6d2cb6f2-4000-4c74-ba0a-308e7d9e5418}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {a620f083-560d-40b4-8b55-21c925244ffd}, !- Handle
  Corner_Class_2_Pod_2_Flr_1 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46d5f80d-155d-4cc8-b864-f55ba9324903}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b29f587-9e80-4023-9356-3065ff4853fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ebe52f8-e748-4136-893d-02ad246a054f}, !- Handle
  Bathrooms_Flr_1 - Wall 270:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aaa99107-59b7-49c7-93ca-298c5908a3c8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.34720000000002, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {210b57ea-00f0-431d-9b96-8b112a33ca84}, !- Handle
  Corner_Class_2_Pod_1_Flr_1 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e551bed2-ec5a-4e36-977d-60d58c2caf7e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {a946ab7c-5703-4e67-ab55-8cc5697e211d}, !- Handle
  Auditorium_Lights Definition,           !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.69,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {f30a5ee3-76b2-46a7-aa6f-12530212e857}, !- Handle
  Auditorium_Flr_1_Lights,                !- Name
  {a946ab7c-5703-4e67-ab55-8cc5697e211d}, !- Lights Definition Name
  {1a46bd8b-688b-483f-8339-64735ff4131a}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Curve:Quadratic,
  {2b3c4986-394d-4dc4-8a88-cf8ed5a58ef1}, !- Handle
  PSZ-AC_4:8_CoolC 1_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Surface,
  {67aab82b-bb1d-4ff3-af1e-5338464b3ac8}, !- Handle
  Mech_Flr_1 - Wall 000:a,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ba7a0f9-43ae-47ce-bf7f-0954a58e496b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6579f7e0-a68b-4dcc-96fa-ca161b0d1ade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  38, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Quadratic,
  {81a7d555-75ea-4bf5-8669-e8fe3ac8aad5}, !- Handle
  PSZ-AC_2:6_CoolC 2_ClgEirFuncFlowFracCurve, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Surface,
  {a236885d-b673-450d-910c-ea701edd5e21}, !- Handle
  Gym_Flr_1 - Wall 090:a,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {752d993b-bc34-49cc-aa61-8d4dede6ce45}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b30249d4-4547-40a3-ab5f-105a3c26892e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  38, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  38, 52, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {1ac8b8b6-a3f9-450f-9696-6f454961a75e}, !- Handle
  PSZ-AC_2:6_CoolC 1_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {bf476e9b-2726-45bd-893a-020cc4bb7c26}, !- Handle
  Main_Corridor_Flr_1 - Wall 090:c,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb109749-7528-4b8c-a5f0-aedbd8f6954f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {76a759eb-85ec-4d75-9e4b-0da149b55e9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 52, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 52, 4;                              !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2257cb1b-77e7-4a27-8a6d-51da5795101e}, !- Handle
  Mult_Class_2_Pod_3_Flr_1 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {c52f489e-5e32-4114-b002-2e3665815e49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  52.95, 9, 2.5026,                       !- X,Y,Z Vertex 1 {m}
  52.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 9, 1.1,             !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 9, 2.5026;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {449cb479-8e14-4b8a-85ee-7fcebc8ba0ff}, !- Handle
  Corridor_Pod_3_Flr_2 - Wall 000:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40ab9d79-f0c8-4515-be79-7a69728268b8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {806e1918-0647-463b-bd19-755611f4aa51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46, 5, 4,                               !- X,Y,Z Vertex 1 {m}
  46, 5, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 5, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 5, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dea892c-91b2-4f62-9804-83f0396abe74}, !- Handle
  Mult_Class_2_Pod_1_Flr_1 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {94dbec36-c615-4cd4-b383-94b15975977f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b22968b-0609-451d-9194-ee570db553ca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {685ce6e3-424f-48f7-90db-0d8166c44142}, !- Handle
  Corner_Class_1_Pod_3_Flr_1 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {8b59310f-374a-465a-9e62-d6ff0a0d7ca0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.95, 2.5157,                        !- X,Y,Z Vertex 1 {m}
  0, 8.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5157;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {967bf865-3488-4ddf-ad7f-52ac020617b0}, !- Handle
  Offices_Flr_2 - Floor:a,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e9e90066-a9e4-4e49-b8f7-7f94572e59a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5d3916a-b372-4f29-a90d-22d128c96ab6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  38, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {c2b4091c-e47f-44bf-9d43-7183859166d5}, !- Handle
  CoolSys1 Chiller 1 ClgCapFuncTempCurve, !- Name
  1.04338111596355,                       !- Coefficient1 Constant
  0.0407076607606442,                     !- Coefficient2 x
  0.000450554681823225,                   !- Coefficient3 x**2
  -0.00415136330152102,                   !- Coefficient4 y
  -8.86452141092145e-05,                  !- Coefficient5 y**2
  -0.000346723160241262,                  !- Coefficient6 x*y
  0,                                      !- Minimum Value of x
  20,                                     !- Maximum Value of x
  0,                                      !- Minimum Value of y
  50;                                     !- Maximum Value of y

OS:People:Definition,
  {cbf76948-8e65-4468-84a6-16692c0db923}, !- Handle
  Classroom People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.37673686458484,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {3214c57c-37d8-400d-b927-5d14b1e80e36}, !- Handle
  Mult_Class_1_Pod_1_Flr_1 People,        !- Name
  {cbf76948-8e65-4468-84a6-16692c0db923}, !- People Definition Name
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Space or SpaceType Name
  {58516560-6a7b-4c38-a5fc-6c3540e04f83}, !- Number of People Schedule Name
  {9f5b27ad-f165-4a54-baee-ce16aefa1df2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {03ec7b7a-81c5-4286-9adb-62963646691a}, !- Work Efficiency Schedule Name
  {aeca0779-b4ad-44d7-8ad6-4c70092f7a2c}, !- Clothing Insulation Schedule Name
  {5fb5b99e-4897-4ef0-ad83-84083560ccdf}; !- Air Velocity Schedule Name

OS:Surface,
  {55eeaae8-b2f8-477f-845c-6ee1c4b94580}, !- Handle
  Corner_Class_1_Pod_3_Flr_2 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {965a9de2-4794-422d-9bc6-6ca581e412b6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8856f67c-ebb0-422a-bc26-70422db5eac0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {553ac214-b1b0-401d-b01d-f21b162f069f}, !- Handle
  Mult_Class_2_Pod_2_Flr_2 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {773ab31d-f562-4ab0-923a-7d0c298f6791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {444b0ff4-5998-4a25-85dd-8c8d361afc2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9037bd3e-12f5-4f39-a608-a084aa579bd2}, !- Handle
  Aux_Gym_Flr_1 - Floor:a,                !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5cf83cdd-7639-4b96-a585-ae07d8ea6fc3}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 52, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {df3d569c-f2a4-43f5-b9ad-59a1b610af85}, !- Handle
  Bathrooms_Flr_1 - Floor:a,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aaa99107-59b7-49c7-93ca-298c5908a3c8}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.34720000000002, 4.33146851719357e-15; !- X,Y,Z Vertex 4 {m}

OS:People:Definition,
  {c4c5d55c-42fe-4b67-99f0-d1fad069155e}, !- Handle
  Cafeteria People Definition,            !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  1.07639104167097,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  3.82e-08,                               !- Carbon Dioxide Generation Rate {m3/s-W}
  No,                                     !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,                           !- Mean Radiant Temperature Calculation Type
  FANGER;                                 !- Thermal Comfort Model Type 1

OS:People,
  {d32444cc-3f2f-427d-aab3-19459a46d814}, !- Handle
  Cafeteria_Flr_2 People,                 !- Name
  {c4c5d55c-42fe-4b67-99f0-d1fad069155e}, !- People Definition Name
  {1b5b397b-670c-48bb-bd15-ea045a3c8c50}, !- Space or SpaceType Name
  {cd900c9b-b404-4f1b-bff0-3a6e8b5566ed}, !- Number of People Schedule Name
  {9f5b27ad-f165-4a54-baee-ce16aefa1df2}, !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {03ec7b7a-81c5-4286-9adb-62963646691a}, !- Work Efficiency Schedule Name
  {aeca0779-b4ad-44d7-8ad6-4c70092f7a2c}, !- Clothing Insulation Schedule Name
  {5fb5b99e-4897-4ef0-ad83-84083560ccdf}; !- Air Velocity Schedule Name

OS:Curve:Quadratic,
  {3b98f50b-eeba-487a-ab63-7c63e768e825}, !- Handle
  PSZ-AC_2:6_CoolC 1_ClgCapFuncFlowFracCurve, !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x
  1.13877;                                !- Maximum Value of x

OS:Surface,
  {c24bf522-c31e-4dcc-b1c8-87a1b70df1af}, !- Handle
  Corridor_Pod_2_Flr_2 - Floor:a,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3fa6824a-c5aa-4e6a-ba15-75e2df8e1cdf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39a5ba6d-34d1-4418-b563-d604cbdcee41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64, 5, 0,                               !- X,Y,Z Vertex 1 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {d5acce5b-5e74-4a76-9949-03f33c46651e}, !- Handle
  PSZ-AC_2:6_CoolC 1_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Surface,
  {7da19170-48af-4621-ab74-c32eec6f6b56}, !- Handle
  Mult_Class_2_Pod_1_Flr_2 - Wall 270:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026b5c5f-fa7e-476b-bf15-16988986f37a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6a2a67ca-8aaa-4108-804b-2ba0b4c50d13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {98d7b542-1429-43dd-8bfe-e9dc51a323ae}, !- Handle
  PSZ-AC_2:6_CoolC 2_ClgEirFuncTempCurve, !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:ScheduleTypeLimits,
  {0c4479a5-ca94-4d8e-a55b-d7e2e05e7c08}, !- Handle
  {c581471d-33e0-44fa-8cee-571c705d97d5}; !- Name

OS:Surface,
  {062724f8-1af8-450e-b864-b471501bc607}, !- Handle
  Mult_Class_1_Pod_2_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {98a418cc-ed26-423a-81d1-40bf617ac1bf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b75ee3db-9711-4df9-bf69-747d41d77003}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ac405f8-68b4-441c-9da8-55caf9fd4bd1}, !- Handle
  Offices_Flr_1 - Wall 090:a - Sub:a,     !- Name
  FixedWindow,                            !- Sub Surface Type
  {ffcd4aeb-7be8-4e70-a883-5c6770194c3d}, !- Construction Name
  {5e7f5c64-834c-4212-8b04-b3d68d50868e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  38, 0.05, 2.5101,                       !- X,Y,Z Vertex 1 {m}
  38, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  38, 13.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  38, 13.95, 2.5101;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d8c7e40-6f9f-41c3-9645-899e922beb59}, !- Handle
  Bathrooms_Flr_2 - Wall 180:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {842e2cd3-6249-418c-97e3-0323e2bd4212}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ff3f6e2-d359-4c6d-87a7-8bb9f6909d56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18c3ff49-9bb6-414e-bec3-88240d48fe33}, !- Handle
  Corner_Class_1_Pod_3_Flr_1 - Floor:a,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3bfcf5d7-e530-47f4-9b19-f5e16dc4ce7f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1f4f89cf-7374-4a4c-b889-1bea5cea96b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae949f05-d333-45f3-9336-f948efeeea16}, !- Handle
  Auditorium_Flr_1 - Wall 090:b,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aeaf66c-f850-4f28-9219-f38a221a6f2b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  38, 0, 4,                               !- X,Y,Z Vertex 2 {m}
  38, 26, 4,                              !- X,Y,Z Vertex 3 {m}
  38, 26, 8;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e0fabfe-2c7d-44b4-8de6-79b6f858da72}, !- Handle
  Mult_Class_2_Pod_3_Flr_1 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {544704a1-1c8b-4e00-9831-898875209ee1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {082e5566-4704-4255-9eb8-59f26db2b650}, !- Handle
  Corner_Class_2_Pod_3_Flr_1 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd5ceb21-37b5-4fe5-9e28-e9d6c587bf36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45d91e5c-1056-4a2a-b681-28a3374a0165}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {77bff420-55a0-4f34-a391-116594abccd4}, !- Handle
  Classroom OA Design Spec,               !- Name
  ,                                       !- Outdoor Air Method
  0.004719474432,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {c3946cd0-5b64-4377-9200-35801f4ad3a0}, !- Handle
  Corridor_Pod_3_Flr_2 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {4375aa84-d2ef-4107-9a33-08f82ab7b340}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d7951d7-c24b-43a3-9719-3e4753e4709e}, !- Handle
  Corner_Class_1_Pod_1_Flr_2 - Wall 000:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e71a239-bca3-4834-84bc-46d14a348ef2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1bf114d1-9038-4c30-bb19-04cb14c410be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 9, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {67af4424-9106-4d53-a0be-c44feff56815}, !- Handle
  Corridor_Pod_1_Flr_2 - Wall 180:b,      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {adb9b886-1275-4b3a-9a8b-a43544793057}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {88a3f4fb-3ed3-48d9-8137-51cf42e8a82f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  64, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  64, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:DesignSpecification:OutdoorAir,
  {e0fdec1b-55bd-4569-b77a-eeeec6a7190c}, !- Handle
  Lobby_Flr_1 OA Design Spec,             !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SubSurface,
  {e28a4a12-8670-4f83-b7ae-56afc09d62b1}, !- Handle
  Corner_Class_2_Pod_1_Flr_2 - Wall 000:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {7c1a161f-961c-45bd-95a7-7387eb92b440}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  10.95, 9, 2.5128,                       !- X,Y,Z Vertex 1 {m}
  10.95, 9, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0.05, 9, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0.05, 9, 2.5128;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1acc4fe-e667-4194-9868-e48da74a372d}, !- Handle
  Mult_Class_1_Pod_3_Flr_2 - Floor:a,     !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {84eed354-5fea-4912-bb4f-b1ddc5b7cbf2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cdf32e14-d65d-4c85-ab3e-654c1135d93d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 9, 0,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 0;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdc0b16a-8b03-45bc-9042-dac1cef574b2}, !- Handle
  Cafeteria_Flr_2 - Wall 090:a - Sub:a,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {ffcd4aeb-7be8-4e70-a883-5c6770194c3d}, !- Construction Name
  {5be8136c-327a-4096-9a8a-437ba6c15c9c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  24, 0.05, 2.5054,                       !- X,Y,Z Vertex 1 {m}
  24, 0.05, 1.1,                          !- X,Y,Z Vertex 2 {m}
  24, 25.95, 1.1,                         !- X,Y,Z Vertex 3 {m}
  24, 25.95, 2.5054;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f973a0f2-0c29-48a2-9c39-e42a2411eb8f}, !- Handle
  Auditorium_Flr_1 - Wall 000:a,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  38, 26, 8,                              !- X,Y,Z Vertex 1 {m}
  38, 26, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 8;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e1c1042-62e1-438c-bd75-e97e2f576287}, !- Handle
  Aux_Gym_Flr_1 - RoofCeiling:a,          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5cf83cdd-7639-4b96-a585-ae07d8ea6fc3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 8,                               !- X,Y,Z Vertex 1 {m}
  24, 52, 8,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 8,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 8;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4121d29d-c96e-419f-a811-002fffb109f8}, !- Handle
  Cafeteria_Flr_2 - RoofCeiling:a,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37d1be3c-e972-4202-b2bf-ed88e0aad699}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b2e14208-6e3b-4623-ab3b-5c86b859b8e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  24, 26, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5715a6e8-7060-4071-8a24-951100dcf703}, !- Handle
  Corridor_Pod_3_Flr_1 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {2d655998-e997-4ac1-a6db-105ae5708519}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 4.95, 2.5286,                        !- X,Y,Z Vertex 1 {m}
  0, 4.95, 1.1,                           !- X,Y,Z Vertex 2 {m}
  0, 0.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 0.05, 2.5286;                        !- X,Y,Z Vertex 4 {m}

OS:Curve:Cubic,
  {98e2beba-8a42-407e-ac76-66cd9d5bc8ba}, !- Handle
  Kitchen_Flr_2_WalkInFreezer_Case:1_LatentCaseCreditCurve, !- Name
  0.0236,                                 !- Coefficient1 Constant
  0.0006,                                 !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Surface,
  {499aae71-5390-447e-a215-b1242c8ceb93}, !- Handle
  Aux_Gym_Flr_1 - Wall 000:a,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5cf83cdd-7639-4b96-a585-ae07d8ea6fc3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4455d7f1-8836-4173-85e7-5c14fc482f29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 52, 4,                              !- X,Y,Z Vertex 1 {m}
  24, 52, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 52, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 52, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Lights:Definition,
  {f4f4f1a7-ced3-4000-8611-88944ecbb79b}, !- Handle
  Corridor_Lights Definition,             !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {00e9b828-8954-4788-b52e-717b2377da34}, !- Handle
  Main_Corridor_Flr_1_Lights,             !- Name
  {f4f4f1a7-ced3-4000-8611-88944ecbb79b}, !- Lights Definition Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Lights:Definition,
  {599e8ffd-884a-4d31-b7f9-736d676b582f}, !- Handle
  Kitchen_Lights Definition,              !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.92,                                  !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0,                                      !- Return Air Fraction
  No;                                     !- Return Air Fraction Calculated from Plenum Temperature

OS:Lights,
  {d7889e5b-4ef1-42b7-b983-47e9caad7718}, !- Handle
  Kitchen_Flr_2_Lights,                   !- Name
  {599e8ffd-884a-4d31-b7f9-736d676b582f}, !- Lights Definition Name
  {76563f80-5fef-4088-9dc1-862fd3aa8185}, !- Space or SpaceType Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Surface,
  {03bffd69-ecca-4005-812a-624714d7bf28}, !- Handle
  Mult_Class_1_Pod_3_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {84eed354-5fea-4912-bb4f-b1ddc5b7cbf2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 4,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Curve:Biquadratic,
  {9c4d7513-19e3-4de8-be11-c1a1878f9cc4}, !- Handle
  PSZ-AC_4:8_CoolC 2_ClgCapFuncTempCurve, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:SpaceInfiltration:DesignFlowRate,
  {46e535ec-f539-4d25-b101-a7f2c3c27709}, !- Handle
  Library_Flr_1_Infiltration,             !- Name
  {821e84a3-88bd-472d-886e-c729d70e13be}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  1,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Surface,
  {37e3be0c-433b-43b3-a1c3-7a292a4d5544}, !- Handle
  Art_Class_Flr_2 - RoofCeiling:a,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8cac9089-5ac6-4780-801e-1713e550428b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 9, 4,                               !- X,Y,Z Vertex 2 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {806e1918-0647-463b-bd19-755611f4aa51}, !- Handle
  Mult_Class_2_Pod_3_Flr_2 - Wall 180:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b7573300-4b6f-4aae-b028-8fef74e18cd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {449cb479-8e14-4b8a-85ee-7fcebc8ba0ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  35, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  35, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8b61ff0f-0be9-4b74-a9ee-47c68d645879}, !- Handle
  Mult_Class_2_Pod_1_Flr_2 - Wall 090:a,  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {026b5c5f-fa7e-476b-bf15-16988986f37a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2dda40a-d9f8-4f81-8ad5-74dfcbd046b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  53, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  53, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  53, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5af10e6e-2cb3-403b-956d-335eb532e4c4}, !- Handle
  Corner_Class_1_Pod_1_Flr_1 - Wall 090:a, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9855c8f1-fc74-4085-ba5b-23eb21432242}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77105031-ef8a-4c59-a731-017780006a98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  11, 9, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 9, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {7d316bbe-196f-40e6-b9a6-9cf5ec3f863f}; !- Handle

OS:Rendering:Color,
  {913025c8-bc95-4873-925a-b6ad7427c39d}, !- Handle
  Rendering Color 1,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {287ef84d-f9b5-4c89-ad32-fe5bf564a9ba}, !- Handle
  Rendering Color 2,                      !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf56ccdb-7a11-4356-a26a-1ff277aeae7e}, !- Handle
  Rendering Color 3,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7b40cfc2-554c-4a80-9c29-ead1813218fb}, !- Handle
  Rendering Color 4,                      !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {493a9d2d-b306-47cf-9279-903612c3ecfa}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72896f6b-d1d8-4ec2-9694-d526bb41d702}, !- Handle
  Rendering Color 6,                      !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {60b0282c-cfcf-4d83-afa8-622550047303}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {112bd130-fba5-44e2-9b8c-9a75262fae52}, !- Handle
  Rendering Color 8,                      !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30c1ab36-fa1a-422e-81f0-8780b75f1e90}, !- Handle
  Rendering Color 9,                      !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {ab3ff252-45f1-4709-b9b4-0e987117f7fd}, !- Handle
  Rendering Color 10,                     !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bcc316e1-cbf4-4679-91f4-a5d79bffc0a3}, !- Handle
  Rendering Color 11,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {497cc3ea-1302-4cbb-9a96-1a913cfdf335}, !- Handle
  Rendering Color 12,                     !- Name
  230,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {faa5e465-3c61-45ef-9407-a5c077a37bf3}, !- Handle
  Rendering Color 13,                     !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7fa15fb5-0555-4bd4-8b84-81c260165f23}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9e0c65d-01bb-4d4f-be28-76b4f61914f5}, !- Handle
  Rendering Color 15,                     !- Name
  70,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15bc002b-6aef-4f57-9429-8b7313e53d60}, !- Handle
  Rendering Color 16,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbf94354-ac32-45ea-845f-2870a58344ac}, !- Handle
  Rendering Color 17,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2dd75b2-ab0c-4736-8a00-030ea5875ff4}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2293dfd4-3a56-4793-9b3f-2231bab08c8c}, !- Handle
  Rendering Color 19,                     !- Name
  255,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebd581a6-9dc1-41da-9b9b-e38f621b96a6}, !- Handle
  Rendering Color 20,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {825d8efe-8f3a-4b4e-b0ef-38db87ab4e91}, !- Handle
  Rendering Color 21,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1900803f-be6a-4964-8cd8-63e0760528d6}, !- Handle
  Rendering Color 22,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7357a846-97bf-410b-91a3-da4fdef6263d}, !- Handle
  Rendering Color 23,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51829a7c-2986-4ae3-8aa4-cef253a1a705}, !- Handle
  Rendering Color 24,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {6a6fb69d-00a5-45e4-8798-7e57d5d52b94}, !- Handle
  Rendering Color 25,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {54704c17-8d7e-41ef-abce-5db0c9ea7420}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {04ea3c46-df11-4bee-8ebd-49ca11986f39}, !- Handle
  Rendering Color 27,                     !- Name
  95,                                     !- Rendering Red Value
  158,                                    !- Rendering Green Value
  160;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b8235244-fada-46a5-aa22-99e41db7a89a}, !- Handle
  Rendering Color 28,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc3a7ba8-ab0b-414a-b8c5-89c5cf691686}, !- Handle
  Rendering Color 29,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {210208bd-d6d4-43fa-a507-e58fa588b91c}, !- Handle
  Rendering Color 30,                     !- Name
  176,                                    !- Rendering Red Value
  224,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe5ffed0-17c7-4418-9d67-789a16107d65}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {65d4955f-76a7-45f6-90d4-e3010325affd}, !- Handle
  Rendering Color 32,                     !- Name
  240,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc78756b-3d37-4413-b637-6d9e0e441426}, !- Handle
  Rendering Color 33,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c2858b5d-42c0-42c8-8822-9b5dc28698fc}, !- Handle
  Rendering Color 34,                     !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd98a48e-7ada-47af-9a7d-439331052964}, !- Handle
  Rendering Color 35,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  127;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {223b5c22-4b9b-4a16-b599-219ee3fa3d78}, !- Handle
  Rendering Color 36,                     !- Name
  64,                                     !- Rendering Red Value
  224,                                    !- Rendering Green Value
  208;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9025503a-7ed0-48de-9b79-efcb2304ab6a}, !- Handle
  Rendering Color 37,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {684e94ef-ae26-4e54-8d43-af32c81a6648}, !- Handle
  Rendering Color 38,                     !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9639932f-484e-49d2-a002-400b506df33f}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  99,                                     !- Rendering Green Value
  71;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a8b872ce-105a-414b-a39c-b23cca893b36}, !- Handle
  Rendering Color 40,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7977522-3308-4bdd-a44a-344c1008bfa6}, !- Handle
  Rendering Color 41,                     !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0e0be1a6-85db-4517-9a08-2d16c79fbbba}, !- Handle
  Rendering Color 42,                     !- Name
  205,                                    !- Rendering Red Value
  92,                                     !- Rendering Green Value
  92;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {49d9323b-4400-4bcc-8c93-640c1822a8bb}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fc1da9b7-d607-49c3-9d7a-879a59cabbbf}, !- Handle
  Rendering Color 44,                     !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f9853164-a427-4623-a059-0011cca903bc}, !- Handle
  Rendering Color 45,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51b22c01-08fd-47b5-9447-1c2968ad871a}, !- Handle
  Rendering Color 46,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dd2b57e0-1aa0-43b9-9697-cb21d49d31a9}, !- Handle
  Rendering Color 47,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {54e86b40-3a80-42e7-bc4f-49d5637929aa}, !- Handle
  Rendering Color 48,                     !- Name
  46,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6dcc6fee-fc4c-4ff4-a155-40c6a7cd1601}, !- Handle
  Rendering Color 49,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {59098652-1fcc-4186-b8a6-d5f64906d0fa}, !- Handle
  Rendering Color 50,                     !- Name
  220,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ccac2d2c-342b-4538-9454-91d09a74030d}, !- Handle
  Rendering Color 51,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3b9b5adf-7bc3-4ea8-8fd9-8208b1ea6ac5}, !- Handle
  Rendering Color 52,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79ea566a-6366-43b3-acc0-00bb618c2104}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6959c6d8-34e9-4c14-ba11-c272d463a235}, !- Handle
  Rendering Color 54,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {309e4fe4-437d-412c-94b3-909964b2face}, !- Handle
  Rendering Color 55,                     !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7f1d93d4-666d-45c0-9f15-f595c8039c44}, !- Handle
  Rendering Color 56,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9542259e-1e80-417f-9f7d-9c6a203aef91}, !- Handle
  Rendering Color 57,                     !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {770ecf4c-6d76-4b5f-9acc-8c976bc315c5}, !- Handle
  Rendering Color 58,                     !- Name
  85,                                     !- Rendering Red Value
  107,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Space,
  {5f1df122-9a75-4f7e-beba-3b33b88f1cbe}, !- Handle
  Lobby_Flr_3,                            !- Name
  {f42a4952-ed35-4cb7-ace2-1d14316eb551}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  1.15505827125162e-14,                   !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {1d7a2c75-6bfc-4382-8004-97623487c2f3}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {83bd711a-0397-4241-803b-3b6e95501b85}, !- Handle
  Lobby_Flr_3 - Wall 270:b,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1df122-9a75-4f7e-beba-3b33b88f1cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {27a25f55-471e-42a4-95fe-af499fdadf7f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {459862c5-35ec-4434-a039-b90967dbdb36}, !- Handle
  Lobby_Flr_3 - Wall 090:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1df122-9a75-4f7e-beba-3b33b88f1cbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 14, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {395da354-1df9-43e3-be7a-2708442bc2c8}, !- Handle
  Lobby_Flr_3 - Floor:a,                  !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f1df122-9a75-4f7e-beba-3b33b88f1cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {993c87ac-d2fe-408c-b457-69762aba589d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 14, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c24d4ad-c72e-4006-bf37-bffe4af7dd3a}, !- Handle
  Lobby_Flr_3 - RoofCeiling:a,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f1df122-9a75-4f7e-beba-3b33b88f1cbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 14, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48ac9c61-45d3-45b0-bd57-cad5b116d4f0}, !- Handle
  Lobby_Flr_3 - Wall 270:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1df122-9a75-4f7e-beba-3b33b88f1cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1d4d07a-aa59-4207-92f5-ab0be74b871b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ee1fbfa-8c57-444f-bebf-6b211d14c215}, !- Handle
  Lobby_Flr_3 - Wall 000:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1df122-9a75-4f7e-beba-3b33b88f1cbe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70d0fe5-4795-4d3b-8a22-d6fc9e807602}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 14, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 14, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 14, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 14, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9913599f-6c35-46cf-9da9-2350de1539b2}, !- Handle
  Lobby_Flr_3 - Wall 180:a,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f1df122-9a75-4f7e-beba-3b33b88f1cbe}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed84b24e-d67d-44d9-a24a-6167792c8dc1}, !- Handle
  Lobby_Flr_3 - Wall 180:a - Sub:a,       !- Name
  FixedWindow,                            !- Sub Surface Type
  {6d104d70-0605-4421-9399-9e48871396cb}, !- Construction Name
  {9913599f-6c35-46cf-9da9-2350de1539b2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.5094,                        !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.1,                           !- X,Y,Z Vertex 2 {m}
  14.95, 0, 1.1,                          !- X,Y,Z Vertex 3 {m}
  14.95, 0, 2.5094;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Handle
  Main_Corridor_Flr_3,                    !- Name
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  14,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {a02e9cd9-ae12-4f88-a799-5adb5d8275d9}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {cffb67e7-fcdd-4793-9a89-f900b047b23a}, !- Handle
  Main_Corridor_Flr_3 - Wall 270:f,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c4eeb05-8e5b-4a30-8ca9-9ef41d7b30e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 26, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72900060-1e87-4d24-be8e-2a8e37934bf9}, !- Handle
  Main_Corridor_Flr_3 - Wall 270:c,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 76, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 67, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74cf0f07-ceb9-4f40-8320-286c84c8a8d6}, !- Handle
  Main_Corridor_Flr_3 - RoofCeiling:a,    !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 76, 4,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {453d04a8-a596-4e5b-b3c4-baae95cac647}, !- Handle
  Main_Corridor_Flr_3 - Wall 000:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c75ce75-5d23-4db2-a5c5-1f1f5072c554}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 4,                              !- X,Y,Z Vertex 1 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 76, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 76, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c84af46-2844-462d-bff7-4d28d0d87727}, !- Handle
  Main_Corridor_Flr_3 - Wall 090:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 76, 0,                              !- X,Y,Z Vertex 3 {m}
  15, 76, 4;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c86bc174-c604-4616-9b4e-2dc286730b62}, !- Handle
  Main_Corridor_Flr_3 - Floor:a,          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14dfff36-8c4a-4eb5-81d7-e265b01d1ed8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 76, 0,                              !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 76, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7644f30e-6ab3-4a0e-8b21-2a9137ad7cb9}, !- Handle
  Main_Corridor_Flr_3 - Wall 270:d,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d76d390-4619-4ad7-8ee8-b0e73907c5a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e0eec87-95fd-4400-8f67-41bf7c213ef4}, !- Handle
  Main_Corridor_Flr_3 - Wall 270:b,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 67, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 67, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 49, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7fbe660-97cb-4b1e-9782-32596b5db4c4}, !- Handle
  Main_Corridor_Flr_3 - Wall 270:e,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65a7ebd7-5260-4b78-8035-9ccd1114dff3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 40, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 35, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 35, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1627603f-46e0-4cfc-a228-76ebdb2ecfd5}, !- Handle
  Main_Corridor_Flr_3 - Wall 270:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed921aff-f0cd-4c6c-9af0-3681046eddf1}, !- Handle
  Main_Corridor_Flr_3 - Wall 270:g,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2316ecb6-7737-4ff8-a1bf-611a357f10cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 49, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 49, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 40, 0,                               !- X,Y,Z Vertex 3 {m}
  0, 40, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70d0fe5-4795-4d3b-8a22-d6fc9e807602}, !- Handle
  Main_Corridor_Flr_3 - Wall 180:a,       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9433813-73f1-44cb-8ab9-b6e0bfb7910c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ee1fbfa-8c57-444f-bebf-6b211d14c215}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5415ca12-8661-46ca-84c0-71e343ad734d}, !- Handle
  Main_Corridor_Flr_3 - Wall 270:a - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {1627603f-46e0-4cfc-a228-76ebdb2ecfd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 25.95, 2.5083,                       !- X,Y,Z Vertex 1 {m}
  0, 25.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 9.05, 1.1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.05, 2.5083;                        !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3463a3e7-762e-4506-8f5b-c598d68b6503}, !- Handle
  Main_Corridor_Flr_3 - Wall 270:b - Sub:a, !- Name
  FixedWindow,                            !- Sub Surface Type
  {dbc727e3-f437-4e8f-be2f-8d978ad082ad}, !- Construction Name
  {2e0eec87-95fd-4400-8f67-41bf7c213ef4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 66.95, 2.5078,                       !- X,Y,Z Vertex 1 {m}
  0, 66.95, 1.1,                          !- X,Y,Z Vertex 2 {m}
  0, 49.05, 1.1,                          !- X,Y,Z Vertex 3 {m}
  0, 49.05, 2.5078;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a8cb121-87d5-4364-bef7-18b0aac7aacc}, !- Handle
  Bathrooms_Flr_3,                        !- Name
  {41bbcf44-3b2a-413b-9419-02500795b7d6}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  64,                                     !- X Origin {m}
  90,                                     !- Y Origin {m}
  8,                                      !- Z Origin {m}
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Building Story Name
  {e21728b7-2ff5-4a7f-8905-96668e2cd192}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {6c75ce75-5d23-4db2-a5c5-1f1f5072c554}, !- Handle
  Bathrooms_Flr_3 - Wall 180:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8cb121-87d5-4364-bef7-18b0aac7aacc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {453d04a8-a596-4e5b-b3c4-baae95cac647}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  15, 0, 4;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {124b1fe1-eb4e-42d8-8a91-98f409648360}, !- Handle
  Bathrooms_Flr_3 - Floor:a,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a8cb121-87d5-4364-bef7-18b0aac7aacc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8a5bcab-41d1-4227-beb3-368887e49264}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 9.34720000000002, 4.33146851719357e-15; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {582b8123-620a-4459-845b-323ec1fc190d}, !- Handle
  Bathrooms_Flr_3 - RoofCeiling:a,        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a8cb121-87d5-4364-bef7-18b0aac7aacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 9.34720000000002, 4,                !- X,Y,Z Vertex 2 {m}
  0, 9.34720000000002, 4,                 !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58f3b9cb-b4c2-4017-bc33-fba2cf37f301}, !- Handle
  Bathrooms_Flr_3 - Wall 000:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8cb121-87d5-4364-bef7-18b0aac7aacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 9.34720000000002, 4,                !- X,Y,Z Vertex 1 {m}
  15, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 2 {m}
  0, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 3 {m}
  0, 9.34720000000002, 4;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18f72184-b145-4264-b70c-457015077c7a}, !- Handle
  Bathrooms_Flr_3 - Wall 270:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8cb121-87d5-4364-bef7-18b0aac7aacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.34720000000002, 4,                 !- X,Y,Z Vertex 1 {m}
  0, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 4;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3ccb16-df66-4558-9e09-770a26036e87}, !- Handle
  Bathrooms_Flr_3 - Wall 090:a,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a8cb121-87d5-4364-bef7-18b0aac7aacc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15, 0, 4,                               !- X,Y,Z Vertex 1 {m}
  15, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  15, 9.34720000000002, 4.33146851719357e-15, !- X,Y,Z Vertex 3 {m}
  15, 9.34720000000002, 4;                !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c43e6ac6-4a6a-41e5-9960-90a8cfc47b19}, !- Handle
  Bathrooms_Flr_3 - Wall 000:a - Sub:a,   !- Name
  FixedWindow,                            !- Sub Surface Type
  {33977865-c725-4e44-8323-c2a265512681}, !- Construction Name
  {58f3b9cb-b4c2-4017-bc33-fba2cf37f301}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  14.95, 9.34720000000002, 2.5094,        !- X,Y,Z Vertex 1 {m}
  14.95, 9.34720000000002, 1.1,           !- X,Y,Z Vertex 2 {m}
  0.0500000000000002, 9.34720000000002, 1.1, !- X,Y,Z Vertex 3 {m}
  0.0500000000000002, 9.34720000000002, 2.5094; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbdca509-3963-469b-95fc-078bd1699dbd}, !- Handle
  Auditorium_Flr_1 - Wall 270:c,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 8,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 4,                               !- X,Y,Z Vertex 2 {m}
  0, 24.3472, 4,                          !- X,Y,Z Vertex 3 {m}
  0, 24.3472, 8;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e60388a9-8c55-48bc-868d-812f26ace4e1}, !- Handle
  Auditorium_Flr_1 - Wall 270:e,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7effd178-bc2b-434d-bb77-6f130f342e59}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26, 4,                               !- X,Y,Z Vertex 1 {m}
  0, 26, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 24.3472, 4.33146851719357e-15,       !- X,Y,Z Vertex 3 {m}
  0, 24.3472, 4;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30435e1c-5379-4394-b682-d6e3020b7b75}, !- Handle
  Mult_Class_2_Pod_2_Flr_2 - RoofCeiling:a, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {773ab31d-f562-4ab0-923a-7d0c298f6791}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d398bbb-24ab-44dc-876e-78b5d3dab57d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 4,                                !- X,Y,Z Vertex 1 {m}
  35, 2.31011654250324e-14, 4,            !- X,Y,Z Vertex 2 {m}
  35, 9, 4,                               !- X,Y,Z Vertex 3 {m}
  0, 9, 4;                                !- X,Y,Z Vertex 4 {m}

OS:ThermalZone,
  {bfa4d8b4-ec21-4415-a875-dfe1479853ea}, !- Handle
  Thermal Zone: Mult_Class_2_Pod_1_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af55c836-5444-4e0f-adb5-73ac5cc7d2e5}, !- Zone Air Inlet Port List
  {bba3ac83-80b9-4830-a4ce-23c52b231fe3}, !- Zone Air Exhaust Port List
  {3a338d02-150f-4b8d-8c52-a12775402b43}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6800359-6e91-4af6-8a39-9edb8993f073}, !- Group Rendering Name
  {d6d80ca3-84f7-40c4-ad0a-5ec6c14f7312}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ca74497-9fd7-4d62-953d-b54b5cbe16a5}, !- Handle
  Node 1,                                 !- Name
  {3a338d02-150f-4b8d-8c52-a12775402b43}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a338d02-150f-4b8d-8c52-a12775402b43}, !- Handle
  {a96c2e05-b1a8-412f-9066-7b2bea41e843}, !- Name
  {bfa4d8b4-ec21-4415-a875-dfe1479853ea}, !- Source Object
  11,                                     !- Outlet Port
  {6ca74497-9fd7-4d62-953d-b54b5cbe16a5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af55c836-5444-4e0f-adb5-73ac5cc7d2e5}, !- Handle
  Port List 1,                            !- Name
  {bfa4d8b4-ec21-4415-a875-dfe1479853ea}; !- HVAC Component

OS:PortList,
  {bba3ac83-80b9-4830-a4ce-23c52b231fe3}, !- Handle
  Port List 2,                            !- Name
  {bfa4d8b4-ec21-4415-a875-dfe1479853ea}; !- HVAC Component

OS:Sizing:Zone,
  {5dd03782-2a0a-420b-bb46-401cb81f7f35}, !- Handle
  {bfa4d8b4-ec21-4415-a875-dfe1479853ea}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {300abe07-9ebf-4bed-bbcc-7992ed468d05}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {bfa4d8b4-ec21-4415-a875-dfe1479853ea}; !- Thermal Zone

OS:ThermalZone,
  {6157aa16-7417-4a01-8ceb-a969fbf844ab}, !- Handle
  Thermal Zone: Corner_Class_2_Pod_1_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd949421-faf6-43ce-8e01-7c7e040d6872}, !- Zone Air Inlet Port List
  {deed965e-aa4b-4cb0-a805-cdda60f79bdf}, !- Zone Air Exhaust Port List
  {e0766f92-900b-4e3d-a6c7-2242177dc93a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ca47475-18b1-46aa-aa58-357157603da4}, !- Group Rendering Name
  {e5a42d3a-39ad-470b-91ed-cd9b38d2aea9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd7c0455-bc24-4719-be82-27c0fd5d7595}, !- Handle
  Node 2,                                 !- Name
  {e0766f92-900b-4e3d-a6c7-2242177dc93a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0766f92-900b-4e3d-a6c7-2242177dc93a}, !- Handle
  {01e21d44-e3f5-4a53-af24-a44231721158}, !- Name
  {6157aa16-7417-4a01-8ceb-a969fbf844ab}, !- Source Object
  11,                                     !- Outlet Port
  {fd7c0455-bc24-4719-be82-27c0fd5d7595}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd949421-faf6-43ce-8e01-7c7e040d6872}, !- Handle
  Port List 3,                            !- Name
  {6157aa16-7417-4a01-8ceb-a969fbf844ab}; !- HVAC Component

OS:PortList,
  {deed965e-aa4b-4cb0-a805-cdda60f79bdf}, !- Handle
  Port List 4,                            !- Name
  {6157aa16-7417-4a01-8ceb-a969fbf844ab}; !- HVAC Component

OS:Sizing:Zone,
  {de8746ba-0975-4134-b572-47827d9b2177}, !- Handle
  {6157aa16-7417-4a01-8ceb-a969fbf844ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97469734-b613-47c0-a86a-6761ee0f004d}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6157aa16-7417-4a01-8ceb-a969fbf844ab}; !- Thermal Zone

OS:ThermalZone,
  {fbf39742-7eec-442f-b13a-5a49d0d93d34}, !- Handle
  Thermal Zone: Corner_Class_1_Pod_2_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {99190ccf-a287-4216-acdb-309cfde3ed82}, !- Zone Air Inlet Port List
  {6d401e71-5546-41ec-a138-64388f44da0f}, !- Zone Air Exhaust Port List
  {c91b4248-540e-4b32-b48c-aca28be2a1d3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {31f7036c-6004-4b9d-a932-f963bd517741}, !- Group Rendering Name
  {fe986f4a-875b-4cdf-ae71-a773301609fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93bab15a-e55f-4397-983c-98fc557a1dd6}, !- Handle
  Node 3,                                 !- Name
  {c91b4248-540e-4b32-b48c-aca28be2a1d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c91b4248-540e-4b32-b48c-aca28be2a1d3}, !- Handle
  {d5a14775-5d68-4ae4-bbd4-d91e79f6f60a}, !- Name
  {fbf39742-7eec-442f-b13a-5a49d0d93d34}, !- Source Object
  11,                                     !- Outlet Port
  {93bab15a-e55f-4397-983c-98fc557a1dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {99190ccf-a287-4216-acdb-309cfde3ed82}, !- Handle
  Port List 5,                            !- Name
  {fbf39742-7eec-442f-b13a-5a49d0d93d34}; !- HVAC Component

OS:PortList,
  {6d401e71-5546-41ec-a138-64388f44da0f}, !- Handle
  Port List 6,                            !- Name
  {fbf39742-7eec-442f-b13a-5a49d0d93d34}; !- HVAC Component

OS:Sizing:Zone,
  {d96ba902-faee-4651-b95e-8fbb26f3342f}, !- Handle
  {fbf39742-7eec-442f-b13a-5a49d0d93d34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {730d42b0-02a3-4af9-800f-93f937e30d41}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fbf39742-7eec-442f-b13a-5a49d0d93d34}; !- Thermal Zone

OS:ThermalZone,
  {c0cde039-a7d1-46bf-a16c-886bea97ef84}, !- Handle
  Thermal Zone: Corner_Class_2_Pod_2_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8d4e811b-57dc-4a2d-9480-ec9721154ac3}, !- Zone Air Inlet Port List
  {ee430c94-2d46-42e3-9a09-dbfce2803bac}, !- Zone Air Exhaust Port List
  {45bcf13b-1af8-4291-9f84-c3a00dc681d9}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd01ca45-fb97-49fc-9e9a-fff4b3b9a96a}, !- Group Rendering Name
  {cbe35aef-e535-4506-8220-1f5d9957cdb1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6dc4df5-61eb-46f6-a2a5-87066e95e19a}, !- Handle
  Node 4,                                 !- Name
  {45bcf13b-1af8-4291-9f84-c3a00dc681d9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45bcf13b-1af8-4291-9f84-c3a00dc681d9}, !- Handle
  {4d7bee1d-304f-4c18-821e-221e694107c0}, !- Name
  {c0cde039-a7d1-46bf-a16c-886bea97ef84}, !- Source Object
  11,                                     !- Outlet Port
  {c6dc4df5-61eb-46f6-a2a5-87066e95e19a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8d4e811b-57dc-4a2d-9480-ec9721154ac3}, !- Handle
  Port List 7,                            !- Name
  {c0cde039-a7d1-46bf-a16c-886bea97ef84}; !- HVAC Component

OS:PortList,
  {ee430c94-2d46-42e3-9a09-dbfce2803bac}, !- Handle
  Port List 8,                            !- Name
  {c0cde039-a7d1-46bf-a16c-886bea97ef84}; !- HVAC Component

OS:Sizing:Zone,
  {4bd755ac-078b-4f41-a2af-ce4b67aadc2c}, !- Handle
  {c0cde039-a7d1-46bf-a16c-886bea97ef84}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd60abbe-ffd7-47a7-88f2-039e94f47ffd}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {c0cde039-a7d1-46bf-a16c-886bea97ef84}; !- Thermal Zone

OS:ThermalZone,
  {33abc4c0-93a4-49e3-b23a-ab9c04056bdc}, !- Handle
  Thermal Zone: Offices_Flr_1,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a1f0486a-d98a-4a23-9ec1-ff6b71e97de8}, !- Zone Air Inlet Port List
  {bde1b935-b4f7-4c14-b39b-4cda00d9f07e}, !- Zone Air Exhaust Port List
  {80e96ba8-1481-4698-8340-2a604540b77b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c595d167-32da-4c61-89eb-403da6985fd8}, !- Group Rendering Name
  {a464c178-b0cb-43a7-8ae2-ca8acfcfbaa1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a30d7d7e-37fa-4ba9-97a6-b66c0c100c3b}, !- Handle
  Node 5,                                 !- Name
  {80e96ba8-1481-4698-8340-2a604540b77b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80e96ba8-1481-4698-8340-2a604540b77b}, !- Handle
  {baa237a4-d748-4562-8486-26ff515c5f50}, !- Name
  {33abc4c0-93a4-49e3-b23a-ab9c04056bdc}, !- Source Object
  11,                                     !- Outlet Port
  {a30d7d7e-37fa-4ba9-97a6-b66c0c100c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a1f0486a-d98a-4a23-9ec1-ff6b71e97de8}, !- Handle
  Port List 9,                            !- Name
  {33abc4c0-93a4-49e3-b23a-ab9c04056bdc}; !- HVAC Component

OS:PortList,
  {bde1b935-b4f7-4c14-b39b-4cda00d9f07e}, !- Handle
  Port List 10,                           !- Name
  {33abc4c0-93a4-49e3-b23a-ab9c04056bdc}; !- HVAC Component

OS:Sizing:Zone,
  {6236929e-1870-44ed-81fb-1ad8d904eea5}, !- Handle
  {33abc4c0-93a4-49e3-b23a-ab9c04056bdc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3fbc191c-8ddf-472c-8637-39134f2830cd}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {33abc4c0-93a4-49e3-b23a-ab9c04056bdc}; !- Thermal Zone

OS:ThermalZone,
  {0299a598-ae68-4191-95f6-44e736169eee}, !- Handle
  Thermal Zone: Mech_Flr_1,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {574674eb-b10a-461b-8f03-1a1eebd7e930}, !- Zone Air Inlet Port List
  {22cbf844-bb4e-475a-ab18-852b85c0be90}, !- Zone Air Exhaust Port List
  {15bba750-5363-4555-814f-95fe12d74068}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {528ec746-16e8-477c-9df9-138d5326484b}, !- Group Rendering Name
  {cc96ce7b-15d2-493b-a143-785286f61ecb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f399e535-38ec-417a-8236-eb667ce87c14}, !- Handle
  Node 6,                                 !- Name
  {15bba750-5363-4555-814f-95fe12d74068}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15bba750-5363-4555-814f-95fe12d74068}, !- Handle
  {656c1572-29ef-42ac-84bd-9e80555628c2}, !- Name
  {0299a598-ae68-4191-95f6-44e736169eee}, !- Source Object
  11,                                     !- Outlet Port
  {f399e535-38ec-417a-8236-eb667ce87c14}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {574674eb-b10a-461b-8f03-1a1eebd7e930}, !- Handle
  Port List 11,                           !- Name
  {0299a598-ae68-4191-95f6-44e736169eee}; !- HVAC Component

OS:PortList,
  {22cbf844-bb4e-475a-ab18-852b85c0be90}, !- Handle
  Port List 12,                           !- Name
  {0299a598-ae68-4191-95f6-44e736169eee}; !- HVAC Component

OS:Sizing:Zone,
  {49499bd2-c0da-4188-b148-211ed97b6d90}, !- Handle
  {0299a598-ae68-4191-95f6-44e736169eee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1614680c-f93f-4bfe-85d9-b5a8436b6f70}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {0299a598-ae68-4191-95f6-44e736169eee}; !- Thermal Zone

OS:ThermalZone,
  {a711640c-34c0-47a3-ac27-a36b419c73aa}, !- Handle
  Thermal Zone: Cafeteria_Flr_2,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d977aa15-f5c5-4d91-851a-d84bbff7d07a}, !- Zone Air Inlet Port List
  {36999e4f-177d-4274-ac8a-40c599cee3df}, !- Zone Air Exhaust Port List
  {2290eb48-e700-4485-b20a-3a1a2aa35890}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2b2611a7-604d-456b-bc41-0440b94eaac7}, !- Group Rendering Name
  {06a14307-c878-4025-8420-8fab1aeff491}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e51834d4-f663-4b9c-83a7-c8585f255768}, !- Handle
  Node 7,                                 !- Name
  {2290eb48-e700-4485-b20a-3a1a2aa35890}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2290eb48-e700-4485-b20a-3a1a2aa35890}, !- Handle
  {24478070-2f89-48a5-bfdf-be478b0d76aa}, !- Name
  {a711640c-34c0-47a3-ac27-a36b419c73aa}, !- Source Object
  11,                                     !- Outlet Port
  {e51834d4-f663-4b9c-83a7-c8585f255768}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d977aa15-f5c5-4d91-851a-d84bbff7d07a}, !- Handle
  Port List 13,                           !- Name
  {a711640c-34c0-47a3-ac27-a36b419c73aa}; !- HVAC Component

OS:PortList,
  {36999e4f-177d-4274-ac8a-40c599cee3df}, !- Handle
  Port List 14,                           !- Name
  {a711640c-34c0-47a3-ac27-a36b419c73aa}; !- HVAC Component

OS:Sizing:Zone,
  {02b313a0-a223-47cb-84af-2d126ef53078}, !- Handle
  {a711640c-34c0-47a3-ac27-a36b419c73aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {02cbd3b8-ac80-4a0b-a052-522d76366d2f}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a711640c-34c0-47a3-ac27-a36b419c73aa}; !- Thermal Zone

OS:ThermalZone,
  {926b986f-de2e-4a48-a589-5ce6b53e9e6d}, !- Handle
  Thermal Zone: Corner_Class_1_Pod_3_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8a137212-a482-4b4b-b18a-9cb4a1e9fe6f}, !- Zone Air Inlet Port List
  {1c332ee6-a43d-4641-95e2-5f6240a86c98}, !- Zone Air Exhaust Port List
  {7ccd6c3f-9db3-4c5b-95f7-01ce5d135fff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {25b5f945-e435-4352-b47e-6627aeddf07b}, !- Group Rendering Name
  {3ed5cd29-7a34-436e-9112-a1d1250f0529}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0393ec5f-6127-4f8e-9fd6-752a3d24efc7}, !- Handle
  Node 8,                                 !- Name
  {7ccd6c3f-9db3-4c5b-95f7-01ce5d135fff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ccd6c3f-9db3-4c5b-95f7-01ce5d135fff}, !- Handle
  {51d2cace-54d5-48cb-86fa-6232903a9ab2}, !- Name
  {926b986f-de2e-4a48-a589-5ce6b53e9e6d}, !- Source Object
  11,                                     !- Outlet Port
  {0393ec5f-6127-4f8e-9fd6-752a3d24efc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8a137212-a482-4b4b-b18a-9cb4a1e9fe6f}, !- Handle
  Port List 15,                           !- Name
  {926b986f-de2e-4a48-a589-5ce6b53e9e6d}; !- HVAC Component

OS:PortList,
  {1c332ee6-a43d-4641-95e2-5f6240a86c98}, !- Handle
  Port List 16,                           !- Name
  {926b986f-de2e-4a48-a589-5ce6b53e9e6d}; !- HVAC Component

OS:Sizing:Zone,
  {c0f4acfc-1389-4f75-bdc6-b16d1c660fa3}, !- Handle
  {926b986f-de2e-4a48-a589-5ce6b53e9e6d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8eaa57a-8f37-4db7-b8b4-6f48ab69557a}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {926b986f-de2e-4a48-a589-5ce6b53e9e6d}; !- Thermal Zone

OS:ThermalZone,
  {ec97e25c-d5a2-4512-a783-ed6959103f0d}, !- Handle
  Thermal Zone: Mult_Class_1_Pod_1_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12d061c2-d003-4ca7-afdf-1488145f725b}, !- Zone Air Inlet Port List
  {faf81d4b-9fd8-4666-819f-dd0b4b3af896}, !- Zone Air Exhaust Port List
  {a5de6352-15df-4d98-9f89-3d6398e3aeb0}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {08bdc6f4-3411-4cfd-b15a-99026b8894aa}, !- Group Rendering Name
  {03e18f59-9921-46de-a400-edbcc2da17e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a577eebe-3f36-4ba9-9634-1a9432ff0da7}, !- Handle
  Node 9,                                 !- Name
  {a5de6352-15df-4d98-9f89-3d6398e3aeb0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5de6352-15df-4d98-9f89-3d6398e3aeb0}, !- Handle
  {3d031e12-044e-4314-894f-9253d301c23b}, !- Name
  {ec97e25c-d5a2-4512-a783-ed6959103f0d}, !- Source Object
  11,                                     !- Outlet Port
  {a577eebe-3f36-4ba9-9634-1a9432ff0da7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12d061c2-d003-4ca7-afdf-1488145f725b}, !- Handle
  Port List 17,                           !- Name
  {ec97e25c-d5a2-4512-a783-ed6959103f0d}; !- HVAC Component

OS:PortList,
  {faf81d4b-9fd8-4666-819f-dd0b4b3af896}, !- Handle
  Port List 18,                           !- Name
  {ec97e25c-d5a2-4512-a783-ed6959103f0d}; !- HVAC Component

OS:Sizing:Zone,
  {dccd86d6-3330-4528-b199-06dab7716981}, !- Handle
  {ec97e25c-d5a2-4512-a783-ed6959103f0d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1458c8ad-5911-48ef-a07e-f63b70f3d337}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {ec97e25c-d5a2-4512-a783-ed6959103f0d}; !- Thermal Zone

OS:ThermalZone,
  {98db2fb4-1815-474b-bd5b-a997b10f00d1}, !- Handle
  Thermal Zone: Corridor_Pod_3_Flr_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {37ffe140-bd9a-4613-80ef-0cea7dd5edda}, !- Zone Air Inlet Port List
  {870417ad-eec2-432f-949d-e79b9edfb398}, !- Zone Air Exhaust Port List
  {7e4fb85d-aa20-4421-9c07-fa9e65556272}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {106a5257-2118-48d9-8c3f-b66601577f8d}, !- Group Rendering Name
  {5df39495-9503-4aff-bce7-1c93e222c1f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0413707d-3e7e-43c3-9bb1-dd03bdccd514}, !- Handle
  Node 10,                                !- Name
  {7e4fb85d-aa20-4421-9c07-fa9e65556272}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e4fb85d-aa20-4421-9c07-fa9e65556272}, !- Handle
  {1240c904-81a5-4a8a-ac94-834cb8da7d13}, !- Name
  {98db2fb4-1815-474b-bd5b-a997b10f00d1}, !- Source Object
  11,                                     !- Outlet Port
  {0413707d-3e7e-43c3-9bb1-dd03bdccd514}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {37ffe140-bd9a-4613-80ef-0cea7dd5edda}, !- Handle
  Port List 19,                           !- Name
  {98db2fb4-1815-474b-bd5b-a997b10f00d1}; !- HVAC Component

OS:PortList,
  {870417ad-eec2-432f-949d-e79b9edfb398}, !- Handle
  Port List 20,                           !- Name
  {98db2fb4-1815-474b-bd5b-a997b10f00d1}; !- HVAC Component

OS:Sizing:Zone,
  {1b324d50-029b-4223-bfd8-79a8460eb816}, !- Handle
  {98db2fb4-1815-474b-bd5b-a997b10f00d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {379ca5b5-142e-4994-bb82-d0bf1a2f6838}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {98db2fb4-1815-474b-bd5b-a997b10f00d1}; !- Thermal Zone

OS:ThermalZone,
  {a7ae534c-6368-4379-9462-c5f9b33eeba3}, !- Handle
  Thermal Zone: Corridor_Pod_2_Flr_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bb771d7-a9c0-4db3-b783-e5092ddbfe00}, !- Zone Air Inlet Port List
  {f69353d8-850a-42d2-b995-964678a430ab}, !- Zone Air Exhaust Port List
  {9ba16986-9852-40ec-ac5e-fe08b9b5aa3d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {db6eee94-eca8-420c-a374-2b5e02e25df7}, !- Group Rendering Name
  {1664b6a1-8c35-4681-8e44-2f7285e0a42f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8214be29-69dd-4eba-9022-f6ca311027f9}, !- Handle
  Node 11,                                !- Name
  {9ba16986-9852-40ec-ac5e-fe08b9b5aa3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ba16986-9852-40ec-ac5e-fe08b9b5aa3d}, !- Handle
  {8e186440-55a3-43cd-9006-396c08234338}, !- Name
  {a7ae534c-6368-4379-9462-c5f9b33eeba3}, !- Source Object
  11,                                     !- Outlet Port
  {8214be29-69dd-4eba-9022-f6ca311027f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bb771d7-a9c0-4db3-b783-e5092ddbfe00}, !- Handle
  Port List 21,                           !- Name
  {a7ae534c-6368-4379-9462-c5f9b33eeba3}; !- HVAC Component

OS:PortList,
  {f69353d8-850a-42d2-b995-964678a430ab}, !- Handle
  Port List 22,                           !- Name
  {a7ae534c-6368-4379-9462-c5f9b33eeba3}; !- HVAC Component

OS:Sizing:Zone,
  {14a23168-b5de-4ca5-9d35-1100d5b749bd}, !- Handle
  {a7ae534c-6368-4379-9462-c5f9b33eeba3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26a175c8-6ec0-462c-bc17-f53f555bca45}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {a7ae534c-6368-4379-9462-c5f9b33eeba3}; !- Thermal Zone

OS:ThermalZone,
  {16cd1d0c-bda2-415d-9856-f84b46a43d11}, !- Handle
  Thermal Zone: Corridor_Pod_3_Flr_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {48a9e690-4d02-423f-b237-6034920e7c21}, !- Zone Air Inlet Port List
  {a33bf987-4d4c-4576-8324-92c3e25d81ee}, !- Zone Air Exhaust Port List
  {cb552568-12ad-4507-9c96-f44fad76311e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {543b442c-6d18-414f-9acd-4ab2d58f2d92}, !- Group Rendering Name
  {b8513b27-3cc6-4bc1-a6e6-ef1d10cda2d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76ae5564-dac4-4ec0-a5d4-c3282649e3f9}, !- Handle
  Node 12,                                !- Name
  {cb552568-12ad-4507-9c96-f44fad76311e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb552568-12ad-4507-9c96-f44fad76311e}, !- Handle
  {a087db6a-5886-499c-bd8b-440d2ff91fc0}, !- Name
  {16cd1d0c-bda2-415d-9856-f84b46a43d11}, !- Source Object
  11,                                     !- Outlet Port
  {76ae5564-dac4-4ec0-a5d4-c3282649e3f9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {48a9e690-4d02-423f-b237-6034920e7c21}, !- Handle
  Port List 23,                           !- Name
  {16cd1d0c-bda2-415d-9856-f84b46a43d11}; !- HVAC Component

OS:PortList,
  {a33bf987-4d4c-4576-8324-92c3e25d81ee}, !- Handle
  Port List 24,                           !- Name
  {16cd1d0c-bda2-415d-9856-f84b46a43d11}; !- HVAC Component

OS:Sizing:Zone,
  {16f1f06d-8052-4039-917e-11be6e0b436d}, !- Handle
  {16cd1d0c-bda2-415d-9856-f84b46a43d11}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4d9c3aa2-7c8d-4b5d-9d25-12d01318cc2b}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {16cd1d0c-bda2-415d-9856-f84b46a43d11}; !- Thermal Zone

OS:ThermalZone,
  {90521149-9758-40c8-a6c1-48e0cbe274a7}, !- Handle
  Thermal Zone: Corner_Class_2_Pod_2_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e2b08fc-b3e4-4b0f-bc5d-d14ff821b721}, !- Zone Air Inlet Port List
  {4bd067c4-c74c-4fb2-818e-98db42664d75}, !- Zone Air Exhaust Port List
  {d79c33b2-3684-47e0-a60e-635cfab3a2f8}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ebef4d6-9507-45af-97bb-9da94575a372}, !- Group Rendering Name
  {01f3a1ad-8242-400e-a148-ff4663ee2294}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {50ead8ac-9e93-4569-8c1c-2703eb57b3ab}, !- Handle
  Node 13,                                !- Name
  {d79c33b2-3684-47e0-a60e-635cfab3a2f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d79c33b2-3684-47e0-a60e-635cfab3a2f8}, !- Handle
  {151b90d7-7b27-49d4-a81a-5e54e93cf26c}, !- Name
  {90521149-9758-40c8-a6c1-48e0cbe274a7}, !- Source Object
  11,                                     !- Outlet Port
  {50ead8ac-9e93-4569-8c1c-2703eb57b3ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e2b08fc-b3e4-4b0f-bc5d-d14ff821b721}, !- Handle
  Port List 25,                           !- Name
  {90521149-9758-40c8-a6c1-48e0cbe274a7}; !- HVAC Component

OS:PortList,
  {4bd067c4-c74c-4fb2-818e-98db42664d75}, !- Handle
  Port List 26,                           !- Name
  {90521149-9758-40c8-a6c1-48e0cbe274a7}; !- HVAC Component

OS:Sizing:Zone,
  {b59e0842-df0f-4369-9b5e-f47eb77fbfdf}, !- Handle
  {90521149-9758-40c8-a6c1-48e0cbe274a7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {114eb2f9-3e24-424e-96b7-e01543f6c191}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {90521149-9758-40c8-a6c1-48e0cbe274a7}; !- Thermal Zone

OS:ThermalZone,
  {11845118-8873-4bc3-b8ce-85be7e195df8}, !- Handle
  Thermal Zone: Mult_Class_2_Pod_3_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {14f585f2-e309-476f-8837-a31b1b588a2c}, !- Zone Air Inlet Port List
  {230a1012-bb9a-4c18-9db3-540edf48703a}, !- Zone Air Exhaust Port List
  {27c57b2a-0abb-4ede-b4a2-d3916e1119ff}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cebad1b0-ffb2-4b9a-9177-d47e77d7ac0c}, !- Group Rendering Name
  {8ab1ebfa-ebc6-46c7-8a16-0f9322d4556a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79442e32-4d84-4375-a061-eeee569150e3}, !- Handle
  Node 14,                                !- Name
  {27c57b2a-0abb-4ede-b4a2-d3916e1119ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27c57b2a-0abb-4ede-b4a2-d3916e1119ff}, !- Handle
  {51fbec87-7815-4c30-a473-9e304240b572}, !- Name
  {11845118-8873-4bc3-b8ce-85be7e195df8}, !- Source Object
  11,                                     !- Outlet Port
  {79442e32-4d84-4375-a061-eeee569150e3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {14f585f2-e309-476f-8837-a31b1b588a2c}, !- Handle
  Port List 27,                           !- Name
  {11845118-8873-4bc3-b8ce-85be7e195df8}; !- HVAC Component

OS:PortList,
  {230a1012-bb9a-4c18-9db3-540edf48703a}, !- Handle
  Port List 28,                           !- Name
  {11845118-8873-4bc3-b8ce-85be7e195df8}; !- HVAC Component

OS:Sizing:Zone,
  {87f7789b-06e2-4a14-b745-3cc46bb7107f}, !- Handle
  {11845118-8873-4bc3-b8ce-85be7e195df8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d864dd9-3123-40af-bcf9-db77a06ea996}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {11845118-8873-4bc3-b8ce-85be7e195df8}; !- Thermal Zone

OS:ThermalZone,
  {4319819a-906e-43f2-a3fd-3836cfc071d7}, !- Handle
  Thermal Zone: Aux_Gym_Flr_1,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d62cc3d9-7150-4519-a3b1-0139737ad5d8}, !- Zone Air Inlet Port List
  {4efc6142-42f4-4704-9293-3a9b871ed43b}, !- Zone Air Exhaust Port List
  {be12c94d-68e1-47c6-a059-a1c04ceecd6a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {002c8a55-db5e-4352-91fc-4a7a7234c2b4}, !- Group Rendering Name
  {4342277f-6f6b-4af6-9402-ec926969b36e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cff9e611-18c2-46ee-bb16-0e7aa42f441a}, !- Handle
  Node 15,                                !- Name
  {be12c94d-68e1-47c6-a059-a1c04ceecd6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be12c94d-68e1-47c6-a059-a1c04ceecd6a}, !- Handle
  {900df252-9962-490b-9d3b-c5737571f1fc}, !- Name
  {4319819a-906e-43f2-a3fd-3836cfc071d7}, !- Source Object
  11,                                     !- Outlet Port
  {cff9e611-18c2-46ee-bb16-0e7aa42f441a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d62cc3d9-7150-4519-a3b1-0139737ad5d8}, !- Handle
  Port List 29,                           !- Name
  {4319819a-906e-43f2-a3fd-3836cfc071d7}; !- HVAC Component

OS:PortList,
  {4efc6142-42f4-4704-9293-3a9b871ed43b}, !- Handle
  Port List 30,                           !- Name
  {4319819a-906e-43f2-a3fd-3836cfc071d7}; !- HVAC Component

OS:Sizing:Zone,
  {62647c62-fe4d-4d44-8b5a-62e2cee4dfa0}, !- Handle
  {4319819a-906e-43f2-a3fd-3836cfc071d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7565a88c-0a4d-45a3-864c-5ee8001ef65d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {4319819a-906e-43f2-a3fd-3836cfc071d7}; !- Thermal Zone

OS:ThermalZone,
  {ded9ed46-bba6-448c-9d19-5208e5f4e926}, !- Handle
  Thermal Zone: Corner_Class_1_Pod_1_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f76a7dc-ad52-4678-9bab-b03d108a08db}, !- Zone Air Inlet Port List
  {98f24d5e-0cc0-4a66-8ede-e4065201e02a}, !- Zone Air Exhaust Port List
  {1660b9ce-e785-40b9-8284-afdfb8078ced}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e267ce3d-5c68-439a-a048-6ecd5453e8f6}, !- Group Rendering Name
  {5ccfd55c-f4ba-44e9-bffc-81fa8eabfa57}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {79bc8179-e69f-4d4d-9ed3-77698bc5d245}, !- Handle
  Node 16,                                !- Name
  {1660b9ce-e785-40b9-8284-afdfb8078ced}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1660b9ce-e785-40b9-8284-afdfb8078ced}, !- Handle
  {4d827b10-0542-4188-95e5-bbcde8ae016b}, !- Name
  {ded9ed46-bba6-448c-9d19-5208e5f4e926}, !- Source Object
  11,                                     !- Outlet Port
  {79bc8179-e69f-4d4d-9ed3-77698bc5d245}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f76a7dc-ad52-4678-9bab-b03d108a08db}, !- Handle
  Port List 31,                           !- Name
  {ded9ed46-bba6-448c-9d19-5208e5f4e926}; !- HVAC Component

OS:PortList,
  {98f24d5e-0cc0-4a66-8ede-e4065201e02a}, !- Handle
  Port List 32,                           !- Name
  {ded9ed46-bba6-448c-9d19-5208e5f4e926}; !- HVAC Component

OS:Sizing:Zone,
  {704de3c5-8e87-46b4-b825-6d5aedd2d257}, !- Handle
  {ded9ed46-bba6-448c-9d19-5208e5f4e926}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {09fb40cd-d95a-47c1-8523-97f141a75258}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ded9ed46-bba6-448c-9d19-5208e5f4e926}; !- Thermal Zone

OS:ThermalZone,
  {1d7a2c75-6bfc-4382-8004-97623487c2f3}, !- Handle
  Thermal Zone: Lobby_Flr_3,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5bf96bae-f5ae-4153-b851-24b0ea8ac881}, !- Zone Air Inlet Port List
  {70bfa405-8979-4d8c-8a77-8ba41914adec}, !- Zone Air Exhaust Port List
  {80bc1448-ed8f-4ad4-a0a1-0c721486a911}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d1910907-f606-4197-9823-81db537fa393}, !- Group Rendering Name
  {44b7f3bf-2309-4521-a722-98ab6e6795e1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ea3214f-eb2d-499d-8a6f-382e85b29746}, !- Handle
  Node 17,                                !- Name
  {80bc1448-ed8f-4ad4-a0a1-0c721486a911}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80bc1448-ed8f-4ad4-a0a1-0c721486a911}, !- Handle
  {c7a45bad-ff80-47c6-b2c2-13180110f04a}, !- Name
  {1d7a2c75-6bfc-4382-8004-97623487c2f3}, !- Source Object
  11,                                     !- Outlet Port
  {3ea3214f-eb2d-499d-8a6f-382e85b29746}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5bf96bae-f5ae-4153-b851-24b0ea8ac881}, !- Handle
  Port List 33,                           !- Name
  {1d7a2c75-6bfc-4382-8004-97623487c2f3}; !- HVAC Component

OS:PortList,
  {70bfa405-8979-4d8c-8a77-8ba41914adec}, !- Handle
  Port List 34,                           !- Name
  {1d7a2c75-6bfc-4382-8004-97623487c2f3}; !- HVAC Component

OS:Sizing:Zone,
  {e1e48325-5df4-47e3-b3e4-8e507a2cca5b}, !- Handle
  {1d7a2c75-6bfc-4382-8004-97623487c2f3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {699e2157-6e42-4671-a6c3-d83eb91cf54c}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {1d7a2c75-6bfc-4382-8004-97623487c2f3}; !- Thermal Zone

OS:ThermalZone,
  {0d75cc1e-729f-4b73-beeb-b0d63adeffba}, !- Handle
  Thermal Zone: Corridor_Pod_1_Flr_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ea8e476-2a12-4b36-b247-791a5206609f}, !- Zone Air Inlet Port List
  {e93ffa07-5b09-4014-8803-4166b88d8270}, !- Zone Air Exhaust Port List
  {10febdc6-0727-46a8-8408-a25eab917d1a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {12e839e6-9a0b-4df4-bc54-1765e373639e}, !- Group Rendering Name
  {4026cac2-8d0b-45c1-95bf-e58c227574f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5370e414-0647-458c-8fc3-903dff740f27}, !- Handle
  Node 18,                                !- Name
  {10febdc6-0727-46a8-8408-a25eab917d1a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10febdc6-0727-46a8-8408-a25eab917d1a}, !- Handle
  {d4596a8e-ddfb-4224-aee8-83b20bf1ab60}, !- Name
  {0d75cc1e-729f-4b73-beeb-b0d63adeffba}, !- Source Object
  11,                                     !- Outlet Port
  {5370e414-0647-458c-8fc3-903dff740f27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ea8e476-2a12-4b36-b247-791a5206609f}, !- Handle
  Port List 35,                           !- Name
  {0d75cc1e-729f-4b73-beeb-b0d63adeffba}; !- HVAC Component

OS:PortList,
  {e93ffa07-5b09-4014-8803-4166b88d8270}, !- Handle
  Port List 36,                           !- Name
  {0d75cc1e-729f-4b73-beeb-b0d63adeffba}; !- HVAC Component

OS:Sizing:Zone,
  {eb310a8b-0807-4a22-a2e3-63ea887f4e99}, !- Handle
  {0d75cc1e-729f-4b73-beeb-b0d63adeffba}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9a5e83e-f11d-4583-b680-408d26248bab}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {0d75cc1e-729f-4b73-beeb-b0d63adeffba}; !- Thermal Zone

OS:ThermalZone,
  {e21728b7-2ff5-4a7f-8905-96668e2cd192}, !- Handle
  Thermal Zone: Bathrooms_Flr_3,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7752609b-fb5f-46f5-8a97-86a38b25a05f}, !- Zone Air Inlet Port List
  {d4febbe5-59a2-4fd9-b447-ac587609096e}, !- Zone Air Exhaust Port List
  {7aeeac0c-bcc0-4036-8d9f-a4d1175cf6ea}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be021429-f897-4a80-a109-f1814dff84dd}, !- Group Rendering Name
  {c89a4f8e-f109-4178-a6b9-0c80c4d5f84f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71a36720-6ce5-4ad2-a23f-4285f6e9529b}, !- Handle
  Node 19,                                !- Name
  {7aeeac0c-bcc0-4036-8d9f-a4d1175cf6ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7aeeac0c-bcc0-4036-8d9f-a4d1175cf6ea}, !- Handle
  {0d245075-e128-404d-8bf3-349c82d51aac}, !- Name
  {e21728b7-2ff5-4a7f-8905-96668e2cd192}, !- Source Object
  11,                                     !- Outlet Port
  {71a36720-6ce5-4ad2-a23f-4285f6e9529b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7752609b-fb5f-46f5-8a97-86a38b25a05f}, !- Handle
  Port List 37,                           !- Name
  {e21728b7-2ff5-4a7f-8905-96668e2cd192}; !- HVAC Component

OS:PortList,
  {d4febbe5-59a2-4fd9-b447-ac587609096e}, !- Handle
  Port List 38,                           !- Name
  {e21728b7-2ff5-4a7f-8905-96668e2cd192}; !- HVAC Component

OS:Sizing:Zone,
  {6b752b4d-fe39-47e2-989b-a1022b02aada}, !- Handle
  {e21728b7-2ff5-4a7f-8905-96668e2cd192}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0fd84011-e2ec-4a0c-b301-8611f5134bca}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {e21728b7-2ff5-4a7f-8905-96668e2cd192}; !- Thermal Zone

OS:ThermalZone,
  {60209ec7-c594-49d3-b8db-0735cebe683c}, !- Handle
  Thermal Zone: Gym_Flr_1,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e737472f-8f8c-4cc6-a071-672d9244c260}, !- Zone Air Inlet Port List
  {33a7c048-fe9e-4d88-9390-1c71d2cd72a8}, !- Zone Air Exhaust Port List
  {37858751-13db-4439-b492-d2e31005b840}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c75aa46f-6f41-496a-a8c4-002fbf37a228}, !- Group Rendering Name
  {020ac8af-e09f-4524-ab0e-b1dade83b1ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c7b364b2-738e-486d-a35b-339fc5c5c5fd}, !- Handle
  Node 20,                                !- Name
  {37858751-13db-4439-b492-d2e31005b840}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37858751-13db-4439-b492-d2e31005b840}, !- Handle
  {d3c3d17e-76d6-4ba6-9b42-5c04b7991c54}, !- Name
  {60209ec7-c594-49d3-b8db-0735cebe683c}, !- Source Object
  11,                                     !- Outlet Port
  {c7b364b2-738e-486d-a35b-339fc5c5c5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e737472f-8f8c-4cc6-a071-672d9244c260}, !- Handle
  Port List 39,                           !- Name
  {60209ec7-c594-49d3-b8db-0735cebe683c}; !- HVAC Component

OS:PortList,
  {33a7c048-fe9e-4d88-9390-1c71d2cd72a8}, !- Handle
  Port List 40,                           !- Name
  {60209ec7-c594-49d3-b8db-0735cebe683c}; !- HVAC Component

OS:Sizing:Zone,
  {77b14640-f5aa-477d-bca0-c518d09050e0}, !- Handle
  {60209ec7-c594-49d3-b8db-0735cebe683c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {10b116a2-4b4e-427e-a618-51d52f78d6c5}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {60209ec7-c594-49d3-b8db-0735cebe683c}; !- Thermal Zone

OS:ThermalZone,
  {5db0b489-c7f6-420e-941e-5a1437ac9a2a}, !- Handle
  Thermal Zone: Mult_Class_2_Pod_2_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {845af70e-cb4f-45a8-8fc7-062d4b6381e1}, !- Zone Air Inlet Port List
  {bceb795d-3933-45d7-b612-c8d94376b0a9}, !- Zone Air Exhaust Port List
  {a20dc37f-fe65-4d64-9e3d-e8cd55b8c61e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {29cd7de8-473d-4aae-941a-99e1a87f7f40}, !- Group Rendering Name
  {bc80f5fa-d9e2-4e9d-92b7-7ec618fb962a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5eadb64-c9b2-4c2c-ae8c-1566ffb2b70c}, !- Handle
  Node 21,                                !- Name
  {a20dc37f-fe65-4d64-9e3d-e8cd55b8c61e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a20dc37f-fe65-4d64-9e3d-e8cd55b8c61e}, !- Handle
  {801a77f4-7884-4568-9f1e-30866a3460c7}, !- Name
  {5db0b489-c7f6-420e-941e-5a1437ac9a2a}, !- Source Object
  11,                                     !- Outlet Port
  {d5eadb64-c9b2-4c2c-ae8c-1566ffb2b70c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {845af70e-cb4f-45a8-8fc7-062d4b6381e1}, !- Handle
  Port List 41,                           !- Name
  {5db0b489-c7f6-420e-941e-5a1437ac9a2a}; !- HVAC Component

OS:PortList,
  {bceb795d-3933-45d7-b612-c8d94376b0a9}, !- Handle
  Port List 42,                           !- Name
  {5db0b489-c7f6-420e-941e-5a1437ac9a2a}; !- HVAC Component

OS:Sizing:Zone,
  {80df9ba2-43f4-44e3-80e8-3b2fa750ba42}, !- Handle
  {5db0b489-c7f6-420e-941e-5a1437ac9a2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8fd10c48-2e97-42f2-86f9-ce0b42351911}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {5db0b489-c7f6-420e-941e-5a1437ac9a2a}; !- Thermal Zone

OS:ThermalZone,
  {127b5269-3fee-46c0-aab3-0591ef1a0b34}, !- Handle
  Thermal Zone: Lobby_Flr_1,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6177d9d-b6a0-416c-99dd-99db0a94bf5a}, !- Zone Air Inlet Port List
  {80110886-d598-41e3-8e83-02bb3acd9fdb}, !- Zone Air Exhaust Port List
  {0ea39e79-d549-4243-ba9e-3d82f2e27b8e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad05a4c8-e58c-46a8-bbd2-d68a72e381b1}, !- Group Rendering Name
  {795f1213-8fef-4745-929d-cc88436b919d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a276c1bf-945c-46b1-9fc6-909132b9b411}, !- Handle
  Node 22,                                !- Name
  {0ea39e79-d549-4243-ba9e-3d82f2e27b8e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ea39e79-d549-4243-ba9e-3d82f2e27b8e}, !- Handle
  {c53d0370-c073-4878-9838-974a0d758f9f}, !- Name
  {127b5269-3fee-46c0-aab3-0591ef1a0b34}, !- Source Object
  11,                                     !- Outlet Port
  {a276c1bf-945c-46b1-9fc6-909132b9b411}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6177d9d-b6a0-416c-99dd-99db0a94bf5a}, !- Handle
  Port List 43,                           !- Name
  {127b5269-3fee-46c0-aab3-0591ef1a0b34}; !- HVAC Component

OS:PortList,
  {80110886-d598-41e3-8e83-02bb3acd9fdb}, !- Handle
  Port List 44,                           !- Name
  {127b5269-3fee-46c0-aab3-0591ef1a0b34}; !- HVAC Component

OS:Sizing:Zone,
  {fd8fb5b4-ad7e-4dce-b210-c1b1598cca6e}, !- Handle
  {127b5269-3fee-46c0-aab3-0591ef1a0b34}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b7a7fddc-5cf5-489d-a53f-48e8cba99d02}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {127b5269-3fee-46c0-aab3-0591ef1a0b34}; !- Thermal Zone

OS:ThermalZone,
  {545d298f-8f16-4463-9e00-bef6a19bd82e}, !- Handle
  Thermal Zone: Auditorium_Flr_1,         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d8664892-a406-4cea-80dc-362ac11fc43b}, !- Zone Air Inlet Port List
  {86a4cd0e-fbf8-4f1c-bed5-1721ff2aeb3b}, !- Zone Air Exhaust Port List
  {8611ed90-3e6b-43a3-8e4b-70718a7d2a99}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0201fe6-d266-4fc0-a234-7e470251c457}, !- Group Rendering Name
  {8f5e69db-9d56-4a5f-b669-78f0f3f5f1b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a0427a1-d0de-4ddd-bb9c-10618ecf1156}, !- Handle
  Node 23,                                !- Name
  {8611ed90-3e6b-43a3-8e4b-70718a7d2a99}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8611ed90-3e6b-43a3-8e4b-70718a7d2a99}, !- Handle
  {cd11b68b-f94c-435c-adce-0b3ed0b3790c}, !- Name
  {545d298f-8f16-4463-9e00-bef6a19bd82e}, !- Source Object
  11,                                     !- Outlet Port
  {3a0427a1-d0de-4ddd-bb9c-10618ecf1156}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d8664892-a406-4cea-80dc-362ac11fc43b}, !- Handle
  Port List 45,                           !- Name
  {545d298f-8f16-4463-9e00-bef6a19bd82e}; !- HVAC Component

OS:PortList,
  {86a4cd0e-fbf8-4f1c-bed5-1721ff2aeb3b}, !- Handle
  Port List 46,                           !- Name
  {545d298f-8f16-4463-9e00-bef6a19bd82e}; !- HVAC Component

OS:Sizing:Zone,
  {af47abea-da91-491f-a4fa-2d993d822f7a}, !- Handle
  {545d298f-8f16-4463-9e00-bef6a19bd82e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {928762c7-e444-4fd7-89b1-350f59927197}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {545d298f-8f16-4463-9e00-bef6a19bd82e}; !- Thermal Zone

OS:ThermalZone,
  {a6de8016-9dd7-4303-9c7f-d0c98c2f36ac}, !- Handle
  Thermal Zone: Bathrooms_Flr_2,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {28d6eff1-f47e-4959-9a14-7c7d33818cd2}, !- Zone Air Inlet Port List
  {eeb0980f-1544-45d6-b00b-ce30b36a65bf}, !- Zone Air Exhaust Port List
  {71b67bdd-0fbd-4c88-912c-90b329c50f74}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5454a39-bab0-4b98-9c84-ac07810e64dc}, !- Group Rendering Name
  {4292ccd8-5e3e-4f28-99f4-dbb64175f7cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11eb1a5f-9f74-420e-bd21-a2dcc40f25d9}, !- Handle
  Node 24,                                !- Name
  {71b67bdd-0fbd-4c88-912c-90b329c50f74}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71b67bdd-0fbd-4c88-912c-90b329c50f74}, !- Handle
  {2d202c35-4e6f-43eb-a13c-d21b64830750}, !- Name
  {a6de8016-9dd7-4303-9c7f-d0c98c2f36ac}, !- Source Object
  11,                                     !- Outlet Port
  {11eb1a5f-9f74-420e-bd21-a2dcc40f25d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {28d6eff1-f47e-4959-9a14-7c7d33818cd2}, !- Handle
  Port List 47,                           !- Name
  {a6de8016-9dd7-4303-9c7f-d0c98c2f36ac}; !- HVAC Component

OS:PortList,
  {eeb0980f-1544-45d6-b00b-ce30b36a65bf}, !- Handle
  Port List 48,                           !- Name
  {a6de8016-9dd7-4303-9c7f-d0c98c2f36ac}; !- HVAC Component

OS:Sizing:Zone,
  {55e21efb-27ab-42d9-8b09-b54dce19b39c}, !- Handle
  {a6de8016-9dd7-4303-9c7f-d0c98c2f36ac}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {32b60df5-6d95-4789-a9b1-ed13a8dfb347}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {a6de8016-9dd7-4303-9c7f-d0c98c2f36ac}; !- Thermal Zone

OS:ThermalZone,
  {dc355433-3e46-4925-a452-3eb8ccdef9ed}, !- Handle
  Thermal Zone: Mult_Class_1_Pod_3_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ab9288c-fea6-4fa9-aa50-1132022ee2a4}, !- Zone Air Inlet Port List
  {83340d18-6576-4724-b9c1-c71b9f701a37}, !- Zone Air Exhaust Port List
  {501d77bb-85cd-4aa5-8090-ce916b225c78}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {767e1fd3-a0bb-4399-a2b6-56515247f1d8}, !- Group Rendering Name
  {552ebd12-9560-4423-87bc-c513f01c2e73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8e4fcd5-30dd-4e72-84b0-50d61f58a42c}, !- Handle
  Node 25,                                !- Name
  {501d77bb-85cd-4aa5-8090-ce916b225c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {501d77bb-85cd-4aa5-8090-ce916b225c78}, !- Handle
  {92cd258f-2fdf-41a2-bbdd-474ca50c9415}, !- Name
  {dc355433-3e46-4925-a452-3eb8ccdef9ed}, !- Source Object
  11,                                     !- Outlet Port
  {e8e4fcd5-30dd-4e72-84b0-50d61f58a42c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ab9288c-fea6-4fa9-aa50-1132022ee2a4}, !- Handle
  Port List 49,                           !- Name
  {dc355433-3e46-4925-a452-3eb8ccdef9ed}; !- HVAC Component

OS:PortList,
  {83340d18-6576-4724-b9c1-c71b9f701a37}, !- Handle
  Port List 50,                           !- Name
  {dc355433-3e46-4925-a452-3eb8ccdef9ed}; !- HVAC Component

OS:Sizing:Zone,
  {4c5a0006-0bb2-4b68-951b-6c0a441bf44c}, !- Handle
  {dc355433-3e46-4925-a452-3eb8ccdef9ed}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3498400d-f8eb-4566-9800-a373690dbfec}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {dc355433-3e46-4925-a452-3eb8ccdef9ed}; !- Thermal Zone

OS:ThermalZone,
  {0c3f95ec-fd64-4a57-bcff-1543993ffc6e}, !- Handle
  Thermal Zone: Art_Class_Flr_2,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d3b8a74-1d76-4510-b840-573dfc9a515f}, !- Zone Air Inlet Port List
  {6351d532-efec-4efa-916a-2bfd8216b354}, !- Zone Air Exhaust Port List
  {3ff9ab98-e291-40fe-8451-cb6ae034e708}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fb60b4ef-808e-4567-9983-a3d774f69487}, !- Group Rendering Name
  {1dd11b2d-0602-421e-82d6-aedb274b918e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ebc5d44-7818-4793-a507-d1bed0e29159}, !- Handle
  Node 26,                                !- Name
  {3ff9ab98-e291-40fe-8451-cb6ae034e708}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3ff9ab98-e291-40fe-8451-cb6ae034e708}, !- Handle
  {fcffe8c4-8c28-44b2-8f52-7b40bdb6a415}, !- Name
  {0c3f95ec-fd64-4a57-bcff-1543993ffc6e}, !- Source Object
  11,                                     !- Outlet Port
  {1ebc5d44-7818-4793-a507-d1bed0e29159}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d3b8a74-1d76-4510-b840-573dfc9a515f}, !- Handle
  Port List 51,                           !- Name
  {0c3f95ec-fd64-4a57-bcff-1543993ffc6e}; !- HVAC Component

OS:PortList,
  {6351d532-efec-4efa-916a-2bfd8216b354}, !- Handle
  Port List 52,                           !- Name
  {0c3f95ec-fd64-4a57-bcff-1543993ffc6e}; !- HVAC Component

OS:Sizing:Zone,
  {9e186887-ae23-4101-b340-6b8a4996339f}, !- Handle
  {0c3f95ec-fd64-4a57-bcff-1543993ffc6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bfecbf91-aa41-46fb-a2d6-0f630272bb5e}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {0c3f95ec-fd64-4a57-bcff-1543993ffc6e}; !- Thermal Zone

OS:ThermalZone,
  {e0ed5ac4-7ad5-451a-9186-e7d093ce327d}, !- Handle
  Thermal Zone: Mech_Flr_2,               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {279cf419-d3ab-422a-9b50-2274d4cf0b1a}, !- Zone Air Inlet Port List
  {747d5cc1-cd4f-4cb5-9339-0941eb50c802}, !- Zone Air Exhaust Port List
  {ce857eab-2084-49d2-959d-47e75b1fb43d}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {55759310-efc1-4da9-845c-fd7db71b8080}, !- Group Rendering Name
  {729a8abe-bd14-4c30-8c13-ed084246a0f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b770a26e-5d03-46c6-a3b1-265d92b2617c}, !- Handle
  Node 27,                                !- Name
  {ce857eab-2084-49d2-959d-47e75b1fb43d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce857eab-2084-49d2-959d-47e75b1fb43d}, !- Handle
  {13c51870-93bb-4190-9ba1-084251b14727}, !- Name
  {e0ed5ac4-7ad5-451a-9186-e7d093ce327d}, !- Source Object
  11,                                     !- Outlet Port
  {b770a26e-5d03-46c6-a3b1-265d92b2617c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {279cf419-d3ab-422a-9b50-2274d4cf0b1a}, !- Handle
  Port List 53,                           !- Name
  {e0ed5ac4-7ad5-451a-9186-e7d093ce327d}; !- HVAC Component

OS:PortList,
  {747d5cc1-cd4f-4cb5-9339-0941eb50c802}, !- Handle
  Port List 54,                           !- Name
  {e0ed5ac4-7ad5-451a-9186-e7d093ce327d}; !- HVAC Component

OS:Sizing:Zone,
  {5cb476d9-e992-46fa-8b2c-219c86299e95}, !- Handle
  {e0ed5ac4-7ad5-451a-9186-e7d093ce327d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e45d8aab-2c93-4372-8c51-f8fb208e62bc}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {e0ed5ac4-7ad5-451a-9186-e7d093ce327d}; !- Thermal Zone

OS:ThermalZone,
  {f3f2e63d-9499-487e-803f-f7c9c53e9028}, !- Handle
  Thermal Zone: Mult_Class_2_Pod_1_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f422aec8-a32e-455f-bd35-abae80ec48dc}, !- Zone Air Inlet Port List
  {fea02969-a419-47e2-9d47-16e2942b909e}, !- Zone Air Exhaust Port List
  {3c988ac3-61bf-4a90-83e2-0b794f0f0262}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {143f5078-fb4e-4de2-a55e-1da29413ffa7}, !- Group Rendering Name
  {b39fb88f-db27-4e0f-a4fd-3e8ac7383b3c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {517917ab-1205-4d98-89b1-c6eb273e4dc7}, !- Handle
  Node 28,                                !- Name
  {3c988ac3-61bf-4a90-83e2-0b794f0f0262}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c988ac3-61bf-4a90-83e2-0b794f0f0262}, !- Handle
  {02045778-3e76-4f8c-b995-3a46d0a4418f}, !- Name
  {f3f2e63d-9499-487e-803f-f7c9c53e9028}, !- Source Object
  11,                                     !- Outlet Port
  {517917ab-1205-4d98-89b1-c6eb273e4dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f422aec8-a32e-455f-bd35-abae80ec48dc}, !- Handle
  Port List 55,                           !- Name
  {f3f2e63d-9499-487e-803f-f7c9c53e9028}; !- HVAC Component

OS:PortList,
  {fea02969-a419-47e2-9d47-16e2942b909e}, !- Handle
  Port List 56,                           !- Name
  {f3f2e63d-9499-487e-803f-f7c9c53e9028}; !- HVAC Component

OS:Sizing:Zone,
  {fcddc443-eacb-4884-bc96-43abaf61a2e3}, !- Handle
  {f3f2e63d-9499-487e-803f-f7c9c53e9028}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7b4aa9c2-1b22-41a9-9d85-13b9a3aa6361}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {f3f2e63d-9499-487e-803f-f7c9c53e9028}; !- Thermal Zone

OS:ThermalZone,
  {7c111721-a3b9-4f51-98a4-5cc839af287a}, !- Handle
  Thermal Zone: Corner_Class_1_Pod_3_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {39635c1a-9cc1-48fd-8ae6-78e3a4e844a6}, !- Zone Air Inlet Port List
  {186eb7d8-c03c-4267-b004-e9fa47b258ab}, !- Zone Air Exhaust Port List
  {12b5ebb7-2fe9-438d-932d-1d8c5644bfb7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b63048b1-9695-40ad-a649-67ca965f6bd8}, !- Group Rendering Name
  {e65fd427-415e-4e44-9880-c11895d2787d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64f4081c-59aa-4317-98a4-18860ef23576}, !- Handle
  Node 29,                                !- Name
  {12b5ebb7-2fe9-438d-932d-1d8c5644bfb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12b5ebb7-2fe9-438d-932d-1d8c5644bfb7}, !- Handle
  {6de76d46-3aac-4cab-b54b-c7389c7b680e}, !- Name
  {7c111721-a3b9-4f51-98a4-5cc839af287a}, !- Source Object
  11,                                     !- Outlet Port
  {64f4081c-59aa-4317-98a4-18860ef23576}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {39635c1a-9cc1-48fd-8ae6-78e3a4e844a6}, !- Handle
  Port List 57,                           !- Name
  {7c111721-a3b9-4f51-98a4-5cc839af287a}; !- HVAC Component

OS:PortList,
  {186eb7d8-c03c-4267-b004-e9fa47b258ab}, !- Handle
  Port List 58,                           !- Name
  {7c111721-a3b9-4f51-98a4-5cc839af287a}; !- HVAC Component

OS:Sizing:Zone,
  {fb5e574d-1f8e-4d77-8953-34d4a7b243a5}, !- Handle
  {7c111721-a3b9-4f51-98a4-5cc839af287a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6b2dc05-ae81-420a-ae97-72fe8dfe2395}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {7c111721-a3b9-4f51-98a4-5cc839af287a}; !- Thermal Zone

OS:ThermalZone,
  {60d223f1-800d-43cd-8e7b-3ae0b78254e6}, !- Handle
  Thermal Zone: Corner_Class_1_Pod_2_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7747eb55-c67c-4c6d-ada2-a58f6476d2ca}, !- Zone Air Inlet Port List
  {765b3d10-585e-4ca5-b827-bc81a54c3f09}, !- Zone Air Exhaust Port List
  {2f0e09a8-06f9-4b6c-9109-fca25525a4e7}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20c158aa-eb2d-4628-9965-afec66393540}, !- Group Rendering Name
  {473a223a-0caf-4813-990d-d6c46d03edd6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f98442e-c00c-42eb-b3b6-2e400eca372f}, !- Handle
  Node 30,                                !- Name
  {2f0e09a8-06f9-4b6c-9109-fca25525a4e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f0e09a8-06f9-4b6c-9109-fca25525a4e7}, !- Handle
  {1f67ec36-b306-4599-8954-393c93d8bb71}, !- Name
  {60d223f1-800d-43cd-8e7b-3ae0b78254e6}, !- Source Object
  11,                                     !- Outlet Port
  {0f98442e-c00c-42eb-b3b6-2e400eca372f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7747eb55-c67c-4c6d-ada2-a58f6476d2ca}, !- Handle
  Port List 59,                           !- Name
  {60d223f1-800d-43cd-8e7b-3ae0b78254e6}; !- HVAC Component

OS:PortList,
  {765b3d10-585e-4ca5-b827-bc81a54c3f09}, !- Handle
  Port List 60,                           !- Name
  {60d223f1-800d-43cd-8e7b-3ae0b78254e6}; !- HVAC Component

OS:Sizing:Zone,
  {18563a04-8e1f-442c-aca8-7ba7b23300a2}, !- Handle
  {60d223f1-800d-43cd-8e7b-3ae0b78254e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63e207c9-986e-4513-9236-e13b3363551e}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {60d223f1-800d-43cd-8e7b-3ae0b78254e6}; !- Thermal Zone

OS:ThermalZone,
  {f4c0a6d3-55c0-4851-b166-4387d3c37f3f}, !- Handle
  Thermal Zone: Corner_Class_1_Pod_1_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a83bc28c-0581-4c75-988e-39042add4639}, !- Zone Air Inlet Port List
  {63e18a42-a0a3-4c7e-833f-d1c56e51631a}, !- Zone Air Exhaust Port List
  {85b584c3-aec3-47d6-b0c2-4a24a76116a1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a2c1eb3a-a0f6-48f4-94e3-d7f98f574b45}, !- Group Rendering Name
  {532e642d-e9ba-4b87-b278-178fcd91b247}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39827298-4ae5-4063-9a1e-44b6cc7e3335}, !- Handle
  Node 31,                                !- Name
  {85b584c3-aec3-47d6-b0c2-4a24a76116a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85b584c3-aec3-47d6-b0c2-4a24a76116a1}, !- Handle
  {b74d1084-46d1-4ef3-a2c9-4ed65132b5a6}, !- Name
  {f4c0a6d3-55c0-4851-b166-4387d3c37f3f}, !- Source Object
  11,                                     !- Outlet Port
  {39827298-4ae5-4063-9a1e-44b6cc7e3335}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a83bc28c-0581-4c75-988e-39042add4639}, !- Handle
  Port List 61,                           !- Name
  {f4c0a6d3-55c0-4851-b166-4387d3c37f3f}; !- HVAC Component

OS:PortList,
  {63e18a42-a0a3-4c7e-833f-d1c56e51631a}, !- Handle
  Port List 62,                           !- Name
  {f4c0a6d3-55c0-4851-b166-4387d3c37f3f}; !- HVAC Component

OS:Sizing:Zone,
  {7a0fe953-a3ca-4046-acce-54cc829e25a2}, !- Handle
  {f4c0a6d3-55c0-4851-b166-4387d3c37f3f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7eb891db-ebc7-4413-b94a-9eced07bb6c0}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {f4c0a6d3-55c0-4851-b166-4387d3c37f3f}; !- Thermal Zone

OS:ThermalZone,
  {25be28df-bba6-4ae2-a184-c20f96cb29ec}, !- Handle
  Thermal Zone: Mult_Class_1_Pod_2_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5fbecbb3-725f-4e5f-8ca0-fb73c1205f01}, !- Zone Air Inlet Port List
  {7124ad4a-afeb-42f2-8e1f-a3abd82652e3}, !- Zone Air Exhaust Port List
  {9ec103b7-02a1-4ecc-982a-83ce332f01ca}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {223cba4a-a979-4d66-9dc4-f425200560f2}, !- Group Rendering Name
  {fbde3d14-b613-4f5a-8432-d046a7ce6b85}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54101507-8bba-4788-96b9-41e55c4dd0b8}, !- Handle
  Node 32,                                !- Name
  {9ec103b7-02a1-4ecc-982a-83ce332f01ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9ec103b7-02a1-4ecc-982a-83ce332f01ca}, !- Handle
  {a2bcf152-ccd9-4fba-a875-a04c0ac7bb0c}, !- Name
  {25be28df-bba6-4ae2-a184-c20f96cb29ec}, !- Source Object
  11,                                     !- Outlet Port
  {54101507-8bba-4788-96b9-41e55c4dd0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5fbecbb3-725f-4e5f-8ca0-fb73c1205f01}, !- Handle
  Port List 63,                           !- Name
  {25be28df-bba6-4ae2-a184-c20f96cb29ec}; !- HVAC Component

OS:PortList,
  {7124ad4a-afeb-42f2-8e1f-a3abd82652e3}, !- Handle
  Port List 64,                           !- Name
  {25be28df-bba6-4ae2-a184-c20f96cb29ec}; !- HVAC Component

OS:Sizing:Zone,
  {9e158bd5-7f82-4a4c-90ed-5075be5d9b9f}, !- Handle
  {25be28df-bba6-4ae2-a184-c20f96cb29ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1cafc6b6-7285-4e51-92c0-576847462163}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {25be28df-bba6-4ae2-a184-c20f96cb29ec}; !- Thermal Zone

OS:ThermalZone,
  {03549038-84aa-4b89-babf-5a379d70a026}, !- Handle
  Thermal Zone: Mult_Class_1_Pod_2_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ee502aed-a1be-42d4-9c42-307725ac5b7b}, !- Zone Air Inlet Port List
  {3b3e7d7d-cf0f-46a3-90a6-7e45071761e1}, !- Zone Air Exhaust Port List
  {e189439d-1dfe-4059-ab76-eb84a13c9762}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8efcc6be-a510-4a8b-b501-6a83e99fc93f}, !- Group Rendering Name
  {25dd43e9-64c9-4036-bb18-41b67489e9f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3170e6b-cd91-41c8-8e34-faaf4436b97c}, !- Handle
  Node 33,                                !- Name
  {e189439d-1dfe-4059-ab76-eb84a13c9762}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e189439d-1dfe-4059-ab76-eb84a13c9762}, !- Handle
  {9694ecf2-5b99-41c8-a1df-d244e5291ee4}, !- Name
  {03549038-84aa-4b89-babf-5a379d70a026}, !- Source Object
  11,                                     !- Outlet Port
  {d3170e6b-cd91-41c8-8e34-faaf4436b97c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ee502aed-a1be-42d4-9c42-307725ac5b7b}, !- Handle
  Port List 65,                           !- Name
  {03549038-84aa-4b89-babf-5a379d70a026}; !- HVAC Component

OS:PortList,
  {3b3e7d7d-cf0f-46a3-90a6-7e45071761e1}, !- Handle
  Port List 66,                           !- Name
  {03549038-84aa-4b89-babf-5a379d70a026}; !- HVAC Component

OS:Sizing:Zone,
  {93e00f5d-30ef-4dcb-9357-bd745bb75795}, !- Handle
  {03549038-84aa-4b89-babf-5a379d70a026}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f00b15a8-d61a-49b0-bc48-77c6e93d65d7}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {03549038-84aa-4b89-babf-5a379d70a026}; !- Thermal Zone

OS:ThermalZone,
  {e73ddc91-e5b6-4abb-a390-5877cc4d3b2b}, !- Handle
  Thermal Zone: Bathrooms_Flr_1,          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1d86f79-0b40-469f-b0f3-38c381936bcf}, !- Zone Air Inlet Port List
  {37808bfb-0707-4b31-a89f-b1ef97aec8f6}, !- Zone Air Exhaust Port List
  {4d0790b4-3278-40f9-943e-54058aa71ceb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ca142d5-0c9b-4e14-9f84-32913718373d}, !- Group Rendering Name
  {29284c68-2a11-485d-83f3-36ca2668e04a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fd850db1-aa40-43be-ae28-fffac9f65da0}, !- Handle
  Node 34,                                !- Name
  {4d0790b4-3278-40f9-943e-54058aa71ceb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4d0790b4-3278-40f9-943e-54058aa71ceb}, !- Handle
  {e1676d7e-041e-47a7-bfcc-c680f2a24d23}, !- Name
  {e73ddc91-e5b6-4abb-a390-5877cc4d3b2b}, !- Source Object
  11,                                     !- Outlet Port
  {fd850db1-aa40-43be-ae28-fffac9f65da0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1d86f79-0b40-469f-b0f3-38c381936bcf}, !- Handle
  Port List 67,                           !- Name
  {e73ddc91-e5b6-4abb-a390-5877cc4d3b2b}; !- HVAC Component

OS:PortList,
  {37808bfb-0707-4b31-a89f-b1ef97aec8f6}, !- Handle
  Port List 68,                           !- Name
  {e73ddc91-e5b6-4abb-a390-5877cc4d3b2b}; !- HVAC Component

OS:Sizing:Zone,
  {407c2a68-22f8-49b8-9e07-3d41bc23e8c8}, !- Handle
  {e73ddc91-e5b6-4abb-a390-5877cc4d3b2b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e034fc37-8a8d-43d1-b8cc-c89142265d44}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {e73ddc91-e5b6-4abb-a390-5877cc4d3b2b}; !- Thermal Zone

OS:ThermalZone,
  {6d4f0663-feb5-43e3-a3f2-f7f82955ca7a}, !- Handle
  Thermal Zone: Corridor_Pod_1_Flr_2,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2d0cbf71-ab5f-49c8-a346-5193709bde23}, !- Zone Air Inlet Port List
  {9590c583-26a3-4a2e-bc60-7a2f671bdc99}, !- Zone Air Exhaust Port List
  {26c22c93-a660-4fef-941b-930a312cce69}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {acb7e66d-6518-43b7-be5a-e497871297c9}, !- Group Rendering Name
  {70e641e9-00e4-4a68-b901-85ce3d7d405d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ce0aa793-713a-483d-820c-cb3877752dac}, !- Handle
  Node 35,                                !- Name
  {26c22c93-a660-4fef-941b-930a312cce69}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26c22c93-a660-4fef-941b-930a312cce69}, !- Handle
  {a2221b53-90d9-4bad-9b04-d3bb0daa964d}, !- Name
  {6d4f0663-feb5-43e3-a3f2-f7f82955ca7a}, !- Source Object
  11,                                     !- Outlet Port
  {ce0aa793-713a-483d-820c-cb3877752dac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2d0cbf71-ab5f-49c8-a346-5193709bde23}, !- Handle
  Port List 69,                           !- Name
  {6d4f0663-feb5-43e3-a3f2-f7f82955ca7a}; !- HVAC Component

OS:PortList,
  {9590c583-26a3-4a2e-bc60-7a2f671bdc99}, !- Handle
  Port List 70,                           !- Name
  {6d4f0663-feb5-43e3-a3f2-f7f82955ca7a}; !- HVAC Component

OS:Sizing:Zone,
  {5a73a8f8-66f6-47e9-96d4-f3f84083aa39}, !- Handle
  {6d4f0663-feb5-43e3-a3f2-f7f82955ca7a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {926d2ecd-500c-410b-a333-813016a98aca}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {6d4f0663-feb5-43e3-a3f2-f7f82955ca7a}; !- Thermal Zone

OS:ThermalZone,
  {e692cad6-4fdd-4df9-ac31-e3e781347e70}, !- Handle
  Thermal Zone: Main_Corridor_Flr_2,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af0a745a-9730-4ccc-a863-2abf1c82d4a0}, !- Zone Air Inlet Port List
  {180f5b4b-89ef-4dc4-902d-d4131862d768}, !- Zone Air Exhaust Port List
  {79f26fad-f1c7-4104-b777-1419235f7479}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bfb574ab-e1eb-4dc9-ab17-c93a3de7502d}, !- Group Rendering Name
  {d5ef2a95-b420-49ca-a131-36eb38db842f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ab3a10d-7187-4ac9-ba2f-8e30aee1a9a8}, !- Handle
  Node 36,                                !- Name
  {79f26fad-f1c7-4104-b777-1419235f7479}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {79f26fad-f1c7-4104-b777-1419235f7479}, !- Handle
  {2dbb5e1f-ae6d-42d7-a81e-87b11ab51877}, !- Name
  {e692cad6-4fdd-4df9-ac31-e3e781347e70}, !- Source Object
  11,                                     !- Outlet Port
  {1ab3a10d-7187-4ac9-ba2f-8e30aee1a9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af0a745a-9730-4ccc-a863-2abf1c82d4a0}, !- Handle
  Port List 71,                           !- Name
  {e692cad6-4fdd-4df9-ac31-e3e781347e70}; !- HVAC Component

OS:PortList,
  {180f5b4b-89ef-4dc4-902d-d4131862d768}, !- Handle
  Port List 72,                           !- Name
  {e692cad6-4fdd-4df9-ac31-e3e781347e70}; !- HVAC Component

OS:Sizing:Zone,
  {a487b23f-727c-4613-abde-473db96e4ae2}, !- Handle
  {e692cad6-4fdd-4df9-ac31-e3e781347e70}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcfa6bcd-470d-4e49-8228-aa272cbe42f4}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {e692cad6-4fdd-4df9-ac31-e3e781347e70}; !- Thermal Zone

OS:ThermalZone,
  {1614ff72-6c75-4a9d-a1f0-f514eccdaee6}, !- Handle
  Thermal Zone: Mult_Class_2_Pod_3_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6611de94-5831-41cd-875a-b57d412d72be}, !- Zone Air Inlet Port List
  {384255ae-8a51-4543-ac55-f217203df26c}, !- Zone Air Exhaust Port List
  {1f603bc8-1418-4a2f-966e-0f4a017b3a6a}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {755bc67a-be65-4b2b-b809-a0f2a2ba306c}, !- Group Rendering Name
  {bef29843-a154-49fc-ab53-79e196494486}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {83c7d413-716e-43a8-a039-84bc36bdf3f3}, !- Handle
  Node 37,                                !- Name
  {1f603bc8-1418-4a2f-966e-0f4a017b3a6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f603bc8-1418-4a2f-966e-0f4a017b3a6a}, !- Handle
  {dc9344d9-0423-4ec6-8ed4-fb40c6be720c}, !- Name
  {1614ff72-6c75-4a9d-a1f0-f514eccdaee6}, !- Source Object
  11,                                     !- Outlet Port
  {83c7d413-716e-43a8-a039-84bc36bdf3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6611de94-5831-41cd-875a-b57d412d72be}, !- Handle
  Port List 73,                           !- Name
  {1614ff72-6c75-4a9d-a1f0-f514eccdaee6}; !- HVAC Component

OS:PortList,
  {384255ae-8a51-4543-ac55-f217203df26c}, !- Handle
  Port List 74,                           !- Name
  {1614ff72-6c75-4a9d-a1f0-f514eccdaee6}; !- HVAC Component

OS:Sizing:Zone,
  {6c3c567c-ad35-4a3a-9948-9796399281e5}, !- Handle
  {1614ff72-6c75-4a9d-a1f0-f514eccdaee6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7a9d9141-8f2d-48b0-bde5-0f874e3a9d30}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {1614ff72-6c75-4a9d-a1f0-f514eccdaee6}; !- Thermal Zone

OS:ThermalZone,
  {9a9f4cf5-bf6c-4b43-bd65-13da052d4f36}, !- Handle
  Thermal Zone: Corner_Class_2_Pod_3_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc915064-00f8-4531-baa6-c77aaaf9e074}, !- Zone Air Inlet Port List
  {b237a245-8f2f-4cb8-ad4b-4ff8da7b73f6}, !- Zone Air Exhaust Port List
  {5bc1cdb5-d9a2-47a0-a5c4-50d165b45e0f}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {359e46ec-7af0-4751-8a83-7d3942a80f6f}, !- Group Rendering Name
  {8381dc87-1605-4edb-a5cf-c42e4e12d704}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0db175b5-e8af-472a-99d1-ab6da6d6ebfc}, !- Handle
  Node 38,                                !- Name
  {5bc1cdb5-d9a2-47a0-a5c4-50d165b45e0f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bc1cdb5-d9a2-47a0-a5c4-50d165b45e0f}, !- Handle
  {250d9178-a020-41ba-aacf-c3925d4d6f06}, !- Name
  {9a9f4cf5-bf6c-4b43-bd65-13da052d4f36}, !- Source Object
  11,                                     !- Outlet Port
  {0db175b5-e8af-472a-99d1-ab6da6d6ebfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc915064-00f8-4531-baa6-c77aaaf9e074}, !- Handle
  Port List 75,                           !- Name
  {9a9f4cf5-bf6c-4b43-bd65-13da052d4f36}; !- HVAC Component

OS:PortList,
  {b237a245-8f2f-4cb8-ad4b-4ff8da7b73f6}, !- Handle
  Port List 76,                           !- Name
  {9a9f4cf5-bf6c-4b43-bd65-13da052d4f36}; !- HVAC Component

OS:Sizing:Zone,
  {c30a4164-7393-447c-8e30-691d728547e3}, !- Handle
  {9a9f4cf5-bf6c-4b43-bd65-13da052d4f36}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {962049e0-f1fd-4597-87a0-b6ad7dc51c79}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {9a9f4cf5-bf6c-4b43-bd65-13da052d4f36}; !- Thermal Zone

OS:ThermalZone,
  {a02e9cd9-ae12-4f88-a799-5adb5d8275d9}, !- Handle
  Thermal Zone: Main_Corridor_Flr_3,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {290fb44a-e3ca-4db4-864f-e15ce6c4c7c1}, !- Zone Air Inlet Port List
  {b04e27a7-0d31-40aa-b2cb-5f852836a0d0}, !- Zone Air Exhaust Port List
  {b80731c7-b2b0-4620-ac96-1415a75f5c8b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9e5fe138-b914-42c9-9465-37d9e51191a8}, !- Group Rendering Name
  {5eb438e6-fd50-4669-9277-85d3ba5770f1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {839f3208-1794-4813-945e-5eb3686655f7}, !- Handle
  Node 39,                                !- Name
  {b80731c7-b2b0-4620-ac96-1415a75f5c8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b80731c7-b2b0-4620-ac96-1415a75f5c8b}, !- Handle
  {014c3ef1-9533-42e2-8ff6-816e508a460f}, !- Name
  {a02e9cd9-ae12-4f88-a799-5adb5d8275d9}, !- Source Object
  11,                                     !- Outlet Port
  {839f3208-1794-4813-945e-5eb3686655f7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {290fb44a-e3ca-4db4-864f-e15ce6c4c7c1}, !- Handle
  Port List 77,                           !- Name
  {a02e9cd9-ae12-4f88-a799-5adb5d8275d9}; !- HVAC Component

OS:PortList,
  {b04e27a7-0d31-40aa-b2cb-5f852836a0d0}, !- Handle
  Port List 78,                           !- Name
  {a02e9cd9-ae12-4f88-a799-5adb5d8275d9}; !- HVAC Component

OS:Sizing:Zone,
  {f6d4ef73-fa21-43aa-ac05-4557e20e5614}, !- Handle
  {a02e9cd9-ae12-4f88-a799-5adb5d8275d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
