  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {36d872d3-b915-438b-86bc-e95ac82ae1ea}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {a02e9cd9-ae12-4f88-a799-5adb5d8275d9}; !- Thermal Zone

OS:ThermalZone,
  {8249242d-4d21-47fa-8469-60f02d5cc5eb}, !- Handle
  Thermal Zone: Main_Corridor_Flr_1,      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0add0f27-ad67-4a75-b51e-689809959d00}, !- Zone Air Inlet Port List
  {75de8908-6cb6-466c-bfe8-d3717be57cfb}, !- Zone Air Exhaust Port List
  {dba1ae8b-7205-447b-a255-62438de27f13}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75006ef5-f5eb-47a4-952f-da89b2cfa141}, !- Group Rendering Name
  {78646925-9a5e-4e7f-acef-6e9a2c549869}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {60f84c90-3db2-48ec-95aa-6fb44d5388bb}, !- Handle
  Node 40,                                !- Name
  {dba1ae8b-7205-447b-a255-62438de27f13}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dba1ae8b-7205-447b-a255-62438de27f13}, !- Handle
  {c7e95d6f-294c-4e22-96f4-b520a1c6a071}, !- Name
  {8249242d-4d21-47fa-8469-60f02d5cc5eb}, !- Source Object
  11,                                     !- Outlet Port
  {60f84c90-3db2-48ec-95aa-6fb44d5388bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0add0f27-ad67-4a75-b51e-689809959d00}, !- Handle
  Port List 79,                           !- Name
  {8249242d-4d21-47fa-8469-60f02d5cc5eb}; !- HVAC Component

OS:PortList,
  {75de8908-6cb6-466c-bfe8-d3717be57cfb}, !- Handle
  Port List 80,                           !- Name
  {8249242d-4d21-47fa-8469-60f02d5cc5eb}; !- HVAC Component

OS:Sizing:Zone,
  {f6174470-c9e7-4f48-8c7e-b25ab8cd812e}, !- Handle
  {8249242d-4d21-47fa-8469-60f02d5cc5eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6b2ff473-125f-4051-9168-f16c00f84d1c}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {8249242d-4d21-47fa-8469-60f02d5cc5eb}; !- Thermal Zone

OS:ThermalZone,
  {756fdd92-b020-4b93-a0ad-36ed53e5c88a}, !- Handle
  Thermal Zone: Mult_Class_2_Pod_2_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74e85d10-19a6-4382-a568-7bf39c47e2b9}, !- Zone Air Inlet Port List
  {5b9ddb6c-0bb9-4d90-aeed-602a8c686898}, !- Zone Air Exhaust Port List
  {2239b692-5b59-4583-a676-2d4fabb9f79b}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4e2b0ee4-a0ff-4ddd-8ab9-ed1d10527736}, !- Group Rendering Name
  {932d8a6e-181c-4329-881d-07bf1ca27b10}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {64b17b5d-f758-4d6e-b886-8685407389b7}, !- Handle
  Node 41,                                !- Name
  {2239b692-5b59-4583-a676-2d4fabb9f79b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2239b692-5b59-4583-a676-2d4fabb9f79b}, !- Handle
  {a59ad377-1914-429f-bb85-47568125ecfe}, !- Name
  {756fdd92-b020-4b93-a0ad-36ed53e5c88a}, !- Source Object
  11,                                     !- Outlet Port
  {64b17b5d-f758-4d6e-b886-8685407389b7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74e85d10-19a6-4382-a568-7bf39c47e2b9}, !- Handle
  Port List 81,                           !- Name
  {756fdd92-b020-4b93-a0ad-36ed53e5c88a}; !- HVAC Component

OS:PortList,
  {5b9ddb6c-0bb9-4d90-aeed-602a8c686898}, !- Handle
  Port List 82,                           !- Name
  {756fdd92-b020-4b93-a0ad-36ed53e5c88a}; !- HVAC Component

OS:Sizing:Zone,
  {a2a0ff5c-9573-4a45-bec7-840b56fa7aa9}, !- Handle
  {756fdd92-b020-4b93-a0ad-36ed53e5c88a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {23c495e7-f246-4530-885b-c80263071d26}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {756fdd92-b020-4b93-a0ad-36ed53e5c88a}; !- Thermal Zone

OS:ThermalZone,
  {2ec27bd0-59c5-4f5f-a678-33ef14c86b40}, !- Handle
  Thermal Zone: Kitchen_Flr_2,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a9e4fe1-d564-484a-88b0-a72018661ed7}, !- Zone Air Inlet Port List
  {09aa1cf1-7e8b-4c21-aac1-4dbba3a8f5e7}, !- Zone Air Exhaust Port List
  {bfd32132-c253-4e0c-9178-6b1cc574e426}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e14e1348-d91b-4cec-b6e9-f670de98cf1e}, !- Group Rendering Name
  {3ac9fb4c-ee3a-4544-b54d-f924367856e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a128f90-0cd6-4a72-a4c2-2ecb08738a30}, !- Handle
  Node 42,                                !- Name
  {bfd32132-c253-4e0c-9178-6b1cc574e426}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bfd32132-c253-4e0c-9178-6b1cc574e426}, !- Handle
  {a68e1261-aed1-43e1-9e54-ce66cc5e9884}, !- Name
  {2ec27bd0-59c5-4f5f-a678-33ef14c86b40}, !- Source Object
  11,                                     !- Outlet Port
  {0a128f90-0cd6-4a72-a4c2-2ecb08738a30}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a9e4fe1-d564-484a-88b0-a72018661ed7}, !- Handle
  Port List 83,                           !- Name
  {2ec27bd0-59c5-4f5f-a678-33ef14c86b40}; !- HVAC Component

OS:PortList,
  {09aa1cf1-7e8b-4c21-aac1-4dbba3a8f5e7}, !- Handle
  Port List 84,                           !- Name
  {2ec27bd0-59c5-4f5f-a678-33ef14c86b40}; !- HVAC Component

OS:Sizing:Zone,
  {57a6e311-f951-4b8e-8b7c-21ff4490b37a}, !- Handle
  {2ec27bd0-59c5-4f5f-a678-33ef14c86b40}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c19e7b8b-6148-4ca5-9c76-82642f6a7097}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {2ec27bd0-59c5-4f5f-a678-33ef14c86b40}; !- Thermal Zone

OS:ThermalZone,
  {51a67c02-6a36-4ad4-b3bd-676b187afb26}, !- Handle
  Thermal Zone: Library_Flr_1,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ea918615-01be-4661-a7f1-f6c0990febb2}, !- Zone Air Inlet Port List
  {3b0fa4f3-908a-49c4-a5da-8deacdc86522}, !- Zone Air Exhaust Port List
  {4c7fc9f3-aa82-4ae0-8b23-1cb2dc5e3efe}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {20c569cb-6955-4623-8ede-3bac9002c179}, !- Group Rendering Name
  {591838a3-823d-4a77-a0bd-3988bf14ca3a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2c5a391-76c8-413b-9745-1e7af847fc9d}, !- Handle
  Node 43,                                !- Name
  {4c7fc9f3-aa82-4ae0-8b23-1cb2dc5e3efe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c7fc9f3-aa82-4ae0-8b23-1cb2dc5e3efe}, !- Handle
  {1288b606-bc7b-4874-b2dc-e473309b456c}, !- Name
  {51a67c02-6a36-4ad4-b3bd-676b187afb26}, !- Source Object
  11,                                     !- Outlet Port
  {e2c5a391-76c8-413b-9745-1e7af847fc9d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ea918615-01be-4661-a7f1-f6c0990febb2}, !- Handle
  Port List 85,                           !- Name
  {51a67c02-6a36-4ad4-b3bd-676b187afb26}; !- HVAC Component

OS:PortList,
  {3b0fa4f3-908a-49c4-a5da-8deacdc86522}, !- Handle
  Port List 86,                           !- Name
  {51a67c02-6a36-4ad4-b3bd-676b187afb26}; !- HVAC Component

OS:Sizing:Zone,
  {926a4fb3-7791-4c4d-b0b0-8636f4aa7251}, !- Handle
  {51a67c02-6a36-4ad4-b3bd-676b187afb26}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d9e4e6d-6565-4221-b857-c64bca3ffe79}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {51a67c02-6a36-4ad4-b3bd-676b187afb26}; !- Thermal Zone

OS:ThermalZone,
  {37882df1-25e6-4a9e-9184-d76ed13ff868}, !- Handle
  Thermal Zone: Mult_Class_1_Pod_3_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {775b8c68-7171-40b1-bda7-6321c3d170bc}, !- Zone Air Inlet Port List
  {a06a9f84-4b62-4b8d-afb9-e5ad826252f4}, !- Zone Air Exhaust Port List
  {8ab031ca-659d-4047-930a-b5b745f322f5}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {42edcc29-d832-4111-ad79-8bec019ab497}, !- Group Rendering Name
  {99417929-6328-4868-9293-e923ceba90c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {585c480d-d96b-4868-993b-f22573b4630a}, !- Handle
  Node 44,                                !- Name
  {8ab031ca-659d-4047-930a-b5b745f322f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ab031ca-659d-4047-930a-b5b745f322f5}, !- Handle
  {f83d2682-7485-415a-85ce-e5b0f522d236}, !- Name
  {37882df1-25e6-4a9e-9184-d76ed13ff868}, !- Source Object
  11,                                     !- Outlet Port
  {585c480d-d96b-4868-993b-f22573b4630a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {775b8c68-7171-40b1-bda7-6321c3d170bc}, !- Handle
  Port List 87,                           !- Name
  {37882df1-25e6-4a9e-9184-d76ed13ff868}; !- HVAC Component

OS:PortList,
  {a06a9f84-4b62-4b8d-afb9-e5ad826252f4}, !- Handle
  Port List 88,                           !- Name
  {37882df1-25e6-4a9e-9184-d76ed13ff868}; !- HVAC Component

OS:Sizing:Zone,
  {a99bcd70-5484-48ab-8201-1357df93d49b}, !- Handle
  {37882df1-25e6-4a9e-9184-d76ed13ff868}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bab7297e-e53c-4ec8-bbe5-c25ca27a2e97}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {37882df1-25e6-4a9e-9184-d76ed13ff868}; !- Thermal Zone

OS:ThermalZone,
  {129d7b33-97a3-4079-a8c7-96f000a05371}, !- Handle
  Thermal Zone: Lobby_Flr_2,              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a825263-1102-4ef8-9998-4f0e8a800d65}, !- Zone Air Inlet Port List
  {a378fc20-0cf2-4e8f-9cb6-ff0700a5fc2f}, !- Zone Air Exhaust Port List
  {8454752e-752c-4835-b903-5593def9ee35}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2d840511-9b61-44d8-98b8-1d8086db766c}, !- Group Rendering Name
  {e5aac735-ef9e-4ad5-b545-100b8f6292ec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bf3e00b3-5cd7-44db-99bb-05ed7bb406f2}, !- Handle
  Node 45,                                !- Name
  {8454752e-752c-4835-b903-5593def9ee35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8454752e-752c-4835-b903-5593def9ee35}, !- Handle
  {fafd67b2-cab3-46f0-9470-c0e1e74ae06a}, !- Name
  {129d7b33-97a3-4079-a8c7-96f000a05371}, !- Source Object
  11,                                     !- Outlet Port
  {bf3e00b3-5cd7-44db-99bb-05ed7bb406f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a825263-1102-4ef8-9998-4f0e8a800d65}, !- Handle
  Port List 89,                           !- Name
  {129d7b33-97a3-4079-a8c7-96f000a05371}; !- HVAC Component

OS:PortList,
  {a378fc20-0cf2-4e8f-9cb6-ff0700a5fc2f}, !- Handle
  Port List 90,                           !- Name
  {129d7b33-97a3-4079-a8c7-96f000a05371}; !- HVAC Component

OS:Sizing:Zone,
  {86718ce7-cbf1-4c9a-9cee-aa14c65c1f9e}, !- Handle
  {129d7b33-97a3-4079-a8c7-96f000a05371}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1c82b6b6-99ee-4adf-9b88-5558aa85a848}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {129d7b33-97a3-4079-a8c7-96f000a05371}; !- Thermal Zone

OS:ThermalZone,
  {bd902630-6d74-4f3d-b415-6c89201de63e}, !- Handle
  Thermal Zone: Corner_Class_2_Pod_1_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54a23db3-4228-45d4-beb7-77eaf75a70d7}, !- Zone Air Inlet Port List
  {afed3b6e-7685-4bde-be0f-3dc0c3518ca3}, !- Zone Air Exhaust Port List
  {f45da12f-ac44-45c5-b2bb-4a5422d8223c}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7e428fe-c708-46e6-901b-dda7ba5c1b79}, !- Group Rendering Name
  {fd75e3ff-0855-4087-b803-e65d1d41c124}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55cc38e4-e218-40c6-9cb3-b1658562d893}, !- Handle
  Node 46,                                !- Name
  {f45da12f-ac44-45c5-b2bb-4a5422d8223c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f45da12f-ac44-45c5-b2bb-4a5422d8223c}, !- Handle
  {895440a2-92cd-483c-a721-ed97a0cb282c}, !- Name
  {bd902630-6d74-4f3d-b415-6c89201de63e}, !- Source Object
  11,                                     !- Outlet Port
  {55cc38e4-e218-40c6-9cb3-b1658562d893}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54a23db3-4228-45d4-beb7-77eaf75a70d7}, !- Handle
  Port List 91,                           !- Name
  {bd902630-6d74-4f3d-b415-6c89201de63e}; !- HVAC Component

OS:PortList,
  {afed3b6e-7685-4bde-be0f-3dc0c3518ca3}, !- Handle
  Port List 92,                           !- Name
  {bd902630-6d74-4f3d-b415-6c89201de63e}; !- HVAC Component

OS:Sizing:Zone,
  {ce561e21-9667-44fc-a45c-1feb2c671efa}, !- Handle
  {bd902630-6d74-4f3d-b415-6c89201de63e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e9ce49fa-2932-4ea6-b54c-8dcdfd40e15b}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {bd902630-6d74-4f3d-b415-6c89201de63e}; !- Thermal Zone

OS:ThermalZone,
  {08761e19-c8df-495f-b316-beba6d7a690e}, !- Handle
  Thermal Zone: Mult_Class_1_Pod_1_Flr_2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6a92c2d-fcce-46ff-83ec-211b2d6923b0}, !- Zone Air Inlet Port List
  {686e6a9e-d057-48e8-b223-6a360ed16de9}, !- Zone Air Exhaust Port List
  {c36a1304-1746-4c56-b041-a3ed891c6aeb}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a7f4c21-b0ee-40db-ae76-5b60b51d43b2}, !- Group Rendering Name
  {5709afdc-46b7-4043-a8da-7a116ce28034}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ac1d820-7a9d-404a-97e6-81b806da820b}, !- Handle
  Node 47,                                !- Name
  {c36a1304-1746-4c56-b041-a3ed891c6aeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c36a1304-1746-4c56-b041-a3ed891c6aeb}, !- Handle
  {411b4f59-aa0c-4c96-bab3-8d0b4ab10f5c}, !- Name
  {08761e19-c8df-495f-b316-beba6d7a690e}, !- Source Object
  11,                                     !- Outlet Port
  {2ac1d820-7a9d-404a-97e6-81b806da820b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6a92c2d-fcce-46ff-83ec-211b2d6923b0}, !- Handle
  Port List 93,                           !- Name
  {08761e19-c8df-495f-b316-beba6d7a690e}; !- HVAC Component

OS:PortList,
  {686e6a9e-d057-48e8-b223-6a360ed16de9}, !- Handle
  Port List 94,                           !- Name
  {08761e19-c8df-495f-b316-beba6d7a690e}; !- HVAC Component

OS:Sizing:Zone,
  {7673cdda-611e-40f0-8a67-bf50d93a1f55}, !- Handle
  {08761e19-c8df-495f-b316-beba6d7a690e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d39cdaf-157a-4464-942a-bd705fc8ae5b}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {08761e19-c8df-495f-b316-beba6d7a690e}; !- Thermal Zone

OS:ThermalZone,
  {0f83958e-5f5b-4659-9362-8ab5d4d8fa05}, !- Handle
  Thermal Zone: Offices_Flr_2,            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6fc59025-b7c2-4cc8-bdc3-9d00fb05bd7d}, !- Zone Air Inlet Port List
  {4b8a1e70-1122-483f-8ec6-ce696227d507}, !- Zone Air Exhaust Port List
  {ec66886a-7848-47b7-9b62-eca146b68ff1}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {73bf8be8-4ea0-4910-b857-c7cdc70a5093}, !- Group Rendering Name
  {f63a9de2-1618-445d-9c71-f1a234ad8cec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {db099fce-57b3-4b8b-9e1f-1ff14b006059}, !- Handle
  Node 48,                                !- Name
  {ec66886a-7848-47b7-9b62-eca146b68ff1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ec66886a-7848-47b7-9b62-eca146b68ff1}, !- Handle
  {b27c2ada-edd6-4ec1-a3d9-093e41d2545b}, !- Name
  {0f83958e-5f5b-4659-9362-8ab5d4d8fa05}, !- Source Object
  11,                                     !- Outlet Port
  {db099fce-57b3-4b8b-9e1f-1ff14b006059}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6fc59025-b7c2-4cc8-bdc3-9d00fb05bd7d}, !- Handle
  Port List 95,                           !- Name
  {0f83958e-5f5b-4659-9362-8ab5d4d8fa05}; !- HVAC Component

OS:PortList,
  {4b8a1e70-1122-483f-8ec6-ce696227d507}, !- Handle
  Port List 96,                           !- Name
  {0f83958e-5f5b-4659-9362-8ab5d4d8fa05}; !- HVAC Component

OS:Sizing:Zone,
  {8f3e863c-75e0-4439-9505-2b07980588ed}, !- Handle
  {0f83958e-5f5b-4659-9362-8ab5d4d8fa05}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73328ee4-ecf4-45c7-a048-62bf694b4291}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {0f83958e-5f5b-4659-9362-8ab5d4d8fa05}; !- Thermal Zone

OS:ThermalZone,
  {1c87bb16-0ab0-4958-a71c-aa5e789da823}, !- Handle
  Thermal Zone: Corner_Class_2_Pod_3_Flr_1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3847fba1-b199-4bb3-b005-adff24f46bdf}, !- Zone Air Inlet Port List
  {1a8c6796-ce13-4e13-8d08-5f066e02d48c}, !- Zone Air Exhaust Port List
  {e06c7399-f602-4842-8a96-427518b049b4}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {70db79c8-a436-4ac7-9740-2274ed6ca829}, !- Group Rendering Name
  {af66ee38-834f-4791-af35-ce233e4b0852}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8b3df1d2-fbd6-4b80-b20a-4297596a09bf}, !- Handle
  Node 49,                                !- Name
  {e06c7399-f602-4842-8a96-427518b049b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e06c7399-f602-4842-8a96-427518b049b4}, !- Handle
  {b7415879-a769-44fa-a21a-8db61f887688}, !- Name
  {1c87bb16-0ab0-4958-a71c-aa5e789da823}, !- Source Object
  11,                                     !- Outlet Port
  {8b3df1d2-fbd6-4b80-b20a-4297596a09bf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3847fba1-b199-4bb3-b005-adff24f46bdf}, !- Handle
  Port List 97,                           !- Name
  {1c87bb16-0ab0-4958-a71c-aa5e789da823}; !- HVAC Component

OS:PortList,
  {1a8c6796-ce13-4e13-8d08-5f066e02d48c}, !- Handle
  Port List 98,                           !- Name
  {1c87bb16-0ab0-4958-a71c-aa5e789da823}; !- HVAC Component

OS:Sizing:Zone,
  {44e66aca-89dd-432a-b5cd-df39fd66da6e}, !- Handle
  {1c87bb16-0ab0-4958-a71c-aa5e789da823}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aeb50636-fc0b-4283-8a50-ed44c35d3b58}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {1c87bb16-0ab0-4958-a71c-aa5e789da823}; !- Thermal Zone

OS:ThermalZone,
  {510596e8-6124-456b-87ca-fff12ae932eb}, !- Handle
  Thermal Zone: Corridor_Pod_2_Flr_1,     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5ecf5e72-515a-4c80-a494-e4155eb54f12}, !- Zone Air Inlet Port List
  {f42888dd-33c4-439a-8b4c-2a30b93729d7}, !- Zone Air Exhaust Port List
  {2791a6e2-1a55-4b4f-ab47-4ba7f7d4725e}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd1c9227-b858-49a4-894b-dac7f09c1fed}, !- Group Rendering Name
  {0c7135af-17cd-49be-a909-a455a20f657c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {59d887e1-e008-4ff1-afa3-48b2c727669e}, !- Handle
  Node 50,                                !- Name
  {2791a6e2-1a55-4b4f-ab47-4ba7f7d4725e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2791a6e2-1a55-4b4f-ab47-4ba7f7d4725e}, !- Handle
  {0652e290-8daf-4834-9989-a8d05e6c5c83}, !- Name
  {510596e8-6124-456b-87ca-fff12ae932eb}, !- Source Object
  11,                                     !- Outlet Port
  {59d887e1-e008-4ff1-afa3-48b2c727669e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5ecf5e72-515a-4c80-a494-e4155eb54f12}, !- Handle
  Port List 99,                           !- Name
  {510596e8-6124-456b-87ca-fff12ae932eb}; !- HVAC Component

OS:PortList,
  {f42888dd-33c4-439a-8b4c-2a30b93729d7}, !- Handle
  Port List 100,                          !- Name
  {510596e8-6124-456b-87ca-fff12ae932eb}; !- HVAC Component

OS:Sizing:Zone,
  {24a023e8-0a13-4542-b3c2-e58aeee9cd8c}, !- Handle
  {510596e8-6124-456b-87ca-fff12ae932eb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  Autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  Autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {130f4da9-7654-4d6b-aea5-948bf8d8523c}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {510596e8-6124-456b-87ca-fff12ae932eb}; !- Thermal Zone

OS:Rendering:Color,
  {a6800359-6e91-4af6-8a39-9edb8993f073}, !- Handle
  Rendering Color 59,                     !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ca47475-18b1-46aa-aa58-357157603da4}, !- Handle
  Rendering Color 60,                     !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {31f7036c-6004-4b9d-a932-f963bd517741}, !- Handle
  Rendering Color 61,                     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cd01ca45-fb97-49fc-9e9a-fff4b3b9a96a}, !- Handle
  Rendering Color 62,                     !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c595d167-32da-4c61-89eb-403da6985fd8}, !- Handle
  Rendering Color 63,                     !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {528ec746-16e8-477c-9df9-138d5326484b}, !- Handle
  Rendering Color 64,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2b2611a7-604d-456b-bc41-0440b94eaac7}, !- Handle
  Rendering Color 65,                     !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {25b5f945-e435-4352-b47e-6627aeddf07b}, !- Handle
  Rendering Color 66,                     !- Name
  220,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {08bdc6f4-3411-4cfd-b15a-99026b8894aa}, !- Handle
  Rendering Color 67,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {106a5257-2118-48d9-8c3f-b66601577f8d}, !- Handle
  Rendering Color 68,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {db6eee94-eca8-420c-a374-2b5e02e25df7}, !- Handle
  Rendering Color 69,                     !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {543b442c-6d18-414f-9acd-4ab2d58f2d92}, !- Handle
  Rendering Color 70,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ebef4d6-9507-45af-97bb-9da94575a372}, !- Handle
  Rendering Color 71,                     !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cebad1b0-ffb2-4b9a-9177-d47e77d7ac0c}, !- Handle
  Rendering Color 72,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {002c8a55-db5e-4352-91fc-4a7a7234c2b4}, !- Handle
  Rendering Color 73,                     !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e267ce3d-5c68-439a-a048-6ecd5453e8f6}, !- Handle
  Rendering Color 74,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1910907-f606-4197-9823-81db537fa393}, !- Handle
  Rendering Color 75,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {12e839e6-9a0b-4df4-bc54-1765e373639e}, !- Handle
  Rendering Color 76,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be021429-f897-4a80-a109-f1814dff84dd}, !- Handle
  Rendering Color 77,                     !- Name
  138,                                    !- Rendering Red Value
  43,                                     !- Rendering Green Value
  226;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c75aa46f-6f41-496a-a8c4-002fbf37a228}, !- Handle
  Rendering Color 78,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {29cd7de8-473d-4aae-941a-99e1a87f7f40}, !- Handle
  Rendering Color 79,                     !- Name
  144,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad05a4c8-e58c-46a8-bbd2-d68a72e381b1}, !- Handle
  Rendering Color 80,                     !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c0201fe6-d266-4fc0-a234-7e470251c457}, !- Handle
  Rendering Color 81,                     !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5454a39-bab0-4b98-9c84-ac07810e64dc}, !- Handle
  Rendering Color 82,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {767e1fd3-a0bb-4399-a2b6-56515247f1d8}, !- Handle
  Rendering Color 83,                     !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {fb60b4ef-808e-4567-9983-a3d774f69487}, !- Handle
  Rendering Color 84,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {55759310-efc1-4da9-845c-fd7db71b8080}, !- Handle
  Rendering Color 85,                     !- Name
  255,                                    !- Rendering Red Value
  228,                                    !- Rendering Green Value
  181;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {143f5078-fb4e-4de2-a55e-1da29413ffa7}, !- Handle
  Rendering Color 86,                     !- Name
  75,                                     !- Rendering Red Value
  0,                                      !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b63048b1-9695-40ad-a649-67ca965f6bd8}, !- Handle
  Rendering Color 87,                     !- Name
  186,                                    !- Rendering Red Value
  85,                                     !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20c158aa-eb2d-4628-9965-afec66393540}, !- Handle
  Rendering Color 88,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a2c1eb3a-a0f6-48f4-94e3-d7f98f574b45}, !- Handle
  Rendering Color 89,                     !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {223cba4a-a979-4d66-9dc4-f425200560f2}, !- Handle
  Rendering Color 90,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8efcc6be-a510-4a8b-b501-6a83e99fc93f}, !- Handle
  Rendering Color 91,                     !- Name
  192,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1ca142d5-0c9b-4e14-9f84-32913718373d}, !- Handle
  Rendering Color 92,                     !- Name
  255,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {acb7e66d-6518-43b7-be5a-e497871297c9}, !- Handle
  Rendering Color 93,                     !- Name
  139,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  19;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bfb574ab-e1eb-4dc9-ab17-c93a3de7502d}, !- Handle
  Rendering Color 94,                     !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {755bc67a-be65-4b2b-b809-a0f2a2ba306c}, !- Handle
  Rendering Color 95,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {359e46ec-7af0-4751-8a83-7d3942a80f6f}, !- Handle
  Rendering Color 96,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e5fe138-b914-42c9-9465-37d9e51191a8}, !- Handle
  Rendering Color 97,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {75006ef5-f5eb-47a4-952f-da89b2cfa141}, !- Handle
  Rendering Color 98,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e2b0ee4-a0ff-4ddd-8ab9-ed1d10527736}, !- Handle
  Rendering Color 99,                     !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e14e1348-d91b-4cec-b6e9-f670de98cf1e}, !- Handle
  Rendering Color 100,                    !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {20c569cb-6955-4623-8ede-3bac9002c179}, !- Handle
  Rendering Color 101,                    !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {42edcc29-d832-4111-ad79-8bec019ab497}, !- Handle
  Rendering Color 102,                    !- Name
  238,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2d840511-9b61-44d8-98b8-1d8086db766c}, !- Handle
  Rendering Color 103,                    !- Name
  250,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  210;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e7e428fe-c708-46e6-901b-dda7ba5c1b79}, !- Handle
  Rendering Color 104,                    !- Name
  218,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  214;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a7f4c21-b0ee-40db-ae76-5b60b51d43b2}, !- Handle
  Rendering Color 105,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73bf8be8-4ea0-4910-b857-c7cdc70a5093}, !- Handle
  Rendering Color 106,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {70db79c8-a436-4ac7-9740-2274ed6ca829}, !- Handle
  Rendering Color 107,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd1c9227-b858-49a4-894b-dac7f09c1fed}, !- Handle
  Rendering Color 108,                    !- Name
  255,                                    !- Rendering Red Value
  215,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:BuildingStory,
  {0713634b-38dc-423f-bf84-af3f98782692}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {30a89207-6dcb-4603-9084-660a3b824270}; !- Group Rendering Name

OS:BuildingStory,
  {d70ff025-0756-4c4a-8a09-4dd06d795a2d}, !- Handle
  Building Story 2,                       !- Name
  4,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {0c3a6f61-c809-4204-9232-5fb33a454e7b}; !- Group Rendering Name

OS:BuildingStory,
  {8e63aa56-4eb8-4170-a13e-e60d032492da}, !- Handle
  Building Story 3,                       !- Name
  8,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b22e7eb9-c33c-4817-bff2-fbba16ae1815}; !- Group Rendering Name

OS:Rendering:Color,
  {30a89207-6dcb-4603-9084-660a3b824270}, !- Handle
  Rendering Color 109,                    !- Name
  173,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c3a6f61-c809-4204-9232-5fb33a454e7b}, !- Handle
  Rendering Color 110,                    !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b22e7eb9-c33c-4817-bff2-fbba16ae1815}, !- Handle
  Rendering Color 111,                    !- Name
  189,                                    !- Rendering Red Value
  183,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:ClimateZones,
  {0ec1036d-74b9-4feb-9f45-7f91d51500d0}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {694ad6ec-40f3-4691-86d0-4a39fc4c5e4e}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:SpaceType,
  {97bb873e-33dc-4a52-bcde-c30bb16ff418}, !- Handle
  Office,                                 !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5d060d40-22b0-47a9-9c84-97dc9f028b6e}, !- Group Rendering Name
  {54c382b0-2766-43a6-a02f-944a41576cef}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {52920d2a-23c7-4d5e-8a07-1f6787d57552}, !- Handle
  Mech,                                   !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1082c88c-70e4-4f0b-bc59-f7ef342df8bf}, !- Group Rendering Name
  {e6418749-f1ab-43a5-a8ee-475dd6c0cbdd}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Mechanical;                             !- Standards Space Type

OS:SpaceType,
  {1b5b397b-670c-48bb-bd15-ea045a3c8c50}, !- Handle
  Cafeteria,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {999a69fd-4ca6-479f-a28d-e5549e5d984b}, !- Group Rendering Name
  {b0d0ccce-736f-4a3c-99a8-2bfe3b1c3090}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Cafeteria;                              !- Standards Space Type

OS:SpaceType,
  {1ebe37c0-428c-4a78-9e73-b0260ac21ed2}, !- Handle
  Classroom,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b1c2ea40-d14b-4183-a578-bb3dc6d6c93f}, !- Group Rendering Name
  {77bff420-55a0-4f34-a391-116594abccd4}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Classroom;                              !- Standards Space Type

OS:SpaceType,
  {c433b2b6-8a08-40a3-90d6-1d7f467e53a4}, !- Handle
  Gym,                                    !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {98719235-a8a4-4f3a-8efd-89c82824cce4}, !- Group Rendering Name
  {2aa7e5ac-183f-4647-b9dc-feb3f12da6e6}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Gym;                                    !- Standards Space Type

OS:SpaceType,
  {f42a4952-ed35-4cb7-ace2-1d14316eb551}, !- Handle
  Lobby,                                  !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dbd800e9-6fd7-43db-9120-628055059a68}, !- Group Rendering Name
  {e0fdec1b-55bd-4569-b77a-eeeec6a7190c}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Lobby;                                  !- Standards Space Type

OS:SpaceType,
  {1a46bd8b-688b-483f-8339-64735ff4131a}, !- Handle
  Auditorium,                             !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {dae3622b-c658-4e09-8004-69908869be4a}, !- Group Rendering Name
  {e9089936-2087-4c26-b1b8-f93cbb3da0f5}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Auditorium;                             !- Standards Space Type

OS:SpaceType,
  {ce8d99a7-a116-421e-9ecb-044685beb542}, !- Handle
  Art_Class,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {6952c148-f5d3-4fd8-a561-7659d6e902b8}, !- Group Rendering Name
  {323d9c24-0224-4b40-b329-9d3e10cbcf9b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Artroom;                                !- Standards Space Type

OS:SpaceType,
  {41bbcf44-3b2a-413b-9419-02500795b7d6}, !- Handle
  Bathrooms,                              !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {49415561-8900-4518-8ae8-bcf53cca473b}, !- Group Rendering Name
  {7e4d75c9-8213-4669-b4a1-16c1d1728d18}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {7146a8e5-0b54-43ca-b508-7f0f1132c9a3}, !- Handle
  Corridor,                               !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {73edab62-5632-4639-8bae-406acec15077}, !- Group Rendering Name
  {4739b9dd-927e-4891-a103-99b806fc9d24}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {76563f80-5fef-4088-9dc1-862fd3aa8185}, !- Handle
  Kitchen,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {de5b5ff6-819b-4924-88da-aaa82bb8d278}, !- Group Rendering Name
  {616baa18-9d18-4afe-9615-b71b4d073f1b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:SpaceType,
  {821e84a3-88bd-472d-886e-c729d70e13be}, !- Handle
  Library,                                !- Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {813b6918-e492-4520-852c-9b3280e47d41}, !- Group Rendering Name
  {fc51f7ee-b889-458d-83fe-cec91089be1b}, !- Design Specification Outdoor Air Object Name
  SecondarySchool,                        !- Standards Building Type
  Library;                                !- Standards Space Type

OS:Rendering:Color,
  {6952c148-f5d3-4fd8-a561-7659d6e902b8}, !- Handle
  Rendering Color 112,                    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  224;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dae3622b-c658-4e09-8004-69908869be4a}, !- Handle
  Rendering Color 113,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fbc09d20-4c7e-4cd0-9fda-cf312217e051}, !- Handle
  Rendering Color 114,                    !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {49415561-8900-4518-8ae8-bcf53cca473b}, !- Handle
  Rendering Color 115,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {76d47f7e-8f6c-46bd-9b6e-7c4ca6cf42ab}, !- Handle
  Rendering Color 116,                    !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1046285-d4f1-4665-8463-2d3a42fbd0b2}, !- Handle
  Rendering Color 117,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {999a69fd-4ca6-479f-a28d-e5549e5d984b}, !- Handle
  Rendering Color 118,                    !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6c7f82b1-7eaf-4403-ac22-0147a1fd4400}, !- Handle
  Rendering Color 119,                    !- Name
  0,                                      !- Rendering Red Value
  250,                                    !- Rendering Green Value
  154;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94d0e92a-40cb-47e4-94f2-f798c3cc201b}, !- Handle
  Rendering Color 120,                    !- Name
  216,                                    !- Rendering Red Value
  191,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b29bd490-a977-4866-ae03-4bf018a67a5d}, !- Handle
  Rendering Color 121,                    !- Name
  255,                                    !- Rendering Red Value
  20,                                     !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {74396151-593f-4d8b-832a-67f6396dc919}, !- Handle
  Rendering Color 122,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2efae854-4dbb-472c-b47c-0c2746eca7fe}, !- Handle
  Rendering Color 123,                    !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {506fac78-5317-41d7-8037-78beb1dd8bd4}, !- Handle
  Rendering Color 124,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1cbb6bf7-d187-443d-ba35-5603ce0be154}, !- Handle
  Rendering Color 125,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {aa5e81b3-69e8-487a-bb87-247ef42b0153}, !- Handle
  Rendering Color 126,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b10cf250-fb23-4047-a62a-0d1ed0c95c90}, !- Handle
  Rendering Color 127,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d8a521df-fdb7-4046-8324-b43ec15c8d2a}, !- Handle
  Rendering Color 128,                    !- Name
  240,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d4bffbe-0207-4c17-8584-a6c2c9b3402a}, !- Handle
  Rendering Color 129,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af2a1e8c-fd35-4306-99ae-40f4fdb3cc36}, !- Handle
  Rendering Color 130,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f694d4cc-ade1-4949-8a98-8acca145f36d}, !- Handle
  Rendering Color 131,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9090ba37-e271-4ece-b635-abc916c5a972}, !- Handle
  Rendering Color 132,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cdca1ef7-90c7-4ead-90d4-ba5e72be6b50}, !- Handle
  Rendering Color 133,                    !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {f6b980d6-2063-4a6b-9172-99da01013e89}, !- Handle
  Rendering Color 134,                    !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c8c8548-e68c-4ff1-968f-8962cd917b55}, !- Handle
  Rendering Color 135,                    !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9e4a45d8-0898-44dc-aa21-c8677548e2f0}, !- Handle
  Rendering Color 136,                    !- Name
  219,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  147;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98719235-a8a4-4f3a-8efd-89c82824cce4}, !- Handle
  Rendering Color 137,                    !- Name
  154,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de5b5ff6-819b-4924-88da-aaa82bb8d278}, !- Handle
  Rendering Color 138,                    !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {813b6918-e492-4520-852c-9b3280e47d41}, !- Handle
  Rendering Color 139,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbd800e9-6fd7-43db-9120-628055059a68}, !- Handle
  Rendering Color 140,                    !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdbe1a62-e1dd-4387-99bb-b0d4d156bc96}, !- Handle
  Rendering Color 141,                    !- Name
  255,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51f1ebbb-1394-4b90-85b1-4be591ce14f9}, !- Handle
  Rendering Color 142,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73edab62-5632-4639-8bae-406acec15077}, !- Handle
  Rendering Color 143,                    !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b67aa84c-888c-42f8-9893-b0b73d0726d2}, !- Handle
  Rendering Color 144,                    !- Name
  0,                                      !- Rendering Red Value
  206,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f2dd722b-bb79-4d56-b801-fe9e09596f89}, !- Handle
  Rendering Color 145,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1082c88c-70e4-4f0b-bc59-f7ef342df8bf}, !- Handle
  Rendering Color 146,                    !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1b7a9c3-b07a-4244-88ec-230eba10a3d6}, !- Handle
  Rendering Color 147,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b1c2ea40-d14b-4183-a578-bb3dc6d6c93f}, !- Handle
  Rendering Color 148,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0576d815-58c0-404c-a63a-9f0495be45dc}, !- Handle
  Rendering Color 149,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8dcc8dab-5526-4bf8-b5b8-fc10bcda4231}, !- Handle
  Rendering Color 150,                    !- Name
  255,                                    !- Rendering Red Value
  192,                                    !- Rendering Green Value
  203;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a582675f-054f-435f-bbd4-cd195be49c53}, !- Handle
  Rendering Color 151,                    !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a06256c-d489-4d33-bfa8-6685196a34a0}, !- Handle
  Rendering Color 152,                    !- Name
  224,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {52812387-da58-4122-9ce5-31ced124dbb9}, !- Handle
  Rendering Color 153,                    !- Name
  100,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc145903-9174-4a74-8678-096a773dc919}, !- Handle
  Rendering Color 154,                    !- Name
  238,                                    !- Rendering Red Value
  232,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80f553f0-1087-4de5-b89c-f8b39834e257}, !- Handle
  Rendering Color 155,                    !- Name
  245,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de16a845-1f3a-4333-a968-0cef6c15ecba}, !- Handle
  Rendering Color 156,                    !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {200a63aa-6ff0-4f9a-ba67-67227fcf3865}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  182,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e48d23b6-30e3-4088-adac-10ba2a16d128}, !- Handle
  Rendering Color 158,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d2d02b6-d93a-4bc9-89b5-929914d07c38}, !- Handle
  Rendering Color 159,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {5d060d40-22b0-47a9-9c84-97dc9f028b6e}, !- Handle
  Rendering Color 160,                    !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e17f83c-957f-41fc-8353-2606a08136fc}, !- Handle
  Rendering Color 161,                    !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {9f5b27ad-f165-4a54-baee-ce16aefa1df2}, !- Handle
  secondary Activity_Sch,                 !- Name
  {94d5573e-aa14-45bc-8bbd-52c31c8ff329}, !- Schedule Type Limits Name
  {53779e0c-fea9-4385-a081-665d687e6206}, !- Default Day Schedule Name
  {4bb8cb00-169c-40c0-9b5f-67925cf7e846}, !- Summer Design Day Schedule Name
  {74a95ff0-4ad6-426f-9583-64290025e3eb}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {94d5573e-aa14-45bc-8bbd-52c31c8ff329}, !- Handle
  People Activity Sch Type Limits,        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {53779e0c-fea9-4385-a081-665d687e6206}, !- Handle
  secondary Activity_Sch Default Schedule, !- Name
  {94d5573e-aa14-45bc-8bbd-52c31c8ff329}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4bb8cb00-169c-40c0-9b5f-67925cf7e846}, !- Handle
  secondary Activity_Sch Summer Design Day, !- Name
  {94d5573e-aa14-45bc-8bbd-52c31c8ff329}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {74a95ff0-4ad6-426f-9583-64290025e3eb}, !- Handle
  secondary Activity_Sch Winter Design Day, !- Name
  {94d5573e-aa14-45bc-8bbd-52c31c8ff329}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58516560-6a7b-4c38-a5fc-6c3540e04f83}, !- Handle
  secondary Bldg_Occ_Sch,                 !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {6c7b33e4-9d33-4099-9c04-1b1e852afacb}, !- Default Day Schedule Name
  {beb39236-886d-49ed-84bc-967d88ffd3a1}, !- Summer Design Day Schedule Name
  {a24a96c3-a557-4a64-806e-afdc7d2d70e6}; !- Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Handle
  Fraction Sch Type Limits,               !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {6c7b33e4-9d33-4099-9c04-1b1e852afacb}, !- Handle
  secondary Bldg_Occ_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {beb39236-886d-49ed-84bc-967d88ffd3a1}, !- Handle
  secondary Bldg_Occ_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a24a96c3-a557-4a64-806e-afdc7d2d70e6}, !- Handle
  secondary Bldg_Occ_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6c9a3967-6570-47c9-8ebf-d24dc0d1ef41}, !- Handle
  secondary Bldg_Occ_Sch Rule 2,          !- Name
  {58516560-6a7b-4c38-a5fc-6c3540e04f83}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5e450b5-2e12-447f-a1c7-17d9b7fb0c75}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5e450b5-2e12-447f-a1c7-17d9b7fb0c75}, !- Handle
  secondary Bldg_Occ_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {86d7f7ca-7745-47ef-920d-055d31fa30d3}, !- Handle
  secondary Bldg_Occ_Sch Rule 9,          !- Name
  {58516560-6a7b-4c38-a5fc-6c3540e04f83}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ba96edbf-6a15-4a48-9c8c-a4e27dd5d16a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ba96edbf-6a15-4a48-9c8c-a4e27dd5d16a}, !- Handle
  secondary Bldg_Occ_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3851e29a-00a3-488f-b1b1-a32b62cc6174}, !- Handle
  secondary Bldg_Occ_Sch Rule 4,          !- Name
  {58516560-6a7b-4c38-a5fc-6c3540e04f83}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f01bb677-bf86-49ae-b4e1-b7e876e86cb5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f01bb677-bf86-49ae-b4e1-b7e876e86cb5}, !- Handle
  secondary Bldg_Occ_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {64413f7b-ecaa-4279-98c6-6962ed607e51}, !- Handle
  secondary Bldg_Occ_Sch Rule 5,          !- Name
  {58516560-6a7b-4c38-a5fc-6c3540e04f83}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d83fe638-2455-4944-9601-743670d87c7f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d83fe638-2455-4944-9601-743670d87c7f}, !- Handle
  secondary Bldg_Occ_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {cb5d65b6-5699-4871-a31b-4dab4ad1198a}, !- Handle
  secondary Bldg_Occ_Sch Rule 6,          !- Name
  {58516560-6a7b-4c38-a5fc-6c3540e04f83}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {cfc720fe-63fc-4fbc-8dc6-a0f4f823b7e4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {cfc720fe-63fc-4fbc-8dc6-a0f4f823b7e4}, !- Handle
  secondary Bldg_Occ_Sch Rule 6 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.45,                                   !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.45,                                   !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05,                                   !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Handle
  secondary Bldg_Light_Sch,               !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {3db9152e-7cce-4de9-a4fa-d3859baf17c9}, !- Default Day Schedule Name
  {582214e6-918f-449b-8d4d-2ebdcfecbb94}, !- Summer Design Day Schedule Name
  {5c933041-3bc8-49f2-8603-aa12845cc642}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3db9152e-7cce-4de9-a4fa-d3859baf17c9}, !- Handle
  secondary Bldg_Light_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {582214e6-918f-449b-8d4d-2ebdcfecbb94}, !- Handle
  secondary Bldg_Light_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5c933041-3bc8-49f2-8603-aa12845cc642}, !- Handle
  secondary Bldg_Light_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5ca0f78-a72a-4dcc-849a-3c1a11663e8c}, !- Handle
  secondary Bldg_Light_Sch Rule 2,        !- Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d2de6d24-7005-40bb-959f-57b1bf74722d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d2de6d24-7005-40bb-959f-57b1bf74722d}, !- Handle
  secondary Bldg_Light_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {bc680204-62ca-4225-9988-a0e58da01895}, !- Handle
  secondary Bldg_Light_Sch Rule 3,        !- Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7a33d244-9afc-4163-9350-04d2ad9c1da8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7a33d244-9afc-4163-9350-04d2ad9c1da8}, !- Handle
  secondary Bldg_Light_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {f3b66266-19c3-4775-a8ed-a6332710d34f}, !- Handle
  secondary Bldg_Light_Sch Rule 11,       !- Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bac4723e-efdb-461b-a27d-9b44203b189d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {bac4723e-efdb-461b-a27d-9b44203b189d}, !- Handle
  secondary Bldg_Light_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {06d018d0-938e-4b48-a442-087e6fbac601}, !- Handle
  secondary Bldg_Light_Sch Rule 5,        !- Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {2765b986-acae-4c5f-8966-79e4e12df621}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {2765b986-acae-4c5f-8966-79e4e12df621}, !- Handle
  secondary Bldg_Light_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {58b310cd-dc09-47df-b8cd-a45cd10cf2c9}, !- Handle
  secondary Bldg_Light_Sch Rule 6,        !- Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {6f088d2e-4fbc-4d5c-9642-fc9ed5dc5b0b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {6f088d2e-4fbc-4d5c-9642-fc9ed5dc5b0b}, !- Handle
  secondary Bldg_Light_Sch Rule 6 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2;                                    !- Value Until Time 6

OS:Schedule:Ruleset,
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Handle
  secondary Infil_Sch,                    !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {9ef3bc21-4daa-4869-8a44-c1c848df06a9}, !- Default Day Schedule Name
  {80da8a21-27e4-47f4-8b24-bfa35086c1d2}, !- Summer Design Day Schedule Name
  {d7ac0c53-e7ec-45af-9190-dcb0eed222ef}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ef3bc21-4daa-4869-8a44-c1c848df06a9}, !- Handle
  secondary Infil_Sch Default Schedule,   !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80da8a21-27e4-47f4-8b24-bfa35086c1d2}, !- Handle
  secondary Infil_Sch Summer Design Day,  !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7ac0c53-e7ec-45af-9190-dcb0eed222ef}, !- Handle
  secondary Infil_Sch Winter Design Day,  !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2a9fb8b2-fa3c-41f4-8169-e164fd3f0bf8}, !- Handle
  secondary Infil_Sch Rule 7,             !- Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ca4b94ce-2c16-438d-952f-385a2a15efd7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ca4b94ce-2c16-438d-952f-385a2a15efd7}, !- Handle
  secondary Infil_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {150f2aa0-20b2-4f29-8977-c2a68ce2b202}, !- Handle
  secondary Infil_Sch Rule 8,             !- Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f88e8868-b6a7-4820-a335-95efa35e95e6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f88e8868-b6a7-4820-a335-95efa35e95e6}, !- Handle
  secondary Infil_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {61e5d51c-ca91-41a5-925d-7e6b73504f79}, !- Handle
  secondary Infil_Sch Rule 4,             !- Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c285ae44-df14-4fe0-b44c-a3a2487d3331}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c285ae44-df14-4fe0-b44c-a3a2487d3331}, !- Handle
  secondary Infil_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {41bb545c-a1be-49c5-a012-2c7a37e6c637}, !- Handle
  secondary Infil_Sch Rule 5,             !- Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8c76167e-bccb-4f32-88bc-362a320e085f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8c76167e-bccb-4f32-88bc-362a320e085f}, !- Handle
  secondary Infil_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a3203ccb-a762-46aa-8a64-5cd27f783f9f}, !- Handle
  secondary Infil_Sch Rule 6,             !- Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {4954e88e-cead-4633-bf30-28200c66b32f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4954e88e-cead-4633-bf30-28200c66b32f}, !- Handle
  secondary Infil_Sch Rule 6 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {506b8aa9-efee-4d0e-abd2-827989253728}, !- Handle
  secondary Aud_Occ_Sch,                  !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {14287329-17e8-42ca-a771-2111b99cbead}, !- Default Day Schedule Name
  {e9f889a4-58aa-4507-a3e7-6386fe1bba64}, !- Summer Design Day Schedule Name
  {af073407-33af-4933-a084-5dab5edaff58}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14287329-17e8-42ca-a771-2111b99cbead}, !- Handle
  secondary Aud_Occ_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9f889a4-58aa-4507-a3e7-6386fe1bba64}, !- Handle
  secondary Aud_Occ_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af073407-33af-4933-a084-5dab5edaff58}, !- Handle
  secondary Aud_Occ_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d803df10-1264-4c44-96f5-eb841d3186d0}, !- Handle
  secondary Aud_Occ_Sch Rule 2,           !- Name
  {506b8aa9-efee-4d0e-abd2-827989253728}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b8af4733-2ccd-433c-a6f4-a5612c04e96b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b8af4733-2ccd-433c-a6f4-a5612c04e96b}, !- Handle
  secondary Aud_Occ_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {d867373e-a37f-44cc-ad7e-52e2fa5b6d6b}, !- Handle
  secondary Aud_Occ_Sch Rule 9,           !- Name
  {506b8aa9-efee-4d0e-abd2-827989253728}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d954f391-3472-455f-b3f1-c6b2fbaec9ce}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {d954f391-3472-455f-b3f1-c6b2fbaec9ce}, !- Handle
  secondary Aud_Occ_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8be7fcd3-a882-43e4-90c9-63b19d769418}, !- Handle
  secondary Aud_Occ_Sch Rule 4,           !- Name
  {506b8aa9-efee-4d0e-abd2-827989253728}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0faa69e-a916-4f0d-8f38-126f3682b288}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c0faa69e-a916-4f0d-8f38-126f3682b288}, !- Handle
  secondary Aud_Occ_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {32b12578-be00-4a09-8f6f-22573edb66fc}, !- Handle
  secondary Aud_Occ_Sch Rule 5,           !- Name
  {506b8aa9-efee-4d0e-abd2-827989253728}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e7ad8c18-7f1d-4117-a0a8-5fd4e24d35ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7ad8c18-7f1d-4117-a0a8-5fd4e24d35ef}, !- Handle
  secondary Aud_Occ_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {dacecf60-76d4-42d7-816f-152a6cb2fb30}, !- Handle
  secondary Aud_Occ_Sch Rule 6,           !- Name
  {506b8aa9-efee-4d0e-abd2-827989253728}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {92806750-1d92-459a-8d9a-c92c2610fc68}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {92806750-1d92-459a-8d9a-c92c2610fc68}, !- Handle
  secondary Aud_Occ_Sch Rule 6 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  14,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a0899d71-7a54-4594-988f-26c2da17d248}, !- Handle
  secondary GymAud_Infil_Sch,             !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {05a262e5-278b-4562-8442-add5e209fd2f}, !- Default Day Schedule Name
  {d39dd91d-848e-4b88-88b4-83a32e21834d}, !- Summer Design Day Schedule Name
  {712b9c66-c943-4875-85c3-4e69796dec9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {05a262e5-278b-4562-8442-add5e209fd2f}, !- Handle
  secondary GymAud_Infil_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {d39dd91d-848e-4b88-88b4-83a32e21834d}, !- Handle
  secondary GymAud_Infil_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {712b9c66-c943-4875-85c3-4e69796dec9b}, !- Handle
  secondary GymAud_Infil_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4a10a3ff-4c68-4099-981e-c3066adc76c5}, !- Handle
  secondary GymAud_Infil_Sch Rule 7,      !- Name
  {a0899d71-7a54-4594-988f-26c2da17d248}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {289b6934-c495-4ec4-b3d1-c947687d746f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {289b6934-c495-4ec4-b3d1-c947687d746f}, !- Handle
  secondary GymAud_Infil_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {db5d583b-911d-42dc-813c-2c8539407630}, !- Handle
  secondary GymAud_Infil_Sch Rule 8,      !- Name
  {a0899d71-7a54-4594-988f-26c2da17d248}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {47af3a02-c4c5-4d64-aa29-4d69dfdd6980}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {47af3a02-c4c5-4d64-aa29-4d69dfdd6980}, !- Handle
  secondary GymAud_Infil_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {52585e9f-e5c2-42d1-a870-94f042a6a425}, !- Handle
  secondary GymAud_Infil_Sch Rule 4,      !- Name
  {a0899d71-7a54-4594-988f-26c2da17d248}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ec430126-f09e-46d9-a476-94da9fe1ef03}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {ec430126-f09e-46d9-a476-94da9fe1ef03}, !- Handle
  secondary GymAud_Infil_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {17b02942-2078-42bc-998a-b9d17067b44f}, !- Handle
  secondary GymAud_Infil_Sch Rule 5,      !- Name
  {a0899d71-7a54-4594-988f-26c2da17d248}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {4c5eb902-5279-482e-ba6b-471185b74404}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {4c5eb902-5279-482e-ba6b-471185b74404}, !- Handle
  secondary GymAud_Infil_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {8fce833a-57ae-452e-b331-0594cfd8f717}, !- Handle
  secondary GymAud_Infil_Sch Rule 6,      !- Name
  {a0899d71-7a54-4594-988f-26c2da17d248}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a02c363f-a5be-46ae-8ca5-47abf008efa2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a02c363f-a5be-46ae-8ca5-47abf008efa2}, !- Handle
  secondary GymAud_Infil_Sch Rule 6 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Ruleset,
  {cd900c9b-b404-4f1b-bff0-3a6e8b5566ed}, !- Handle
  secondary Cafe_Occ_Sch,                 !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {cb664a41-b312-4cb6-95d5-b86bf73dc526}, !- Default Day Schedule Name
  {da94d206-796e-4367-a8cd-ffd18f389cf8}, !- Summer Design Day Schedule Name
  {6788c2e2-3f33-493d-b068-9ab46837ce34}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cb664a41-b312-4cb6-95d5-b86bf73dc526}, !- Handle
  secondary Cafe_Occ_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {da94d206-796e-4367-a8cd-ffd18f389cf8}, !- Handle
  secondary Cafe_Occ_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6788c2e2-3f33-493d-b068-9ab46837ce34}, !- Handle
  secondary Cafe_Occ_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1424ea72-03ea-452a-803f-9e601e278cf7}, !- Handle
  secondary Cafe_Occ_Sch Rule 2,          !- Name
  {cd900c9b-b404-4f1b-bff0-3a6e8b5566ed}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {74a33294-a3ba-4eb8-84d2-b7582eddc166}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74a33294-a3ba-4eb8-84d2-b7582eddc166}, !- Handle
  secondary Cafe_Occ_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {c13c0c88-ebdf-4738-a315-a3084581d3fe}, !- Handle
  secondary Cafe_Occ_Sch Rule 7,          !- Name
  {cd900c9b-b404-4f1b-bff0-3a6e8b5566ed}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {51c97fa8-a8fd-4048-8056-7622fbf97b96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {51c97fa8-a8fd-4048-8056-7622fbf97b96}, !- Handle
  secondary Cafe_Occ_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {461b7fe3-402e-4d01-a2ce-2cbb802d65d1}, !- Handle
  secondary Cafe_Occ_Sch Rule 4,          !- Name
  {cd900c9b-b404-4f1b-bff0-3a6e8b5566ed}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1a5def4d-1aba-42be-93f5-c7c614550017}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1a5def4d-1aba-42be-93f5-c7c614550017}, !- Handle
  secondary Cafe_Occ_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ed236eb2-4b41-4d34-8e0e-0e8f8b2369a6}, !- Handle
  secondary Cafe_Occ_Sch Rule 5,          !- Name
  {cd900c9b-b404-4f1b-bff0-3a6e8b5566ed}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {1c4092d7-ec54-4f8b-b6b1-01e29bc5915b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1c4092d7-ec54-4f8b-b6b1-01e29bc5915b}, !- Handle
  secondary Cafe_Occ_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.15,                                   !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {4fc451a1-5500-4f40-90e6-fc28a076c851}, !- Handle
  secondary Aux_Gym_Occ_Sch,              !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {57f2b242-3ef8-4d22-a35b-bdbd2f3a1239}, !- Default Day Schedule Name
  {3a8e186a-4828-4d83-afcf-707657be668a}, !- Summer Design Day Schedule Name
  {d31109b1-f06a-4fae-bc28-74201c17d01e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {57f2b242-3ef8-4d22-a35b-bdbd2f3a1239}, !- Handle
  secondary Aux_Gym_Occ_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a8e186a-4828-4d83-afcf-707657be668a}, !- Handle
  secondary Aux_Gym_Occ_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d31109b1-f06a-4fae-bc28-74201c17d01e}, !- Handle
  secondary Aux_Gym_Occ_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {26697770-d33a-405a-ba5d-ce28022c72a5}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 2,       !- Name
  {4fc451a1-5500-4f40-90e6-fc28a076c851}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f091bcf8-d9e1-44f0-a68a-5adca916439e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f091bcf8-d9e1-44f0-a68a-5adca916439e}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {43a25bec-7088-4e24-8246-f1f06b3e9957}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 9,       !- Name
  {4fc451a1-5500-4f40-90e6-fc28a076c851}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {896b907e-c756-400f-9299-97c81e9fa0fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {896b907e-c756-400f-9299-97c81e9fa0fe}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {84f8458d-5cec-47f1-b6a6-fea240fd713f}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 4,       !- Name
  {4fc451a1-5500-4f40-90e6-fc28a076c851}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8e835ce2-78db-4837-8ea7-4b222757ae8b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8e835ce2-78db-4837-8ea7-4b222757ae8b}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b74f9a2d-9fc4-4521-9446-2d8dacb968cd}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 5,       !- Name
  {4fc451a1-5500-4f40-90e6-fc28a076c851}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {b3bf8c8c-672d-4d8e-9a83-43b4ed013c7b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3bf8c8c-672d-4d8e-9a83-43b4ed013c7b}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {191d3173-aed4-4220-a2e7-9f631dbdb183}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 6,       !- Name
  {4fc451a1-5500-4f40-90e6-fc28a076c851}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {59d3d102-c5b4-4a35-b73a-6c5e4caee553}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {59d3d102-c5b4-4a35-b73a-6c5e4caee553}, !- Handle
  secondary Aux_Gym_Occ_Sch Rule 6 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.06,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {50f5e6a3-c2d2-44fa-b50b-2bc9327cdec8}, !- Handle
  secondary Gym_Occ_Sch,                  !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {70217831-9677-4203-aad4-14b02ad026f5}, !- Default Day Schedule Name
  {092377f4-8f52-4e99-8ff8-5194c3fd360e}, !- Summer Design Day Schedule Name
  {59f7567a-696f-487c-9410-db3efa0c66eb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {70217831-9677-4203-aad4-14b02ad026f5}, !- Handle
  secondary Gym_Occ_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {092377f4-8f52-4e99-8ff8-5194c3fd360e}, !- Handle
  secondary Gym_Occ_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59f7567a-696f-487c-9410-db3efa0c66eb}, !- Handle
  secondary Gym_Occ_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48b1f30e-6eb4-4d8c-8255-5c8fe00c0404}, !- Handle
  secondary Gym_Occ_Sch Rule 2,           !- Name
  {50f5e6a3-c2d2-44fa-b50b-2bc9327cdec8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6452ab88-68aa-4275-bd0f-92900fe01ec1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6452ab88-68aa-4275-bd0f-92900fe01ec1}, !- Handle
  secondary Gym_Occ_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {cdea8524-6da2-4a0c-9267-f47e26108018}, !- Handle
  secondary Gym_Occ_Sch Rule 9,           !- Name
  {50f5e6a3-c2d2-44fa-b50b-2bc9327cdec8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f6ec99a9-cd1a-4e2e-8758-067293eece3d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {f6ec99a9-cd1a-4e2e-8758-067293eece3d}, !- Handle
  secondary Gym_Occ_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a0b1a75d-4675-47b2-9095-a539a1c85c82}, !- Handle
  secondary Gym_Occ_Sch Rule 4,           !- Name
  {50f5e6a3-c2d2-44fa-b50b-2bc9327cdec8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7940f3e7-c44e-4ac9-a446-6739e65d6972}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {7940f3e7-c44e-4ac9-a446-6739e65d6972}, !- Handle
  secondary Gym_Occ_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {1ff1a1d9-3b21-4bd3-b244-14fbd4873379}, !- Handle
  secondary Gym_Occ_Sch Rule 5,           !- Name
  {50f5e6a3-c2d2-44fa-b50b-2bc9327cdec8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {8181e425-8204-4856-bbe4-4f7704ec0192}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {8181e425-8204-4856-bbe4-4f7704ec0192}, !- Handle
  secondary Gym_Occ_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7bdd34bd-8b70-4d02-8a93-b318ef99cd63}, !- Handle
  secondary Gym_Occ_Sch Rule 6,           !- Name
  {50f5e6a3-c2d2-44fa-b50b-2bc9327cdec8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {dfc546d0-ac1b-4240-a1ad-6f8d0454a591}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {dfc546d0-ac1b-4240-a1ad-6f8d0454a591}, !- Handle
  secondary Gym_Occ_Sch Rule 6 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  14,                                     !- Hour 2
  0,                                      !- Minute 2
  0.02,                                   !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {d4325321-335e-4b0b-881d-0b144eebe214}, !- Handle
  secondary Kit_Elec_Equip_Sch,           !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {b50a5a26-141e-4741-af6d-8a75aa536db9}, !- Default Day Schedule Name
  {754ca1ca-37e9-4e87-ab00-add176a2b00e}, !- Summer Design Day Schedule Name
  {6bac1f03-ff42-4d95-a4d3-e89413908d9b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b50a5a26-141e-4741-af6d-8a75aa536db9}, !- Handle
  secondary Kit_Elec_Equip_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Day,
  {754ca1ca-37e9-4e87-ab00-add176a2b00e}, !- Handle
  secondary Kit_Elec_Equip_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.87,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.78,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.61,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {6bac1f03-ff42-4d95-a4d3-e89413908d9b}, !- Handle
  secondary Kit_Elec_Equip_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1814846b-2b58-492e-9a8d-d734dbc48774}, !- Handle
  secondary Kit_Elec_Equip_Sch Rule 2,    !- Name
  {d4325321-335e-4b0b-881d-0b144eebe214}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e1b4a24c-924e-4a67-8ad4-9da79cd8aff2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e1b4a24c-924e-4a67-8ad4-9da79cd8aff2}, !- Handle
  secondary Kit_Elec_Equip_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.87,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.78,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.61,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {0c75b056-2534-4287-bca8-6f59a47ec3b2}, !- Handle
  secondary Kit_Elec_Equip_Sch Rule 8,    !- Name
  {d4325321-335e-4b0b-881d-0b144eebe214}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8806804c-2248-466c-aa3a-a815ab06a095}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {8806804c-2248-466c-aa3a-a815ab06a095}, !- Handle
  secondary Kit_Elec_Equip_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {99ebcfa1-6332-4b92-b6a6-827a3f9b1196}, !- Handle
  secondary Kit_Elec_Equip_Sch Rule 4,    !- Name
  {d4325321-335e-4b0b-881d-0b144eebe214}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {47ca8fec-b959-479e-ae39-07e61a703c5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {47ca8fec-b959-479e-ae39-07e61a703c5f}, !- Handle
  secondary Kit_Elec_Equip_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.4;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {014850f9-62d7-460f-8345-6124707513ae}, !- Handle
  secondary Kit_Elec_Equip_Sch Rule 5,    !- Name
  {d4325321-335e-4b0b-881d-0b144eebe214}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {715fc8ec-2b9e-4473-832c-14249ea1c1d2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {715fc8ec-2b9e-4473-832c-14249ea1c1d2}, !- Handle
  secondary Kit_Elec_Equip_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.87,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.78,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.61,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.47,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {6d2cb6f2-4000-4c74-ba0a-308e7d9e5418}, !- Handle
  secondary Kit_Gas_Equip_Sch,            !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {5a18464e-56e8-419e-a3dc-3d2186351c41}, !- Default Day Schedule Name
  {8aeb2311-e690-4824-8012-7f9f6f273800}, !- Summer Design Day Schedule Name
  {10331582-230f-4ef1-a4af-9b8f054c66ca}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a18464e-56e8-419e-a3dc-3d2186351c41}, !- Handle
  secondary Kit_Gas_Equip_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8aeb2311-e690-4824-8012-7f9f6f273800}, !- Handle
  secondary Kit_Gas_Equip_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.92,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.76,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.85,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02;                                   !- Value Until Time 8

OS:Schedule:Day,
  {10331582-230f-4ef1-a4af-9b8f054c66ca}, !- Handle
  secondary Kit_Gas_Equip_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {808714a9-d4e7-46e3-8f18-720112ae91f7}, !- Handle
  secondary Kit_Gas_Equip_Sch Rule 2,     !- Name
  {6d2cb6f2-4000-4c74-ba0a-308e7d9e5418}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a88cf08c-1119-4c82-b27e-72df80114a4d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a88cf08c-1119-4c82-b27e-72df80114a4d}, !- Handle
  secondary Kit_Gas_Equip_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.92,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.76,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.85,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {b1bf7a96-8cc3-4e7b-8c57-66684751eef7}, !- Handle
  secondary Kit_Gas_Equip_Sch Rule 8,     !- Name
  {6d2cb6f2-4000-4c74-ba0a-308e7d9e5418}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5297bbb2-ba13-4578-9ec5-bf822373e267}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {5297bbb2-ba13-4578-9ec5-bf822373e267}, !- Handle
  secondary Kit_Gas_Equip_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {26e0d50b-d421-4e5f-9b4f-913f21895ded}, !- Handle
  secondary Kit_Gas_Equip_Sch Rule 4,     !- Name
  {6d2cb6f2-4000-4c74-ba0a-308e7d9e5418}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {e7c37175-9d3e-437f-a990-0f7c5af103e4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e7c37175-9d3e-437f-a990-0f7c5af103e4}, !- Handle
  secondary Kit_Gas_Equip_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {9654fa81-2967-4ca6-a408-451bf0c135fb}, !- Handle
  secondary Kit_Gas_Equip_Sch Rule 5,     !- Name
  {6d2cb6f2-4000-4c74-ba0a-308e7d9e5418}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {a5dfe034-7b60-4ae3-ab61-ac593c001af2}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a5dfe034-7b60-4ae3-ab61-ac593c001af2}, !- Handle
  secondary Kit_Gas_Equip_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.18,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.92,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.76,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.38,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.85,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.02;                                   !- Value Until Time 8

OS:Schedule:Ruleset,
  {08b59903-cdbc-4579-bdcd-d4ca49e6f1df}, !- Handle
  secondary Lib_Occ_Sch,                  !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {0c0ab951-27c6-429d-bb07-deba7ef710ef}, !- Default Day Schedule Name
  {028d463f-c3d6-4aa4-a71f-8439ef8e14ef}, !- Summer Design Day Schedule Name
  {ac01d9f4-a9b2-4933-a8a5-287bbf295952}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0c0ab951-27c6-429d-bb07-deba7ef710ef}, !- Handle
  secondary Lib_Occ_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {028d463f-c3d6-4aa4-a71f-8439ef8e14ef}, !- Handle
  secondary Lib_Occ_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ac01d9f4-a9b2-4933-a8a5-287bbf295952}, !- Handle
  secondary Lib_Occ_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8a5dff2a-10d5-47cd-afaf-fad4868ffdb3}, !- Handle
  secondary Lib_Occ_Sch Rule 2,           !- Name
  {08b59903-cdbc-4579-bdcd-d4ca49e6f1df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e3b3bba-71ad-4079-a482-f43e65f6ff5b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e3b3bba-71ad-4079-a482-f43e65f6ff5b}, !- Handle
  secondary Lib_Occ_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Rule,
  {6124baa2-9708-4625-b6ed-e26ce8bc1ba9}, !- Handle
  secondary Lib_Occ_Sch Rule 7,           !- Name
  {08b59903-cdbc-4579-bdcd-d4ca49e6f1df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {dd938f93-ff7c-438c-a171-1107bae94661}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {dd938f93-ff7c-438c-a171-1107bae94661}, !- Handle
  secondary Lib_Occ_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85408cb0-00e8-47df-9c5a-8c0dd217b345}, !- Handle
  secondary Lib_Occ_Sch Rule 4,           !- Name
  {08b59903-cdbc-4579-bdcd-d4ca49e6f1df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3fbd750f-15b0-4abb-8bf3-a15b1346e724}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {3fbd750f-15b0-4abb-8bf3-a15b1346e724}, !- Handle
  secondary Lib_Occ_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7c3e905e-bb35-45c3-a150-4fc9a62a4336}, !- Handle
  secondary Lib_Occ_Sch Rule 5,           !- Name
  {08b59903-cdbc-4579-bdcd-d4ca49e6f1df}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {0a13e78f-d3d6-4660-bb65-8e91ff1affdd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0a13e78f-d3d6-4660-bb65-8e91ff1affdd}, !- Handle
  secondary Lib_Occ_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0.6,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Ruleset,
  {b10be7b7-bf34-4cf0-b467-76b5d10464be}, !- Handle
  secondary Off_Occ_Sch,                  !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {d2c78675-0204-4630-97b5-a78f44ea6723}, !- Default Day Schedule Name
  {ff9f43ca-e9a7-4b34-8bdc-fe196c076f86}, !- Summer Design Day Schedule Name
  {c558e7ee-641d-4d3a-ac68-a19a4cc1d6c8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d2c78675-0204-4630-97b5-a78f44ea6723}, !- Handle
  secondary Off_Occ_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff9f43ca-e9a7-4b34-8bdc-fe196c076f86}, !- Handle
  secondary Off_Occ_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c558e7ee-641d-4d3a-ac68-a19a4cc1d6c8}, !- Handle
  secondary Off_Occ_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {de1fd8aa-b69e-462d-bd97-b192f807c6bc}, !- Handle
  secondary Off_Occ_Sch Rule 2,           !- Name
  {b10be7b7-bf34-4cf0-b467-76b5d10464be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56630a14-55bb-4767-a794-4e054a0d6d5a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56630a14-55bb-4767-a794-4e054a0d6d5a}, !- Handle
  secondary Off_Occ_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Rule,
  {4991758c-4654-48be-b30f-09c7f7f9dddb}, !- Handle
  secondary Off_Occ_Sch Rule 9,           !- Name
  {b10be7b7-bf34-4cf0-b467-76b5d10464be}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b10123bd-56f3-4579-ad64-0c33562d0baa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b10123bd-56f3-4579-ad64-0c33562d0baa}, !- Handle
  secondary Off_Occ_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {513d3950-202f-41c6-af4e-c740043ddde4}, !- Handle
  secondary Off_Occ_Sch Rule 4,           !- Name
  {b10be7b7-bf34-4cf0-b467-76b5d10464be}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2d15975f-0b68-4a7b-a775-84a3e7fa36f7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2d15975f-0b68-4a7b-a775-84a3e7fa36f7}, !- Handle
  secondary Off_Occ_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {485a0869-cf58-48fe-b527-7e5988dbf8bb}, !- Handle
  secondary Off_Occ_Sch Rule 5,           !- Name
  {b10be7b7-bf34-4cf0-b467-76b5d10464be}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {e20c9b5c-9ef0-40fb-8a7c-2bf11b022e39}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e20c9b5c-9ef0-40fb-8a7c-2bf11b022e39}, !- Handle
  secondary Off_Occ_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1adff9e0-0693-4c9c-8c9a-69fc5c3a9ffd}, !- Handle
  secondary Off_Occ_Sch Rule 6,           !- Name
  {b10be7b7-bf34-4cf0-b467-76b5d10464be}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {a27c95e4-e1fa-4c5e-b0e9-e05336d49247}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {a27c95e4-e1fa-4c5e-b0e9-e05336d49247}, !- Handle
  secondary Off_Occ_Sch Rule 6 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Handle
  secondary Bldg_Equip_Sch,               !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {b4bc7a39-dacf-4d03-9861-2327e12146d2}, !- Default Day Schedule Name
  {32e8c624-3e82-4ce3-94a7-9ad8130e148c}, !- Summer Design Day Schedule Name
  {09ad7d75-d72e-409c-a2ff-ddda6079b83e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b4bc7a39-dacf-4d03-9861-2327e12146d2}, !- Handle
  secondary Bldg_Equip_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {32e8c624-3e82-4ce3-94a7-9ad8130e148c}, !- Handle
  secondary Bldg_Equip_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Day,
  {09ad7d75-d72e-409c-a2ff-ddda6079b83e}, !- Handle
  secondary Bldg_Equip_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4590ed31-33b1-469b-915e-fb36aa0f4383}, !- Handle
  secondary Bldg_Equip_Sch Rule 2,        !- Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5a484ae3-94f1-4594-8493-1a43bb5f9680}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5a484ae3-94f1-4594-8493-1a43bb5f9680}, !- Handle
  secondary Bldg_Equip_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {ebc70149-7d71-4107-84ae-28e1980c3b35}, !- Handle
  secondary Bldg_Equip_Sch Rule 9,        !- Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b573d683-5123-4de4-a0a1-3541ad7cc5f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b573d683-5123-4de4-a0a1-3541ad7cc5f0}, !- Handle
  secondary Bldg_Equip_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {0b46c6fd-a2bb-403f-88be-8613e0708035}, !- Handle
  secondary Bldg_Equip_Sch Rule 4,        !- Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f117b21-cf6a-4127-a58c-50566936302e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3f117b21-cf6a-4127-a58c-50566936302e}, !- Handle
  secondary Bldg_Equip_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:Schedule:Rule,
  {e2276406-f3c3-49cf-88a0-a1daa8e9aeb6}, !- Handle
  secondary Bldg_Equip_Sch Rule 5,        !- Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {69eee2c1-2543-41de-9315-903199373d49}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {69eee2c1-2543-41de-9315-903199373d49}, !- Handle
  secondary Bldg_Equip_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {31514cce-e61b-4955-b422-2dbf3fa599aa}, !- Handle
  secondary Bldg_Equip_Sch Rule 6,        !- Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {ec658196-3a07-42cc-b401-e9b677302602}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {ec658196-3a07-42cc-b401-e9b677302602}, !- Handle
  secondary Bldg_Equip_Sch Rule 6 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.65,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5;                                    !- Value Until Time 3

OS:StandardsInformation:Construction,
  {d2019885-28a4-4073-b00a-ee679b77d921}, !- Handle
  {6aaf4059-52a4-40a8-a33a-68cc5e8a9301}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:StandardsInformation:Material,
  {3bc179f3-bb95-4030-8a14-5c8a88918180}, !- Handle
  {7e731d86-4ebc-4fc0-8f6f-afd94f82084e}; !- Material Name

OS:StandardsInformation:Material,
  {343bf02f-9f79-44e4-886a-229e2b333a03}, !- Handle
  {b2397a8b-6087-4a94-a522-06976999caeb}; !- Material Name

OS:StandardsInformation:Material,
  {355c1a36-0bde-4186-8a02-36e14e8a68f4}, !- Handle
  {b7a4f822-d5db-4828-93cc-d862ac7b4b9c}; !- Material Name

OS:ElectricEquipment:Definition,
  {c7d657e5-9ff7-4f21-a69f-cff1e51f6a33}, !- Handle
  14610W elevator with motor efficency of 0.91, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  16055,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9e36186b-1323-4c8d-b9a7-ebaca26cdd3d}, !- Handle
  Elevator Load Instance,                 !- Name
  {c7d657e5-9ff7-4f21-a69f-cff1e51f6a33}, !- Electric Equipment Definition Name
  {90e20195-d529-42ba-9940-aac4a4cb7e31}, !- Space or SpaceType Name
  {30c8257b-838b-4a2b-8f5f-bc363cb43441}, !- Schedule Name
  3;                                      !- Multiplier

OS:Schedule:Ruleset,
  {30c8257b-838b-4a2b-8f5f-bc363cb43441}, !- Handle
  secondary Elevator_Sch,                 !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  {a298c5dc-9317-4ae8-8d6d-5c9681db7fb1}, !- Default Day Schedule Name
  {bef941fa-610f-4d02-a3b1-5cb3ef0d4b0a}, !- Summer Design Day Schedule Name
  {0cd68a1a-9394-46fb-bfa3-8f4978c8b977}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a298c5dc-9317-4ae8-8d6d-5c9681db7fb1}, !- Handle
  secondary Elevator_Sch Default Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bef941fa-610f-4d02-a3b1-5cb3ef0d4b0a}, !- Handle
  secondary Elevator_Sch Summer Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0cd68a1a-9394-46fb-bfa3-8f4978c8b977}, !- Handle
  secondary Elevator_Sch Winter Design Day, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {aad61a44-a9b6-459a-aa51-071af25ab57a}, !- Handle
  secondary Elevator_Sch Rule 2,          !- Name
  {30c8257b-838b-4a2b-8f5f-bc363cb43441}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ef06916-dd53-4fb1-88bd-dcb31ae33617}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ef06916-dd53-4fb1-88bd-dcb31ae33617}, !- Handle
  secondary Elevator_Sch Rule 2 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Rule,
  {6738f9b3-b898-471b-bd15-ad9567535bf7}, !- Handle
  secondary Elevator_Sch Rule 7,          !- Name
  {30c8257b-838b-4a2b-8f5f-bc363cb43441}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7614e07-f3a9-412c-93f4-154ab57d8e48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b7614e07-f3a9-412c-93f4-154ab57d8e48}, !- Handle
  secondary Elevator_Sch Rule 3 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.02;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {6bcdf4cf-c387-48d4-9732-a5238d0e5e04}, !- Handle
  secondary Elevator_Sch Rule 4,          !- Name
  {30c8257b-838b-4a2b-8f5f-bc363cb43441}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {08b611bf-af70-4a84-ab1d-e4a30c981bf0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {08b611bf-af70-4a84-ab1d-e4a30c981bf0}, !- Handle
  secondary Elevator_Sch Rule 4 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {04d8db14-7805-42d7-a29d-d2a451f8f1fd}, !- Handle
  secondary Elevator_Sch Rule 5,          !- Name
  {30c8257b-838b-4a2b-8f5f-bc363cb43441}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {d6b1dd4f-8cb6-42f8-804c-06935be6c1b9}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {d6b1dd4f-8cb6-42f8-804c-06935be6c1b9}, !- Handle
  secondary Elevator_Sch Rule 5 Day Schedule, !- Name
  {701611fd-7c96-4e76-a2e1-a1314c6391e0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  16,                                     !- Hour 3
  0,                                      !- Minute 3
  0.15,                                   !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {9406950f-4813-4aa4-ba4a-ab473d4d98b7}, !- Handle
  Art Kiln Firing Schedule,               !- Name
  {d380e10f-1e43-428d-a499-5c860ff64cbb}, !- Schedule Type Limits Name
  {3789ca95-785c-47e9-afef-2e1e06bcf121}; !- Default Day Schedule Name

OS:ScheduleTypeLimits,
  {d380e10f-1e43-428d-a499-5c860ff64cbb}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {3789ca95-785c-47e9-afef-2e1e06bcf121}, !- Handle
  Schedule Day 1,                         !- Name
  {d380e10f-1e43-428d-a499-5c860ff64cbb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {242ff832-2377-41c2-8796-b671b76313bb}, !- Handle
  Schedule Rule 2,                        !- Name
  {9406950f-4813-4aa4-ba4a-ab473d4d98b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6c1dc7a1-bb95-4e50-90d8-e709b684cff9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {6c1dc7a1-bb95-4e50-90d8-e709b684cff9}, !- Handle
  Schedule Day 4,                         !- Name
  {d380e10f-1e43-428d-a499-5c860ff64cbb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  30,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Rule,
  {db6e236d-fcfe-412c-8b8b-78aed6ed04a7}, !- Handle
  Schedule Rule 1,                        !- Name
  {9406950f-4813-4aa4-ba4a-ab473d4d98b7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7e97fd46-3955-4381-b6af-2a909046b6de}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  5,                                      !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7e97fd46-3955-4381-b6af-2a909046b6de}, !- Handle
  Schedule Day 2,                         !- Name
  {d380e10f-1e43-428d-a499-5c860ff64cbb}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  16,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  1;                                      !- Value Until Time 2

OS:ElectricEquipment:Definition,
  {c08e10d3-7cdb-454d-b521-6f2aed579b74}, !- Handle
  Art_Class_LowEnergy_Kiln_Equip Definition, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  660,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ScheduleTypeLimits,
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Handle
  Temperature Sch Type Limits 1,          !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {d6d80ca3-84f7-40c4-ad0a-5ec6c14f7312}, !- Handle
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5a42d3a-39ad-470b-91ed-cd9b38d2aea9}, !- Handle
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe986f4a-875b-4cdf-ae71-a773301609fd}, !- Handle
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbe35aef-e535-4506-8220-1f5d9957cdb1}, !- Handle
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a464c178-b0cb-43a7-8ae2-ca8acfcfbaa1}, !- Handle
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cc96ce7b-15d2-493b-a143-785286f61ecb}, !- Handle
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06a14307-c878-4025-8420-8fab1aeff491}, !- Handle
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ed5cd29-7a34-436e-9112-a1d1250f0529}, !- Handle
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03e18f59-9921-46de-a400-edbcc2da17e2}, !- Handle
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5df39495-9503-4aff-bce7-1c93e222c1f0}, !- Handle
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1664b6a1-8c35-4681-8e44-2f7285e0a42f}, !- Handle
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8513b27-3cc6-4bc1-a6e6-ef1d10cda2d1}, !- Handle
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01f3a1ad-8242-400e-a148-ff4663ee2294}, !- Handle
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8ab1ebfa-ebc6-46c7-8a16-0f9322d4556a}, !- Handle
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4342277f-6f6b-4af6-9402-ec926969b36e}, !- Handle
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ccfd55c-f4ba-44e9-bffc-81fa8eabfa57}, !- Handle
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44b7f3bf-2309-4521-a722-98ab6e6795e1}, !- Handle
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4026cac2-8d0b-45c1-95bf-e58c227574f1}, !- Handle
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c89a4f8e-f109-4178-a6b9-0c80c4d5f84f}, !- Handle
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {020ac8af-e09f-4524-ab0e-b1dade83b1ce}, !- Handle
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc80f5fa-d9e2-4e9d-92b7-7ec618fb962a}, !- Handle
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {795f1213-8fef-4745-929d-cc88436b919d}, !- Handle
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f5e69db-9d56-4a5f-b669-78f0f3f5f1b4}, !- Handle
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  {9bd5a96c-03e4-4383-a0db-f2ea319da17d}, !- Heating Setpoint Temperature Schedule Name
  {68bc7b1f-6c3e-4c40-a2be-76eef9edc970}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4292ccd8-5e3e-4f28-99f4-dbb64175f7cf}, !- Handle
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {552ebd12-9560-4423-87bc-c513f01c2e73}, !- Handle
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {af66ee38-834f-4791-af35-ce233e4b0852}, !- Handle
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c7135af-17cd-49be-a909-a455a20f657c}, !- Handle
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd75e3ff-0855-4087-b803-e65d1d41c124}, !- Handle
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5709afdc-46b7-4043-a8da-7a116ce28034}, !- Handle
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f63a9de2-1618-445d-9c71-f1a234ad8cec}, !- Handle
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {591838a3-823d-4a77-a0bd-3988bf14ca3a}, !- Handle
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99417929-6328-4868-9293-e923ceba90c2}, !- Handle
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e5aac735-ef9e-4ad5-b545-100b8f6292ec}, !- Handle
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {78646925-9a5e-4e7f-acef-6e9a2c549869}, !- Handle
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {932d8a6e-181c-4329-881d-07bf1ca27b10}, !- Handle
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ac9fb4c-ee3a-4544-b54d-f924367856e3}, !- Handle
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dd11b2d-0602-421e-82d6-aedb274b918e}, !- Handle
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bef29843-a154-49fc-ab53-79e196494486}, !- Handle
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8381dc87-1605-4edb-a5cf-c42e4e12d704}, !- Handle
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5eb438e6-fd50-4669-9277-85d3ba5770f1}, !- Handle
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {29284c68-2a11-485d-83f3-36ca2668e04a}, !- Handle
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70e641e9-00e4-4a68-b901-85ce3d7d405d}, !- Handle
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5ef2a95-b420-49ca-a131-36eb38db842f}, !- Handle
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {532e642d-e9ba-4b87-b278-178fcd91b247}, !- Handle
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fbde3d14-b613-4f5a-8432-d046a7ce6b85}, !- Handle
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25dd43e9-64c9-4036-bb18-41b67489e9f9}, !- Handle
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e65fd427-415e-4e44-9880-c11895d2787d}, !- Handle
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {473a223a-0caf-4813-990d-d6c46d03edd6}, !- Handle
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {729a8abe-bd14-4c30-8c13-ed084246a0f8}, !- Handle
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b39fb88f-db27-4e0f-a4fd-3e8ac7383b3c}, !- Handle
  Thermostat Setpoint Dual Setpoint 50,   !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Heating Setpoint Temperature Schedule Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {68bc7b1f-6c3e-4c40-a2be-76eef9edc970}, !- Handle
  secondary GymAud_ClgSetP_Sch,           !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  {094bcdf3-bb0e-4afe-a062-aee06e3d091a}, !- Default Day Schedule Name
  {88871cbc-e796-4946-9a2f-56c6cf1fec79}, !- Summer Design Day Schedule Name
  {3b2f0861-63de-46c1-8c99-0871588ab1c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {094bcdf3-bb0e-4afe-a062-aee06e3d091a}, !- Handle
  secondary GymAud_ClgSetP_Sch Default Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {88871cbc-e796-4946-9a2f-56c6cf1fec79}, !- Handle
  secondary GymAud_ClgSetP_Sch Summer Design Day, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3b2f0861-63de-46c1-8c99-0871588ab1c4}, !- Handle
  secondary GymAud_ClgSetP_Sch Winter Design Day, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f7d4c336-9b2a-4102-b1bb-f5022677f3f7}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 7,    !- Name
  {68bc7b1f-6c3e-4c40-a2be-76eef9edc970}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ccb6f742-8aeb-409c-9068-86e5f68bd4e3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ccb6f742-8aeb-409c-9068-86e5f68bd4e3}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 2 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {b914495d-db31-484e-a849-c2ef9ecda215}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 8,    !- Name
  {68bc7b1f-6c3e-4c40-a2be-76eef9edc970}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b0a349fc-fe07-4233-b5f1-434ae8108c47}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {b0a349fc-fe07-4233-b5f1-434ae8108c47}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 3 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2e9994e6-90f0-49a4-98ca-6b2cbd7a800f}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 4,    !- Name
  {68bc7b1f-6c3e-4c40-a2be-76eef9edc970}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {219414f5-a442-49b7-8af0-e2a041c263fd}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {219414f5-a442-49b7-8af0-e2a041c263fd}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 4 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {e1d1c08e-25e4-4957-bf88-6b0fb044bfe5}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 5,    !- Name
  {68bc7b1f-6c3e-4c40-a2be-76eef9edc970}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {7e7b6e81-70a9-4b9b-81b3-b47219ca1cd5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {7e7b6e81-70a9-4b9b-81b3-b47219ca1cd5}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 5 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {e2c8c482-6990-4883-8c0e-2ab793b4064f}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 6,    !- Name
  {68bc7b1f-6c3e-4c40-a2be-76eef9edc970}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {b1a526ee-6665-4ef4-aa94-4866690ffa4e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b1a526ee-6665-4ef4-aa94-4866690ffa4e}, !- Handle
  secondary GymAud_ClgSetP_Sch Rule 6 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {9bd5a96c-03e4-4383-a0db-f2ea319da17d}, !- Handle
  secondary GymAud_HtgSetP_Sch,           !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  {c04e2af5-ee89-4701-9261-e581e3fdbed5}, !- Default Day Schedule Name
  {3dbbb68f-55f0-4727-99f9-898338aa00d4}, !- Summer Design Day Schedule Name
  {cd4d31b7-27bd-4e72-8026-bed1e2d75430}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c04e2af5-ee89-4701-9261-e581e3fdbed5}, !- Handle
  secondary GymAud_HtgSetP_Sch Default Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {3dbbb68f-55f0-4727-99f9-898338aa00d4}, !- Handle
  secondary GymAud_HtgSetP_Sch Summer Design Day, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {cd4d31b7-27bd-4e72-8026-bed1e2d75430}, !- Handle
  secondary GymAud_HtgSetP_Sch Winter Design Day, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {1a673396-e369-4901-9953-91f8db4958b6}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 7,    !- Name
  {9bd5a96c-03e4-4383-a0db-f2ea319da17d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3fd9e30-f067-4c44-ae95-654fa0a53ab4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b3fd9e30-f067-4c44-ae95-654fa0a53ab4}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 2 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {0937e755-9a09-4e7f-bb0f-50f0c8dc5e67}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 8,    !- Name
  {9bd5a96c-03e4-4383-a0db-f2ea319da17d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {12b76a8a-b9ac-49d4-8229-fcaa70724b2b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {12b76a8a-b9ac-49d4-8229-fcaa70724b2b}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 3 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {22368342-d885-4f53-b322-45d53b79753b}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 4,    !- Name
  {9bd5a96c-03e4-4383-a0db-f2ea319da17d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3e741176-1f98-4536-89f2-711eb64268b7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {3e741176-1f98-4536-89f2-711eb64268b7}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 4 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  15,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {3b3c61c9-d470-48a2-bf09-181822170cf9}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 5,    !- Name
  {9bd5a96c-03e4-4383-a0db-f2ea319da17d}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {bb92ed99-c5a5-4d11-881b-242ad1a8bbf9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {bb92ed99-c5a5-4d11-881b-242ad1a8bbf9}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 5 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b72de598-4254-468e-8ae2-8d6bc9d77c28}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 6,    !- Name
  {9bd5a96c-03e4-4383-a0db-f2ea319da17d}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {06c61ff8-2300-490c-ae5a-36624d4a2b7e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {06c61ff8-2300-490c-ae5a-36624d4a2b7e}, !- Handle
  secondary GymAud_HtgSetP_Sch Rule 6 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:SpaceInfiltration:DesignFlowRate,
  {f7ae1323-c849-4fbb-9da7-b66514488cab}, !- Handle
  Gym Infiltration,                       !- Name
  {c433b2b6-8a08-40a3-90d6-1d7f467e53a4}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  0,                                      !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00030226,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7b589c0-4059-4d06-a447-1946115664a4}, !- Handle
  Mechanical Infiltration 1,              !- Name
  {52920d2a-23c7-4d5e-8a07-1f6787d57552}, !- Space or SpaceType Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000302000000000001,                   !- Flow per Exterior Surface Area {m3/s-m2}
  0,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}, !- Handle
  secondary ClgSetP_Sch,                  !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  {121ac05c-6b1b-4050-92f6-6f1ef1efa0a7}, !- Default Day Schedule Name
  {8c04bbdc-1d74-4875-acdf-688c3833b89b}, !- Summer Design Day Schedule Name
  {1596f21a-6c53-4fa7-b593-6fb861b6710a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {121ac05c-6b1b-4050-92f6-6f1ef1efa0a7}, !- Handle
  secondary ClgSetP_Sch Default Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8c04bbdc-1d74-4875-acdf-688c3833b89b}, !- Handle
  secondary ClgSetP_Sch Summer Design Day, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  23.3;                                   !- Value Until Time 1

OS:Schedule:Day,
  {1596f21a-6c53-4fa7-b593-6fb861b6710a}, !- Handle
  secondary ClgSetP_Sch Winter Design Day, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {11c71a98-10c3-42d8-b698-5c4be95d2a77}, !- Handle
  secondary ClgSetP_Sch Rule 7,           !- Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {867688d9-e0b1-446b-a068-13cb8577a797}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {867688d9-e0b1-446b-a068-13cb8577a797}, !- Handle
  secondary ClgSetP_Sch Rule 2 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {bb806b0b-ef59-4c7a-8801-4f33a45b7ba2}, !- Handle
  secondary ClgSetP_Sch Rule 8,           !- Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2aac456c-a0b1-4ced-806d-5dd6035ed78b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {2aac456c-a0b1-4ced-806d-5dd6035ed78b}, !- Handle
  secondary ClgSetP_Sch Rule 3 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {f3eb3575-0a81-4cc8-a08a-df3107fc1676}, !- Handle
  secondary ClgSetP_Sch Rule 4,           !- Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {78603e47-7f20-4b2a-ba11-4faea2924947}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {78603e47-7f20-4b2a-ba11-4faea2924947}, !- Handle
  secondary ClgSetP_Sch Rule 4 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {5ecd47b7-5156-406f-9eb8-dd7693cde40e}, !- Handle
  secondary ClgSetP_Sch Rule 5,           !- Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {68d52624-3c43-4d78-9582-9b667500e9d0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {68d52624-3c43-4d78-9582-9b667500e9d0}, !- Handle
  secondary ClgSetP_Sch Rule 5 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  27.2;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {4fce8031-6794-404c-a7a6-50bd3563b340}, !- Handle
  secondary ClgSetP_Sch Rule 6,           !- Name
  {6a82db2c-2def-4de3-8f59-e27c2e57d770}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {e547b6bf-c1b7-4cf7-b49b-dfee16e022ba}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {e547b6bf-c1b7-4cf7-b49b-dfee16e022ba}, !- Handle
  secondary ClgSetP_Sch Rule 6 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  27.2,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  23.3,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.2;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Handle
  secondary HtgSetP_Sch,                  !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  {2917ea12-bece-4034-9570-eaad2c1040cd}, !- Default Day Schedule Name
  {bb0fc88e-b757-44da-a9a7-b8e17851fdb5}, !- Summer Design Day Schedule Name
  {7a512b1b-4a20-4fca-88c9-99d0855cb1a1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2917ea12-bece-4034-9570-eaad2c1040cd}, !- Handle
  secondary HtgSetP_Sch Default Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bb0fc88e-b757-44da-a9a7-b8e17851fdb5}, !- Handle
  secondary HtgSetP_Sch Summer Design Day, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7a512b1b-4a20-4fca-88c9-99d0855cb1a1}, !- Handle
  secondary HtgSetP_Sch Winter Design Day, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ffec8f57-1a0b-4030-8614-b6931e74ea3f}, !- Handle
  secondary HtgSetP_Sch Rule 7,           !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a8f33f46-74a9-44a6-a99b-79ae903cbaf3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  9,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8f33f46-74a9-44a6-a99b-79ae903cbaf3}, !- Handle
  secondary HtgSetP_Sch Rule 2 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {aa0961a7-2579-4d9e-8151-e506d303adab}, !- Handle
  secondary HtgSetP_Sch Rule 8,           !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aee8aa72-4444-439e-bfc6-f75474250148}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {aee8aa72-4444-439e-bfc6-f75474250148}, !- Handle
  secondary HtgSetP_Sch Rule 3 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {7cc0bc53-8eaa-45b9-ba2c-4f74fc720751}, !- Handle
  secondary HtgSetP_Sch Rule 4,           !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c5cfdf82-6fca-48bc-87ab-404238b3aac1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  7,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  1;                                      !- End Day

OS:Schedule:Day,
  {c5cfdf82-6fca-48bc-87ab-404238b3aac1}, !- Handle
  secondary HtgSetP_Sch Rule 4 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  13,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Rule,
  {a7323158-065c-4732-9723-148ec4820793}, !- Handle
  secondary HtgSetP_Sch Rule 5,           !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Schedule Ruleset Name
  3,                                      !- Rule Order
  {109ad113-4bd8-44eb-a9d1-f0df3900910c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {109ad113-4bd8-44eb-a9d1-f0df3900910c}, !- Handle
  secondary HtgSetP_Sch Rule 5 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {0c69fc94-8e37-4ea5-9a4f-12e9c872855e}, !- Handle
  secondary HtgSetP_Sch Rule 6,           !- Name
  {d96d41ca-ceac-4ba8-9fb0-e37eb176d5e8}, !- Schedule Ruleset Name
  4,                                      !- Rule Order
  {0967b54d-06c9-47e6-9687-1e1b693ecd15}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  6,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {0967b54d-06c9-47e6-9687-1e1b693ecd15}, !- Handle
  secondary HtgSetP_Sch Rule 6 Day Schedule, !- Name
  {e6a0a3bf-a2a7-443c-9443-87677fc7df01}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21.7,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:DefaultConstructionSet,
  {17bfd556-248c-4c3f-aa12-3e2dd576fb21}, !- Handle
  Default Construction Set 1,             !- Name
  {581490f6-3647-4371-91af-ea118edac05d}, !- Default Exterior Surface Constructions Name
  {34305fb6-408f-4114-a7a2-a70f9079375a}, !- Default Interior Surface Constructions Name
  {8706e20d-823a-4e9c-9df1-d8f8b580d2e1}, !- Default Ground Contact Surface Constructions Name
  {bbe25631-858a-45d4-b735-a1776d3fb6df}, !- Default Exterior SubSurface Constructions Name
  {5c0cefdd-c14d-48f1-bafb-bdc2be48e347}, !- Default Interior SubSurface Constructions Name
  ,                                       !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {581490f6-3647-4371-91af-ea118edac05d}, !- Handle
  Default Surface Constructions 1,        !- Name
  ,                                       !- Floor Construction Name
  {96ca3f98-0901-4f7c-a456-9e027daaabc0}, !- Wall Construction Name
  {e0ffe244-603c-4313-a01e-60b268e26bd9}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {34305fb6-408f-4114-a7a2-a70f9079375a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d2b5bf6b-b59a-42b4-807f-6f9128842865}, !- Floor Construction Name
  {b4c246be-c38b-4848-a024-7a5fb3ba2df8}, !- Wall Construction Name
  {0ee64585-ef30-4399-937f-45be2992f25b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {8706e20d-823a-4e9c-9df1-d8f8b580d2e1}, !- Handle
  Default Surface Constructions 3,        !- Name
  {c2e64f39-5a4b-4998-bef5-0f746ee4f4be}, !- Floor Construction Name
  ,                                       !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {bbe25631-858a-45d4-b735-a1776d3fb6df}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {5c0cefdd-c14d-48f1-bafb-bdc2be48e347}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  ,                                       !- Fixed Window Construction Name
  ,                                       !- Operable Window Construction Name
  ,                                       !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:StandardsInformation:Construction,
  {df1c4929-0912-482e-9ecd-4c0d472bef1c}, !- Handle
  {0ee64585-ef30-4399-937f-45be2992f25b}; !- Construction Name

OS:StandardsInformation:Construction,
  {21f1959d-9117-4a1e-bda1-b5768132e99f}, !- Handle
  {d2b5bf6b-b59a-42b4-807f-6f9128842865}; !- Construction Name

OS:DefaultScheduleSet,
  {24d4baa3-54fb-4d50-8cb4-0e1fe85203f9}, !- Handle
  Default Schedule Set 1,                 !- Name
  ,                                       !- Hours of Operation Schedule Name
  {58516560-6a7b-4c38-a5fc-6c3540e04f83}, !- Number of People Schedule Name
  {9f5b27ad-f165-4a54-baee-ce16aefa1df2}, !- People Activity Level Schedule Name
  {5246472f-3a61-41b6-9739-99f80cc92c93}, !- Lighting Schedule Name
  {c8a875d6-f907-464f-910c-7745813b532e}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {a869f9c8-22f0-4289-8204-136ae580e554}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ElectricEquipment,
  {a36c5f18-369c-4ed2-896a-5d2116f407d2}, !- Handle
  Electric Equipment 2,                   !- Name
  {c08e10d3-7cdb-454d-b521-6f2aed579b74}, !- Electric Equipment Definition Name
  {8cac9089-5ac6-4780-801e-1713e550428b}, !- Space or SpaceType Name
  {9406950f-4813-4aa4-ba4a-ab473d4d98b7}; !- Schedule Name

OS:StandardsInformation:Construction,
  {e09f8ad6-6ac9-45a1-b098-a77406c2a3cd}, !- Handle
  {e0ffe244-603c-4313-a01e-60b268e26bd9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:StandardsInformation:Construction,
  {97125cd1-347f-4bc4-afab-f152ec8f64c7}, !- Handle
  {96ca3f98-0901-4f7c-a456-9e027daaabc0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Surface,
  {b2e14208-6e3b-4623-ab3b-5c86b859b8e3}, !- Handle
  Library_Flr_1 - Floor:a 1,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d7a45704-6d3c-4e52-8578-8e3f0593c0fe}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4121d29d-c96e-419f-a811-002fffb109f8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24, 35, 0,                              !- X,Y,Z Vertex 1 {m}
  24, 9, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 9, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 35, 0;                               !- X,Y,Z Vertex 4 {m}

OS:StandardsInformation:Material,
  {533e3445-0165-4d7b-8288-e13867b37253}, !- Handle
  {13baf3d5-fd7d-417d-9ee4-9b4cec61dc7c}; !- Material Name

OS:Material,
  {2c7a4f18-4669-4e88-b78f-2fd5308d80d7}, !- Handle
  4 HW CONCRETE,                          !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.31100006809656,                       !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.8,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {155ab8dc-c103-47d3-9a01-cd631af18f4c}, !- Handle
  {2c7a4f18-4669-4e88-b78f-2fd5308d80d7}; !- Material Name

OS:Construction,
  {c2e64f39-5a4b-4998-bef5-0f746ee4f4be}, !- Handle
  4 HW slab with carpet pad,              !- Name
  {913025c8-bc95-4873-925a-b6ad7427c39d}, !- Surface Rendering Name
  {2c7a4f18-4669-4e88-b78f-2fd5308d80d7}, !- Layer 1
  {b2397a8b-6087-4a94-a522-06976999caeb}; !- Layer 2

OS:StandardsInformation:Construction,
  {6884ffe8-06c1-455f-9d78-c28d6559bd5b}, !- Handle
  {c2e64f39-5a4b-4998-bef5-0f746ee4f4be}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Unheated;                               !- Standards Construction Type

OS:RadianceParameters,
  {489c3b89-e438-49f9-8da5-1fe53c068cbf}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:ProgramControl,
  {3cbfab52-e4e1-4af4-801e-0547818066c1}; !- Handle

OS:OutputControl:ReportingTolerances,
  {292e4b73-e429-4b9a-9861-e6cc92956bba}; !- Handle

OS:SurfaceConvectionAlgorithm:Inside,
  {f9f170db-a5ad-4a24-833f-dc683f67321e}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {a4ee7640-6c0c-4eb6-a4db-bacd5a9bb2f7}, !- Handle
  DOE-2;                                  !- Algorithm

OS:ZoneAirHeatBalanceAlgorithm,
  {463ee3a7-46b4-485c-9471-c0264def312c}, !- Handle
  ThirdOrderBackwardDifference;           !- Algorithm

OS:ZoneAirContaminantBalance,
  {288d360f-6ac7-43ea-9066-f93ee5096780}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {185c12bb-67ae-4063-b03a-4db0505852a2}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

