<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695
  2018-11-05
  12:26:15
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2018.11.05 12:26</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</b></p>
<p>Simulation Timestamp: <b>2018-11-05
  12:26:15</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      429.79</td>
    <td align="right">      231.31</td>
    <td align="right">      231.31</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      -302.9</td>
    <td align="right">      -163.0</td>
    <td align="right">      -163.0</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1250.80</td>
    <td align="right">      673.17</td>
    <td align="right">      673.17</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     -1069.5</td>
    <td align="right">      -575.6</td>
    <td align="right">      -575.6</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1858.06</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1858.06</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       75.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       73.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       59.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       87.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       52.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.85</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      376.81</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.85</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       75.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       73.66</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       59.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       87.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       52.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.85</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      108.89</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      202.80</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      108.89</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      202.80</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">     747.598</td>
    <td align="right">      198.40</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">      -14.95</td>
    <td align="right">        -4.0</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">     732.646</td>
    <td align="right">      194.43</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     153.409</td>
    <td align="right">       40.71</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">     509.241</td>
    <td align="right">      135.14</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     -355.83</td>
    <td align="right">       -94.4</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     376.814</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     376.814</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.04</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">      277.70</td>
    <td align="right">       99.99</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">      277.74</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      132.85</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      132.85</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      132.85</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      101.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ELECTRICITYTARIFF">ELECTRICITY TARIFF</a>   |  
<a href="#TariffReport::GASTARIFF">GAS TARIFF</a>   |  
<a href="#TariffReport::WATERTARIFF">WATER TARIFF</a>   |  
<a href="#TariffReport::DISTRICTHEATINGTARIFF">DISTRICTHEATING TARIFF</a>   |  
<a href="#TariffReport::DISTRICTCOOLINGTARIFF">DISTRICTCOOLING TARIFF</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2018.11.05 12:26</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.72</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -104.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1726.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      234.34</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      234.34</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      929.03</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">      8.2882</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      120.02</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">      8.2882</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">      8.2882</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      120.02</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">      8.2882</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       92.90</td>
    <td align="right">     16.7917</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       92.90</td>
    <td align="right">     16.7917</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.9514</td>
    <td align="right">       92.90</td>
    <td align="right">      7.2656</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.9514</td>
    <td align="right">       92.90</td>
    <td align="right">      7.2656</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">       41.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       10.20</td>
    <td align="right">       10.20</td>
    <td align="right">     11.7327</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">       41.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      144.02</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       10.20</td>
    <td align="right">       10.20</td>
    <td align="right">     11.7327</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.8577</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.8577</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.92</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.3472</td>
    <td align="right">       92.90</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.92</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.3472</td>
    <td align="right">       92.90</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">      118.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      433.25</td>
    <td align="right">        1.00</td>
    <td align="right">      103.12</td>
    <td align="right">        0.00</td>
    <td align="right">       30.57</td>
    <td align="right">       30.57</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">      118.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      408.07</td>
    <td align="right">        1.00</td>
    <td align="right">      103.12</td>
    <td align="right">        0.00</td>
    <td align="right">       30.57</td>
    <td align="right">       30.57</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      280.34</td>
    <td align="right">        1.00</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
    <td align="right">       20.37</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      264.04</td>
    <td align="right">        1.00</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
    <td align="right">       20.37</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       46.45</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       46.45</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4583</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4583</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1858.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6730.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">      914.17</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">      234.34</td>
    <td align="right">      8.1581</td>
    <td align="right">        9.85</td>
    <td align="right">      6.1318</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1858.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6730.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">      914.17</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">      234.34</td>
    <td align="right">      8.1581</td>
    <td align="right">        9.85</td>
    <td align="right">      6.1318</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">20-FEB-13:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">25-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    21696.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4522.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     7011.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     6781.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    11487.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    40015.51</td>
    <td align="right">    11487.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    21696.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4522.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     7011.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     6781.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    11487.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">DCtoACInverter Ancillary</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      239.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      233.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      189.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       85.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      277.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      167.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       57.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1193.37</td>
    <td align="right">       57.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      129.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      102.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       90.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      642.27</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      129.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      125.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      102.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       90.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      642.27</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 AIR TERMINAL</td>
    <td align="right">    0.054864</td>
    <td align="right">    0.483871</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005486</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 AIR TERMINAL</td>
    <td align="right">    0.054864</td>
    <td align="right">    0.483871</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005486</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 AIR TERMINAL</td>
    <td align="right">    0.054864</td>
    <td align="right">    0.483871</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005486</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 AIR TERMINAL</td>
    <td align="right">    0.054864</td>
    <td align="right">    0.483871</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005486</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 AIR TERMINAL</td>
    <td align="right">    0.014158</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001416</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 AIR TERMINAL</td>
    <td align="right">    0.014158</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001416</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 AIR TERMINAL</td>
    <td align="right">    0.014158</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001416</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 AIR TERMINAL</td>
    <td align="right">    0.014158</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001416</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 AIR TERMINAL</td>
    <td align="right">    0.023361</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.002336</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 AIR TERMINAL</td>
    <td align="right">    0.023361</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.002336</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 AIR TERMINAL</td>
    <td align="right">    0.026193</td>
    <td align="right">    0.405405</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.002619</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 AIR TERMINAL</td>
    <td align="right">    0.026193</td>
    <td align="right">    0.405405</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.002619</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 AIR TERMINAL</td>
    <td align="right">    0.042947</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.004295</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 AIR TERMINAL</td>
    <td align="right">    0.042947</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.004295</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 AIR TERMINAL</td>
    <td align="right">    0.033697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003370</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 AIR TERMINAL</td>
    <td align="right">    0.033697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003370</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 AIR TERMINAL</td>
    <td align="right">    0.056162</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005616</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 AIR TERMINAL</td>
    <td align="right">    0.056162</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005616</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 AIR TERMINAL</td>
    <td align="right">    0.033697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003370</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 AIR TERMINAL</td>
    <td align="right">    0.033697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003370</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 AIR TERMINAL</td>
    <td align="right">    0.036340</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003634</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 AIR TERMINAL</td>
    <td align="right">    0.036340</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003634</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 AIR TERMINAL</td>
    <td align="right">    0.015857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001586</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 AIR TERMINAL</td>
    <td align="right">    0.015857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001586</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 AIR TERMINAL</td>
    <td align="right">    0.042947</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.004295</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 AIR TERMINAL</td>
    <td align="right">    0.042947</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.004295</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 AIR TERMINAL</td>
    <td align="right">    0.015857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001586</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 AIR TERMINAL</td>
    <td align="right">    0.015857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001586</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 AIR TERMINAL</td>
    <td align="right">    0.009911</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000991</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 AIR TERMINAL</td>
    <td align="right">    0.009911</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000991</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:TerminalUnit:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">    0.355922</td>
    <td align="right">    0.355922</td>
    <td align="right">    0.355922</td>
    <td align="right">    0.355922</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">    0.404006</td>
    <td align="right">    0.404006</td>
    <td align="right">    0.404006</td>
    <td align="right">    0.404006</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">    0.405741</td>
    <td align="right">    0.405741</td>
    <td align="right">    0.405741</td>
    <td align="right">    0.405741</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">    0.463689</td>
    <td align="right">    0.463689</td>
    <td align="right">    0.463689</td>
    <td align="right">    0.463689</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">    0.044318</td>
    <td align="right">    0.044318</td>
    <td align="right">    0.044318</td>
    <td align="right">    0.044318</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">    0.040739</td>
    <td align="right">    0.040739</td>
    <td align="right">    0.040739</td>
    <td align="right">    0.040739</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">    0.082193</td>
    <td align="right">    0.082193</td>
    <td align="right">    0.082193</td>
    <td align="right">    0.082193</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">    0.078820</td>
    <td align="right">    0.078820</td>
    <td align="right">    0.078820</td>
    <td align="right">    0.078820</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">    0.027771</td>
    <td align="right">    0.027771</td>
    <td align="right">    0.027771</td>
    <td align="right">    0.027771</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">    0.031502</td>
    <td align="right">    0.031502</td>
    <td align="right">    0.031502</td>
    <td align="right">    0.031502</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">    0.013304</td>
    <td align="right">    0.013304</td>
    <td align="right">    0.013304</td>
    <td align="right">    0.013304</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">    0.023070</td>
    <td align="right">    0.023070</td>
    <td align="right">    0.023070</td>
    <td align="right">    0.023070</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">    0.141665</td>
    <td align="right">    0.141665</td>
    <td align="right">    0.141665</td>
    <td align="right">    0.141665</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">    0.192251</td>
    <td align="right">    0.192251</td>
    <td align="right">    0.192251</td>
    <td align="right">    0.192251</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">    0.191684</td>
    <td align="right">    0.191684</td>
    <td align="right">    0.191684</td>
    <td align="right">    0.191684</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">    0.203342</td>
    <td align="right">    0.203342</td>
    <td align="right">    0.203342</td>
    <td align="right">    0.203342</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">    0.055072</td>
    <td align="right">    0.055072</td>
    <td align="right">    0.055072</td>
    <td align="right">    0.055072</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">    0.077333</td>
    <td align="right">    0.077333</td>
    <td align="right">    0.077333</td>
    <td align="right">    0.077333</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">    0.428556</td>
    <td align="right">    0.428556</td>
    <td align="right">    0.428556</td>
    <td align="right">    0.428556</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">    0.512140</td>
    <td align="right">    0.512140</td>
    <td align="right">    0.512140</td>
    <td align="right">    0.512140</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">    0.187462</td>
    <td align="right">    0.187462</td>
    <td align="right">    0.187462</td>
    <td align="right">    0.187462</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">    0.188778</td>
    <td align="right">    0.188778</td>
    <td align="right">    0.188778</td>
    <td align="right">    0.188778</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">    0.532814</td>
    <td align="right">    0.532814</td>
    <td align="right">    0.532814</td>
    <td align="right">    0.532814</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">    0.706096</td>
    <td align="right">    0.706096</td>
    <td align="right">    0.706096</td>
    <td align="right">    0.706096</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">    0.239151</td>
    <td align="right">    0.239151</td>
    <td align="right">    0.239151</td>
    <td align="right">    0.239151</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">    0.242254</td>
    <td align="right">    0.242254</td>
    <td align="right">    0.242254</td>
    <td align="right">    0.242254</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">    0.254017</td>
    <td align="right">    0.254017</td>
    <td align="right">    0.254017</td>
    <td align="right">    0.254017</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">    0.342318</td>
    <td align="right">    0.342318</td>
    <td align="right">    0.342318</td>
    <td align="right">    0.342318</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">    0.095468</td>
    <td align="right">    0.095468</td>
    <td align="right">    0.095468</td>
    <td align="right">    0.095468</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">    0.095600</td>
    <td align="right">    0.095600</td>
    <td align="right">    0.095600</td>
    <td align="right">    0.095600</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">    0.486896</td>
    <td align="right">    0.486896</td>
    <td align="right">    0.486896</td>
    <td align="right">    0.486896</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">    0.645071</td>
    <td align="right">    0.645071</td>
    <td align="right">    0.645071</td>
    <td align="right">    0.645071</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">    0.129349</td>
    <td align="right">    0.129349</td>
    <td align="right">    0.129349</td>
    <td align="right">    0.129349</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">    0.127447</td>
    <td align="right">    0.127447</td>
    <td align="right">    0.127447</td>
    <td align="right">    0.127447</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">    0.018582</td>
    <td align="right">    0.018582</td>
    <td align="right">    0.018582</td>
    <td align="right">    0.018582</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">    0.028234</td>
    <td align="right">    0.028234</td>
    <td align="right">    0.028234</td>
    <td align="right">    0.028234</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">    0.023967</td>
    <td align="right">    0.023967</td>
    <td align="right">    0.023967</td>
    <td align="right">    0.023967</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">    0.048493</td>
    <td align="right">    0.048493</td>
    <td align="right">    0.048493</td>
    <td align="right">    0.048493</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">    0.030447</td>
    <td align="right">    0.030447</td>
    <td align="right">    0.030447</td>
    <td align="right">    0.030447</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">    0.053234</td>
    <td align="right">    0.053234</td>
    <td align="right">    0.053234</td>
    <td align="right">    0.053234</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">    0.355922</td>
    <td align="right">     8748.29</td>
    <td align="right">    0.701607</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">    0.404006</td>
    <td align="right">     9517.06</td>
    <td align="right">    0.714355</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">    0.405741</td>
    <td align="right">     9457.40</td>
    <td align="right">    0.718102</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">    0.463689</td>
    <td align="right">    10363.48</td>
    <td align="right">    0.731303</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">    0.044318</td>
    <td align="right">      733.62</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">    0.040739</td>
    <td align="right">      674.38</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">    0.082193</td>
    <td align="right">     1360.58</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">    0.078820</td>
    <td align="right">     1304.75</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 36</td>
    <td align="right">    0.027771</td>
    <td align="right">      459.70</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 37</td>
    <td align="right">    0.031502</td>
    <td align="right">      521.47</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">    0.013304</td>
    <td align="right">      220.23</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">    0.023070</td>
    <td align="right">      381.89</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">    0.141665</td>
    <td align="right">     2801.83</td>
    <td align="right">    0.776717</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">    0.192251</td>
    <td align="right">     3561.26</td>
    <td align="right">    0.800547</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 38</td>
    <td align="right">    0.191684</td>
    <td align="right">     4096.23</td>
    <td align="right">    0.747796</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 39</td>
    <td align="right">    0.203342</td>
    <td align="right">     4427.89</td>
    <td align="right">    0.740488</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">    0.055072</td>
    <td align="right">      911.64</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">    0.077333</td>
    <td align="right">     1280.14</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">    0.428556</td>
    <td align="right">     7094.12</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">    0.512140</td>
    <td align="right">     8477.74</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">    0.187462</td>
    <td align="right">     3404.96</td>
    <td align="right">    0.800068</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">    0.188778</td>
    <td align="right">     3425.14</td>
    <td align="right">    0.800433</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">    0.532814</td>
    <td align="right">     8819.96</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">    0.706096</td>
    <td align="right">    11688.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">    0.239151</td>
    <td align="right">     4204.08</td>
    <td align="right">    0.800205</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">    0.242254</td>
    <td align="right">     4261.72</td>
    <td align="right">    0.800954</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">    0.254017</td>
    <td align="right">     4498.41</td>
    <td align="right">    0.800665</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">    0.342318</td>
    <td align="right">     5780.71</td>
    <td align="right">    0.800397</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">    0.095468</td>
    <td align="right">     1701.49</td>
    <td align="right">    0.800475</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 35</td>
    <td align="right">    0.095600</td>
    <td align="right">     1704.03</td>
    <td align="right">    0.800438</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 34</td>
    <td align="right">    0.486896</td>
    <td align="right">     8059.85</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">    0.645071</td>
    <td align="right">    10678.22</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">    0.129349</td>
    <td align="right">     2232.10</td>
    <td align="right">    0.800680</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">    0.127447</td>
    <td align="right">     2204.17</td>
    <td align="right">    0.800898</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">    0.018582</td>
    <td align="right">      343.18</td>
    <td align="right">    0.800528</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">    0.028234</td>
    <td align="right">      467.37</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">    0.023967</td>
    <td align="right">      424.48</td>
    <td align="right">    0.800630</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">    0.048493</td>
    <td align="right">      802.74</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">    0.030447</td>
    <td align="right">      504.01</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">    0.053234</td>
    <td align="right">      881.21</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">    0.355922</td>
    <td align="right">     8748.29</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">    0.404006</td>
    <td align="right">     9517.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">    0.405741</td>
    <td align="right">     9457.40</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">    0.463689</td>
    <td align="right">    10363.48</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">    0.044318</td>
    <td align="right">      733.62</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">    0.040739</td>
    <td align="right">      674.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">    0.082193</td>
    <td align="right">     1360.58</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">    0.078820</td>
    <td align="right">     1304.75</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 36</td>
    <td align="right">    0.027771</td>
    <td align="right">      459.70</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 37</td>
    <td align="right">    0.031502</td>
    <td align="right">      521.47</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">    0.013304</td>
    <td align="right">      220.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">    0.023070</td>
    <td align="right">      381.89</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">    0.141665</td>
    <td align="right">     2801.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">    0.192251</td>
    <td align="right">     3561.26</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 38</td>
    <td align="right">    0.191684</td>
    <td align="right">     4096.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 39</td>
    <td align="right">    0.203342</td>
    <td align="right">     4427.89</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">    0.055072</td>
    <td align="right">      911.64</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">    0.077333</td>
    <td align="right">     1280.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 22</td>
    <td align="right">    0.428556</td>
    <td align="right">     7094.12</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 21</td>
    <td align="right">    0.512140</td>
    <td align="right">     8477.74</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 24</td>
    <td align="right">    0.187462</td>
    <td align="right">     3404.96</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 20</td>
    <td align="right">    0.188778</td>
    <td align="right">     3425.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 26</td>
    <td align="right">    0.532814</td>
    <td align="right">     8819.96</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 23</td>
    <td align="right">    0.706096</td>
    <td align="right">    11688.40</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 27</td>
    <td align="right">    0.239151</td>
    <td align="right">     4204.08</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 25</td>
    <td align="right">    0.242254</td>
    <td align="right">     4261.72</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 28</td>
    <td align="right">    0.254017</td>
    <td align="right">     4498.41</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 29</td>
    <td align="right">    0.342318</td>
    <td align="right">     5780.71</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 30</td>
    <td align="right">    0.095468</td>
    <td align="right">     1701.49</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 35</td>
    <td align="right">    0.095600</td>
    <td align="right">     1704.03</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 34</td>
    <td align="right">    0.486896</td>
    <td align="right">     8059.85</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 31</td>
    <td align="right">    0.645071</td>
    <td align="right">    10678.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 33</td>
    <td align="right">    0.129349</td>
    <td align="right">     2232.10</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 32</td>
    <td align="right">    0.127447</td>
    <td align="right">     2204.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">    0.018582</td>
    <td align="right">      343.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">    0.028234</td>
    <td align="right">      467.37</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">    0.023967</td>
    <td align="right">      424.48</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">    0.048493</td>
    <td align="right">      802.74</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">    0.030447</td>
    <td align="right">      504.01</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">    0.053234</td>
    <td align="right">      881.21</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.355922</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.404006</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.405741</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.463689</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.044318</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.040739</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.082193</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.078820</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.027771</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.031502</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.013304</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.023070</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.141665</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.192251</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.191684</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.203342</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.055072</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.077333</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.428556</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.512140</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.187462</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.188778</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.532814</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.706096</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.239151</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.242254</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.254017</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.342318</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.095468</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.095600</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.486896</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.645071</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.129349</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.127447</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.018582</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.028234</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.023967</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.048493</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.030447</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.053234</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirConditioner:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirConditioner:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE VRF SYSTEM</td>
    <td align="right">     8524.12</td>
    <td align="right">     8524.12</td>
    <td align="right">    0.971750</td>
    <td align="right">       36.36</td>
  </tr>
  <tr>
    <td align="right">38 ZONE VRF SYSTEM</td>
    <td align="right">   143955.85</td>
    <td align="right">   143955.85</td>
    <td align="right">       16.41</td>
    <td align="right">      614.12</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">    0.005239</td>
    <td align="right">    0.005239</td>
    <td align="right">    0.052386</td>
    <td align="right">    0.052386</td>
    <td align="right">    0.052386</td>
    <td align="right">    0.052386</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.089764</td>
    <td align="right">    0.089764</td>
    <td align="right">    0.897644</td>
    <td align="right">    0.897644</td>
    <td align="right">    0.897644</td>
    <td align="right">    0.897644</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.897644</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN 1</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">    0.897644</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">    0.897644</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">    0.897644</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">    0.897644</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">    0.052386</td>
    <td align="right">     1111.54</td>
    <td align="right">    0.749829</td>
    <td align="right">    0.017460</td>
    <td align="right">      370.48</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">    0.897644</td>
    <td align="right">    18730.14</td>
    <td align="right">    0.756672</td>
    <td align="right">    0.299185</td>
    <td align="right">     6242.76</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS HTG COIL 3 CLG KBTU/HR 3.3COPH</td>
    <td align="right">    0.052386</td>
    <td align="right">     1111.54</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS HTG COIL 59 CLG KBTU/HR 3.3COPH</td>
    <td align="right">    0.897644</td>
    <td align="right">    18730.14</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">     2007.24</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">    34394.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">AEDG SWH LOOP</td>
    <td align="right">    0.000022</td>
    <td align="right">    0.002616</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000022</td>
    <td align="right">        6.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF</td>
    <td align="right">    0.000022</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 2 | SURFACE 4 | SURFACE 163 | SURFACE 17 | SURFACE 167 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">SURFACE 4 | SURFACE 17 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 8</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 | SURFACE 163 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">SURFACE 163 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 4</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 2 | SURFACE 4 | SURFACE 163 | SURFACE 17 | SURFACE 167 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">SURFACE 4 | SURFACE 17 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 2 | SURFACE 36 | SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 2 | SURFACE 12 | SURFACE 158 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 3</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 2 | SURFACE 163 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">SURFACE 163 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 1</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 | Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 2 | SURFACE 4 | SURFACE 163 | SURFACE 17 | SURFACE 167 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">SURFACE 4 | SURFACE 17 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 7</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 | Mir-SHADING SURFACE 8 | SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 | Mir-SHADING SURFACE 8 | SURFACE 158 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">SURFACE 158 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">Mir-SHADING SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">Mir-SHADING SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">Mir-PV - SURFACE 290 | Mir-PV - SURFACE 284 | Mir-PV - SURFACE 267 | Mir-PV - SURFACE 261 | Mir-PV - SURFACE 248 | Mir-PV - SURFACE 228 | Mir-PV - SURFACE 200 | Mir-PV - SURFACE 190 | Mir-PV - SURFACE 254 | Mir-PV - SURFACE 206 | Mir-PV - SURFACE 222 | Mir-PV - SURFACE 235 | Mir-PV - SURFACE 176 | Mir-PV - SURFACE 242 | Mir-PV - SURFACE 165 | Mir-PV - SURFACE 213 | Mir-PV - SURFACE 183 | Mir-PV - SURFACE 159 | Mir-PV - SURFACE 273 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SUB SURFACE 21 | SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 23 | SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">SUB SURFACE 14 | SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SUB SURFACE 19 | SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 6 | SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">SUB SURFACE 12 | SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 4 | SUB SURFACE 5 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SUB SURFACE 16 | SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 1 | SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-0.74</td>
    <td align="right">1.28</td>
    <td align="right">5.20</td>
    <td align="right">8.92</td>
    <td align="right">15.96</td>
    <td align="right">19.66</td>
    <td align="right">20.68</td>
    <td align="right">18.80</td>
    <td align="right">14.47</td>
    <td align="right">9.06</td>
    <td align="right">3.73</td>
    <td align="right">0.22</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
    <td align="right">39.72</td>
    <td align="right">-104.75</td>
    <td align="right">-7.00</td>
    <td align="right">1726.00</td>
    <td align="right">82237</td>
    <td align="right">0.9774</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">9.95</td>
    <td align="right">23.70</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">38</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">40</td>
    <td align="right">325</td>
    <td align="right">24</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">32.33</td>
    <td align="right">22.42</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.19</td>
    <td align="right">38.10</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">1.93</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.45</td>
    <td align="right">120.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">32.33</td>
    <td align="right">22.42</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.19</td>
    <td align="right">38.10</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">5.76</td>
    <td align="right">1.93</td>
    <td align="right">5.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.45</td>
    <td align="right">120.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">12.95</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.43</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">25.15</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.62</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">12.95</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.43</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">25.15</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.62</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">12.19</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">13.72</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">12.19</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">13.72</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">6.10</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">6.10</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">7.62</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">23.62</td>
    <td align="right">22.10</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.05</td>
    <td align="right">28.19</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">152.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">33.45</td>
    <td align="right">23.24</td>
    <td align="right">10.20</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">14.48</td>
    <td align="right">2.25</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.91</td>
    <td align="right">19.05</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.45</td>
    <td align="right">144.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">33.45</td>
    <td align="right">23.24</td>
    <td align="right">10.20</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">17.53</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">17.53</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">20.57</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">9.14</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">135.92</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.16</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">9.14</td>
    <td align="right">3.66</td>
    <td align="right">20.57</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">9.14</td>
    <td align="right">15.24</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">135.92</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.16</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36.10</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">-5.37E-031</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">2.00</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.04E-015</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">-5.37E-031</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">9.75</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">4.57</td>
    <td align="right">14.94</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">30.10</td>
    <td align="right">14.63</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">9.45</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">14.99</td>
    <td align="right">22.21</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">28.19</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">433.25</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.45</td>
    <td align="right">103.12</td>
    <td align="right">72.55</td>
    <td align="right">30.57</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">23.13</td>
    <td align="right">2.13</td>
    <td align="right">5.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.91</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.45</td>
    <td align="right">408.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.45</td>
    <td align="right">103.12</td>
    <td align="right">72.55</td>
    <td align="right">30.57</td>
    <td align="right">13</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">0.0</td>
    <td align="right">11.43</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">8.00</td>
    <td align="right">14.63</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">9.45</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">0.0</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">30.10</td>
    <td align="right">9.75</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">4.57</td>
    <td align="right">14.94</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">10.40</td>
    <td align="right">22.27</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.05</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">280.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">76.65</td>
    <td align="right">69.68</td>
    <td align="right">49.30</td>
    <td align="right">20.37</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.72</td>
    <td align="right">2.08</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.05</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.45</td>
    <td align="right">264.04</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">76.65</td>
    <td align="right">69.68</td>
    <td align="right">49.30</td>
    <td align="right">20.37</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">0.0</td>
    <td align="right">11.43</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">17.37</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">14.94</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">0.0</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">30.10</td>
    <td align="right">7.01</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">4.57</td>
    <td align="right">9.45</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">36.10</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">0.0</td>
    <td align="right">-2.17E-015</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">2.00</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.21E-015</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">8.00</td>
    <td align="right">7.01</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">4.57</td>
    <td align="right">9.45</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">30.10</td>
    <td align="right">17.37</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">14.94</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">9.91</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">9.91</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">20.57</td>
    <td align="right">6.86</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">4.57</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">3.66</td>
    <td align="right">20.57</td>
    <td align="right">6.86</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">4.57</td>
    <td align="right">9.14</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">20.57</td>
    <td align="right">17.53</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">3.66</td>
    <td align="right">20.57</td>
    <td align="right">17.53</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">8.288</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.271</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">8.288</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.271</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">8.288</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.271</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">8.288</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.271</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">6.889</td>
    <td align="right">16.792</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.681</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">6.889</td>
    <td align="right">16.792</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.681</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.951</td>
    <td align="right">7.266</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.217</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.951</td>
    <td align="right">7.266</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.217</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">11.733</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.486</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">11.733</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.486</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">7.858</td>
    <td align="right">48.007</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">55.865</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">7.858</td>
    <td align="right">48.007</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">55.865</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">13.347</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.101</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">13.347</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.101</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">8.826</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.580</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">8.826</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.580</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">6.458</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">6.458</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.889</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.889</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 DATA PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 DATA PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 ELEVATOR PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 ELEVATOR PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 LOBBY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 LOBBY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2.E-002</td>
    <td align="right">2.E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2.E-002</td>
    <td align="right">2.E-002</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">8.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">8.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">5.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">5.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 STAIRWAY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 STAIRWAY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 STORAGE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 STORAGE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">288.750</td>
    <td align="right">8.288</td>
    <td align="right">15.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.750</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">288.750</td>
    <td align="right">8.288</td>
    <td align="right">15.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.750</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">288.750</td>
    <td align="right">8.288</td>
    <td align="right">15.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.750</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">288.750</td>
    <td align="right">8.288</td>
    <td align="right">15.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.750</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">250.000</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">250.000</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">250.000</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">250.000</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 DATA LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">64.000</td>
    <td align="right">6.889</td>
    <td align="right">640.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 DATA LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">64.000</td>
    <td align="right">6.889</td>
    <td align="right">640.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 ELEVATOR LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">46.000</td>
    <td align="right">4.951</td>
    <td align="right">460.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">46.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 ELEVATOR LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">46.000</td>
    <td align="right">4.951</td>
    <td align="right">460.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">46.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 LOBBY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">490.500</td>
    <td align="right">11.733</td>
    <td align="right">109.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">490.500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 LOBBY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">490.500</td>
    <td align="right">11.733</td>
    <td align="right">109.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">490.500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">109.500</td>
    <td align="right">7.858</td>
    <td align="right">14.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">109.500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">109.500</td>
    <td align="right">7.858</td>
    <td align="right">14.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">109.500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">496.000</td>
    <td align="right">13.347</td>
    <td align="right">1240.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">496.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">496.000</td>
    <td align="right">13.347</td>
    <td align="right">1240.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">496.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">663.000</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">663.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">663.000</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">663.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">520.200</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">520.200</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">520.200</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">520.200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">867.000</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">867.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">867.000</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">867.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">520.200</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">520.200</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">520.200</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">520.200</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">730.125</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">730.125</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">730.125</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">730.125</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">318.600</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">318.600</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">318.600</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">318.600</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">862.875</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">862.875</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">862.875</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">862.875</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">318.600</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">318.600</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">318.600</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">318.600</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">123.000</td>
    <td align="right">8.826</td>
    <td align="right">410.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">123.000</td>
    <td align="right">8.826</td>
    <td align="right">410.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 STAIRWAY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">180.000</td>
    <td align="right">6.458</td>
    <td align="right">600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 STAIRWAY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">180.000</td>
    <td align="right">6.458</td>
    <td align="right">600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 STORAGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">192.000</td>
    <td align="right">6.889</td>
    <td align="right">320.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">192.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 STORAGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">192.000</td>
    <td align="right">6.889</td>
    <td align="right">320.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">192.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 DATA ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">156.000</td>
    <td align="right">16.792</td>
    <td align="right">1560.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">156.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 DATA ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">156.000</td>
    <td align="right">16.792</td>
    <td align="right">1560.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">156.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 ELECTRIC EQUIPMENT 1</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">67.500</td>
    <td align="right">7.266</td>
    <td align="right">675.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 ELECTRIC EQUIPMENT 1</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">67.500</td>
    <td align="right">7.266</td>
    <td align="right">675.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 LOBBY ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">31.500</td>
    <td align="right">0.753</td>
    <td align="right">7.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31.500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 LOBBY ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">31.500</td>
    <td align="right">0.753</td>
    <td align="right">7.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31.500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">669.000</td>
    <td align="right">48.007</td>
    <td align="right">89.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">669.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">669.000</td>
    <td align="right">48.007</td>
    <td align="right">89.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">669.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">28.000</td>
    <td align="right">0.753</td>
    <td align="right">70.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">28.000</td>
    <td align="right">0.753</td>
    <td align="right">70.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">692.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">692.250</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">692.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">692.250</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">905.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">905.250</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">905.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">905.250</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">528.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">528.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">528.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">528.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">624.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">624.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">624.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">624.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">10.500</td>
    <td align="right">0.753</td>
    <td align="right">35.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">10.500</td>
    <td align="right">0.753</td>
    <td align="right">35.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 ELECTRIC EQUIPMENT 2</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 ELECTRIC EQUIPMENT 2</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 STORAGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 STORAGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF</td>
    <td align="right">1.0000</td>
    <td align="right">845000.0</td>
    <td align="right">0.703</td>
    <td align="right">0.3197</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 SPACE INFILTRATION DESIGN FLOW RATE 10</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">9.203E-003</td>
    <td align="right">2.642E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.260</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 SPACE INFILTRATION DESIGN FLOW RATE 10</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">9.203E-003</td>
    <td align="right">2.642E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.276</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 SPACE INFILTRATION DESIGN FLOW RATE 10</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.805E-002</td>
    <td align="right">5.182E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.510</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 SPACE INFILTRATION DESIGN FLOW RATE 10</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.805E-002</td>
    <td align="right">5.182E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.541</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 SPACE INFILTRATION DESIGN FLOW RATE 6</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 SPACE INFILTRATION DESIGN FLOW RATE 6</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 SPACE INFILTRATION DESIGN FLOW RATE 6</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">1.180E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 SPACE INFILTRATION DESIGN FLOW RATE 6</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">1.180E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 SPACE INFILTRATION DESIGN FLOW RATE 7</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 SPACE INFILTRATION DESIGN FLOW RATE 7</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">2.360E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 SPACE INFILTRATION DESIGN FLOW RATE 5</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 SPACE INFILTRATION DESIGN FLOW RATE 5</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">2.360E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 SPACE INFILTRATION DESIGN FLOW RATE 8</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">8.495E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 SPACE INFILTRATION DESIGN FLOW RATE 8</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">8.495E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.212</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 SPACE INFILTRATION DESIGN FLOW RATE 4</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 SPACE INFILTRATION DESIGN FLOW RATE 4</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">3.540E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">9.439E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">2.265E-002</td>
    <td align="right">2.501E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.246</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">2.265E-002</td>
    <td align="right">2.501E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.246</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">5.628E-002</td>
    <td align="right">4.751E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.468</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">5.628E-002</td>
    <td align="right">4.751E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.497</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">1.805E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">1.805E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">1.770E-002</td>
    <td align="right">2.309E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.227</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">1.770E-002</td>
    <td align="right">2.309E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.241</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">4.566E-002</td>
    <td align="right">5.041E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.496</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">4.566E-002</td>
    <td align="right">5.041E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.496</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">8.495E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">8.495E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">3.540E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 SPACE INFILTRATION DESIGN FLOW RATE 9</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 SPACE INFILTRATION DESIGN FLOW RATE 9</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">7.079E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 SPACE INFILTRATION DESIGN FLOW RATE 12</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 SPACE INFILTRATION DESIGN FLOW RATE 12</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">7.079E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {C}</td>
    <td align="right">DOAS Design High Setpoint Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE - CONFERENCE103</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE - CONFERENCE107</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE - CONFERENCE202</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE - CONFERENCE205</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE - CORRIDOR111</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE - CORRIDOR119</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE - CORRIDOR209</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE - CORRIDOR217</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE - DATA113</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE - DATA211</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE - ELEVATOR115</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE - ELEVATOR213</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE - LOBBY102</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE - LOBBY106</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE - LOUNGE112</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE - LOUNGE210</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE - MEEL117</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE - MEEL215</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone ZONE - OPENOFFICE104</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone ZONE - OPENOFFICE108</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone ZONE - OPENOFFICE110</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone ZONE - OPENOFFICE120</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone ZONE - OPENOFFICE201</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone ZONE - OPENOFFICE204</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone ZONE - OPENOFFICE207</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone ZONE - OPENOFFICE219</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE101</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE105</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE109</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE121</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE203</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE206</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE208</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE218</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone ZONE - RESTROOMS114</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone ZONE - RESTROOMS212</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone ZONE - STAIRS118</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone ZONE - STAIRS216</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone ZONE - STORAGE116</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone ZONE - STORAGE214</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE - CONFERENCE103</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE - CONFERENCE107</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE - CONFERENCE202</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE - CONFERENCE205</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE - CORRIDOR111</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE - CORRIDOR119</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE - CORRIDOR209</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE - CORRIDOR217</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE - DATA113</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE - DATA211</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE - ELEVATOR115</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE - ELEVATOR213</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE - LOBBY102</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE - LOBBY106</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE - LOUNGE112</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE - LOUNGE210</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE - MEEL117</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE - MEEL215</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone ZONE - OPENOFFICE104</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone ZONE - OPENOFFICE108</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone ZONE - OPENOFFICE110</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone ZONE - OPENOFFICE120</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone ZONE - OPENOFFICE201</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone ZONE - OPENOFFICE204</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone ZONE - OPENOFFICE207</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone ZONE - OPENOFFICE219</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE101</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE105</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE109</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE121</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE203</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE206</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE208</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE218</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone ZONE - RESTROOMS114</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone ZONE - RESTROOMS212</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone ZONE - STAIRS118</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone ZONE - STAIRS216</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone ZONE - STORAGE116</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone ZONE - STORAGE214</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Cooling</td>
    <td align="right">3412.27848</td>
    <td align="right">3924.12025</td>
    <td align="right">0.30950</td>
    <td align="right">0.35592</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-151.36199</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Heating</td>
    <td align="right">1914.56297</td>
    <td align="right">2393.20372</td>
    <td align="right">0.10158</td>
    <td align="right">0.12697</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-305.62063</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Cooling</td>
    <td align="right">3873.26031</td>
    <td align="right">4454.24936</td>
    <td align="right">0.35131</td>
    <td align="right">0.40401</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.53000</td>
    <td align="right">5.43031E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-151.36119</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Heating</td>
    <td align="right">1885.51500</td>
    <td align="right">2356.89374</td>
    <td align="right">0.10004</td>
    <td align="right">0.12505</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-305.61353</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Cooling</td>
    <td align="right">3891.46272</td>
    <td align="right">4475.18212</td>
    <td align="right">0.35282</td>
    <td align="right">0.40574</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-151.60890</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Heating</td>
    <td align="right">2524.30620</td>
    <td align="right">3155.38276</td>
    <td align="right">0.13391</td>
    <td align="right">0.16739</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-305.46887</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Cooling</td>
    <td align="right">4447.26045</td>
    <td align="right">5114.34952</td>
    <td align="right">0.40321</td>
    <td align="right">0.46369</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.53000</td>
    <td align="right">5.43031E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-151.61223</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Heating</td>
    <td align="right">2502.21607</td>
    <td align="right">3127.77009</td>
    <td align="right">0.13274</td>
    <td align="right">0.16592</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-305.45974</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Cooling</td>
    <td align="right">439.85694</td>
    <td align="right">505.83548</td>
    <td align="right">3.85376E-002</td>
    <td align="right">4.43183E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-55.22342</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Heating</td>
    <td align="right">305.98808</td>
    <td align="right">382.48510</td>
    <td align="right">1.62495E-002</td>
    <td align="right">2.03119E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.12167</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Cooling</td>
    <td align="right">392.64491</td>
    <td align="right">451.54165</td>
    <td align="right">3.54255E-002</td>
    <td align="right">4.07393E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">21.69000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-45.89281</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Heating</td>
    <td align="right">312.91205</td>
    <td align="right">391.14006</td>
    <td align="right">1.66172E-002</td>
    <td align="right">2.07715E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.12128</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Cooling</td>
    <td align="right">792.25491</td>
    <td align="right">911.09315</td>
    <td align="right">7.14721E-002</td>
    <td align="right">8.21929E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-39.91953</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Heating</td>
    <td align="right">1083.94928</td>
    <td align="right">1354.93659</td>
    <td align="right">5.75514E-002</td>
    <td align="right">7.19392E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.06650</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Cooling</td>
    <td align="right">759.74240</td>
    <td align="right">873.70376</td>
    <td align="right">6.85391E-002</td>
    <td align="right">7.88199E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-39.91951</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Heating</td>
    <td align="right">1095.08137</td>
    <td align="right">1368.85171</td>
    <td align="right">5.81424E-002</td>
    <td align="right">7.26780E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.06648</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Cooling</td>
    <td align="right">277.73058</td>
    <td align="right">319.39017</td>
    <td align="right">2.41483E-002</td>
    <td align="right">2.77705E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Heating</td>
    <td align="right">37.04117</td>
    <td align="right">46.30146</td>
    <td align="right">1.96750E-003</td>
    <td align="right">2.45938E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Cooling</td>
    <td align="right">316.07623</td>
    <td align="right">363.48766</td>
    <td align="right">2.73932E-002</td>
    <td align="right">3.15022E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Heating</td>
    <td align="right">198.22257</td>
    <td align="right">247.77822</td>
    <td align="right">1.05270E-002</td>
    <td align="right">1.31587E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Cooling</td>
    <td align="right">131.42009</td>
    <td align="right">151.13310</td>
    <td align="right">1.15688E-002</td>
    <td align="right">1.33041E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Heating</td>
    <td align="right">62.14633</td>
    <td align="right">77.68291</td>
    <td align="right">3.30100E-003</td>
    <td align="right">4.12625E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Cooling</td>
    <td align="right">222.38246</td>
    <td align="right">255.73983</td>
    <td align="right">2.00609E-002</td>
    <td align="right">2.30700E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Heating</td>
    <td align="right">228.70231</td>
    <td align="right">285.87789</td>
    <td align="right">1.21457E-002</td>
    <td align="right">1.51821E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Cooling</td>
    <td align="right">1363.97254</td>
    <td align="right">1568.56842</td>
    <td align="right">0.12319</td>
    <td align="right">0.14166</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">33.67800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-65.57242</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Heating</td>
    <td align="right">1721.86134</td>
    <td align="right">2152.32668</td>
    <td align="right">9.14040E-002</td>
    <td align="right">0.11425</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-130.37792</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Cooling</td>
    <td align="right">1850.97782</td>
    <td align="right">2128.62449</td>
    <td align="right">0.16718</td>
    <td align="right">0.19225</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-65.56489</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Heating</td>
    <td align="right">1713.09354</td>
    <td align="right">2141.36693</td>
    <td align="right">9.09380E-002</td>
    <td align="right">0.11367</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-130.37508</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Cooling</td>
    <td align="right">1838.55647</td>
    <td align="right">2114.33994</td>
    <td align="right">0.16668</td>
    <td align="right">0.19168</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">21.69000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-83.47966</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Heating</td>
    <td align="right">230.36329</td>
    <td align="right">287.95412</td>
    <td align="right">1.22275E-002</td>
    <td align="right">2.61931E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-146.13220</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Cooling</td>
    <td align="right">1950.04060</td>
    <td align="right">2242.54668</td>
    <td align="right">0.17682</td>
    <td align="right">0.20334</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-72.34885</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Heating</td>
    <td align="right">471.02754</td>
    <td align="right">588.78443</td>
    <td align="right">2.49941E-002</td>
    <td align="right">3.12427E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-145.98044</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Cooling</td>
    <td align="right">553.45819</td>
    <td align="right">636.47692</td>
    <td align="right">4.78886E-002</td>
    <td align="right">5.50719E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">37.16122</td>
    <td align="right">0.40000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Heating</td>
    <td align="right">121.08344</td>
    <td align="right">151.35430</td>
    <td align="right">6.43155E-003</td>
    <td align="right">8.03943E-003</td>
