    <td align="right">       0.043</td>
    <td align="right">     -239.71</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">      562.02</td>
    <td align="right">      702.53</td>
    <td align="right">        9.88</td>
    <td align="right">       0.030</td>
    <td align="right">       0.037</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00422</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">      566.06</td>
    <td align="right">      707.58</td>
    <td align="right">        9.96</td>
    <td align="right">       0.030</td>
    <td align="right">       0.038</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00424</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">     6957.18</td>
    <td align="right">     8696.48</td>
    <td align="right">       73.42</td>
    <td align="right">       0.369</td>
    <td align="right">       0.462</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00625</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.056</td>
    <td align="right">     -313.29</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">     6966.73</td>
    <td align="right">     8708.41</td>
    <td align="right">       73.52</td>
    <td align="right">       0.370</td>
    <td align="right">       0.462</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00625</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.056</td>
    <td align="right">     -313.28</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">     1722.68</td>
    <td align="right">     2153.35</td>
    <td align="right">       30.30</td>
    <td align="right">       0.091</td>
    <td align="right">       0.114</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00535</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.09</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">     1721.58</td>
    <td align="right">     2151.97</td>
    <td align="right">       30.28</td>
    <td align="right">       0.091</td>
    <td align="right">       0.114</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00535</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.09</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">     3310.22</td>
    <td align="right">     4137.77</td>
    <td align="right">       53.99</td>
    <td align="right">       0.176</td>
    <td align="right">       0.220</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00626</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.036</td>
    <td align="right">     -202.83</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">     3301.89</td>
    <td align="right">     4127.36</td>
    <td align="right">       53.85</td>
    <td align="right">       0.175</td>
    <td align="right">       0.219</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00626</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.036</td>
    <td align="right">     -202.82</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">      313.90</td>
    <td align="right">      392.37</td>
    <td align="right">       11.73</td>
    <td align="right">       0.017</td>
    <td align="right">       0.021</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00453</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.59</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">      312.17</td>
    <td align="right">      390.21</td>
    <td align="right">       11.67</td>
    <td align="right">       0.017</td>
    <td align="right">       0.021</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00452</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.59</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">     4722.02</td>
    <td align="right">     5902.52</td>
    <td align="right">       65.16</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00604</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -239.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">     4720.82</td>
    <td align="right">     5901.02</td>
    <td align="right">       65.15</td>
    <td align="right">       0.251</td>
    <td align="right">       0.313</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00604</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -239.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">      864.16</td>
    <td align="right">     1080.20</td>
    <td align="right">       32.30</td>
    <td align="right">       0.046</td>
    <td align="right">       0.057</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00545</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.52</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">      868.12</td>
    <td align="right">     1085.15</td>
    <td align="right">       32.45</td>
    <td align="right">       0.046</td>
    <td align="right">       0.058</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00546</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.52</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">       53.31</td>
    <td align="right">       66.63</td>
    <td align="right">        4.78</td>
    <td align="right">       0.003</td>
    <td align="right">       0.004</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">      290.16</td>
    <td align="right">      362.71</td>
    <td align="right">       26.03</td>
    <td align="right">       0.015</td>
    <td align="right">       0.019</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00653</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">      148.35</td>
    <td align="right">      185.44</td>
    <td align="right">        6.65</td>
    <td align="right">       0.008</td>
    <td align="right">       0.010</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">      614.89</td>
    <td align="right">      768.62</td>
    <td align="right">       27.58</td>
    <td align="right">       0.033</td>
    <td align="right">       0.041</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00660</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">      205.73</td>
    <td align="right">      257.16</td>
    <td align="right">        9.23</td>
    <td align="right">       0.011</td>
    <td align="right">       0.014</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00461</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.010</td>
    <td align="right">      -55.38</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">      675.36</td>
    <td align="right">      844.20</td>
    <td align="right">       30.29</td>
    <td align="right">       0.036</td>
    <td align="right">       0.045</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00562</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.010</td>
    <td align="right">      -55.34</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">        0.39</td>
    <td align="right">        0.05</td>
    <td align="right">        0.06</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0524</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">        6.93</td>
    <td align="right">        0.90</td>
    <td align="right">        3.93</td>
    <td align="right">        0.90</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.8976</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">    1111.541</td>
    <td align="right">     833.466</td>
    <td align="right">    0.052386</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">     1250.08</td>
    <td align="right">     1250.08</td>
    <td align="right">    0.052386</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">       13.90</td>
    <td align="right">        7.59</td>
    <td align="right">  0.00543030</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01230388</td>
    <td align="right">     53.9825</td>
    <td align="right">     3657.22</td>
    <td align="right">        0.00</td>
    <td align="right">     1109.77</td>
    <td align="right">      762.20</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS HTG COIL 3 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">    1111.541</td>
    <td align="right">    1111.541</td>
    <td align="right">    0.052386</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1111.54</td>
    <td align="right">     1111.54</td>
    <td align="right">    0.052386</td>
    <td align="right">      -17.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00367675</td>
    <td align="right">     19.3141</td>
    <td align="right">      701.39</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.55</td>
    <td align="right">     1110.55</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">    2007.238</td>
    <td align="right">    2007.238</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2007.24</td>
    <td align="right">     2007.24</td>
    <td align="right">    0.052386</td>
    <td align="right">      -17.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00367675</td>
    <td align="right">     19.3141</td>
    <td align="right">      701.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">   18730.140</td>
    <td align="right">   14172.577</td>
    <td align="right">    0.897644</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    21064.58</td>
    <td align="right">    21064.58</td>
    <td align="right">    0.897644</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.22</td>
    <td align="right">        7.73</td>
    <td align="right">  0.00543030</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.87</td>
    <td align="right">  0.01038645</td>
    <td align="right">     45.6019</td>
    <td align="right">    56736.71</td>
    <td align="right">        0.00</td>
    <td align="right">    18700.27</td>
    <td align="right">    12944.01</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS HTG COIL 59 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">   18730.140</td>
    <td align="right">   18730.140</td>
    <td align="right">    0.897644</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    18730.14</td>
    <td align="right">    18730.14</td>
    <td align="right">    0.897644</td>
    <td align="right">      -17.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00585738</td>
    <td align="right">     30.6569</td>
    <td align="right">    59217.66</td>
    <td align="right">        0.00</td>
    <td align="right">    18713.40</td>
    <td align="right">    18713.40</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">   34394.299</td>
    <td align="right">   34394.299</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    34394.30</td>
    <td align="right">    34394.30</td>
    <td align="right">    0.897644</td>
    <td align="right">      -17.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00585738</td>
    <td align="right">     30.6569</td>
    <td align="right">    59217.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">    8748.295</td>
    <td align="right">    6137.868</td>
    <td align="right">    0.355922</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     9144.83</td>
    <td align="right">     5038.01</td>
    <td align="right">    0.355922</td>
    <td align="right">       23.83</td>
    <td align="right">       17.95</td>
    <td align="right">  0.01351615</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01351615</td>
    <td align="right">     59.1966</td>
    <td align="right">     3924.12</td>
    <td align="right">        0.00</td>
    <td align="right">     8725.93</td>
    <td align="right">     5683.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">    8748.295</td>
    <td align="right">       0.000</td>
    <td align="right">    0.355922</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8748.29</td>
    <td align="right">     6708.50</td>
    <td align="right">    0.355922</td>
    <td align="right">       21.09</td>
    <td align="right">       10.28</td>
    <td align="right">  0.00520809</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00520809</td>
    <td align="right">     27.3004</td>
    <td align="right">     2393.20</td>
    <td align="right">        0.00</td>
    <td align="right">     8617.32</td>
    <td align="right">     8617.32</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">    9517.063</td>
    <td align="right">    6798.561</td>
    <td align="right">    0.404006</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    10047.99</td>
    <td align="right">     5798.78</td>
    <td align="right">    0.404006</td>
    <td align="right">       23.83</td>
    <td align="right">       17.60</td>
    <td align="right">  0.01300916</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01300916</td>
    <td align="right">     57.0210</td>
    <td align="right">     4454.25</td>
    <td align="right">        0.00</td>
    <td align="right">     9492.73</td>
    <td align="right">     6270.05</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">    9517.063</td>
    <td align="right">       0.000</td>
    <td align="right">    0.404006</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9517.06</td>
    <td align="right">     7614.84</td>
    <td align="right">    0.404006</td>
    <td align="right">       21.09</td>
    <td align="right">       10.26</td>
    <td align="right">  0.00518227</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00518227</td>
    <td align="right">     27.1664</td>
    <td align="right">     2356.89</td>
    <td align="right">        0.00</td>
    <td align="right">     9374.58</td>
    <td align="right">     9374.58</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">    9457.400</td>
    <td align="right">    6791.374</td>
    <td align="right">    0.405741</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">    10050.88</td>
    <td align="right">     5890.43</td>
    <td align="right">    0.405741</td>
    <td align="right">       23.83</td>
    <td align="right">       17.48</td>
    <td align="right">  0.01284752</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01284752</td>
    <td align="right">     56.3124</td>
    <td align="right">     4475.18</td>
    <td align="right">        0.00</td>
    <td align="right">     9433.22</td>
    <td align="right">     6258.42</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">    9457.400</td>
    <td align="right">       0.000</td>
    <td align="right">    0.405741</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9457.40</td>
    <td align="right">     7648.61</td>
    <td align="right">    0.405741</td>
    <td align="right">       21.09</td>
    <td align="right">       10.50</td>
    <td align="right">  0.00543159</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00543159</td>
    <td align="right">     28.4666</td>
    <td align="right">     3155.38</td>
    <td align="right">        0.00</td>
    <td align="right">     9315.81</td>
    <td align="right">     9315.81</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">   10363.479</td>
    <td align="right">    7578.847</td>
    <td align="right">    0.463689</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    11117.92</td>
    <td align="right">     6816.22</td>
    <td align="right">    0.463689</td>
    <td align="right">       23.83</td>
    <td align="right">       17.15</td>
    <td align="right">  0.01238460</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01238460</td>
    <td align="right">     54.3222</td>
    <td align="right">     5114.35</td>
    <td align="right">        0.00</td>
    <td align="right">    10336.98</td>
    <td align="right">     6958.98</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">   10363.479</td>
    <td align="right">       0.000</td>
    <td align="right">    0.463689</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10363.48</td>
    <td align="right">     8741.05</td>
    <td align="right">    0.463689</td>
    <td align="right">       21.09</td>
    <td align="right">       10.48</td>
    <td align="right">  0.00541721</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00541721</td>
    <td align="right">     28.3922</td>
    <td align="right">     3127.77</td>
    <td align="right">        0.00</td>
    <td align="right">    10208.32</td>
    <td align="right">    10208.32</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">     733.624</td>
    <td align="right">     587.380</td>
    <td align="right">    0.044318</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      811.42</td>
    <td align="right">      778.67</td>
    <td align="right">    0.044318</td>
    <td align="right">       23.89</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00875974</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00875974</td>
    <td align="right">     38.5189</td>
    <td align="right">      505.84</td>
    <td align="right">        0.00</td>
    <td align="right">      731.75</td>
    <td align="right">      531.41</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">     733.624</td>
    <td align="right">       0.000</td>
    <td align="right">    0.044318</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      733.62</td>
    <td align="right">      733.62</td>
    <td align="right">    0.044318</td>
    <td align="right">       21.11</td>
    <td align="right">        9.78</td>
    <td align="right">  0.00467979</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00467979</td>
    <td align="right">     24.5251</td>
    <td align="right">      382.49</td>
    <td align="right">        0.00</td>
    <td align="right">      722.64</td>
    <td align="right">      722.64</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">     674.381</td>
    <td align="right">     539.947</td>
    <td align="right">    0.040739</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      748.05</td>
    <td align="right">      718.14</td>
    <td align="right">    0.040739</td>
    <td align="right">       23.89</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00875721</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.72</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00875721</td>
    <td align="right">     38.5075</td>
    <td align="right">      451.54</td>
    <td align="right">        0.00</td>
    <td align="right">      672.66</td>
    <td align="right">      488.49</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">     674.381</td>
    <td align="right">       0.000</td>
    <td align="right">    0.040739</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      674.38</td>
    <td align="right">      674.38</td>
    <td align="right">    0.040739</td>
    <td align="right">       21.11</td>
    <td align="right">        9.82</td>
    <td align="right">  0.00471904</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00471904</td>
    <td align="right">     24.7293</td>
    <td align="right">      391.14</td>
    <td align="right">        0.00</td>
    <td align="right">      664.28</td>
    <td align="right">      664.28</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">    1360.585</td>
    <td align="right">    1089.359</td>
    <td align="right">    0.082193</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1589.11</td>
    <td align="right">     1589.11</td>
    <td align="right">    0.082193</td>
    <td align="right">       23.89</td>
    <td align="right">       14.00</td>
    <td align="right">  0.00826041</td>
    <td align="right">       11.97</td>
    <td align="right">        9.65</td>
    <td align="right">  0.00826041</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00826041</td>
    <td align="right">     36.3492</td>
    <td align="right">      911.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1357.11</td>
    <td align="right">      985.55</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">    1360.585</td>
    <td align="right">       0.000</td>
    <td align="right">    0.082193</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1360.58</td>
    <td align="right">     1360.58</td>
    <td align="right">    0.082193</td>
    <td align="right">       21.10</td>
    <td align="right">       10.75</td>
    <td align="right">  0.00569341</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00569341</td>
    <td align="right">     29.7960</td>
    <td align="right">     1354.94</td>
    <td align="right">        0.00</td>
    <td align="right">     1340.21</td>
    <td align="right">     1340.21</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">    1304.749</td>
    <td align="right">    1044.654</td>
    <td align="right">    0.078820</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1523.89</td>
    <td align="right">     1523.89</td>
    <td align="right">    0.078820</td>
    <td align="right">       23.89</td>
    <td align="right">       13.99</td>
    <td align="right">  0.00825287</td>
    <td align="right">       11.97</td>
    <td align="right">        9.65</td>
    <td align="right">  0.00825287</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00825287</td>
    <td align="right">     36.3164</td>
    <td align="right">      873.70</td>
    <td align="right">        0.00</td>
    <td align="right">     1301.41</td>
    <td align="right">      945.11</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">    1304.749</td>
    <td align="right">       0.000</td>
    <td align="right">    0.078820</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1304.75</td>
    <td align="right">     1304.75</td>
    <td align="right">    0.078820</td>
    <td align="right">       21.10</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00570923</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00570923</td>
    <td align="right">     29.8781</td>
    <td align="right">     1368.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1285.22</td>
    <td align="right">     1285.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 36</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">     459.700</td>
    <td align="right">     368.062</td>
    <td align="right">    0.027771</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      508.45</td>
    <td align="right">      506.54</td>
    <td align="right">    0.027771</td>
    <td align="right">       23.93</td>
    <td align="right">       14.23</td>
    <td align="right">  0.00852328</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00852328</td>
    <td align="right">     37.4910</td>
    <td align="right">      319.39</td>
    <td align="right">        0.00</td>
    <td align="right">      458.53</td>
    <td align="right">      332.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 36</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">     459.700</td>
    <td align="right">       0.000</td>
    <td align="right">    0.027771</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      459.70</td>
    <td align="right">      459.70</td>
    <td align="right">    0.027771</td>
    <td align="right">       21.11</td>
    <td align="right">       13.03</td>
    <td align="right">  0.00824676</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00824676</td>
    <td align="right">     42.9629</td>
    <td align="right">       46.30</td>
    <td align="right">        0.00</td>
    <td align="right">      452.82</td>
    <td align="right">      452.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 37</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">     521.473</td>
    <td align="right">     417.520</td>
    <td align="right">    0.031502</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      576.77</td>
    <td align="right">      576.77</td>
    <td align="right">    0.031502</td>
    <td align="right">       23.93</td>
    <td align="right">       14.05</td>
    <td align="right">  0.00830095</td>
    <td align="right">       11.97</td>
    <td align="right">        9.69</td>
    <td align="right">  0.00830095</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00830095</td>
    <td align="right">     36.5237</td>
    <td align="right">      363.49</td>
    <td align="right">        0.00</td>
    <td align="right">      520.14</td>
    <td align="right">      377.73</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 37</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">     521.473</td>
    <td align="right">       0.000</td>
    <td align="right">    0.031502</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      521.47</td>
    <td align="right">      521.47</td>
    <td align="right">    0.031502</td>
    <td align="right">       21.11</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00659598</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00659598</td>
    <td align="right">     34.4605</td>
    <td align="right">      247.78</td>
    <td align="right">        0.00</td>
    <td align="right">      513.67</td>
    <td align="right">      513.67</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">     220.230</td>
    <td align="right">     176.329</td>
    <td align="right">    0.013304</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      243.58</td>
    <td align="right">      241.30</td>
    <td align="right">    0.013304</td>
    <td align="right">       23.90</td>
    <td align="right">       14.24</td>
    <td align="right">  0.00855857</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00855857</td>
    <td align="right">     37.6442</td>
    <td align="right">      151.13</td>
    <td align="right">        0.00</td>
    <td align="right">      219.67</td>
    <td align="right">      159.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">     220.230</td>
    <td align="right">       0.000</td>
    <td align="right">    0.013304</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      220.23</td>
    <td align="right">      220.23</td>
    <td align="right">    0.013304</td>
    <td align="right">       21.11</td>
    <td align="right">       12.95</td>
    <td align="right">  0.00814706</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00814706</td>
    <td align="right">     42.4503</td>
    <td align="right">       77.68</td>
    <td align="right">        0.00</td>
    <td align="right">      216.93</td>
    <td align="right">      216.93</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">     381.891</td>
    <td align="right">     305.763</td>
    <td align="right">    0.023070</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">      446.03</td>
    <td align="right">      446.03</td>
    <td align="right">    0.023070</td>
    <td align="right">       23.89</td>
    <td align="right">       13.96</td>
    <td align="right">  0.00821631</td>
    <td align="right">       11.97</td>
    <td align="right">        9.61</td>
    <td align="right">  0.00821631</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00821631</td>
    <td align="right">     36.1564</td>
    <td align="right">      255.74</td>
    <td align="right">        0.00</td>
    <td align="right">      380.91</td>
    <td align="right">      276.63</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">     381.891</td>
    <td align="right">       0.000</td>
    <td align="right">    0.023070</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      381.89</td>
    <td align="right">      381.89</td>
    <td align="right">    0.023070</td>
    <td align="right">       21.11</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00674901</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00674901</td>
    <td align="right">     35.2513</td>
    <td align="right">      285.88</td>
    <td align="right">        0.00</td>
    <td align="right">      376.17</td>
    <td align="right">      376.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">    2801.834</td>
    <td align="right">    2176.231</td>
    <td align="right">    0.141665</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     3115.82</td>
    <td align="right">     2195.37</td>
    <td align="right">    0.141665</td>
    <td align="right">       23.88</td>
    <td align="right">       16.21</td>
    <td align="right">  0.01108783</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.68</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.93</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01108783</td>
    <td align="right">     48.6093</td>
    <td align="right">     1568.57</td>
    <td align="right">        0.00</td>
    <td align="right">     2794.67</td>
    <td align="right">     1977.92</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">    2801.834</td>
    <td align="right">       0.000</td>
    <td align="right">    0.141665</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2801.83</td>
    <td align="right">     2668.67</td>
    <td align="right">    0.141665</td>
    <td align="right">       21.10</td>
    <td align="right">       11.13</td>
    <td align="right">  0.00610468</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00610468</td>
    <td align="right">     31.9343</td>
    <td align="right">     2152.33</td>
    <td align="right">        0.00</td>
    <td align="right">     2759.89</td>
    <td align="right">     2759.89</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">    3561.264</td>
    <td align="right">    2850.958</td>
    <td align="right">    0.192251</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">     4018.73</td>
    <td align="right">     3029.88</td>
    <td align="right">    0.192251</td>
    <td align="right">       23.88</td>
    <td align="right">       15.78</td>
    <td align="right">  0.01051439</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.34</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01051439</td>
    <td align="right">     46.1376</td>
    <td align="right">     2128.62</td>
    <td align="right">        0.00</td>
    <td align="right">     3552.16</td>
    <td align="right">     2579.32</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">    3561.264</td>
    <td align="right">       0.000</td>
    <td align="right">    0.192251</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3561.26</td>
    <td align="right">     3561.26</td>
    <td align="right">    0.192251</td>
    <td align="right">       21.10</td>
    <td align="right">       11.12</td>
    <td align="right">  0.00609759</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00609759</td>
    <td align="right">     31.8978</td>
    <td align="right">     2141.37</td>
    <td align="right">        0.00</td>
    <td align="right">     3507.95</td>
    <td align="right">     3507.95</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 38</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">    4096.231</td>
    <td align="right">    3063.144</td>
    <td align="right">    0.191684</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">     4121.61</td>
    <td align="right">     2484.82</td>
    <td align="right">    0.191684</td>
    <td align="right">       23.83</td>
    <td align="right">       17.28</td>
    <td align="right">  0.01255473</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.72</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01255473</td>
    <td align="right">     55.0642</td>
    <td align="right">     2114.34</td>
    <td align="right">        0.00</td>
    <td align="right">     4085.76</td>
    <td align="right">     2801.78</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 38</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">    4096.231</td>
    <td align="right">       0.000</td>
    <td align="right">    0.191684</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4096.23</td>
    <td align="right">     3611.28</td>
    <td align="right">    0.191684</td>
    <td align="right">       21.10</td>
    <td align="right">        8.26</td>
    <td align="right">  0.00316252</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00316252</td>
    <td align="right">     16.6233</td>
    <td align="right">      287.95</td>
    <td align="right">        0.00</td>
    <td align="right">     4034.90</td>
    <td align="right">     4034.90</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 39</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">    4427.890</td>
    <td align="right">    3278.798</td>
    <td align="right">    0.203342</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     4802.21</td>
    <td align="right">     3040.12</td>
    <td align="right">    0.203342</td>
    <td align="right">       23.83</td>
    <td align="right">       16.92</td>
    <td align="right">  0.01206741</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01206741</td>
    <td align="right">     52.9622</td>
    <td align="right">     2242.55</td>
    <td align="right">        0.00</td>
    <td align="right">     4416.57</td>
    <td align="right">     3003.46</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 39</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">    4427.890</td>
    <td align="right">       0.000</td>
    <td align="right">    0.203342</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4427.89</td>
    <td align="right">     3832.09</td>
    <td align="right">    0.203342</td>
    <td align="right">       21.09</td>
    <td align="right">        9.21</td>
    <td align="right">  0.00410786</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00410786</td>
    <td align="right">     21.5673</td>
    <td align="right">      588.78</td>
    <td align="right">        0.00</td>
    <td align="right">     4361.60</td>
    <td align="right">     4361.60</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">     911.635</td>
    <td align="right">     729.906</td>
    <td align="right">    0.055072</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1008.30</td>
    <td align="right">      999.57</td>
    <td align="right">    0.055072</td>
    <td align="right">       23.90</td>
    <td align="right">       14.24</td>
    <td align="right">  0.00855399</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00855399</td>
    <td align="right">     37.6244</td>
    <td align="right">      636.48</td>
    <td align="right">        0.00</td>
    <td align="right">      909.30</td>
    <td align="right">      660.35</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">     911.635</td>
    <td align="right">       0.000</td>
    <td align="right">    0.055072</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      911.64</td>
    <td align="right">      911.64</td>
    <td align="right">    0.055072</td>
    <td align="right">       21.11</td>
    <td align="right">       13.08</td>
    <td align="right">  0.00830196</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00830196</td>
    <td align="right">     43.2467</td>
    <td align="right">      151.35</td>
    <td align="right">        0.00</td>
    <td align="right">      897.99</td>
    <td align="right">      897.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">    1280.135</td>
    <td align="right">    1024.947</td>
    <td align="right">    0.077333</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1495.14</td>
    <td align="right">     1495.14</td>
    <td align="right">    0.077333</td>
    <td align="right">       23.89</td>
    <td align="right">       13.92</td>
    <td align="right">  0.00816833</td>
    <td align="right">       11.97</td>
    <td align="right">        9.57</td>
    <td align="right">  0.00816833</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00816833</td>
    <td align="right">     35.9476</td>
    <td align="right">      857.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1276.86</td>
    <td align="right">      927.28</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">    1280.135</td>
    <td align="right">       0.000</td>
    <td align="right">    0.077333</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1280.14</td>
    <td align="right">     1280.14</td>
    <td align="right">    0.077333</td>
    <td align="right">       21.11</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00649536</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00649536</td>
    <td align="right">     33.9415</td>
    <td align="right">      907.82</td>
    <td align="right">        0.00</td>
    <td align="right">     1260.97</td>
    <td align="right">     1260.97</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">    7094.121</td>
    <td align="right">    5679.945</td>
    <td align="right">    0.428556</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">     7812.38</td>
    <td align="right">     6531.85</td>
    <td align="right">    0.428556</td>
    <td align="right">       23.88</td>
    <td align="right">       15.16</td>
    <td align="right">  0.00971037</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.72</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00971037</td>
    <td align="right">     42.6515</td>
    <td align="right">     4746.96</td>
    <td align="right">        0.00</td>
    <td align="right">     7075.98</td>
    <td align="right">     5138.69</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 22</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">    7094.121</td>
    <td align="right">       0.000</td>
    <td align="right">    0.428556</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     7094.12</td>
    <td align="right">     7094.12</td>
    <td align="right">    0.428556</td>
    <td align="right">       21.10</td>
    <td align="right">       10.98</td>
    <td align="right">  0.00593886</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00593886</td>
    <td align="right">     31.0741</td>
    <td align="right">     3980.59</td>
    <td align="right">        0.00</td>
    <td align="right">     6987.91</td>
    <td align="right">     6987.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">    8477.744</td>
    <td align="right">    6787.750</td>
    <td align="right">    0.512140</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     9743.59</td>
    <td align="right">     8366.97</td>
    <td align="right">    0.512140</td>
    <td align="right">       23.88</td>
    <td align="right">       15.01</td>
    <td align="right">  0.00951578</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.09</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.08</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00951578</td>
    <td align="right">     41.8110</td>
    <td align="right">     5672.65</td>
    <td align="right">        0.00</td>
    <td align="right">     8456.07</td>
    <td align="right">     6140.93</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 21</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">    8477.744</td>
    <td align="right">       0.000</td>
    <td align="right">    0.512140</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8477.74</td>
    <td align="right">     8477.74</td>
    <td align="right">    0.512140</td>
    <td align="right">       21.10</td>
    <td align="right">       10.98</td>
    <td align="right">  0.00593822</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00593822</td>
    <td align="right">     31.0707</td>
    <td align="right">     3978.84</td>
    <td align="right">        0.00</td>
    <td align="right">     8350.82</td>
    <td align="right">     8350.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">    3404.964</td>
    <td align="right">    2724.202</td>
    <td align="right">    0.187462</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     3596.07</td>
    <td align="right">     2614.07</td>
    <td align="right">    0.187462</td>
    <td align="right">       23.92</td>
    <td align="right">       16.03</td>
    <td align="right">  0.01082519</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01082519</td>
    <td align="right">     47.4804</td>
    <td align="right">     2216.25</td>
    <td align="right">        0.00</td>
    <td align="right">     3396.26</td>
    <td align="right">     2464.89</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 24</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">    3404.964</td>
    <td align="right">       0.000</td>
    <td align="right">    0.187462</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3404.96</td>
    <td align="right">     3404.96</td>
    <td align="right">    0.187462</td>
    <td align="right">       21.11</td>
    <td align="right">        9.33</td>
    <td align="right">  0.00422396</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00422396</td>
    <td align="right">     22.1550</td>
    <td align="right">      702.53</td>
    <td align="right">        0.00</td>
    <td align="right">     3353.99</td>
    <td align="right">     3353.99</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">    3425.137</td>
    <td align="right">    2741.593</td>
    <td align="right">    0.188778</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     3618.60</td>
    <td align="right">     2633.62</td>
    <td align="right">    0.188778</td>
    <td align="right">       23.92</td>
    <td align="right">       16.02</td>
    <td align="right">  0.01081494</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01081494</td>
    <td align="right">     47.4364</td>
    <td align="right">     2230.12</td>
    <td align="right">        0.00</td>
    <td align="right">     3416.38</td>
    <td align="right">     2480.51</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 20</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">    3425.137</td>
    <td align="right">       0.000</td>
    <td align="right">    0.188778</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3425.14</td>
    <td align="right">     3425.14</td>
    <td align="right">    0.188778</td>
    <td align="right">       21.11</td>
    <td align="right">        9.35</td>
    <td align="right">  0.00423650</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00423650</td>
    <td align="right">     22.2203</td>
    <td align="right">      707.58</td>
    <td align="right">        0.00</td>
    <td align="right">     3373.86</td>
    <td align="right">     3373.86</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">    8819.962</td>
    <td align="right">    7061.749</td>
    <td align="right">    0.532814</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    10286.64</td>
    <td align="right">     8789.33</td>
    <td align="right">    0.532814</td>
    <td align="right">       23.88</td>
    <td align="right">       15.04</td>
    <td align="right">  0.00955187</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00955187</td>
    <td align="right">     41.9629</td>
    <td align="right">     5902.60</td>
    <td align="right">        0.00</td>
    <td align="right">     8797.41</td>
    <td align="right">     6388.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 26</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">    8819.962</td>
    <td align="right">       0.000</td>
    <td align="right">    0.532814</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8819.96</td>
    <td align="right">     8819.96</td>
    <td align="right">    0.532814</td>
    <td align="right">       21.10</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00625049</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00625049</td>
    <td align="right">     32.6947</td>
    <td align="right">     8696.48</td>
    <td align="right">        0.00</td>
    <td align="right">     8687.91</td>
    <td align="right">     8687.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">   11688.395</td>
    <td align="right">    9358.375</td>
    <td align="right">    0.706096</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">    13606.28</td>
    <td align="right">    11991.79</td>
    <td align="right">    0.706096</td>
    <td align="right">       23.88</td>
    <td align="right">       14.86</td>
    <td align="right">  0.00933129</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.34</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00933129</td>
    <td align="right">     41.0084</td>
    <td align="right">     7822.16</td>
    <td align="right">        0.00</td>
    <td align="right">    11658.51</td>
    <td align="right">     8466.60</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 23</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">   11688.395</td>
    <td align="right">       0.000</td>
    <td align="right">    0.706096</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    11688.40</td>
    <td align="right">    11688.40</td>
    <td align="right">    0.706096</td>
    <td align="right">       21.10</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00625228</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00625228</td>
    <td align="right">     32.7043</td>
    <td align="right">     8708.41</td>
    <td align="right">        0.00</td>
    <td align="right">    11513.40</td>
    <td align="right">    11513.40</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">    4204.082</td>
    <td align="right">    3364.129</td>
    <td align="right">    0.239151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">     4811.14</td>
    <td align="right">     3834.77</td>
    <td align="right">    0.239151</td>
    <td align="right">       23.88</td>
    <td align="right">       15.44</td>
    <td align="right">  0.01007193</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.46</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.86</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01007193</td>
    <td align="right">     44.2160</td>
    <td align="right">     2648.93</td>
    <td align="right">        0.00</td>
    <td align="right">     4193.33</td>
    <td align="right">     3043.95</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 27</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">    4204.082</td>
    <td align="right">       0.000</td>
    <td align="right">    0.239151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4204.08</td>
    <td align="right">     4204.08</td>
    <td align="right">    0.239151</td>
    <td align="right">       21.10</td>
    <td align="right">       10.42</td>
    <td align="right">  0.00534899</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00534899</td>
    <td align="right">     28.0136</td>
    <td align="right">     2153.35</td>
    <td align="right">        0.00</td>
    <td align="right">     4141.14</td>
    <td align="right">     4141.14</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">    4261.724</td>
    <td align="right">    3413.445</td>
    <td align="right">    0.242254</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     4892.87</td>
    <td align="right">     3908.01</td>
    <td align="right">    0.242254</td>
    <td align="right">       23.88</td>
    <td align="right">       15.43</td>
    <td align="right">  0.01005588</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01005588</td>
    <td align="right">     44.1466</td>
    <td align="right">     2683.31</td>
    <td align="right">        0.00</td>
    <td align="right">     4250.83</td>
    <td align="right">     3088.09</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 25</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">    4261.724</td>
    <td align="right">       0.000</td>
    <td align="right">    0.242254</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4261.72</td>
    <td align="right">     4261.72</td>
    <td align="right">    0.242254</td>
    <td align="right">       21.10</td>
    <td align="right">       10.42</td>
    <td align="right">  0.00534793</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00534793</td>
    <td align="right">     28.0081</td>
    <td align="right">     2151.97</td>
    <td align="right">        0.00</td>
    <td align="right">     4197.92</td>
    <td align="right">     4197.92</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">    4498.411</td>
    <td align="right">    3601.720</td>
    <td align="right">    0.254017</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     5147.36</td>
    <td align="right">     4077.48</td>
    <td align="right">    0.254017</td>
    <td align="right">       23.88</td>
    <td align="right">       15.48</td>
    <td align="right">  0.01011999</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.68</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.93</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01011999</td>
    <td align="right">     44.4226</td>
    <td align="right">     2813.68</td>
    <td align="right">        0.00</td>
    <td align="right">     4486.91</td>
    <td align="right">     3258.42</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 28</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">    4498.411</td>
    <td align="right">       0.000</td>
    <td align="right">    0.254017</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4498.41</td>
    <td align="right">     4498.41</td>
    <td align="right">    0.254017</td>
    <td align="right">       21.10</td>
    <td align="right">       11.28</td>
    <td align="right">  0.00626375</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00626375</td>
    <td align="right">     32.7573</td>
    <td align="right">     4137.77</td>
    <td align="right">        0.00</td>
    <td align="right">     4431.06</td>
    <td align="right">     4431.06</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">    5780.709</td>
    <td align="right">    4626.862</td>
    <td align="right">    0.342318</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">     6674.48</td>
    <td align="right">     5539.70</td>
    <td align="right">    0.342318</td>
    <td align="right">       23.88</td>
    <td align="right">       15.20</td>
    <td align="right">  0.00976471</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.34</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.82</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00976471</td>
    <td align="right">     42.8875</td>
    <td align="right">     3791.71</td>
    <td align="right">        0.00</td>
    <td align="right">     5765.93</td>
    <td align="right">     4186.73</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 29</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">    5780.709</td>
    <td align="right">       0.000</td>
    <td align="right">    0.342318</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5780.71</td>
    <td align="right">     5780.71</td>
    <td align="right">    0.342318</td>
    <td align="right">       21.10</td>
    <td align="right">       11.27</td>
    <td align="right">  0.00626045</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00626045</td>
    <td align="right">     32.7404</td>
    <td align="right">     4127.36</td>
    <td align="right">        0.00</td>
    <td align="right">     5694.16</td>
    <td align="right">     5694.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">    1701.492</td>
    <td align="right">    1362.002</td>
    <td align="right">    0.095468</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1807.52</td>
    <td align="right">     1341.76</td>
    <td align="right">    0.095468</td>
    <td align="right">       23.92</td>
    <td align="right">       15.90</td>
    <td align="right">  0.01064866</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01064866</td>
    <td align="right">     46.7171</td>
    <td align="right">     1115.17</td>
    <td align="right">        0.00</td>
    <td align="right">     1697.14</td>
    <td align="right">     1232.60</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 30</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">    1701.492</td>
    <td align="right">       0.000</td>
    <td align="right">    0.095468</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1701.49</td>
    <td align="right">     1701.49</td>
    <td align="right">    0.095468</td>
    <td align="right">       21.11</td>
    <td align="right">        9.63</td>
    <td align="right">  0.00452519</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00452519</td>
    <td align="right">     23.7235</td>
    <td align="right">      392.37</td>
    <td align="right">        0.00</td>
    <td align="right">     1676.02</td>
    <td align="right">     1676.02</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 35</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">    1704.034</td>
    <td align="right">    1363.973</td>
    <td align="right">    0.095600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1810.16</td>
    <td align="right">     1343.54</td>
    <td align="right">    0.095600</td>
    <td align="right">       23.92</td>
    <td align="right">       15.90</td>
    <td align="right">  0.01064976</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01064976</td>
    <td align="right">     46.7220</td>
    <td align="right">     1116.16</td>
    <td align="right">        0.00</td>
    <td align="right">     1699.68</td>
    <td align="right">     1234.39</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 35</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">    1704.034</td>
    <td align="right">       0.000</td>
    <td align="right">    0.095600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1704.03</td>
    <td align="right">     1704.03</td>
    <td align="right">    0.095600</td>
    <td align="right">       21.11</td>
    <td align="right">        9.62</td>
    <td align="right">  0.00451549</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00451549</td>
    <td align="right">     23.6730</td>
    <td align="right">      390.21</td>
    <td align="right">        0.00</td>
    <td align="right">     1678.52</td>
    <td align="right">     1678.52</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 34</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">    8059.852</td>
    <td align="right">    6453.163</td>
    <td align="right">    0.486896</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     8914.52</td>
    <td align="right">     8045.34</td>
    <td align="right">    0.486896</td>
    <td align="right">       23.98</td>
    <td align="right">       14.77</td>
    <td align="right">  0.00917123</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00917123</td>
    <td align="right">     40.3163</td>
    <td align="right">     5737.34</td>
    <td align="right">        0.00</td>
    <td align="right">     8039.25</td>
    <td align="right">     5838.23</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 34</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">    8059.852</td>
    <td align="right">       0.000</td>
    <td align="right">    0.486896</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8059.85</td>
    <td align="right">     8059.85</td>
    <td align="right">    0.486896</td>
    <td align="right">       21.10</td>
    <td align="right">       11.07</td>
    <td align="right">  0.00604447</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00604447</td>
    <td align="right">     31.6272</td>
    <td align="right">     5902.52</td>
    <td align="right">        0.00</td>
    <td align="right">     7939.18</td>
    <td align="right">     7939.18</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">   10678.223</td>
    <td align="right">    8549.576</td>
    <td align="right">    0.645071</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    12275.84</td>
    <td align="right">    11031.74</td>
    <td align="right">    0.645071</td>
    <td align="right">       23.88</td>
    <td align="right">       14.75</td>
    <td align="right">  0.00919633</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.09</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.08</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00919633</td>
    <td align="right">     40.4236</td>
    <td align="right">     7146.18</td>
    <td align="right">        0.00</td>
    <td align="right">    10650.92</td>
    <td align="right">     7734.87</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 31</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">   10678.223</td>
    <td align="right">       0.000</td>
    <td align="right">    0.645071</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10678.22</td>
    <td align="right">    10678.22</td>
    <td align="right">    0.645071</td>
    <td align="right">       21.10</td>
    <td align="right">       11.07</td>
    <td align="right">  0.00604412</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00604412</td>
    <td align="right">     31.6253</td>
    <td align="right">     5901.02</td>
    <td align="right">        0.00</td>
    <td align="right">    10518.35</td>
    <td align="right">    10518.35</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">    2232.105</td>
    <td align="right">    1787.201</td>
    <td align="right">    0.129349</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     2574.65</td>
    <td align="right">     2097.55</td>
    <td align="right">    0.129349</td>
    <td align="right">       23.88</td>
    <td align="right">       15.31</td>
    <td align="right">  0.00990435</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00990435</td>
    <td align="right">     43.4901</td>
    <td align="right">     1432.81</td>
    <td align="right">        0.00</td>
    <td align="right">     2226.40</td>
    <td align="right">     1617.10</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 33</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">    2232.105</td>
    <td align="right">       0.000</td>
    <td align="right">    0.129349</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2232.10</td>
    <td align="right">     2232.10</td>
    <td align="right">    0.129349</td>
    <td align="right">       21.10</td>
    <td align="right">       10.52</td>
    <td align="right">  0.00545382</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00545382</td>
    <td align="right">     28.5567</td>
    <td align="right">     1080.20</td>
    <td align="right">        0.00</td>
    <td align="right">     2198.69</td>
    <td align="right">     2198.69</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">    2204.166</td>
    <td align="right">    1765.312</td>
    <td align="right">    0.127447</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     2541.07</td>
    <td align="right">     2065.49</td>
    <td align="right">    0.127447</td>
    <td align="right">       23.88</td>
    <td align="right">       15.32</td>
    <td align="right">  0.00992158</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00992158</td>
    <td align="right">     43.5646</td>
    <td align="right">     1411.73</td>
    <td align="right">        0.00</td>
    <td align="right">     2198.53</td>
    <td align="right">     1597.22</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 32</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">    2204.166</td>
    <td align="right">       0.000</td>
    <td align="right">    0.127447</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2204.17</td>
    <td align="right">     2204.17</td>
    <td align="right">    0.127447</td>
    <td align="right">       21.10</td>
    <td align="right">       10.53</td>
    <td align="right">  0.00546125</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00546125</td>
    <td align="right">     28.5953</td>
    <td align="right">     1085.15</td>
    <td align="right">        0.00</td>
    <td align="right">     2171.17</td>
    <td align="right">     2171.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">     343.184</td>
    <td align="right">     274.729</td>
    <td align="right">    0.018582</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      360.57</td>
    <td align="right">      256.84</td>
    <td align="right">    0.018582</td>
    <td align="right">       23.89</td>
    <td align="right">       16.15</td>
    <td align="right">  0.01099530</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01099530</td>
    <td align="right">     48.1931</td>
    <td align="right">      211.52</td>
    <td align="right">        0.00</td>
    <td align="right">      342.31</td>
    <td align="right">      248.57</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">     343.184</td>
    <td align="right">       0.000</td>
    <td align="right">    0.018582</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      343.18</td>
    <td align="right">      343.18</td>
    <td align="right">    0.018582</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">       66.63</td>
    <td align="right">        0.00</td>
    <td align="right">      338.05</td>
    <td align="right">      338.05</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">     467.367</td>
    <td align="right">     374.200</td>
    <td align="right">    0.028234</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      545.87</td>
    <td align="right">      481.30</td>
    <td align="right">    0.028234</td>
    <td align="right">       23.89</td>
    <td align="right">       14.86</td>
    <td align="right">  0.00932850</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00932850</td>
    <td align="right">     40.9855</td>
    <td align="right">      312.90</td>
    <td align="right">        0.00</td>
    <td align="right">      466.17</td>
    <td align="right">      338.54</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">     467.367</td>
    <td align="right">       0.000</td>
    <td align="right">    0.028234</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      467.37</td>
    <td align="right">      467.37</td>
    <td align="right">    0.028234</td>
    <td align="right">       21.11</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00653111</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00653111</td>
    <td align="right">     34.1257</td>
    <td align="right">      362.71</td>
    <td align="right">        0.00</td>
    <td align="right">      460.37</td>
    <td align="right">      460.37</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">     424.485</td>
    <td align="right">     339.855</td>
    <td align="right">    0.023967</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">      485.71</td>
    <td align="right">      384.84</td>
    <td align="right">    0.023967</td>
    <td align="right">       23.89</td>
    <td align="right">       15.48</td>
    <td align="right">  0.01011875</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.68</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.93</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01011875</td>
    <td align="right">     44.4027</td>
    <td align="right">      265.61</td>
    <td align="right">        0.00</td>
    <td align="right">      423.40</td>
    <td align="right">      307.46</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">     424.485</td>
    <td align="right">       0.000</td>
    <td align="right">    0.023967</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      424.48</td>
    <td align="right">      424.48</td>
    <td align="right">    0.023967</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">      185.44</td>
    <td align="right">        0.00</td>
    <td align="right">      418.13</td>
    <td align="right">      418.13</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">     802.737</td>
    <td align="right">     642.715</td>
    <td align="right">    0.048493</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">      937.56</td>
    <td align="right">      899.32</td>
    <td align="right">    0.048493</td>
    <td align="right">       23.89</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00876265</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00876265</td>
    <td align="right">     38.5304</td>
    <td align="right">      537.50</td>
    <td align="right">        0.00</td>
    <td align="right">      800.68</td>
    <td align="right">      581.47</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">     802.737</td>
    <td align="right">       0.000</td>
    <td align="right">    0.048493</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      802.74</td>
    <td align="right">      802.74</td>
    <td align="right">    0.048493</td>
    <td align="right">       21.11</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00659723</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00659723</td>
    <td align="right">     34.4681</td>
    <td align="right">      768.62</td>
    <td align="right">        0.00</td>
    <td align="right">      790.72</td>
    <td align="right">      790.72</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">     504.012</td>
    <td align="right">     403.540</td>
    <td align="right">    0.030447</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      557.55</td>
    <td align="right">      474.46</td>
    <td align="right">    0.030447</td>
    <td align="right">       23.89</td>
    <td align="right">       15.06</td>
    <td align="right">  0.00958150</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.72</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00958150</td>
    <td align="right">     42.0813</td>
    <td align="right">      337.42</td>
    <td align="right">        0.00</td>
    <td align="right">      502.72</td>
    <td align="right">      365.09</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">     504.012</td>
    <td align="right">       0.000</td>
    <td align="right">    0.030447</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      504.01</td>
    <td align="right">      504.01</td>
    <td align="right">    0.030447</td>
    <td align="right">       21.11</td>
    <td align="right">        9.71</td>
    <td align="right">  0.00460890</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00460890</td>
    <td align="right">     24.1572</td>
    <td align="right">      257.16</td>
    <td align="right">        0.00</td>
    <td align="right">      496.47</td>
    <td align="right">      496.47</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">     881.208</td>
    <td align="right">     705.544</td>
    <td align="right">    0.053234</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1029.21</td>
    <td align="right">      991.14</td>
    <td align="right">    0.053234</td>
    <td align="right">       23.89</td>
    <td align="right">       14.39</td>
    <td align="right">  0.00873729</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00873729</td>
    <td align="right">     38.4214</td>
    <td align="right">      590.02</td>
    <td align="right">        0.00</td>
    <td align="right">      878.96</td>
    <td align="right">      638.31</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">     881.208</td>
    <td align="right">       0.000</td>
    <td align="right">    0.053234</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      881.21</td>
    <td align="right">      881.21</td>
    <td align="right">    0.053234</td>
    <td align="right">       21.10</td>
    <td align="right">       10.68</td>
    <td align="right">  0.00562308</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00562308</td>
    <td align="right">     29.4324</td>
    <td align="right">      844.20</td>
    <td align="right">        0.00</td>
    <td align="right">      868.01</td>
    <td align="right">      868.01</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">ZONE - LOUNGE112; ZONE - LOUNGE210;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1111.541</td>
    <td align="right">     833.466</td>
    <td align="right">    0.052386</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1014.9347</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">DOAS EXHAUST FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.052386</td>
    <td align="right">  0.05120421</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">     1250.08</td>
    <td align="right">     1250.08</td>
    <td align="right">      0.8892</td>
    <td align="right">  0.05120421</td>
    <td align="right">    0.052386</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">     47987.2</td>
    <td align="right">       13.90</td>
    <td align="right">        7.59</td>
    <td align="right">  0.00543030</td>
    <td align="right">     27688.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      86.036</td>
    <td align="right">     1164.04</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.05238617</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01225517</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01230388</td>
    <td align="right">     53.9825</td>
    <td align="right">     3657.22</td>
    <td align="right">        0.00</td>
    <td align="right">     1109.77</td>
    <td align="right">      762.20</td>
    <td align="right">  0.04917696</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.48</td>
    <td align="right">       11.45</td>
    <td align="right">  0.00840779</td>
    <td align="right">     32740.9</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS HTG COIL 3 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">ZONE - LOUNGE112; ZONE - LOUNGE210;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1111.541</td>
    <td align="right">    1111.541</td>
    <td align="right">    0.052386</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.052386</td>
    <td align="right">  0.05120421</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1111.54</td>
    <td align="right">     1111.54</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05120421</td>
    <td align="right">    0.052386</td>
    <td align="right">      -17.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">    -15629.4</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1111.54</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05238617</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00367675</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00367675</td>
    <td align="right">     19.3141</td>
    <td align="right">      701.39</td>
    <td align="right">        0.00</td>
    <td align="right">     1110.55</td>
    <td align="right">     1110.55</td>
    <td align="right">  0.05029941</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       42.73</td>
    <td align="right">       22.46</td>
    <td align="right">  0.00874580</td>
    <td align="right">     65506.8</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">ZONE - LOUNGE112; ZONE - LOUNGE210;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2007.238</td>
    <td align="right">    2007.238</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.052386</td>
    <td align="right">  0.05120421</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2007.24</td>
    <td align="right">     2007.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05120421</td>
    <td align="right">    0.052386</td>
    <td align="right">      -17.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">    -15629.4</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2007.24</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05238617</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00367675</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00367675</td>
    <td align="right">     19.3141</td>
    <td align="right">      701.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">ZONE - STORAGE214; ZONE - STORAGE116; ZONE - CORRIDOR119; ZONE - CORRIDOR209; ZONE - CORRIDOR111; ZONE - CORRIDOR217; ZONE - CONFERENCE205; ZONE - CONFERENCE202; ZONE - CONFERENCE103; ZONE - CONFERENCE107; ZONE - LOBBY106; ZONE - LOBBY102; ZONE - OPENOFFICE120; ZONE - OPENOFFICE108; ZONE - OPENOFFICE104; ZONE - OPENOFFICE204; ZONE - OPENOFFICE110; ZONE - OPENOFFICE219; ZONE - OPENOFFICE201; ZONE - OPENOFFICE207; ZONE - PRIVATEOFFICE101; ZONE - PRIVATEOFFICE105; ZONE - PRIVATEOFFICE109; ZONE - PRIVATEOFFICE206; ZONE - PRIVATEOFFICE218; ZONE - PRIVATEOFFICE208; ZONE - PRIVATEOFFICE203; ZONE - PRIVATEOFFICE121;</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18730.140</td>
    <td align="right">   14172.577</td>
    <td align="right">    0.897644</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1014.9347</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.897644</td>
    <td align="right">  0.87739104</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    21064.58</td>
    <td align="right">    21064.58</td>
    <td align="right">      0.8892</td>
    <td align="right">  0.87739104</td>
    <td align="right">    0.897644</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">     47987.2</td>
    <td align="right">       14.22</td>
    <td align="right">        7.73</td>
    <td align="right">  0.00543030</td>
    <td align="right">     28009.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1193.027</td>
    <td align="right">    19871.55</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.89764404</td>
    <td align="right">    100.0000</td>
    <td align="right">       23.87</td>
    <td align="right">  0.01054377</td>
    <td align="right">       23.87</td>
    <td align="right">  0.01038645</td>
    <td align="right">     45.6019</td>
    <td align="right">    56736.71</td>
    <td align="right">        0.00</td>
    <td align="right">    18700.27</td>
    <td align="right">    12944.01</td>
    <td align="right">  0.84265383</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.62</td>
    <td align="right">       11.61</td>
    <td align="right">  0.00850058</td>
    <td align="right">     33115.6</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS HTG COIL 59 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">ZONE - STORAGE214; ZONE - STORAGE116; ZONE - CORRIDOR119; ZONE - CORRIDOR209; ZONE - CORRIDOR111; ZONE - CORRIDOR217; ZONE - CONFERENCE205; ZONE - CONFERENCE202; ZONE - CONFERENCE103; ZONE - CONFERENCE107; ZONE - LOBBY106; ZONE - LOBBY102; ZONE - OPENOFFICE120; ZONE - OPENOFFICE108; ZONE - OPENOFFICE104; ZONE - OPENOFFICE204; ZONE - OPENOFFICE110; ZONE - OPENOFFICE219; ZONE - OPENOFFICE201; ZONE - OPENOFFICE207; ZONE - PRIVATEOFFICE101; ZONE - PRIVATEOFFICE105; ZONE - PRIVATEOFFICE109; ZONE - PRIVATEOFFICE206; ZONE - PRIVATEOFFICE218; ZONE - PRIVATEOFFICE208; ZONE - PRIVATEOFFICE203; ZONE - PRIVATEOFFICE121;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18730.140</td>
    <td align="right">   18730.140</td>
    <td align="right">    0.897644</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.897644</td>
    <td align="right">  0.87739104</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    18730.14</td>
    <td align="right">    18730.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.87739104</td>
    <td align="right">    0.897644</td>
    <td align="right">      -17.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">    -15629.4</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18730.14</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.89764404</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00585738</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00585738</td>
    <td align="right">     30.6569</td>
    <td align="right">    59217.66</td>
    <td align="right">        0.00</td>
    <td align="right">    18713.40</td>
    <td align="right">    18713.40</td>
    <td align="right">  0.86188727</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       42.37</td>
    <td align="right">       22.36</td>
    <td align="right">  0.00874580</td>
    <td align="right">     65140.2</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">ZONE - STORAGE214; ZONE - STORAGE116; ZONE - CORRIDOR119; ZONE - CORRIDOR209; ZONE - CORRIDOR111; ZONE - CORRIDOR217; ZONE - CONFERENCE205; ZONE - CONFERENCE202; ZONE - CONFERENCE103; ZONE - CONFERENCE107; ZONE - LOBBY106; ZONE - LOBBY102; ZONE - OPENOFFICE120; ZONE - OPENOFFICE108; ZONE - OPENOFFICE104; ZONE - OPENOFFICE204; ZONE - OPENOFFICE110; ZONE - OPENOFFICE219; ZONE - OPENOFFICE201; ZONE - OPENOFFICE207; ZONE - PRIVATEOFFICE101; ZONE - PRIVATEOFFICE105; ZONE - PRIVATEOFFICE109; ZONE - PRIVATEOFFICE206; ZONE - PRIVATEOFFICE218; ZONE - PRIVATEOFFICE208; ZONE - PRIVATEOFFICE203; ZONE - PRIVATEOFFICE121;</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   34394.299</td>
    <td align="right">   34394.299</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">    0.897644</td>
    <td align="right">  0.87739104</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    34394.30</td>
    <td align="right">    34394.30</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.87739104</td>
    <td align="right">    0.897644</td>
    <td align="right">      -17.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">    -15629.4</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    34394.30</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.89764404</td>
    <td align="right">    100.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00585738</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00585738</td>
    <td align="right">     30.6569</td>
    <td align="right">    59217.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8748.295</td>
    <td align="right">    6137.868</td>
    <td align="right">    0.355922</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1029.9658</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     9144.83</td>
    <td align="right">     5038.01</td>
    <td align="right">      0.9566</td>
    <td align="right">  0.34789172</td>
    <td align="right">    0.355922</td>
    <td align="right">       23.83</td>
    <td align="right">       17.95</td>
    <td align="right">  0.01351615</td>
    <td align="right">     58346.5</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33483.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     286.579</td>
    <td align="right">     8858.25</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01351615</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01351615</td>
    <td align="right">     59.1966</td>
    <td align="right">     3924.12</td>
    <td align="right">        0.00</td>
    <td align="right">     8725.93</td>
    <td align="right">     5683.16</td>
    <td align="right">  0.33411817</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.97</td>
    <td align="right">        9.96</td>
    <td align="right">  0.00760830</td>
    <td align="right">     29191.4</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8748.295</td>
    <td align="right">       0.000</td>
    <td align="right">    0.355922</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8748.29</td>
    <td align="right">     6708.50</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34789172</td>
    <td align="right">    0.355922</td>
    <td align="right">       21.09</td>
    <td align="right">       10.28</td>
    <td align="right">  0.00520809</td>
    <td align="right">     34420.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8748.29</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00520809</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00520809</td>
    <td align="right">     27.3004</td>
    <td align="right">     2393.20</td>
    <td align="right">        0.00</td>
    <td align="right">     8617.32</td>
    <td align="right">     8617.32</td>
    <td align="right">  0.34174436</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       45.80</td>
    <td align="right">       23.31</td>
    <td align="right">  0.00874580</td>
    <td align="right">     68643.8</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9517.063</td>
    <td align="right">    6798.561</td>
    <td align="right">    0.404006</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1029.0234</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    10047.99</td>
    <td align="right">     5798.78</td>
    <td align="right">      0.9472</td>
    <td align="right">  0.39489067</td>
    <td align="right">    0.404006</td>
    <td align="right">       23.83</td>
    <td align="right">       17.60</td>
    <td align="right">  0.01300916</td>
    <td align="right">     57056.1</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33482.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     325.295</td>
    <td align="right">     9722.69</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01300916</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01300916</td>
    <td align="right">     57.0210</td>
    <td align="right">     4454.25</td>
    <td align="right">        0.00</td>
    <td align="right">     9492.73</td>
    <td align="right">     6270.05</td>
    <td align="right">  0.37925636</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       10.45</td>
    <td align="right">       10.43</td>
    <td align="right">  0.00784727</td>
    <td align="right">     30277.8</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9517.063</td>
    <td align="right">       0.000</td>
    <td align="right">    0.404006</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9517.06</td>
    <td align="right">     7614.84</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39489067</td>
    <td align="right">    0.404006</td>
    <td align="right">       21.09</td>
    <td align="right">       10.26</td>
    <td align="right">  0.00518227</td>
    <td align="right">     34355.1</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9517.06</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00518227</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00518227</td>
    <td align="right">     27.1664</td>
    <td align="right">     2356.89</td>
    <td align="right">        0.00</td>
    <td align="right">     9374.58</td>
    <td align="right">     9374.58</td>
    <td align="right">  0.38791283</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       44.78</td>
    <td align="right">       23.03</td>
    <td align="right">  0.00874580</td>
    <td align="right">     67594.8</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9457.400</td>
    <td align="right">    6791.374</td>
    <td align="right">    0.405741</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1028.7229</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">    10050.88</td>
    <td align="right">     5890.43</td>
    <td align="right">      0.9410</td>
    <td align="right">  0.39658682</td>
    <td align="right">    0.405741</td>
    <td align="right">       23.83</td>
    <td align="right">       17.48</td>
    <td align="right">  0.01284752</td>
    <td align="right">     56649.3</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33482.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     326.693</td>
    <td align="right">     9724.19</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01284752</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01284752</td>
    <td align="right">     56.3124</td>
    <td align="right">     4475.18</td>
    <td align="right">        0.00</td>
    <td align="right">     9433.22</td>
    <td align="right">     6258.42</td>
    <td align="right">  0.38088536</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       10.55</td>
    <td align="right">       10.54</td>
    <td align="right">  0.00791081</td>
    <td align="right">     30541.1</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9457.400</td>
    <td align="right">       0.000</td>
    <td align="right">    0.405741</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9457.40</td>
    <td align="right">     7648.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39658682</td>
    <td align="right">    0.405741</td>
    <td align="right">       21.09</td>
    <td align="right">       10.50</td>
    <td align="right">  0.00543159</td>
    <td align="right">     34985.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9457.40</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00543159</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00543159</td>
    <td align="right">     28.4666</td>
    <td align="right">     3155.38</td>
    <td align="right">        0.00</td>
    <td align="right">     9315.81</td>
    <td align="right">     9315.81</td>
    <td align="right">  0.38957901</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       44.53</td>
    <td align="right">       22.96</td>
    <td align="right">  0.00874580</td>
    <td align="right">     67340.6</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10363.479</td>
    <td align="right">    7578.847</td>
    <td align="right">    0.463689</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1027.8623</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    11117.92</td>
    <td align="right">     6816.22</td>
    <td align="right">      0.9321</td>
    <td align="right">  0.45322684</td>
    <td align="right">    0.463689</td>
    <td align="right">       23.83</td>
    <td align="right">       17.15</td>
    <td align="right">  0.01238460</td>
    <td align="right">     55471.1</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33481.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     373.350</td>
    <td align="right">    10744.57</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01238460</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01238460</td>
    <td align="right">     54.3222</td>
    <td align="right">     5114.35</td>
    <td align="right">        0.00</td>
    <td align="right">    10336.98</td>
    <td align="right">     6958.98</td>
    <td align="right">  0.43528291</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       10.99</td>
    <td align="right">       10.97</td>
    <td align="right">  0.00813619</td>
    <td align="right">     31560.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10363.479</td>
    <td align="right">       0.000</td>
    <td align="right">    0.463689</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10363.48</td>
    <td align="right">     8741.05</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.45322684</td>
    <td align="right">    0.463689</td>
    <td align="right">       21.09</td>
    <td align="right">       10.48</td>
    <td align="right">  0.00541721</td>
    <td align="right">     34949.1</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10363.48</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00541721</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00541721</td>
    <td align="right">     28.3922</td>
    <td align="right">     3127.77</td>
    <td align="right">        0.00</td>
    <td align="right">    10208.32</td>
    <td align="right">    10208.32</td>
    <td align="right">  0.44521818</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       43.57</td>
    <td align="right">       22.69</td>
    <td align="right">  0.00874580</td>
    <td align="right">     66356.9</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     733.624</td>
    <td align="right">     587.380</td>
    <td align="right">    0.044318</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22480</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1239</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      811.42</td>
    <td align="right">      778.67</td>
    <td align="right">      0.9041</td>
    <td align="right">  0.04331833</td>
    <td align="right">    0.044318</td>
    <td align="right">       23.89</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00875974</td>
    <td align="right">     46298.7</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33476.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      35.684</td>
    <td align="right">      775.73</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00875974</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00875974</td>
    <td align="right">     38.5189</td>
    <td align="right">      505.84</td>
    <td align="right">        0.00</td>
    <td align="right">      731.75</td>
    <td align="right">      531.41</td>
    <td align="right">  0.04160329</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     733.624</td>
    <td align="right">       0.000</td>
    <td align="right">    0.044318</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      733.62</td>
    <td align="right">      733.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.04331833</td>
    <td align="right">    0.044318</td>
    <td align="right">       21.11</td>
    <td align="right">        9.78</td>
    <td align="right">  0.00467979</td>
    <td align="right">     33096.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      733.62</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00467979</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00467979</td>
    <td align="right">     24.5251</td>
    <td align="right">      382.49</td>
    <td align="right">        0.00</td>
    <td align="right">      722.64</td>
    <td align="right">      722.64</td>
    <td align="right">  0.04255288</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     674.381</td>
    <td align="right">     539.947</td>
    <td align="right">    0.040739</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22174</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1192</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      748.05</td>
    <td align="right">      718.14</td>
    <td align="right">      0.9015</td>
    <td align="right">  0.03982017</td>
    <td align="right">    0.040739</td>
    <td align="right">       23.89</td>
    <td align="right">       14.40</td>
    <td align="right">  0.00875721</td>
    <td align="right">     46293.7</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33476.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      32.802</td>
    <td align="right">      715.24</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.72</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00875721</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00875721</td>
    <td align="right">     38.5075</td>
    <td align="right">      451.54</td>
    <td align="right">        0.00</td>
    <td align="right">      672.66</td>
    <td align="right">      488.49</td>
    <td align="right">  0.03824363</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     674.381</td>
    <td align="right">       0.000</td>
    <td align="right">    0.040739</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      674.38</td>
    <td align="right">      674.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03982017</td>
    <td align="right">    0.040739</td>
    <td align="right">       21.11</td>
    <td align="right">        9.82</td>
    <td align="right">  0.00471904</td>
    <td align="right">     33196.5</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      674.38</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00471904</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00471904</td>
    <td align="right">     24.7293</td>
    <td align="right">      391.14</td>
    <td align="right">        0.00</td>
    <td align="right">      664.28</td>
    <td align="right">      664.28</td>
    <td align="right">  0.03911654</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1360.585</td>
    <td align="right">    1089.359</td>
    <td align="right">    0.082193</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22214</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.1957</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1589.11</td>
    <td align="right">     1589.11</td>
    <td align="right">      0.8562</td>
    <td align="right">  0.08033846</td>
    <td align="right">    0.082193</td>
    <td align="right">       23.89</td>
    <td align="right">       14.00</td>
    <td align="right">  0.00826041</td>
    <td align="right">     45030.3</td>
    <td align="right">       11.97</td>
    <td align="right">        9.65</td>
    <td align="right">  0.00826041</td>
    <td align="right">     32870.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      66.180</td>
    <td align="right">     1522.93</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00826041</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00826041</td>
    <td align="right">     36.3492</td>
    <td align="right">      911.09</td>
    <td align="right">        0.00</td>
    <td align="right">     1357.11</td>
    <td align="right">      985.55</td>
    <td align="right">  0.07715774</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1360.585</td>
    <td align="right">       0.000</td>
    <td align="right">    0.082193</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1360.58</td>
    <td align="right">     1360.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.08033846</td>
    <td align="right">    0.082193</td>
    <td align="right">       21.10</td>
    <td align="right">       10.75</td>
    <td align="right">  0.00569341</td>
    <td align="right">     35667.6</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1360.58</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00569341</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00569341</td>
    <td align="right">     29.7960</td>
    <td align="right">     1354.94</td>
    <td align="right">        0.00</td>
    <td align="right">     1340.21</td>
    <td align="right">     1340.21</td>
    <td align="right">  0.07891885</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1304.749</td>
    <td align="right">    1044.654</td>
    <td align="right">    0.078820</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22214</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.1817</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1523.89</td>
    <td align="right">     1523.89</td>
    <td align="right">      0.8562</td>
    <td align="right">  0.07704155</td>
    <td align="right">    0.078820</td>
    <td align="right">       23.89</td>
    <td align="right">       13.99</td>
    <td align="right">  0.00825287</td>
    <td align="right">     45011.2</td>
    <td align="right">       11.97</td>
    <td align="right">        9.65</td>
    <td align="right">  0.00825287</td>
    <td align="right">     32851.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      63.464</td>
    <td align="right">     1460.43</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00825287</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00825287</td>
    <td align="right">     36.3164</td>
    <td align="right">      873.70</td>
    <td align="right">        0.00</td>
    <td align="right">     1301.41</td>
    <td align="right">      945.11</td>
    <td align="right">  0.07399136</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1304.749</td>
    <td align="right">       0.000</td>
    <td align="right">    0.078820</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1304.75</td>
    <td align="right">     1304.75</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.07704155</td>
    <td align="right">    0.078820</td>
    <td align="right">       21.10</td>
    <td align="right">       10.76</td>
    <td align="right">  0.00570923</td>
    <td align="right">     35707.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1304.75</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00570923</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00570923</td>
    <td align="right">     29.8781</td>
    <td align="right">     1368.85</td>
    <td align="right">        0.00</td>
    <td align="right">     1285.22</td>
    <td align="right">     1285.22</td>
    <td align="right">  0.07568020</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 36</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     459.700</td>
    <td align="right">     368.062</td>
    <td align="right">    0.027771</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.28053</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.6844</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      508.45</td>
    <td align="right">      506.54</td>
    <td align="right">      0.9041</td>
    <td align="right">  0.02714393</td>
    <td align="right">    0.027771</td>
    <td align="right">       23.93</td>
    <td align="right">       14.23</td>
    <td align="right">  0.00852328</td>
    <td align="right">     45736.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33475.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      22.360</td>
    <td align="right">      486.09</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.93</td>
    <td align="right">  0.00852328</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00852328</td>
    <td align="right">     37.4910</td>
    <td align="right">      319.39</td>
    <td align="right">        0.00</td>
    <td align="right">      458.53</td>
    <td align="right">      332.99</td>
    <td align="right">  0.02606927</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 36</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     459.700</td>
    <td align="right">       0.000</td>
    <td align="right">    0.027771</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      459.70</td>
    <td align="right">      459.70</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02714393</td>
    <td align="right">    0.027771</td>
    <td align="right">       21.11</td>
    <td align="right">       13.03</td>
    <td align="right">  0.00824676</td>
    <td align="right">     42161.7</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      459.70</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00824676</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00824676</td>
    <td align="right">     42.9629</td>
    <td align="right">       46.30</td>
    <td align="right">        0.00</td>
    <td align="right">      452.82</td>
    <td align="right">      452.82</td>
    <td align="right">  0.02666429</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 37</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     521.473</td>
    <td align="right">     417.520</td>
    <td align="right">    0.031502</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.28579</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.2711</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      576.77</td>
    <td align="right">      576.77</td>
    <td align="right">      0.9041</td>
    <td align="right">  0.03079140</td>
    <td align="right">    0.031502</td>
    <td align="right">       23.93</td>
    <td align="right">       14.05</td>
    <td align="right">  0.00830095</td>
    <td align="right">     45180.4</td>
    <td align="right">       11.97</td>
    <td align="right">        9.69</td>
    <td align="right">  0.00830095</td>
    <td align="right">     32973.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      25.365</td>
    <td align="right">      551.40</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.93</td>
    <td align="right">  0.00830095</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00830095</td>
    <td align="right">     36.5237</td>
    <td align="right">      363.49</td>
    <td align="right">        0.00</td>
    <td align="right">      520.14</td>
    <td align="right">      377.73</td>
    <td align="right">  0.02957232</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 37</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     521.473</td>
    <td align="right">       0.000</td>
    <td align="right">    0.031502</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      521.47</td>
    <td align="right">      521.47</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03079140</td>
    <td align="right">    0.031502</td>
    <td align="right">       21.11</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00659598</td>
    <td align="right">     37964.9</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      521.47</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00659598</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00659598</td>
    <td align="right">     34.4605</td>
    <td align="right">      247.78</td>
    <td align="right">        0.00</td>
    <td align="right">      513.67</td>
    <td align="right">      513.67</td>
    <td align="right">  0.03024731</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     220.230</td>
    <td align="right">     176.329</td>
    <td align="right">    0.013304</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.27416</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.7500</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      243.58</td>
    <td align="right">      241.30</td>
    <td align="right">      0.9041</td>
    <td align="right">  0.01300394</td>
    <td align="right">    0.013304</td>
    <td align="right">       23.90</td>
    <td align="right">       14.24</td>
    <td align="right">  0.00855857</td>
    <td align="right">     45797.7</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33475.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      10.712</td>
    <td align="right">      232.87</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00855857</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00855857</td>
    <td align="right">     37.6442</td>
    <td align="right">      151.13</td>
    <td align="right">        0.00</td>
    <td align="right">      219.67</td>
    <td align="right">      159.53</td>
    <td align="right">  0.01248910</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     220.230</td>
    <td align="right">       0.000</td>
    <td align="right">    0.013304</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      220.23</td>
    <td align="right">      220.23</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01300394</td>
    <td align="right">    0.013304</td>
    <td align="right">       21.11</td>
    <td align="right">       12.95</td>
    <td align="right">  0.00814706</td>
    <td align="right">     41908.5</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      220.23</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00814706</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00814706</td>
    <td align="right">     42.4503</td>
    <td align="right">       77.68</td>
    <td align="right">        0.00</td>
    <td align="right">      216.93</td>
    <td align="right">      216.93</td>
    <td align="right">  0.01277416</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     381.891</td>
    <td align="right">     305.763</td>
    <td align="right">    0.023070</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22210</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.1137</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">      446.03</td>
    <td align="right">      446.03</td>
    <td align="right">      0.8562</td>
    <td align="right">  0.02254952</td>
    <td align="right">    0.023070</td>
    <td align="right">       23.89</td>
    <td align="right">       13.96</td>
    <td align="right">  0.00821631</td>
    <td align="right">     44918.7</td>
    <td align="right">       11.97</td>
    <td align="right">        9.61</td>
    <td align="right">  0.00821631</td>
    <td align="right">     32759.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      18.575</td>
    <td align="right">      427.46</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00821631</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00821631</td>
    <td align="right">     36.1564</td>
    <td align="right">      255.74</td>
    <td align="right">        0.00</td>
    <td align="right">      380.91</td>
    <td align="right">      276.63</td>
    <td align="right">  0.02165675</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     381.891</td>
    <td align="right">       0.000</td>
    <td align="right">    0.023070</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      381.89</td>
    <td align="right">      381.89</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02254952</td>
    <td align="right">    0.023070</td>
    <td align="right">       21.11</td>
    <td align="right">       11.72</td>
    <td align="right">  0.00674901</td>
    <td align="right">     38353.7</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      381.89</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00674901</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00674901</td>
    <td align="right">     35.2513</td>
    <td align="right">      285.88</td>
    <td align="right">        0.00</td>
    <td align="right">      376.17</td>
    <td align="right">      376.17</td>
    <td align="right">  0.02215106</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2801.834</td>
    <td align="right">    2176.231</td>
    <td align="right">    0.141665</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.4517</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     3115.82</td>
    <td align="right">     2195.37</td>
    <td align="right">      0.8992</td>
    <td align="right">  0.13846833</td>
    <td align="right">    0.141665</td>
    <td align="right">       23.88</td>
    <td align="right">       16.21</td>
    <td align="right">  0.01108783</td>
    <td align="right">     52214.4</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33479.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     114.065</td>
    <td align="right">     3001.76</td>
    <td align="right">       33.68</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.93</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01108783</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01108783</td>
    <td align="right">     48.6093</td>
    <td align="right">     1568.57</td>
    <td align="right">        0.00</td>
    <td align="right">     2794.67</td>
    <td align="right">     1977.92</td>
    <td align="right">  0.13298616</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.10</td>
    <td align="right">       12.08</td>
    <td align="right">  0.00877091</td>
    <td align="right">     34292.9</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2801.834</td>
    <td align="right">       0.000</td>
    <td align="right">    0.141665</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2801.83</td>
    <td align="right">     2668.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.13846833</td>
    <td align="right">    0.141665</td>
    <td align="right">       21.10</td>
    <td align="right">       11.13</td>
    <td align="right">  0.00610468</td>
    <td align="right">     36708.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2801.83</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00610468</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00610468</td>
    <td align="right">     31.9343</td>
    <td align="right">     2152.33</td>
    <td align="right">        0.00</td>
    <td align="right">     2759.89</td>
    <td align="right">     2759.89</td>
    <td align="right">  0.13602155</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       40.98</td>
    <td align="right">       21.97</td>
    <td align="right">  0.00874580</td>
    <td align="right">     63718.2</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3561.264</td>
    <td align="right">    2850.958</td>
    <td align="right">    0.192251</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.3857</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">     4018.73</td>
    <td align="right">     3029.88</td>
    <td align="right">      0.8862</td>
    <td align="right">  0.18791370</td>
    <td align="right">    0.192251</td>
    <td align="right">       23.88</td>
    <td align="right">       15.78</td>
    <td align="right">  0.01051439</td>
    <td align="right">     50754.5</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33478.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     154.796</td>
    <td align="right">     3863.94</td>
    <td align="right">       33.34</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.82</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01051439</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01051439</td>
    <td align="right">     46.1376</td>
    <td align="right">     2128.62</td>
    <td align="right">        0.00</td>
    <td align="right">     3552.16</td>
    <td align="right">     2579.32</td>
    <td align="right">  0.18047392</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.68</td>
    <td align="right">       12.61</td>
    <td align="right">  0.00906542</td>
    <td align="right">     35625.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3561.264</td>
    <td align="right">       0.000</td>
    <td align="right">    0.192251</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3561.26</td>
    <td align="right">     3561.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18791370</td>
    <td align="right">    0.192251</td>
    <td align="right">       21.10</td>
    <td align="right">       11.12</td>
    <td align="right">  0.00609759</td>
    <td align="right">     36690.7</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3561.26</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00609759</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00609759</td>
    <td align="right">     31.8978</td>
    <td align="right">     2141.37</td>
    <td align="right">        0.00</td>
    <td align="right">     3507.95</td>
    <td align="right">     3507.95</td>
    <td align="right">  0.18459321</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       39.72</td>
    <td align="right">       21.60</td>
    <td align="right">  0.00874580</td>
    <td align="right">     62431.8</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 38</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4096.231</td>
    <td align="right">    3063.144</td>
    <td align="right">    0.191684</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1028.1786</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">     4121.61</td>
    <td align="right">     2484.82</td>
    <td align="right">      0.9938</td>
    <td align="right">  0.18735913</td>
    <td align="right">    0.191684</td>
    <td align="right">       23.83</td>
    <td align="right">       17.28</td>
    <td align="right">  0.01255473</td>
    <td align="right">     55904.7</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33481.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     154.339</td>
    <td align="right">     3967.27</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.72</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01255473</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01255473</td>
    <td align="right">     55.0642</td>
    <td align="right">     2114.34</td>
    <td align="right">        0.00</td>
    <td align="right">     4085.76</td>
    <td align="right">     2801.78</td>
    <td align="right">  0.17994131</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.41</td>
    <td align="right">       11.40</td>
    <td align="right">  0.00838121</td>
    <td align="right">     32601.6</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 38</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4096.231</td>
    <td align="right">       0.000</td>
    <td align="right">    0.191684</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4096.23</td>
    <td align="right">     3611.28</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18735913</td>
    <td align="right">    0.191684</td>
    <td align="right">       21.10</td>
    <td align="right">        8.26</td>
    <td align="right">  0.00316252</td>
    <td align="right">     29233.4</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4096.23</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00316252</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00316252</td>
    <td align="right">     16.6233</td>
    <td align="right">      287.95</td>
    <td align="right">        0.00</td>
    <td align="right">     4034.90</td>
    <td align="right">     4034.90</td>
    <td align="right">  0.18404844</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       42.58</td>
    <td align="right">       22.42</td>
    <td align="right">  0.00874580</td>
    <td align="right">     65351.2</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 39</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4427.890</td>
    <td align="right">    3278.798</td>
    <td align="right">    0.203342</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1027.2727</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     4802.21</td>
    <td align="right">     3040.12</td>
    <td align="right">      0.9221</td>
    <td align="right">  0.19875433</td>
    <td align="right">    0.203342</td>
    <td align="right">       23.83</td>
    <td align="right">       16.92</td>
    <td align="right">  0.01206741</td>
    <td align="right">     54662.4</td>
    <td align="right">       11.98</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33481.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     163.726</td>
    <td align="right">     4638.48</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01206741</td>
    <td align="right">       23.83</td>
    <td align="right">  0.01206741</td>
    <td align="right">     52.9622</td>
    <td align="right">     2242.55</td>
    <td align="right">        0.00</td>
    <td align="right">     4416.57</td>
    <td align="right">     3003.46</td>
    <td align="right">  0.19088535</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.24</td>
    <td align="right">       11.22</td>
    <td align="right">  0.00827639</td>
    <td align="right">     32170.4</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 39</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4427.890</td>
    <td align="right">       0.000</td>
    <td align="right">    0.203342</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4427.89</td>
    <td align="right">     3832.09</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19875433</td>
    <td align="right">    0.203342</td>
    <td align="right">       21.09</td>
    <td align="right">        9.21</td>
    <td align="right">  0.00410786</td>
    <td align="right">     31628.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4427.89</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00410786</td>
    <td align="right">       21.09</td>
    <td align="right">  0.00410786</td>
    <td align="right">     21.5673</td>
    <td align="right">      588.78</td>
    <td align="right">        0.00</td>
    <td align="right">     4361.60</td>
    <td align="right">     4361.60</td>
    <td align="right">  0.19524228</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       42.99</td>
    <td align="right">       22.53</td>
    <td align="right">  0.00874580</td>
    <td align="right">     65767.5</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     911.635</td>
    <td align="right">     729.906</td>
    <td align="right">    0.055072</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.27545</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.7414</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1008.30</td>
    <td align="right">      999.57</td>
    <td align="right">      0.9041</td>
    <td align="right">  0.05382933</td>
    <td align="right">    0.055072</td>
    <td align="right">       23.90</td>
    <td align="right">       14.24</td>
    <td align="right">  0.00855399</td>
    <td align="right">     45785.1</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33475.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      44.342</td>
    <td align="right">      963.96</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00855399</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00855399</td>
    <td align="right">     37.6244</td>
    <td align="right">      636.48</td>
    <td align="right">        0.00</td>
    <td align="right">      909.30</td>
    <td align="right">      660.35</td>
    <td align="right">  0.05169815</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     911.635</td>
    <td align="right">       0.000</td>
    <td align="right">    0.055072</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      911.64</td>
    <td align="right">      911.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05382933</td>
    <td align="right">    0.055072</td>
    <td align="right">       21.11</td>
    <td align="right">       13.08</td>
    <td align="right">  0.00830196</td>
    <td align="right">     42302.0</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      911.64</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00830196</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00830196</td>
    <td align="right">     43.2467</td>
    <td align="right">      151.35</td>
    <td align="right">        0.00</td>
    <td align="right">      897.99</td>
    <td align="right">      897.99</td>
    <td align="right">  0.05287815</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1280.135</td>
    <td align="right">    1024.947</td>
    <td align="right">    0.077333</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22209</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.0245</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1495.14</td>
    <td align="right">     1495.14</td>
    <td align="right">      0.8562</td>
    <td align="right">  0.07558816</td>
    <td align="right">    0.077333</td>
    <td align="right">       23.89</td>
    <td align="right">       13.92</td>
    <td align="right">  0.00816833</td>
    <td align="right">     44796.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.57</td>
    <td align="right">  0.00816833</td>
    <td align="right">     32638.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      62.267</td>
    <td align="right">     1432.88</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00816833</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00816833</td>
    <td align="right">     35.9476</td>
    <td align="right">      857.28</td>
    <td align="right">        0.00</td>
    <td align="right">     1276.86</td>
    <td align="right">      927.28</td>
    <td align="right">  0.07259551</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1280.135</td>
    <td align="right">       0.000</td>
    <td align="right">    0.077333</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1280.14</td>
    <td align="right">     1280.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.07558816</td>
    <td align="right">    0.077333</td>
    <td align="right">       21.11</td>
    <td align="right">       11.49</td>
    <td align="right">  0.00649536</td>
    <td align="right">     37708.7</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1280.14</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00649536</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00649536</td>
    <td align="right">     33.9415</td>
    <td align="right">      907.82</td>
    <td align="right">        0.00</td>
    <td align="right">     1260.97</td>
    <td align="right">     1260.97</td>
    <td align="right">  0.07425249</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7094.121</td>
    <td align="right">    5679.945</td>
    <td align="right">    0.428556</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.03699</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.8911</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">     7812.38</td>
    <td align="right">     6531.85</td>
    <td align="right">      0.9081</td>
    <td align="right">  0.41888662</td>
    <td align="right">    0.428556</td>
    <td align="right">       23.88</td>
    <td align="right">       15.16</td>
    <td align="right">  0.00971037</td>
    <td align="right">     48712.6</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33477.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     345.062</td>
    <td align="right">     7467.32</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.72</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00971037</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00971037</td>
    <td align="right">     42.6515</td>
    <td align="right">     4746.96</td>
    <td align="right">        0.00</td>
    <td align="right">     7075.98</td>
    <td align="right">     5138.69</td>
    <td align="right">  0.40230227</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 22</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7094.121</td>
    <td align="right">       0.000</td>
    <td align="right">    0.428556</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     7094.12</td>
    <td align="right">     7094.12</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.41888662</td>
    <td align="right">    0.428556</td>
    <td align="right">       21.10</td>
    <td align="right">       10.98</td>
    <td align="right">  0.00593886</td>
    <td align="right">     36288.1</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7094.12</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00593886</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00593886</td>
    <td align="right">     31.0741</td>
    <td align="right">     3980.59</td>
    <td align="right">        0.00</td>
    <td align="right">     6987.91</td>
    <td align="right">     6987.91</td>
    <td align="right">  0.41148476</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8477.744</td>
    <td align="right">    6787.750</td>
    <td align="right">    0.512140</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.02667</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.5294</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">     9743.59</td>
    <td align="right">     8366.97</td>
    <td align="right">      0.8701</td>
    <td align="right">  0.50058539</td>
    <td align="right">    0.512140</td>
    <td align="right">       23.88</td>
    <td align="right">       15.01</td>
    <td align="right">  0.00951578</td>
    <td align="right">     48217.1</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33477.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     412.362</td>
    <td align="right">     9331.23</td>
    <td align="right">       31.09</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.08</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00951578</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00951578</td>
    <td align="right">     41.8110</td>
    <td align="right">     5672.65</td>
    <td align="right">        0.00</td>
    <td align="right">     8456.07</td>
    <td align="right">     6140.93</td>
    <td align="right">  0.48076646</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 21</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8477.744</td>
    <td align="right">       0.000</td>
    <td align="right">    0.512140</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8477.74</td>
    <td align="right">     8477.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.50058539</td>
    <td align="right">    0.512140</td>
    <td align="right">       21.10</td>
    <td align="right">       10.98</td>
    <td align="right">  0.00593822</td>
    <td align="right">     36286.5</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8477.74</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00593822</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00593822</td>
    <td align="right">     31.0707</td>
    <td align="right">     3978.84</td>
    <td align="right">        0.00</td>
    <td align="right">     8350.82</td>
    <td align="right">     8350.82</td>
    <td align="right">  0.49173989</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3404.964</td>
    <td align="right">    2724.202</td>
    <td align="right">    0.187462</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.9635</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     3596.07</td>
    <td align="right">     2614.07</td>
    <td align="right">      0.9469</td>
    <td align="right">  0.18323236</td>
    <td align="right">    0.187462</td>
    <td align="right">       23.92</td>
    <td align="right">       16.03</td>
    <td align="right">  0.01082519</td>
    <td align="right">     51590.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33479.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     150.940</td>
    <td align="right">     3445.13</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.92</td>
    <td align="right">  0.01082519</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01082519</td>
    <td align="right">     47.4804</td>
    <td align="right">     2216.25</td>
    <td align="right">        0.00</td>
    <td align="right">     3396.26</td>
    <td align="right">     2464.89</td>
    <td align="right">  0.17597791</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.96</td>
    <td align="right">       12.76</td>
    <td align="right">  0.00910381</td>
    <td align="right">     36008.4</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 24</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3404.964</td>
    <td align="right">       0.000</td>
    <td align="right">    0.187462</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3404.96</td>
    <td align="right">     3404.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18323236</td>
    <td align="right">    0.187462</td>
    <td align="right">       21.11</td>
    <td align="right">        9.33</td>
    <td align="right">  0.00422396</td>
    <td align="right">     31937.0</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3404.96</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00422396</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00422396</td>
    <td align="right">     22.1550</td>
    <td align="right">      702.53</td>
    <td align="right">        0.00</td>
    <td align="right">     3353.99</td>
    <td align="right">     3353.99</td>
    <td align="right">  0.17999458</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       39.36</td>
    <td align="right">       21.50</td>
    <td align="right">  0.00874580</td>
    <td align="right">     62061.9</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3425.137</td>
    <td align="right">    2741.593</td>
    <td align="right">    0.188778</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.9444</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     3618.60</td>
    <td align="right">     2633.62</td>
    <td align="right">      0.9465</td>
    <td align="right">  0.18451893</td>
    <td align="right">    0.188778</td>
    <td align="right">       23.92</td>
    <td align="right">       16.02</td>
    <td align="right">  0.01081494</td>
    <td align="right">     51564.6</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33479.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     151.999</td>
    <td align="right">     3466.60</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.92</td>
    <td align="right">  0.01081494</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01081494</td>
    <td align="right">     47.4364</td>
    <td align="right">     2230.12</td>
    <td align="right">        0.00</td>
    <td align="right">     3416.38</td>
    <td align="right">     2480.51</td>
    <td align="right">  0.17721355</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.97</td>
    <td align="right">       12.77</td>
    <td align="right">  0.00910832</td>
    <td align="right">     36029.4</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 20</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3425.137</td>
    <td align="right">       0.000</td>
    <td align="right">    0.188778</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3425.14</td>
    <td align="right">     3425.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.18451893</td>
    <td align="right">    0.188778</td>
    <td align="right">       21.11</td>
    <td align="right">        9.35</td>
    <td align="right">  0.00423650</td>
    <td align="right">     31968.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3425.14</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00423650</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00423650</td>
    <td align="right">     22.2203</td>
    <td align="right">      707.58</td>
    <td align="right">        0.00</td>
    <td align="right">     3373.86</td>
    <td align="right">     3373.86</td>
    <td align="right">  0.18125842</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       39.34</td>
    <td align="right">       21.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     62041.6</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8819.962</td>
    <td align="right">    7061.749</td>
    <td align="right">    0.532814</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00540</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.5965</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    10286.64</td>
    <td align="right">     8789.33</td>
    <td align="right">      0.8574</td>
    <td align="right">  0.52079236</td>
    <td align="right">    0.532814</td>
    <td align="right">       23.88</td>
    <td align="right">       15.04</td>
    <td align="right">  0.00955187</td>
    <td align="right">     48310.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33477.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     429.008</td>
    <td align="right">     9857.63</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00955187</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00955187</td>
    <td align="right">     41.9629</td>
    <td align="right">     5902.60</td>
    <td align="right">        0.00</td>
    <td align="right">     8797.41</td>
    <td align="right">     6388.82</td>
    <td align="right">  0.50017342</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 26</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8819.962</td>
    <td align="right">       0.000</td>
    <td align="right">    0.532814</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8819.96</td>
    <td align="right">     8819.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.52079236</td>
    <td align="right">    0.532814</td>
    <td align="right">       21.10</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00625049</td>
    <td align="right">     37076.5</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8819.96</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00625049</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00625049</td>
    <td align="right">     32.6947</td>
    <td align="right">     8696.48</td>
    <td align="right">        0.00</td>
    <td align="right">     8687.91</td>
    <td align="right">     8687.91</td>
    <td align="right">  0.51158980</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11688.395</td>
    <td align="right">    9358.375</td>
    <td align="right">    0.706096</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.04653</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1864</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">    13606.28</td>
    <td align="right">    11991.79</td>
    <td align="right">      0.8590</td>
    <td align="right">  0.69016476</td>
    <td align="right">    0.706096</td>
    <td align="right">       23.88</td>
    <td align="right">       14.86</td>
    <td align="right">  0.00933129</td>
    <td align="right">     47749.2</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33477.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     568.530</td>
    <td align="right">    13037.75</td>
    <td align="right">       33.34</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.82</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00933129</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00933129</td>
    <td align="right">     41.0084</td>
    <td align="right">     7822.16</td>
    <td align="right">        0.00</td>
    <td align="right">    11658.51</td>
    <td align="right">     8466.60</td>
    <td align="right">  0.66284011</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 23</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   11688.395</td>
    <td align="right">       0.000</td>
    <td align="right">    0.706096</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    11688.40</td>
    <td align="right">    11688.40</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.69016476</td>
    <td align="right">    0.706096</td>
    <td align="right">       21.10</td>
    <td align="right">       11.26</td>
    <td align="right">  0.00625228</td>
    <td align="right">     37080.9</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    11688.40</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00625228</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00625228</td>
    <td align="right">     32.7043</td>
    <td align="right">     8708.41</td>
    <td align="right">        0.00</td>
    <td align="right">    11513.40</td>
    <td align="right">    11513.40</td>
    <td align="right">  0.67796933</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4204.082</td>
    <td align="right">    3364.129</td>
    <td align="right">    0.239151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.5632</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">     4811.14</td>
    <td align="right">     3834.77</td>
    <td align="right">      0.8738</td>
    <td align="right">  0.23375557</td>
    <td align="right">    0.239151</td>
    <td align="right">       23.88</td>
    <td align="right">       15.44</td>
    <td align="right">  0.01007193</td>
    <td align="right">     49632.7</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33478.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     192.559</td>
    <td align="right">     4618.58</td>
    <td align="right">       33.46</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.86</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01007193</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01007193</td>
    <td align="right">     44.2160</td>
    <td align="right">     2648.93</td>
    <td align="right">        0.00</td>
    <td align="right">     4193.33</td>
    <td align="right">     3043.95</td>
    <td align="right">  0.22450084</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.40</td>
    <td align="right">       13.00</td>
    <td align="right">  0.00917157</td>
    <td align="right">     36629.2</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 27</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4204.082</td>
    <td align="right">       0.000</td>
    <td align="right">    0.239151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4204.08</td>
    <td align="right">     4204.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23375557</td>
    <td align="right">    0.239151</td>
    <td align="right">       21.10</td>
    <td align="right">       10.42</td>
    <td align="right">  0.00534899</td>
    <td align="right">     34790.0</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4204.08</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00534899</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00534899</td>
    <td align="right">     28.0136</td>
    <td align="right">     2153.35</td>
    <td align="right">        0.00</td>
    <td align="right">     4141.14</td>
    <td align="right">     4141.14</td>
    <td align="right">  0.22962503</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.77</td>
    <td align="right">       21.33</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61462.5</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4261.724</td>
    <td align="right">    3413.445</td>
    <td align="right">    0.242254</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.5334</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     4892.87</td>
    <td align="right">     3908.01</td>
    <td align="right">      0.8710</td>
    <td align="right">  0.23678862</td>
    <td align="right">    0.242254</td>
    <td align="right">       23.88</td>
    <td align="right">       15.43</td>
    <td align="right">  0.01005588</td>
    <td align="right">     49591.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33478.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     195.057</td>
    <td align="right">     4697.81</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01005588</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01005588</td>
    <td align="right">     44.1466</td>
    <td align="right">     2683.31</td>
    <td align="right">        0.00</td>
    <td align="right">     4250.83</td>
    <td align="right">     3088.09</td>
    <td align="right">  0.22741381</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.38</td>
    <td align="right">       13.00</td>
    <td align="right">  0.00917427</td>
    <td align="right">     36615.7</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 25</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4261.724</td>
    <td align="right">       0.000</td>
    <td align="right">    0.242254</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4261.72</td>
    <td align="right">     4261.72</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.23678862</td>
    <td align="right">    0.242254</td>
    <td align="right">       21.10</td>
    <td align="right">       10.42</td>
    <td align="right">  0.00534793</td>
    <td align="right">     34787.3</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4261.72</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00534793</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00534793</td>
    <td align="right">     28.0081</td>
    <td align="right">     2151.97</td>
    <td align="right">        0.00</td>
    <td align="right">     4197.92</td>
    <td align="right">     4197.92</td>
    <td align="right">  0.23260450</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.78</td>
    <td align="right">       21.33</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61475.6</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4498.411</td>
    <td align="right">    3601.720</td>
    <td align="right">    0.254017</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.6526</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     5147.36</td>
    <td align="right">     4077.48</td>
    <td align="right">      0.8739</td>
    <td align="right">  0.24828552</td>
    <td align="right">    0.254017</td>
    <td align="right">       23.88</td>
    <td align="right">       15.48</td>
    <td align="right">  0.01011999</td>
    <td align="right">     49755.4</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33478.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     204.528</td>
    <td align="right">     4942.84</td>
    <td align="right">       33.68</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.93</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01011999</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01011999</td>
    <td align="right">     44.4226</td>
    <td align="right">     2813.68</td>
    <td align="right">        0.00</td>
    <td align="right">     4486.91</td>
    <td align="right">     3258.42</td>
    <td align="right">  0.23845553</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.29</td>
    <td align="right">       12.95</td>
    <td align="right">  0.00915897</td>
    <td align="right">     36491.2</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 28</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4498.411</td>
    <td align="right">       0.000</td>
    <td align="right">    0.254017</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4498.41</td>
    <td align="right">     4498.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.24828552</td>
    <td align="right">    0.254017</td>
    <td align="right">       21.10</td>
    <td align="right">       11.28</td>
    <td align="right">  0.00626375</td>
    <td align="right">     37113.3</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4498.41</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00626375</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00626375</td>
    <td align="right">     32.7573</td>
    <td align="right">     4137.77</td>
    <td align="right">        0.00</td>
    <td align="right">     4431.06</td>
    <td align="right">     4431.06</td>
    <td align="right">  0.24389824</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.90</td>
    <td align="right">       21.36</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61595.8</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5780.709</td>
    <td align="right">    4626.862</td>
    <td align="right">    0.342318</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.9921</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">     6674.48</td>
    <td align="right">     5539.70</td>
    <td align="right">      0.8661</td>
    <td align="right">  0.33459496</td>
    <td align="right">    0.342318</td>
    <td align="right">       23.88</td>
    <td align="right">       15.20</td>
    <td align="right">  0.00976471</td>
    <td align="right">     48850.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33477.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     275.626</td>
    <td align="right">     6398.86</td>
    <td align="right">       33.34</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.82</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00976471</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00976471</td>
    <td align="right">     42.8875</td>
    <td align="right">     3791.71</td>
    <td align="right">        0.00</td>
    <td align="right">     5765.93</td>
    <td align="right">     4186.73</td>
    <td align="right">  0.32134784</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.92</td>
    <td align="right">       13.29</td>
    <td align="right">  0.00925211</td>
    <td align="right">     37364.7</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 29</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5780.709</td>
    <td align="right">       0.000</td>
    <td align="right">    0.342318</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5780.71</td>
    <td align="right">     5780.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.33459496</td>
    <td align="right">    0.342318</td>
    <td align="right">       21.10</td>
    <td align="right">       11.27</td>
    <td align="right">  0.00626045</td>
    <td align="right">     37104.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5780.71</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00626045</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00626045</td>
    <td align="right">     32.7404</td>
    <td align="right">     4127.36</td>
    <td align="right">        0.00</td>
    <td align="right">     5694.16</td>
    <td align="right">     5694.16</td>
    <td align="right">  0.32868256</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.08</td>
    <td align="right">       21.12</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60752.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1701.492</td>
    <td align="right">    1362.002</td>
    <td align="right">    0.095468</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.6353</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1807.52</td>
    <td align="right">     1341.76</td>
    <td align="right">      0.9413</td>
    <td align="right">  0.09331385</td>
    <td align="right">    0.095468</td>
    <td align="right">       23.92</td>
    <td align="right">       15.90</td>
    <td align="right">  0.01064866</td>
    <td align="right">     51142.0</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33479.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      76.868</td>
    <td align="right">     1730.65</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.92</td>
    <td align="right">  0.01064866</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01064866</td>
    <td align="right">     46.7171</td>
    <td align="right">     1115.17</td>
    <td align="right">        0.00</td>
    <td align="right">     1697.14</td>
    <td align="right">     1232.60</td>
    <td align="right">  0.08961942</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.21</td>
    <td align="right">       12.90</td>
    <td align="right">  0.00914656</td>
    <td align="right">     36370.5</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 30</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1701.492</td>
    <td align="right">       0.000</td>
    <td align="right">    0.095468</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1701.49</td>
    <td align="right">     1701.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.09331385</td>
    <td align="right">    0.095468</td>
    <td align="right">       21.11</td>
    <td align="right">        9.63</td>
    <td align="right">  0.00452519</td>
    <td align="right">     32702.2</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1701.49</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00452519</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00452519</td>
    <td align="right">     23.7235</td>
    <td align="right">      392.37</td>
    <td align="right">        0.00</td>
    <td align="right">     1676.02</td>
    <td align="right">     1676.02</td>
    <td align="right">  0.09166497</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       39.02</td>
    <td align="right">       21.40</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61712.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 35</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1704.034</td>
    <td align="right">    1363.973</td>
    <td align="right">    0.095600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1024.6374</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1810.16</td>
    <td align="right">     1343.54</td>
    <td align="right">      0.9414</td>
    <td align="right">  0.09344311</td>
    <td align="right">    0.095600</td>
    <td align="right">       23.92</td>
    <td align="right">       15.90</td>
    <td align="right">  0.01064976</td>
    <td align="right">     51144.5</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33479.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      76.975</td>
    <td align="right">     1733.19</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.92</td>
    <td align="right">  0.01064976</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01064976</td>
    <td align="right">     46.7220</td>
    <td align="right">     1116.16</td>
    <td align="right">        0.00</td>
    <td align="right">     1699.68</td>
    <td align="right">     1234.39</td>
    <td align="right">  0.08974356</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.21</td>
    <td align="right">       12.90</td>
    <td align="right">  0.00914612</td>
    <td align="right">     36368.4</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 35</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1704.034</td>
    <td align="right">       0.000</td>
    <td align="right">    0.095600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1704.03</td>
    <td align="right">     1704.03</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.09344311</td>
    <td align="right">    0.095600</td>
    <td align="right">       21.11</td>
    <td align="right">        9.62</td>
    <td align="right">  0.00451549</td>
    <td align="right">     32677.6</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1704.03</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00451549</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00451549</td>
    <td align="right">     23.6730</td>
    <td align="right">      390.21</td>
    <td align="right">        0.00</td>
    <td align="right">     1678.52</td>
    <td align="right">     1678.52</td>
    <td align="right">  0.09179194</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       39.02</td>
    <td align="right">       21.40</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61714.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 34</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8059.852</td>
    <td align="right">    6453.163</td>
    <td align="right">    0.486896</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.12578</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.8889</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     8914.52</td>
    <td align="right">     8045.34</td>
    <td align="right">      0.9041</td>
    <td align="right">  0.47591013</td>
    <td align="right">    0.486896</td>
    <td align="right">       23.98</td>
    <td align="right">       14.77</td>
    <td align="right">  0.00917123</td>
    <td align="right">     47441.2</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33476.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     392.036</td>
    <td align="right">     8522.48</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.98</td>
    <td align="right">  0.00917123</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00917123</td>
    <td align="right">     40.3163</td>
    <td align="right">     5737.34</td>
    <td align="right">        0.00</td>
    <td align="right">     8039.25</td>
    <td align="right">     5838.23</td>
    <td align="right">  0.45706814</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 34</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8059.852</td>
    <td align="right">       0.000</td>
    <td align="right">    0.486896</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8059.85</td>
    <td align="right">     8059.85</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47591013</td>
    <td align="right">    0.486896</td>
    <td align="right">       21.10</td>
    <td align="right">       11.07</td>
    <td align="right">  0.00604447</td>
    <td align="right">     36553.4</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
