    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8059.85</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00604447</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00604447</td>
    <td align="right">     31.6272</td>
    <td align="right">     5902.52</td>
    <td align="right">        0.00</td>
    <td align="right">     7939.18</td>
    <td align="right">     7939.18</td>
    <td align="right">  0.46750065</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10678.223</td>
    <td align="right">    8549.576</td>
    <td align="right">    0.645071</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.08557</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.9355</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">    12275.84</td>
    <td align="right">    11031.74</td>
    <td align="right">      0.8699</td>
    <td align="right">  0.63051711</td>
    <td align="right">    0.645071</td>
    <td align="right">       23.88</td>
    <td align="right">       14.75</td>
    <td align="right">  0.00919633</td>
    <td align="right">     47405.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33476.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     519.395</td>
    <td align="right">    11756.44</td>
    <td align="right">       31.09</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.08</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00919633</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00919633</td>
    <td align="right">     40.4236</td>
    <td align="right">     7146.18</td>
    <td align="right">        0.00</td>
    <td align="right">    10650.92</td>
    <td align="right">     7734.87</td>
    <td align="right">  0.60555400</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 31</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10678.223</td>
    <td align="right">       0.000</td>
    <td align="right">    0.645071</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10678.22</td>
    <td align="right">    10678.22</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.63051711</td>
    <td align="right">    0.645071</td>
    <td align="right">       21.10</td>
    <td align="right">       11.07</td>
    <td align="right">  0.00604412</td>
    <td align="right">     36552.5</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10678.22</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00604412</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00604412</td>
    <td align="right">     31.6253</td>
    <td align="right">     5901.02</td>
    <td align="right">        0.00</td>
    <td align="right">    10518.35</td>
    <td align="right">    10518.35</td>
    <td align="right">  0.61937568</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2232.105</td>
    <td align="right">    1787.201</td>
    <td align="right">    0.129349</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.2517</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     2574.65</td>
    <td align="right">     2097.55</td>
    <td align="right">      0.8670</td>
    <td align="right">  0.12643064</td>
    <td align="right">    0.129349</td>
    <td align="right">       23.88</td>
    <td align="right">       15.31</td>
    <td align="right">  0.00990435</td>
    <td align="right">     49206.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33477.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     104.149</td>
    <td align="right">     2470.50</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00990435</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00990435</td>
    <td align="right">     43.4901</td>
    <td align="right">     1432.81</td>
    <td align="right">        0.00</td>
    <td align="right">     2226.40</td>
    <td align="right">     1617.10</td>
    <td align="right">  0.12142506</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.64</td>
    <td align="right">       13.14</td>
    <td align="right">  0.00921151</td>
    <td align="right">     36972.1</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 33</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2232.105</td>
    <td align="right">       0.000</td>
    <td align="right">    0.129349</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2232.10</td>
    <td align="right">     2232.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12643064</td>
    <td align="right">    0.129349</td>
    <td align="right">       21.10</td>
    <td align="right">       10.52</td>
    <td align="right">  0.00545382</td>
    <td align="right">     35056.9</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2232.10</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00545382</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00545382</td>
    <td align="right">     28.5567</td>
    <td align="right">     1080.20</td>
    <td align="right">        0.00</td>
    <td align="right">     2198.69</td>
    <td align="right">     2198.69</td>
    <td align="right">  0.12419657</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.45</td>
    <td align="right">       21.23</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61131.4</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2204.166</td>
    <td align="right">    1765.312</td>
    <td align="right">    0.127447</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.2837</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     2541.07</td>
    <td align="right">     2065.49</td>
    <td align="right">      0.8674</td>
    <td align="right">  0.12457141</td>
    <td align="right">    0.127447</td>
    <td align="right">       23.88</td>
    <td align="right">       15.32</td>
    <td align="right">  0.00992158</td>
    <td align="right">     49250.6</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33477.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     102.617</td>
    <td align="right">     2438.45</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00992158</td>
    <td align="right">       23.88</td>
    <td align="right">  0.00992158</td>
    <td align="right">     43.5646</td>
    <td align="right">     1411.73</td>
    <td align="right">        0.00</td>
    <td align="right">     2198.53</td>
    <td align="right">     1597.22</td>
    <td align="right">  0.11963944</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.60</td>
    <td align="right">       13.12</td>
    <td align="right">  0.00920830</td>
    <td align="right">     36931.4</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 32</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2204.166</td>
    <td align="right">       0.000</td>
    <td align="right">    0.127447</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2204.17</td>
    <td align="right">     2204.17</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12457141</td>
    <td align="right">    0.127447</td>
    <td align="right">       21.10</td>
    <td align="right">       10.53</td>
    <td align="right">  0.00546125</td>
    <td align="right">     35075.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2204.17</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00546125</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00546125</td>
    <td align="right">     28.5953</td>
    <td align="right">     1085.15</td>
    <td align="right">        0.00</td>
    <td align="right">     2171.17</td>
    <td align="right">     2171.17</td>
    <td align="right">  0.12237019</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.49</td>
    <td align="right">       21.24</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61170.7</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     343.184</td>
    <td align="right">     274.729</td>
    <td align="right">    0.018582</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1025.2797</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      360.57</td>
    <td align="right">      256.84</td>
    <td align="right">      0.9518</td>
    <td align="right">  0.01816254</td>
    <td align="right">    0.018582</td>
    <td align="right">       23.89</td>
    <td align="right">       16.15</td>
    <td align="right">  0.01099530</td>
    <td align="right">     51994.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33479.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      14.962</td>
    <td align="right">      345.61</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01099530</td>
    <td align="right">       23.88</td>
    <td align="right">  0.01099530</td>
    <td align="right">     48.1931</td>
    <td align="right">      211.52</td>
    <td align="right">        0.00</td>
    <td align="right">      342.31</td>
    <td align="right">      248.57</td>
    <td align="right">  0.01744346</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.72</td>
    <td align="right">       12.63</td>
    <td align="right">  0.00907196</td>
    <td align="right">     35683.9</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     343.184</td>
    <td align="right">       0.000</td>
    <td align="right">    0.018582</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      343.18</td>
    <td align="right">      343.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01816254</td>
    <td align="right">    0.018582</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      343.18</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">       66.63</td>
    <td align="right">        0.00</td>
    <td align="right">      338.05</td>
    <td align="right">      338.05</td>
    <td align="right">  0.01784161</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       39.67</td>
    <td align="right">       21.59</td>
    <td align="right">  0.00874580</td>
    <td align="right">     62375.2</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     467.367</td>
    <td align="right">     374.200</td>
    <td align="right">    0.028234</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.04325</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.1812</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      545.87</td>
    <td align="right">      481.30</td>
    <td align="right">      0.8562</td>
    <td align="right">  0.02759663</td>
    <td align="right">    0.028234</td>
    <td align="right">       23.89</td>
    <td align="right">       14.86</td>
    <td align="right">  0.00932850</td>
    <td align="right">     47746.7</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33477.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      22.733</td>
    <td align="right">      523.13</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00932850</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00932850</td>
    <td align="right">     40.9855</td>
    <td align="right">      312.90</td>
    <td align="right">        0.00</td>
    <td align="right">      466.17</td>
    <td align="right">      338.54</td>
    <td align="right">  0.02650404</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     467.367</td>
    <td align="right">       0.000</td>
    <td align="right">    0.028234</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      467.37</td>
    <td align="right">      467.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02759663</td>
    <td align="right">    0.028234</td>
    <td align="right">       21.11</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00653111</td>
    <td align="right">     37799.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      467.37</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00653111</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00653111</td>
    <td align="right">     34.1257</td>
    <td align="right">      362.71</td>
    <td align="right">        0.00</td>
    <td align="right">      460.37</td>
    <td align="right">      460.37</td>
    <td align="right">  0.02710899</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     424.485</td>
    <td align="right">     339.855</td>
    <td align="right">    0.023967</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1023.6503</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">      485.71</td>
    <td align="right">      384.84</td>
    <td align="right">      0.8740</td>
    <td align="right">  0.02342662</td>
    <td align="right">    0.023967</td>
    <td align="right">       23.89</td>
    <td align="right">       15.48</td>
    <td align="right">  0.01011875</td>
    <td align="right">     49757.8</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33478.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      19.298</td>
    <td align="right">      466.41</td>
    <td align="right">       33.68</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.93</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01011875</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01011875</td>
    <td align="right">     44.4027</td>
    <td align="right">      265.61</td>
    <td align="right">        0.00</td>
    <td align="right">      423.40</td>
    <td align="right">      307.46</td>
    <td align="right">  0.02249913</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.29</td>
    <td align="right">       12.95</td>
    <td align="right">  0.00915856</td>
    <td align="right">     36489.2</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     424.485</td>
    <td align="right">       0.000</td>
    <td align="right">    0.023967</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      424.48</td>
    <td align="right">      424.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02342662</td>
    <td align="right">    0.023967</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      424.48</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">      185.44</td>
    <td align="right">        0.00</td>
    <td align="right">      418.13</td>
    <td align="right">      418.13</td>
    <td align="right">  0.02301267</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.90</td>
    <td align="right">       21.36</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61597.6</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     802.737</td>
    <td align="right">     642.715</td>
    <td align="right">    0.048493</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.15905</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.1293</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">      937.56</td>
    <td align="right">      899.32</td>
    <td align="right">      0.8562</td>
    <td align="right">  0.04739921</td>
    <td align="right">    0.048493</td>
    <td align="right">       23.89</td>
    <td align="right">       14.41</td>
    <td align="right">  0.00876265</td>
    <td align="right">     46307.9</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33476.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      39.046</td>
    <td align="right">      898.52</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00876265</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00876265</td>
    <td align="right">     38.5304</td>
    <td align="right">      537.50</td>
    <td align="right">        0.00</td>
    <td align="right">      800.68</td>
    <td align="right">      581.47</td>
    <td align="right">  0.04552260</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     802.737</td>
    <td align="right">       0.000</td>
    <td align="right">    0.048493</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      802.74</td>
    <td align="right">      802.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.04739921</td>
    <td align="right">    0.048493</td>
    <td align="right">       21.11</td>
    <td align="right">       11.58</td>
    <td align="right">  0.00659723</td>
    <td align="right">     37967.5</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      802.74</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00659723</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00659723</td>
    <td align="right">     34.4681</td>
    <td align="right">      768.62</td>
    <td align="right">        0.00</td>
    <td align="right">      790.72</td>
    <td align="right">      790.72</td>
    <td align="right">  0.04656165</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     504.012</td>
    <td align="right">     403.540</td>
    <td align="right">    0.030447</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.05442</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.6515</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">      557.55</td>
    <td align="right">      474.46</td>
    <td align="right">      0.9040</td>
    <td align="right">  0.02976039</td>
    <td align="right">    0.030447</td>
    <td align="right">       23.89</td>
    <td align="right">       15.06</td>
    <td align="right">  0.00958150</td>
    <td align="right">     48390.2</td>
    <td align="right">       11.97</td>
    <td align="right">        9.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33477.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      24.515</td>
    <td align="right">      533.03</td>
    <td align="right">       21.69</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.72</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00958150</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00958150</td>
    <td align="right">     42.0813</td>
    <td align="right">      337.42</td>
    <td align="right">        0.00</td>
    <td align="right">      502.72</td>
    <td align="right">      365.09</td>
    <td align="right">  0.02858213</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     504.012</td>
    <td align="right">       0.000</td>
    <td align="right">    0.030447</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      504.01</td>
    <td align="right">      504.01</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02976039</td>
    <td align="right">    0.030447</td>
    <td align="right">       21.11</td>
    <td align="right">        9.71</td>
    <td align="right">  0.00460890</td>
    <td align="right">     32916.2</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      504.01</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00460890</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00460890</td>
    <td align="right">     24.1572</td>
    <td align="right">      257.16</td>
    <td align="right">        0.00</td>
    <td align="right">      496.47</td>
    <td align="right">      496.47</td>
    <td align="right">  0.02923452</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     881.208</td>
    <td align="right">     705.544</td>
    <td align="right">    0.053234</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.16489</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.0822</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1029.21</td>
    <td align="right">      991.14</td>
    <td align="right">      0.8562</td>
    <td align="right">  0.05203270</td>
    <td align="right">    0.053234</td>
    <td align="right">       23.89</td>
    <td align="right">       14.39</td>
    <td align="right">  0.00873729</td>
    <td align="right">     46242.9</td>
    <td align="right">       11.97</td>
    <td align="right">        9.88</td>
    <td align="right">  0.00850000</td>
    <td align="right">     33476.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      42.862</td>
    <td align="right">      986.35</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00873729</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00873729</td>
    <td align="right">     38.4214</td>
    <td align="right">      590.02</td>
    <td align="right">        0.00</td>
    <td align="right">      878.96</td>
    <td align="right">      638.31</td>
    <td align="right">  0.04997265</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.17</td>
    <td align="right">       13.42</td>
    <td align="right">  0.00929085</td>
    <td align="right">     37719.0</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">Zone Equipment</td>
    <td align="right">ZONEHVAC:TERMINALUNIT:VARIABLEREFRIGERANTFLOW</td>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     881.208</td>
    <td align="right">       0.000</td>
    <td align="right">    0.053234</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      881.21</td>
    <td align="right">      881.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05203270</td>
    <td align="right">    0.053234</td>
    <td align="right">       21.10</td>
    <td align="right">       10.68</td>
    <td align="right">  0.00562308</td>
    <td align="right">     35488.3</td>
    <td align="right">       40.00</td>
    <td align="right">       18.73</td>
    <td align="right">  0.00800000</td>
    <td align="right">     60796.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      881.21</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00562308</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00562308</td>
    <td align="right">     29.4324</td>
    <td align="right">      844.20</td>
    <td align="right">        0.00</td>
    <td align="right">      868.01</td>
    <td align="right">      868.01</td>
    <td align="right">  0.05111326</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       37.74</td>
    <td align="right">       21.02</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60410.3</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">2 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">2 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000610</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">38 ZONE DOAS MECHANICAL VENTILATION CONTROLLER</td>
    <td align="right">    0.002360</td>
    <td align="right">    0.000305</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">     3948.00</td>
    <td align="right">     4186.25</td>
    <td align="right">     3937.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">     3861.75</td>
    <td align="right">     4123.75</td>
    <td align="right">     3805.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">     3954.25</td>
    <td align="right">     4174.75</td>
    <td align="right">     3934.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">     3903.50</td>
    <td align="right">     4069.00</td>
    <td align="right">     3785.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">     5260.50</td>
    <td align="right">     5986.00</td>
    <td align="right">     5258.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">     5287.50</td>
    <td align="right">     5989.50</td>
    <td align="right">     5287.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">     3399.25</td>
    <td align="right">     5264.75</td>
    <td align="right">     3063.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">     3451.75</td>
    <td align="right">     5349.00</td>
    <td align="right">     3166.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">     7687.25</td>
    <td align="right">     7467.25</td>
    <td align="right">     7437.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">     2070.00</td>
    <td align="right">     6968.25</td>
    <td align="right">     1001.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">     8531.00</td>
    <td align="right">     8498.50</td>
    <td align="right">     8464.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">     2918.00</td>
    <td align="right">     7443.25</td>
    <td align="right">     2420.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">     5422.50</td>
    <td align="right">     5868.25</td>
    <td align="right">     5342.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">     5203.50</td>
    <td align="right">     5470.25</td>
    <td align="right">     4778.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">     3578.25</td>
    <td align="right">     4165.75</td>
    <td align="right">     3573.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">     3710.25</td>
    <td align="right">     4102.75</td>
    <td align="right">     3651.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">     8739.25</td>
    <td align="right">     8760.00</td>
    <td align="right">     8739.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">     3717.50</td>
    <td align="right">     8197.75</td>
    <td align="right">     3567.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">     5019.75</td>
    <td align="right">     5672.75</td>
    <td align="right">     4829.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">     5026.50</td>
    <td align="right">     5826.50</td>
    <td align="right">     4918.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">     5974.75</td>
    <td align="right">     5992.00</td>
    <td align="right">     5974.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">     5977.25</td>
    <td align="right">     5992.00</td>
    <td align="right">     5977.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">     5214.00</td>
    <td align="right">     5684.25</td>
    <td align="right">     4989.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">     5177.50</td>
    <td align="right">     4967.50</td>
    <td align="right">     4277.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">     5036.25</td>
    <td align="right">     5827.25</td>
    <td align="right">     4922.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">     5007.25</td>
    <td align="right">     5800.75</td>
    <td align="right">     4883.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">     5252.50</td>
    <td align="right">     5833.25</td>
    <td align="right">     5149.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">     5076.50</td>
    <td align="right">     5189.50</td>
    <td align="right">     4387.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">     5977.50</td>
    <td align="right">     5992.00</td>
    <td align="right">     5977.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">     5977.00</td>
    <td align="right">     5992.00</td>
    <td align="right">     5977.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">     4992.75</td>
    <td align="right">     5476.25</td>
    <td align="right">     4627.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">     5030.00</td>
    <td align="right">     5635.50</td>
    <td align="right">     4767.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">     4991.75</td>
    <td align="right">     5806.00</td>
    <td align="right">     4870.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">     5061.50</td>
    <td align="right">     5820.25</td>
    <td align="right">     4942.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">     5992.00</td>
    <td align="right">     5992.00</td>
    <td align="right">     5992.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">     5550.25</td>
    <td align="right">     5938.00</td>
    <td align="right">     5509.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">     5983.00</td>
    <td align="right">     5992.00</td>
    <td align="right">     5983.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">     2383.00</td>
    <td align="right">     5306.00</td>
    <td align="right">     2104.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">     5785.75</td>
    <td align="right">     5990.75</td>
    <td align="right">     5785.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">     4453.50</td>
    <td align="right">     5756.00</td>
    <td align="right">     4342.75</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">        0.00</td>
    <td align="right">       11.25</td>
    <td align="right">        0.00</td>
    <td align="right">       11.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
    <td align="right">        1.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">        1.75</td>
    <td align="right">       11.50</td>
    <td align="right">        1.75</td>
    <td align="right">       11.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
    <td align="right">       11.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
    <td align="right">       23.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">       46.50</td>
    <td align="right">        0.00</td>
    <td align="right">       44.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">       66.50</td>
    <td align="right">        0.00</td>
    <td align="right">       61.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">        1.25</td>
    <td align="right">        1.25</td>
    <td align="right">        1.25</td>
    <td align="right">        1.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
    <td align="right">       17.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">        0.75</td>
    <td align="right">      112.50</td>
    <td align="right">        0.75</td>
    <td align="right">      112.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">        0.00</td>
    <td align="right">       34.50</td>
    <td align="right">        0.00</td>
    <td align="right">       34.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">        0.00</td>
    <td align="right">       30.50</td>
    <td align="right">        0.00</td>
    <td align="right">       30.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
    <td align="right">        9.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">       33.75</td>
    <td align="right">        0.00</td>
    <td align="right">       33.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
    <td align="right">        1.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">       85.75</td>
    <td align="right">        0.00</td>
    <td align="right">       46.25</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">       14.75</td>
    <td align="right">      125.75</td>
    <td align="right">       14.25</td>
    <td align="right">      125.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
    <td align="right">        1.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">       23.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">        2.25</td>
    <td align="right">      137.50</td>
    <td align="right">        2.25</td>
    <td align="right">      137.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
    <td align="right">        9.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
    <td align="right">        2.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">        1.25</td>
    <td align="right">        0.50</td>
    <td align="right">        1.25</td>
    <td align="right">        0.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
    <td align="right">       15.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">       57.75</td>
    <td align="right">        0.00</td>
    <td align="right">       53.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
    <td align="right">       17.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">       51.00</td>
    <td align="right">        0.00</td>
    <td align="right">       48.50</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">      141.00</td>
    <td align="right">      168.75</td>
    <td align="right">      101.50</td>
    <td align="right">      168.75</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">        4.93</td>
    <td align="right">       18.75</td>
    <td align="right">      127.43</td>
    <td align="right">       0.823</td>
    <td align="right">       0.074</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">        4.93</td>
    <td align="right">       18.75</td>
    <td align="right">      120.02</td>
    <td align="right">       1.094</td>
    <td align="right">       0.078</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">        4.93</td>
    <td align="right">       18.75</td>
    <td align="right">      127.43</td>
    <td align="right">       0.911</td>
    <td align="right">       0.144</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">        4.93</td>
    <td align="right">       18.75</td>
    <td align="right">      120.02</td>
    <td align="right">       1.098</td>
    <td align="right">       0.153</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">        0.22</td>
    <td align="right">        0.50</td>
    <td align="right">      169.90</td>
    <td align="right">       0.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">        0.22</td>
    <td align="right">        0.50</td>
    <td align="right">      169.90</td>
    <td align="right">       0.165</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">        0.22</td>
    <td align="right">        0.50</td>
    <td align="right">      169.90</td>
    <td align="right">       0.164</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">        0.22</td>
    <td align="right">        0.50</td>
    <td align="right">      169.90</td>
    <td align="right">       0.164</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">        0.01</td>
    <td align="right">        0.10</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">        0.01</td>
    <td align="right">        0.10</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">        0.01</td>
    <td align="right">        0.10</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">        0.01</td>
    <td align="right">        0.10</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">        2.02</td>
    <td align="right">        4.50</td>
    <td align="right">      152.91</td>
    <td align="right">       0.274</td>
    <td align="right">       0.088</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">        2.02</td>
    <td align="right">        4.50</td>
    <td align="right">      144.02</td>
    <td align="right">       0.301</td>
    <td align="right">       0.094</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">        1.97</td>
    <td align="right">        7.50</td>
    <td align="right">       50.97</td>
    <td align="right">       1.488</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">        1.97</td>
    <td align="right">        7.50</td>
    <td align="right">       50.97</td>
    <td align="right">       1.518</td>
    <td align="right">       0.071</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">        0.02</td>
    <td align="right">        0.40</td>
    <td align="right">      135.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">        0.02</td>
    <td align="right">        0.40</td>
    <td align="right">      135.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.065</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">        2.91</td>
    <td align="right">        6.50</td>
    <td align="right">      331.31</td>
    <td align="right">       0.241</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">        2.91</td>
    <td align="right">        6.50</td>
    <td align="right">      331.31</td>
    <td align="right">       0.239</td>
    <td align="right">       0.109</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">        2.29</td>
    <td align="right">        5.10</td>
    <td align="right">      259.95</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">        2.29</td>
    <td align="right">        5.10</td>
    <td align="right">      259.95</td>
    <td align="right">       0.240</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">        3.81</td>
    <td align="right">        8.50</td>
    <td align="right">      433.25</td>
    <td align="right">       0.239</td>
    <td align="right">       0.206</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">        3.81</td>
    <td align="right">        8.50</td>
    <td align="right">      408.07</td>
    <td align="right">       0.258</td>
    <td align="right">       0.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">        2.29</td>
    <td align="right">        5.10</td>
    <td align="right">      259.95</td>
    <td align="right">       0.242</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">        2.29</td>
    <td align="right">        5.10</td>
    <td align="right">      259.95</td>
    <td align="right">       0.242</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">        2.47</td>
    <td align="right">        5.50</td>
    <td align="right">      280.34</td>
    <td align="right">       0.237</td>
    <td align="right">       0.100</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">        2.47</td>
    <td align="right">        5.50</td>
    <td align="right">      264.04</td>
    <td align="right">       0.258</td>
    <td align="right">       0.107</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">        1.08</td>
    <td align="right">        2.40</td>
    <td align="right">      122.33</td>
    <td align="right">       0.239</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">        1.08</td>
    <td align="right">        2.40</td>
    <td align="right">      122.33</td>
    <td align="right">       0.241</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">        2.91</td>
    <td align="right">        6.50</td>
    <td align="right">      331.31</td>
    <td align="right">       0.244</td>
    <td align="right">       0.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">        2.91</td>
    <td align="right">        6.50</td>
    <td align="right">      331.31</td>
    <td align="right">       0.241</td>
    <td align="right">       0.219</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">        1.08</td>
    <td align="right">        2.40</td>
    <td align="right">      122.33</td>
    <td align="right">       0.242</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">        1.08</td>
    <td align="right">        2.40</td>
    <td align="right">      122.33</td>
    <td align="right">       0.241</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">        0.13</td>
    <td align="right">        0.30</td>
    <td align="right">       50.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">        0.13</td>
    <td align="right">        0.30</td>
    <td align="right">       50.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.111</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">        0.13</td>
    <td align="right">        0.30</td>
    <td align="right">      101.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">        0.13</td>
    <td align="right">        0.30</td>
    <td align="right">      101.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">        0.27</td>
    <td align="right">        0.60</td>
    <td align="right">      101.94</td>
    <td align="right">       0.186</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">        0.27</td>
    <td align="right">        0.60</td>
    <td align="right">      101.94</td>
    <td align="right">       0.186</td>
    <td align="right">       0.110</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">        4.93</td>
    <td align="right">       18.75</td>
    <td align="right">      127.43</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">        4.93</td>
    <td align="right">       18.75</td>
    <td align="right">      120.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">        4.93</td>
    <td align="right">       18.75</td>
    <td align="right">      127.43</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">        4.93</td>
    <td align="right">       18.75</td>
    <td align="right">      120.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">        0.22</td>
    <td align="right">        0.50</td>
    <td align="right">      169.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">        0.22</td>
    <td align="right">        0.50</td>
    <td align="right">      169.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">        0.22</td>
    <td align="right">        0.50</td>
    <td align="right">      169.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">        0.22</td>
    <td align="right">        0.50</td>
    <td align="right">      169.90</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">        0.01</td>
    <td align="right">        0.10</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">        0.01</td>
    <td align="right">        0.10</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">        0.01</td>
    <td align="right">        0.10</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">        0.01</td>
    <td align="right">        0.10</td>
    <td align="right">       33.98</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">        2.02</td>
    <td align="right">        4.50</td>
    <td align="right">      152.91</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">        2.02</td>
    <td align="right">        4.50</td>
    <td align="right">      144.02</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">        1.97</td>
    <td align="right">        7.50</td>
    <td align="right">       50.97</td>
    <td align="right">       0.627</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">        1.97</td>
    <td align="right">        7.50</td>
    <td align="right">       50.97</td>
    <td align="right">       0.624</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">        0.02</td>
    <td align="right">        0.40</td>
    <td align="right">      135.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">        0.02</td>
    <td align="right">        0.40</td>
    <td align="right">      135.92</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">        2.91</td>
    <td align="right">        6.50</td>
    <td align="right">      331.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">        2.91</td>
    <td align="right">        6.50</td>
    <td align="right">      331.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">        2.29</td>
    <td align="right">        5.10</td>
    <td align="right">      259.95</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">        2.29</td>
    <td align="right">        5.10</td>
    <td align="right">      259.95</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">        3.81</td>
    <td align="right">        8.50</td>
    <td align="right">      433.25</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">        3.81</td>
    <td align="right">        8.50</td>
    <td align="right">      408.07</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">        2.29</td>
    <td align="right">        5.10</td>
    <td align="right">      259.95</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">        2.29</td>
    <td align="right">        5.10</td>
    <td align="right">      259.95</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">        2.47</td>
    <td align="right">        5.50</td>
    <td align="right">      280.34</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">        2.47</td>
    <td align="right">        5.50</td>
    <td align="right">      264.04</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">        1.08</td>
    <td align="right">        2.40</td>
    <td align="right">      122.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">        1.08</td>
    <td align="right">        2.40</td>
    <td align="right">      122.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">        2.91</td>
    <td align="right">        6.50</td>
    <td align="right">      331.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">        2.91</td>
    <td align="right">        6.50</td>
    <td align="right">      331.31</td>
    <td align="right">       0.000</td>
    <td align="right">       0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">        1.08</td>
    <td align="right">        2.40</td>
    <td align="right">      122.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">        1.08</td>
    <td align="right">        2.40</td>
    <td align="right">      122.33</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">        0.13</td>
    <td align="right">        0.30</td>
    <td align="right">       50.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">        0.13</td>
    <td align="right">        0.30</td>
    <td align="right">       50.97</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">        0.13</td>
    <td align="right">        0.30</td>
    <td align="right">      101.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">        0.13</td>
    <td align="right">        0.30</td>
    <td align="right">      101.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">        0.27</td>
    <td align="right">        0.60</td>
    <td align="right">      101.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">        0.27</td>
    <td align="right">        0.60</td>
    <td align="right">      101.94</td>
    <td align="right">       0.000</td>
    <td align="right">       0.001</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">         210</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          44</td>
    <td align="right">          21</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          47</td>
    <td align="right">          19</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">          38</td>
    <td align="right">          38</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">          24</td>
    <td align="right">          24</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">          18</td>
    <td align="right">          18</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">           2</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          40</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">      376.81</td>
    <td align="right">     2432.63</td>
    <td align="right">13-AUG-07:45</td>
    <td align="right">    40015.51</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">      147.59</td>
    <td align="right">     1619.07</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    12789.42</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - CONFERENCE103</td>
    <td align="right">        1.60</td>
    <td align="right">       13.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      191.34</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">       59.95</td>
    <td align="right">       52.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5926.57</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - CONFERENCE103</td>
    <td align="right">        0.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.81</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">       59.95</td>
    <td align="right">       52.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5926.57</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - CONFERENCE107</td>
    <td align="right">        1.61</td>
    <td align="right">       13.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      196.70</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - CONFERENCE107</td>
    <td align="right">        0.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.81</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - CONFERENCE202</td>
    <td align="right">        1.56</td>
    <td align="right">       13.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      188.33</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - CONFERENCE202</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.81</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - CONFERENCE205</td>
    <td align="right">        1.56</td>
    <td align="right">       13.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      192.70</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - CONFERENCE205</td>
    <td align="right">        0.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      117.81</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - CORRIDOR111</td>
    <td align="right">        1.99</td>
    <td align="right">        8.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - CORRIDOR111</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      120.00</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - CORRIDOR119</td>
    <td align="right">        1.99</td>
    <td align="right">        8.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - CORRIDOR119</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      120.00</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - CORRIDOR209</td>
    <td align="right">        1.99</td>
    <td align="right">        8.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - CORRIDOR209</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      120.00</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - CORRIDOR217</td>
    <td align="right">        1.99</td>
    <td align="right">        8.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      168.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - CORRIDOR217</td>
    <td align="right">        1.46</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      120.00</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - DATA113</td>
    <td align="right">        4.76</td>
    <td align="right">      150.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      150.92</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - DATA113</td>
    <td align="right">        0.09</td>
    <td align="right">        2.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - DATA211</td>
    <td align="right">        4.76</td>
    <td align="right">      150.92</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      150.92</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - DATA211</td>
    <td align="right">        0.09</td>
    <td align="right">        2.72</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.72</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - ELEVATOR115</td>
    <td align="right">        2.09</td>
    <td align="right">       66.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - ELEVATOR115</td>
    <td align="right">        0.07</td>
    <td align="right">        2.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.30</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - ELEVATOR213</td>
    <td align="right">        2.09</td>
    <td align="right">       66.42</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       66.42</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - ELEVATOR213</td>
    <td align="right">        0.07</td>
    <td align="right">        2.30</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        2.30</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - LOBBY102</td>
    <td align="right">        1.88</td>
    <td align="right">        3.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      244.89</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - LOBBY102</td>
    <td align="right">        1.67</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      235.44</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - LOBBY106</td>
    <td align="right">        1.90</td>
    <td align="right">        3.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      248.09</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - LOBBY106</td>
    <td align="right">        1.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      235.44</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - LOUNGE112</td>
    <td align="right">        5.10</td>
    <td align="right">       66.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      453.96</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - LOUNGE112</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.56</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - LOUNGE210</td>
    <td align="right">        5.10</td>
    <td align="right">       66.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      453.96</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - LOUNGE210</td>
    <td align="right">        0.64</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       52.56</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - MEEL117</td>
    <td align="right">        1.50</td>
    <td align="right">       47.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - MEEL117</td>
    <td align="right">        0.66</td>
    <td align="right">       21.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       21.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - MEEL215</td>
    <td align="right">        1.50</td>
    <td align="right">       47.68</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       47.68</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - MEEL215</td>
    <td align="right">        0.66</td>
    <td align="right">       21.08</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       21.08</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - OPENOFFICE104</td>
    <td align="right">        7.90</td>
    <td align="right">       69.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      685.85</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - OPENOFFICE104</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      270.50</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - OPENOFFICE108</td>
    <td align="right">        7.90</td>
    <td align="right">       69.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      685.85</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - OPENOFFICE108</td>
    <td align="right">        3.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      270.50</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - OPENOFFICE110</td>
    <td align="right">        6.20</td>
    <td align="right">       54.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      538.13</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - OPENOFFICE110</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      212.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - OPENOFFICE120</td>
    <td align="right">        6.20</td>
    <td align="right">       54.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      538.13</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - OPENOFFICE120</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      212.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - OPENOFFICE201</td>
    <td align="right">        8.23</td>
    <td align="right">       90.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      860.69</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - OPENOFFICE201</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      353.74</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - OPENOFFICE204</td>
    <td align="right">        8.23</td>
    <td align="right">       90.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      872.33</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - OPENOFFICE204</td>
    <td align="right">        2.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      353.74</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - OPENOFFICE207</td>
    <td align="right">        6.20</td>
    <td align="right">       54.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      538.13</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - OPENOFFICE207</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      212.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - OPENOFFICE219</td>
    <td align="right">        6.20</td>
    <td align="right">       54.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      538.13</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - OPENOFFICE219</td>
    <td align="right">        2.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      212.24</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - PRIVATEOFFICE101</td>
    <td align="right">        5.38</td>
    <td align="right">       52.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      592.01</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - PRIVATEOFFICE101</td>
    <td align="right">        1.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      297.89</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - PRIVATEOFFICE105</td>
    <td align="right">        5.43</td>
    <td align="right">       52.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      604.73</td>
    <td align="right">25-DEC-16:00</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - PRIVATEOFFICE105</td>
    <td align="right">        1.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      297.89</td>
    <td align="right">02-JAN-16:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - PRIVATEOFFICE109</td>
    <td align="right">        3.12</td>
    <td align="right">       23.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      268.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - PRIVATEOFFICE109</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      129.99</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - PRIVATEOFFICE121</td>
    <td align="right">        3.12</td>
    <td align="right">       23.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      268.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - PRIVATEOFFICE121</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      129.99</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - PRIVATEOFFICE203</td>
    <td align="right">        8.44</td>
    <td align="right">       62.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      726.45</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - PRIVATEOFFICE203</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      352.05</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - PRIVATEOFFICE206</td>
    <td align="right">        8.44</td>
    <td align="right">       62.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      726.45</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - PRIVATEOFFICE206</td>
    <td align="right">        4.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      352.05</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - PRIVATEOFFICE208</td>
    <td align="right">        3.12</td>
    <td align="right">       23.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      268.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - PRIVATEOFFICE208</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      129.99</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - PRIVATEOFFICE218</td>
    <td align="right">        3.12</td>
    <td align="right">       23.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      268.23</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - PRIVATEOFFICE218</td>
    <td align="right">        1.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      129.99</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - RESTROOMS114</td>
    <td align="right">        0.68</td>
    <td align="right">        1.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       56.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - RESTROOMS114</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.18</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - RESTROOMS212</td>
    <td align="right">        0.68</td>
    <td align="right">        1.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       56.48</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - RESTROOMS212</td>
    <td align="right">        0.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       50.18</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - STAIRS118</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       86.40</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - STAIRS118</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       86.40</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - STAIRS216</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       86.40</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - STAIRS216</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       86.40</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - STORAGE116</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       78.34</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - STORAGE116</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       78.34</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ZONE - STORAGE214</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       78.34</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ZONE - STORAGE214</td>
    <td align="right">        0.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       78.34</td>
    <td align="right">02-JAN-08:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">       87.64</td>
    <td align="right">     1566.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7011.97</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - CONFERENCE103</td>
    <td align="right">        0.92</td>
    <td align="right">       13.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       83.25</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">       87.64</td>
    <td align="right">     1566.87</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     7011.97</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - CONFERENCE107</td>
    <td align="right">        0.92</td>
    <td align="right">       13.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       83.25</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - CONFERENCE202</td>
    <td align="right">        0.92</td>
    <td align="right">       13.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       83.25</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - CONFERENCE205</td>
    <td align="right">        0.92</td>
    <td align="right">       13.88</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       83.25</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - CORRIDOR111</td>
    <td align="right">        0.53</td>
    <td align="right">        8.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       48.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - CORRIDOR119</td>
    <td align="right">        0.53</td>
    <td align="right">        8.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       48.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - CORRIDOR209</td>
    <td align="right">        0.53</td>
    <td align="right">        8.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       48.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - CORRIDOR217</td>
    <td align="right">        0.53</td>
    <td align="right">        8.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       48.00</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - DATA113</td>
    <td align="right">        4.67</td>
    <td align="right">      148.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      148.20</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - DATA211</td>
    <td align="right">        4.67</td>
    <td align="right">      148.20</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      148.20</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - ELEVATOR115</td>
    <td align="right">        2.02</td>
    <td align="right">       64.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       64.12</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - ELEVATOR213</td>
    <td align="right">        2.02</td>
    <td align="right">       64.12</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       64.12</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - LOBBY102</td>
    <td align="right">        0.21</td>
    <td align="right">        3.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.90</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - LOBBY106</td>
    <td align="right">        0.21</td>
    <td align="right">        3.15</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       18.90</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - LOUNGE112</td>
    <td align="right">        4.46</td>
    <td align="right">       66.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      401.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - LOUNGE210</td>
    <td align="right">        4.46</td>
    <td align="right">       66.90</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      401.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - MEEL117</td>
    <td align="right">        0.84</td>
    <td align="right">       26.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       26.60</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - MEEL215</td>
    <td align="right">        0.84</td>
    <td align="right">       26.60</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       26.60</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - OPENOFFICE104</td>
    <td align="right">        4.61</td>
    <td align="right">       69.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - OPENOFFICE108</td>
    <td align="right">        4.61</td>
    <td align="right">       69.23</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      415.35</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - OPENOFFICE110</td>
    <td align="right">        3.62</td>
    <td align="right">       54.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      325.89</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - OPENOFFICE120</td>
    <td align="right">        3.62</td>
    <td align="right">       54.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      325.89</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - OPENOFFICE201</td>
    <td align="right">        6.03</td>
    <td align="right">       90.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      543.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - OPENOFFICE204</td>
    <td align="right">        6.03</td>
    <td align="right">       90.53</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      543.15</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - OPENOFFICE207</td>
    <td align="right">        3.62</td>
    <td align="right">       54.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      325.89</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - OPENOFFICE219</td>
    <td align="right">        3.62</td>
    <td align="right">       54.32</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      325.89</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - PRIVATEOFFICE101</td>
    <td align="right">        3.52</td>
    <td align="right">       52.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      316.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - PRIVATEOFFICE105</td>
    <td align="right">        3.52</td>
    <td align="right">       52.80</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      316.80</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - PRIVATEOFFICE109</td>
    <td align="right">        1.54</td>
    <td align="right">       23.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      138.24</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - PRIVATEOFFICE121</td>
    <td align="right">        1.54</td>
    <td align="right">       23.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      138.24</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - PRIVATEOFFICE203</td>
    <td align="right">        4.16</td>
    <td align="right">       62.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      374.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - PRIVATEOFFICE206</td>
    <td align="right">        4.16</td>
    <td align="right">       62.40</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      374.40</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - PRIVATEOFFICE208</td>
    <td align="right">        1.54</td>
    <td align="right">       23.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      138.24</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - PRIVATEOFFICE218</td>
    <td align="right">        1.54</td>
    <td align="right">       23.04</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      138.24</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - RESTROOMS114</td>
    <td align="right">        0.07</td>
    <td align="right">        1.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        6.30</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - RESTROOMS212</td>
    <td align="right">        0.07</td>
    <td align="right">        1.05</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        6.30</td>
    <td align="right">02-JAN-09:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - STAIRS118</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - STAIRS216</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - STORAGE116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ZONE - STORAGE214</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Facility</td>
    <td align="right">      732.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   128131.54</td>
    <td align="right">01-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityProduced:Plant</td>
    <td align="right">      732.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   128131.54</td>
    <td align="right">01-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">PowerConversion:ElectricityProduced</td>
    <td align="right">      -14.95</td>
    <td align="right">    -2614.93</td>
    <td align="right">01-JUL-12:00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">        0.02</td>
    <td align="right">        0.10</td>
    <td align="right">12-AUG-00:15</td>
    <td align="right">        3.46</td>
    <td align="right">23-FEB-13:45</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">DCtoACInverter Ancillary:Cogeneration:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">      153.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    33348.98</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">      153.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    33348.98</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">      153.41</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    33348.98</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">      509.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   117886.66</td>
    <td align="right">01-JUL-12:15</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">      509.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   117886.66</td>
    <td align="right">01-JUL-12:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">      509.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   117886.66</td>
    <td align="right">01-JUL-12:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">     -355.83</td>
    <td align="right">  -117886.66</td>
    <td align="right">01-JUL-12:15</td>
    <td align="right">    33348.98</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">     -355.83</td>
    <td align="right">  -117886.66</td>
    <td align="right">01-JUL-12:15</td>
    <td align="right">    33348.98</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">     -355.83</td>
    <td align="right">  -117886.66</td>
    <td align="right">01-JUL-12:15</td>
    <td align="right">    33348.98</td>
    <td align="right">16-JAN-07:15</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic:ElectricityProduced</td>
    <td align="right">      747.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">   130746.47</td>
    <td align="right">01-JUL-12:00</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">      202.30</td>
    <td align="right">      813.46</td>
    <td align="right">11-MAR-19:00</td>
    <td align="right">    28478.60</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">       52.93</td>
    <td align="right">       13.46</td>
    <td align="right">09-JAN-22:30</td>
    <td align="right">     6781.85</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">       52.93</td>
    <td align="right">       13.46</td>
    <td align="right">09-JAN-22:30</td>
    <td align="right">     6781.85</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       75.71</td>
    <td align="right">        0.00</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">    22617.59</td>
    <td align="right">20-MAR-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">       73.66</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-08:30</td>
    <td align="right">    21696.75</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2700.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting:ExteriorLights:Electricity</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-07:30</td>
    <td align="right">     2700.00</td>
    <td align="right">01-JAN-06:15</td>
  </tr>
  <tr>
    <td align="right">HeatRecovery:Electricity</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">        0.02</td>
    <td align="right">        0.10</td>
    <td align="right">12-AUG-00:15</td>
    <td align="right">        3.46</td>
    <td align="right">23-FEB-13:45</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Gas Annual Value [GJ]</td>
    <td align="right">Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Gas:Facility</td>
    <td align="right">       52.98</td>
    <td align="right">       20.00</td>
    <td align="right">07-JAN-15:15</td>
    <td align="right">    11487.95</td>
    <td align="right">20-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">Gas:Plant</td>
    <td align="right">       52.98</td>
    <td align="right">       20.00</td>
    <td align="right">07-JAN-15:15</td>
    <td align="right">    11487.95</td>
    <td align="right">20-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Gas</td>
    <td align="right">       52.98</td>
    <td align="right">       20.00</td>
    <td align="right">07-JAN-15:15</td>
    <td align="right">    11487.95</td>
    <td align="right">20-FEB-13:15</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Gas</td>
    <td align="right">       52.98</td>
    <td align="right">       20.00</td>
    <td align="right">07-JAN-15:15</td>
    <td align="right">    11487.95</td>
    <td align="right">20-FEB-13:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      132.85</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      132.85</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      132.85</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      132.85</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      132.85</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      132.85</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      132.85</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      132.85</td>
    <td align="right">        0.00</td>
    <td align="right">14-JAN-15:15</td>
    <td align="right">        0.00</td>
    <td align="right">25-MAY-14:00</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       0.000</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">       15.15</td>
    <td align="right">       58.18</td>
    <td align="right">13-AUG-01:45</td>
    <td align="right">     2432.57</td>
    <td align="right">13-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">       15.15</td>
    <td align="right">       58.18</td>
    <td align="right">13-AUG-01:45</td>
    <td align="right">     2432.57</td>
    <td align="right">13-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">       15.15</td>
    <td align="right">       58.18</td>
    <td align="right">13-AUG-01:45</td>
    <td align="right">     2432.57</td>
    <td align="right">13-FEB-13:30</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">     1166.28</td>
    <td align="right">      101.98</td>
    <td align="right">14-MAY-16:00</td>
    <td align="right">   147925.96</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">      364.81</td>
    <td align="right">        2.21</td>
    <td align="right">03-DEC-16:30</td>
    <td align="right">    55702.45</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - CONFERENCE103</td>
    <td align="right">        8.38</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
    <td align="right">     1851.55</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">      142.49</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-22:15</td>
    <td align="right">    55698.49</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - CONFERENCE103</td>
    <td align="right">        4.07</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-09:15</td>
    <td align="right">     1851.55</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">      222.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    51895.99</td>
    <td align="right">26-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - CONFERENCE103</td>
    <td align="right">        4.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1483.55</td>
    <td align="right">17-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - CONFERENCE107</td>
    <td align="right">       13.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3450.66</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - CONFERENCE107</td>
    <td align="right">        1.95</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1522.49</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - CONFERENCE107</td>
    <td align="right">       11.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3450.66</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - CONFERENCE202</td>
    <td align="right">       14.60</td>
    <td align="right">        0.00</td>
    <td align="right">09-JAN-05:15</td>
    <td align="right">     2431.17</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - CONFERENCE202</td>
    <td align="right">        8.15</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:45</td>
    <td align="right">     2431.17</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - CONFERENCE202</td>
    <td align="right">        6.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1915.45</td>
    <td align="right">17-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - CONFERENCE205</td>
    <td align="right">       21.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     4358.50</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - CONFERENCE205</td>
    <td align="right">        6.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     2400.24</td>
    <td align="right">21-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - CONFERENCE205</td>
    <td align="right">       15.05</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4358.50</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - CORRIDOR111</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      589.48</td>
    <td align="right">06-MAR-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - CORRIDOR111</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      589.48</td>
    <td align="right">06-MAR-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - CORRIDOR111</td>
    <td align="right">        0.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      267.58</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - CORRIDOR119</td>
    <td align="right">        0.86</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      620.09</td>
    <td align="right">01-MAY-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - CORRIDOR119</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      620.09</td>
    <td align="right">01-MAY-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - CORRIDOR119</td>
    <td align="right">        0.58</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      249.33</td>
    <td align="right">17-JUL-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - CORRIDOR209</td>
    <td align="right">        3.22</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">     1007.16</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - CORRIDOR209</td>
    <td align="right">        1.90</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:15</td>
    <td align="right">     1007.16</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - CORRIDOR209</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      583.93</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - CORRIDOR217</td>
    <td align="right">        3.63</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:45</td>
    <td align="right">     1012.82</td>
    <td align="right">25-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - CORRIDOR217</td>
    <td align="right">        2.44</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-13:45</td>
    <td align="right">     1012.82</td>
    <td align="right">25-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - CORRIDOR217</td>
    <td align="right">        1.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      568.40</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - DATA113</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      221.03</td>
    <td align="right">17-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - DATA113</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - DATA113</td>
    <td align="right">        0.99</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      221.03</td>
    <td align="right">17-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - DATA211</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      255.18</td>
    <td align="right">17-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - DATA211</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      115.90</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - DATA211</td>
    <td align="right">        1.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      255.18</td>
    <td align="right">17-JUL-06:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - ELEVATOR115</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      150.86</td>
    <td align="right">06-FEB-07:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - ELEVATOR115</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      150.86</td>
    <td align="right">06-FEB-07:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - ELEVATOR115</td>
    <td align="right">        0.26</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      120.52</td>
    <td align="right">17-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - ELEVATOR213</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      258.70</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - ELEVATOR213</td>
    <td align="right">        0.13</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      258.70</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - ELEVATOR213</td>
    <td align="right">        0.57</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      167.97</td>
    <td align="right">26-JUN-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - LOBBY102</td>
    <td align="right">        7.40</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
    <td align="right">     1673.62</td>
    <td align="right">21-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - LOBBY102</td>
    <td align="right">        4.41</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-11:45</td>
    <td align="right">     1673.62</td>
    <td align="right">21-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - LOBBY102</td>
    <td align="right">        3.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1312.94</td>
    <td align="right">17-JUL-13:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - LOBBY106</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2925.36</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - LOBBY106</td>
    <td align="right">        1.88</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1706.14</td>
    <td align="right">21-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - LOBBY106</td>
    <td align="right">       10.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2925.36</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - LOUNGE112</td>
    <td align="right">        5.19</td>
    <td align="right">        0.01</td>
    <td align="right">22-OCT-18:15</td>
    <td align="right">      775.10</td>
    <td align="right">17-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - LOUNGE112</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">       11.74</td>
    <td align="right">01-JAN-08:45</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - LOUNGE112</td>
    <td align="right">        5.18</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      775.10</td>
    <td align="right">17-JUL-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - LOUNGE210</td>
    <td align="right">        5.79</td>
    <td align="right">        0.00</td>
    <td align="right">07-NOV-01:30</td>
    <td align="right">      898.56</td>
    <td align="right">26-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - LOUNGE210</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-07:30</td>
    <td align="right">      376.71</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - LOUNGE210</td>
    <td align="right">        5.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      898.56</td>
    <td align="right">26-JUN-15:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - MEEL117</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      539.97</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - MEEL117</td>
    <td align="right">        0.29</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      539.97</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - MEEL117</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">       95.72</td>
    <td align="right">17-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - MEEL215</td>
    <td align="right">        1.36</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">      826.62</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - MEEL215</td>
    <td align="right">        1.10</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">      826.62</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - MEEL215</td>
    <td align="right">        0.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      285.73</td>
    <td align="right">17-JUL-07:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - OPENOFFICE104</td>
    <td align="right">       13.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     3278.76</td>
    <td align="right">17-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - OPENOFFICE104</td>
    <td align="right">        5.17</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:00</td>
    <td align="right">     3115.41</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - OPENOFFICE104</td>
    <td align="right">        8.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3278.76</td>
    <td align="right">17-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - OPENOFFICE108</td>
    <td align="right">       13.96</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">     4163.91</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - OPENOFFICE108</td>
    <td align="right">        5.45</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:15</td>
    <td align="right">     3072.81</td>
    <td align="right">23-DEC-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - OPENOFFICE108</td>
    <td align="right">        8.51</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4163.91</td>
    <td align="right">11-AUG-17:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - OPENOFFICE110</td>
    <td align="right">        5.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1250.10</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - OPENOFFICE110</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1014.23</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - OPENOFFICE110</td>
    <td align="right">        4.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1250.10</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - OPENOFFICE120</td>
    <td align="right">        4.71</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1250.81</td>
    <td align="right">17-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - OPENOFFICE120</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1049.48</td>
    <td align="right">06-FEB-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - OPENOFFICE120</td>
    <td align="right">        4.60</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1250.81</td>
    <td align="right">17-JUL-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - OPENOFFICE201</td>
    <td align="right">       38.24</td>
    <td align="right">        0.00</td>
    <td align="right">08-JAN-07:15</td>
    <td align="right">     5540.34</td>
    <td align="right">12-FEB-04:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - OPENOFFICE201</td>
    <td align="right">       26.00</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-10:45</td>
    <td align="right">     5540.34</td>
    <td align="right">12-FEB-04:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - OPENOFFICE201</td>
    <td align="right">       12.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4778.87</td>
    <td align="right">17-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - OPENOFFICE204</td>
    <td align="right">       56.61</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">    10241.92</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - OPENOFFICE204</td>
    <td align="right">       19.30</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:15</td>
    <td align="right">     7010.48</td>
    <td align="right">21-DEC-05:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - OPENOFFICE204</td>
    <td align="right">       37.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    10241.92</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - OPENOFFICE207</td>
    <td align="right">        9.58</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">     1749.64</td>
    <td align="right">26-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - OPENOFFICE207</td>
    <td align="right">        2.71</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:15</td>
    <td align="right">     1732.43</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - OPENOFFICE207</td>
    <td align="right">        6.87</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1749.64</td>
    <td align="right">26-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - OPENOFFICE219</td>
    <td align="right">       10.07</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     1741.78</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - OPENOFFICE219</td>
    <td align="right">        2.65</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-11:15</td>
    <td align="right">     1703.36</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - OPENOFFICE219</td>
    <td align="right">        7.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     1741.78</td>
    <td align="right">26-JUN-15:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - PRIVATEOFFICE101</td>
    <td align="right">       13.93</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
    <td align="right">     2901.78</td>
    <td align="right">13-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE101</td>
    <td align="right">        9.20</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-14:30</td>
    <td align="right">     2901.78</td>
    <td align="right">13-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE101</td>
    <td align="right">        4.74</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     2273.81</td>
    <td align="right">17-JUL-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - PRIVATEOFFICE105</td>
    <td align="right">       21.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4946.53</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE105</td>
    <td align="right">        4.43</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     3427.80</td>
    <td align="right">21-DEC-08:00</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE105</td>
    <td align="right">       16.97</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4946.53</td>
    <td align="right">20-JAN-13:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - PRIVATEOFFICE109</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      631.31</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE109</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      579.21</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE109</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      631.31</td>
    <td align="right">17-JUL-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - PRIVATEOFFICE121</td>
    <td align="right">        2.48</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      637.17</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE121</td>
    <td align="right">        0.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      586.61</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE121</td>
    <td align="right">        2.42</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      637.17</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - PRIVATEOFFICE203</td>
    <td align="right">       27.12</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     4606.08</td>
    <td align="right">23-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE203</td>
    <td align="right">       13.75</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-08:30</td>
    <td align="right">     4606.08</td>
    <td align="right">23-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE203</td>
    <td align="right">       13.37</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     4006.59</td>
    <td align="right">17-JUL-08:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - PRIVATEOFFICE206</td>
    <td align="right">       27.93</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">     5539.71</td>
    <td align="right">16-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE206</td>
    <td align="right">       14.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-14:30</td>
    <td align="right">     4616.00</td>
    <td align="right">23-DEC-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE206</td>
    <td align="right">       13.69</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">     5539.71</td>
    <td align="right">16-AUG-16:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - PRIVATEOFFICE208</td>
    <td align="right">        5.06</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">      907.39</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE208</td>
    <td align="right">        1.27</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:15</td>
    <td align="right">      907.39</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE208</td>
    <td align="right">        3.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      905.34</td>
    <td align="right">26-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - PRIVATEOFFICE218</td>
    <td align="right">        4.92</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-18:15</td>
    <td align="right">      942.43</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE218</td>
    <td align="right">        1.53</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-08:45</td>
    <td align="right">      942.43</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - PRIVATEOFFICE218</td>
    <td align="right">        3.39</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      885.71</td>
    <td align="right">26-JUN-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - RESTROOMS114</td>
    <td align="right">        0.35</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      195.15</td>
    <td align="right">11-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - RESTROOMS114</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      192.06</td>
    <td align="right">06-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - RESTROOMS114</td>
    <td align="right">        0.34</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      195.15</td>
    <td align="right">11-SEP-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - RESTROOMS212</td>
    <td align="right">        1.01</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">      318.49</td>
    <td align="right">13-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - RESTROOMS212</td>
    <td align="right">        0.31</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-12:30</td>
    <td align="right">      318.49</td>
    <td align="right">13-FEB-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - RESTROOMS212</td>
    <td align="right">        0.70</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      285.54</td>
    <td align="right">26-JUN-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - STAIRS118</td>
    <td align="right">        0.28</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      345.61</td>
    <td align="right">06-MAR-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - STAIRS118</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      345.61</td>
    <td align="right">06-MAR-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - STAIRS118</td>
    <td align="right">        0.14</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      145.60</td>
    <td align="right">17-JUL-14:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - STAIRS216</td>
    <td align="right">        1.98</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">      598.61</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - STAIRS216</td>
    <td align="right">        1.32</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-10:00</td>
    <td align="right">      598.61</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - STAIRS216</td>
    <td align="right">        0.66</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      339.20</td>
    <td align="right">26-JUN-14:45</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - STORAGE116</td>
    <td align="right">        0.59</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      413.74</td>
    <td align="right">06-MAR-07:30</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - STORAGE116</td>
    <td align="right">        0.19</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      413.74</td>
    <td align="right">06-MAR-07:30</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - STORAGE116</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      173.75</td>
    <td align="right">17-JUL-14:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ZONE - STORAGE214</td>
    <td align="right">        2.34</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-22:15</td>
    <td align="right">      632.71</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ZONE - STORAGE214</td>
    <td align="right">        1.55</td>
    <td align="right">        0.00</td>
    <td align="right">02-JAN-13:15</td>
    <td align="right">      632.71</td>
    <td align="right">25-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ZONE - STORAGE214</td>
    <td align="right">        0.79</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      366.33</td>
    <td align="right">26-JUN-15:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">       15.15</td>
    <td align="right">       58.18</td>
    <td align="right">13-AUG-17:30</td>
    <td align="right">     2432.57</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">       15.15</td>
    <td align="right">       58.18</td>
    <td align="right">13-AUG-17:30</td>
    <td align="right">     2432.57</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">       15.15</td>
    <td align="right">       58.18</td>
    <td align="right">13-AUG-17:30</td>
    <td align="right">     2432.57</td>
    <td align="right">13-FEB-14:00</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">      786.32</td>
    <td align="right">        3.98</td>
    <td align="right">14-MAY-16:00</td>
    <td align="right">   101932.75</td>
    <td align="right">22-DEC-12:00</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">      146.34</td>
    <td align="right">        0.00</td>
    <td align="right">18-JAN-13:00</td>
    <td align="right">    59173.88</td>
    <td align="right">23-DEC-07:15</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">      362.24</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">    85752.25</td>
    <td align="right">26-JUN-16:00</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForHeating:EnergyTransfer</td>
    <td align="right">      277.70</td>
    <td align="right">        0.00</td>
    <td align="right">07-MAY-17:00</td>
    <td align="right">    58248.87</td>
    <td align="right">21-DEC-16:30</td>
  </tr>
  <tr>
    <td align="right">HeatRecoveryForCooling:EnergyTransfer</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">01-JAN-00:15</td>
    <td align="right">      178.00</td>
    <td align="right">18-JUN-12:00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">       4.054</td>
    <td align="right">      -2.042</td>
    <td align="right">       0.019</td>
    <td align="right">      -2.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.618</td>
    <td align="right">       0.674</td>
    <td align="right">       0.925</td>
    <td align="right">       3.671</td>
    <td align="right">       0.000</td>
    <td align="right">       0.052</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.791</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.299</td>
    <td align="right">      -5.616</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">       1.936</td>
    <td align="right">      -8.714</td>
    <td align="right">       0.016</td>
    <td align="right">      -2.720</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.311</td>
    <td align="right">       0.687</td>
    <td align="right">       0.925</td>
    <td align="right">      12.224</td>
    <td align="right">       0.000</td>
    <td align="right">       0.047</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.899</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.440</td>
    <td align="right">      -4.372</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">       8.129</td>
    <td align="right">      -3.989</td>
    <td align="right">       0.022</td>
    <td align="right">      -2.464</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.542</td>
    <td align="right">       0.634</td>
    <td align="right">       0.925</td>
    <td align="right">       3.474</td>
    <td align="right">       0.000</td>
    <td align="right">       0.089</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.716</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.441</td>
    <td align="right">      -5.204</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">       5.986</td>
    <td align="right">     -12.326</td>
    <td align="right">       0.021</td>
    <td align="right">      -2.723</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.351</td>
    <td align="right">       0.632</td>
    <td align="right">       0.925</td>
    <td align="right">      11.867</td>
    <td align="right">       0.000</td>
    <td align="right">       0.087</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -7.606</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.621</td>
    <td align="right">      -2.592</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">       0.130</td>
    <td align="right">      -0.060</td>
    <td align="right">       0.006</td>
    <td align="right">      -0.589</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.862</td>
    <td align="right">       1.460</td>
    <td align="right">       0.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.342</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">       0.271</td>
    <td align="right">      -0.029</td>
    <td align="right">       0.010</td>
    <td align="right">      -0.549</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.877</td>
    <td align="right">       1.460</td>
    <td align="right">       0.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.572</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">       1.876</td>
    <td align="right">      -0.715</td>
    <td align="right">       0.025</td>
    <td align="right">      -0.605</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.856</td>
    <td align="right">       1.460</td>
    <td align="right">       0.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.066</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.056</td>
    <td align="right">      -0.440</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">       2.413</td>
    <td align="right">      -0.613</td>
    <td align="right">       0.027</td>
    <td align="right">      -0.581</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.865</td>
    <td align="right">       1.460</td>
    <td align="right">       0.533</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.067</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.012</td>
    <td align="right">      -1.160</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.995</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.027</td>
    <td align="right">       0.086</td>
    <td align="right">       4.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.792</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">       0.005</td>
    <td align="right">      -1.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.028</td>
    <td align="right">       0.086</td>
    <td align="right">       4.674</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.276</td>
    <td align="right">      -3.262</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">       0.012</td>
    <td align="right">      -0.263</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.029</td>
    <td align="right">       0.073</td>
    <td align="right">       2.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.873</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">       0.132</td>
    <td align="right">      -0.569</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.030</td>
    <td align="right">       0.073</td>
    <td align="right">       2.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.009</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.257</td>
    <td align="right">      -1.439</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">       4.384</td>
    <td align="right">      -2.027</td>
    <td align="right">       0.024</td>
    <td align="right">      -0.970</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.699</td>
    <td align="right">       1.670</td>
    <td align="right">       0.210</td>
    <td align="right">       3.648</td>
    <td align="right">       0.000</td>
    <td align="right">       0.048</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.577</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.123</td>
    <td align="right">      -3.986</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">       1.858</td>
    <td align="right">      -9.134</td>
    <td align="right">       0.019</td>
    <td align="right">      -1.167</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       7.312</td>
    <td align="right">       1.695</td>
    <td align="right">       0.210</td>
    <td align="right">      13.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.044</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -8.356</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.275</td>
    <td align="right">      -3.335</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.319</td>
    <td align="right">       0.010</td>
    <td align="right">      -1.861</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.042</td>
    <td align="right">       0.639</td>
    <td align="right">       4.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -3.969</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">       0.089</td>
    <td align="right">      -3.754</td>
    <td align="right">       0.100</td>
    <td align="right">      -1.848</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       4.076</td>
    <td align="right">       0.639</td>
    <td align="right">       4.458</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.965</td>
    <td align="right">      -2.816</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">       0.285</td>
    <td align="right">      -0.003</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.124</td>
    <td align="right">       0.665</td>
    <td align="right">       0.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.910</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">       1.096</td>
    <td align="right">      -0.267</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.126</td>
    <td align="right">       0.665</td>
    <td align="right">       0.839</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.038</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.963</td>
    <td align="right">      -1.533</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">       5.133</td>
    <td align="right">      -6.464</td>
    <td align="right">       0.041</td>
    <td align="right">      -2.022</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.808</td>
    <td align="right">       3.291</td>
    <td align="right">       4.613</td>
    <td align="right">       9.519</td>
    <td align="right">       0.000</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.195</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.835</td>
    <td align="right">      -9.012</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">       5.398</td>
    <td align="right">      -6.615</td>
    <td align="right">       0.048</td>
    <td align="right">      -1.895</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.953</td>
    <td align="right">       3.291</td>
    <td align="right">       4.613</td>
    <td align="right">       8.908</td>
    <td align="right">       0.000</td>
    <td align="right">       0.122</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.464</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.834</td>
    <td align="right">      -8.524</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">       0.070</td>
    <td align="right">      -3.309</td>
    <td align="right">       0.010</td>
    <td align="right">      -1.668</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.273</td>
    <td align="right">       2.582</td>
    <td align="right">       3.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -9.578</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">       0.099</td>
    <td align="right">      -2.958</td>
    <td align="right">       0.012</td>
    <td align="right">      -1.644</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.311</td>
    <td align="right">       2.582</td>
    <td align="right">       3.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.022</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">      25.913</td>
    <td align="right">      -9.819</td>
    <td align="right">       0.079</td>
    <td align="right">      -2.426</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      14.443</td>
    <td align="right">       2.193</td>
    <td align="right">       6.032</td>
    <td align="right">      10.082</td>
    <td align="right">       0.000</td>
    <td align="right">       0.276</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -25.032</td>
    <td align="right">       0.000</td>
    <td align="right">     -13.827</td>
    <td align="right">      -7.914</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">      19.224</td>
    <td align="right">     -34.543</td>
    <td align="right">       0.068</td>
    <td align="right">      -2.774</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      13.879</td>
    <td align="right">       2.194</td>
    <td align="right">       6.032</td>
    <td align="right">      37.128</td>
    <td align="right">       0.000</td>
    <td align="right">       0.271</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -23.428</td>
    <td align="right">       0.000</td>
    <td align="right">     -14.400</td>
    <td align="right">      -3.652</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">       2.674</td>
    <td align="right">      -5.221</td>
    <td align="right">       0.039</td>
    <td align="right">      -1.647</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.342</td>
    <td align="right">       2.582</td>
    <td align="right">       3.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.097</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.680</td>
    <td align="right">      -5.804</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">       2.610</td>
    <td align="right">      -5.755</td>
    <td align="right">       0.038</td>
    <td align="right">      -1.665</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.318</td>
    <td align="right">       2.582</td>
    <td align="right">       3.619</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.095</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.685</td>
    <td align="right">      -5.158</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">       9.150</td>
    <td align="right">      -3.274</td>
    <td align="right">       0.044</td>
    <td align="right">      -1.462</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       9.496</td>
    <td align="right">       1.864</td>
    <td align="right">       3.518</td>
    <td align="right">       7.132</td>
    <td align="right">       0.000</td>
    <td align="right">       0.098</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.740</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.418</td>
    <td align="right">      -5.408</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">       4.389</td>
    <td align="right">     -15.180</td>
    <td align="right">       0.038</td>
    <td align="right">      -1.789</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       8.979</td>
    <td align="right">       1.911</td>
    <td align="right">       3.518</td>
    <td align="right">      25.313</td>
    <td align="right">       0.000</td>
    <td align="right">       0.090</td>
    <td align="right">       0.002</td>
    <td align="right">       0.000</td>
    <td align="right">     -16.175</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.699</td>
    <td align="right">      -6.395</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">       0.070</td>
    <td align="right">      -1.328</td>
    <td align="right">       0.007</td>
    <td align="right">      -0.756</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.940</td>
    <td align="right">       1.582</td>
    <td align="right">       1.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -5.051</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">       0.054</td>
    <td align="right">      -1.643</td>
    <td align="right">       0.006</td>
    <td align="right">      -0.779</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.908</td>
    <td align="right">       1.582</td>
    <td align="right">       1.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -4.663</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">      13.697</td>
    <td align="right">     -11.261</td>
    <td align="right">       0.046</td>
    <td align="right">      -2.115</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.688</td>
    <td align="right">       4.283</td>
    <td align="right">       4.158</td>
    <td align="right">       9.304</td>
    <td align="right">       0.000</td>
    <td align="right">       0.220</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.085</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.495</td>
    <td align="right">      -7.441</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">      14.181</td>
    <td align="right">     -11.718</td>
    <td align="right">       0.055</td>
    <td align="right">      -1.972</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      10.857</td>
    <td align="right">       4.283</td>
    <td align="right">       4.158</td>
    <td align="right">       8.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.226</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     -10.293</td>
    <td align="right">       0.000</td>
    <td align="right">     -11.491</td>
    <td align="right">      -6.950</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">       1.256</td>
    <td align="right">      -3.011</td>
    <td align="right">       0.018</td>
    <td align="right">      -0.777</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.923</td>
    <td align="right">       1.582</td>
    <td align="right">       1.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.223</td>
    <td align="right">      -2.349</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">       1.508</td>
    <td align="right">      -2.624</td>
    <td align="right">       0.019</td>
    <td align="right">      -0.769</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       3.939</td>
    <td align="right">       1.582</td>
    <td align="right">       1.535</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.045</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -2.192</td>
    <td align="right">      -3.042</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">       0.009</td>
    <td align="right">      -0.338</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.494</td>
    <td align="right">       0.611</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.845</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">       0.315</td>
    <td align="right">      -0.695</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.500</td>
    <td align="right">       0.611</td>
    <td align="right">       0.070</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.020</td>
    <td align="right">       0.125</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -0.945</td>
    <td align="right">      -0.000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">       0.141</td>
    <td align="right">      -0.140</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.518</td>
    <td align="right">       1.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.570</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">       1.317</td>
    <td align="right">      -0.664</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.514</td>
    <td align="right">       1.051</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.039</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.826</td>
    <td align="right">      -0.432</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">       0.182</td>
    <td align="right">      -0.031</td>
    <td align="right">       0.007</td>
    <td align="right">      -0.371</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.054</td>
    <td align="right">       0.953</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.795</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">       1.538</td>
    <td align="right">      -0.392</td>
    <td align="right">       0.016</td>
    <td align="right">      -0.394</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       1.042</td>
    <td align="right">       0.953</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.041</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">      -1.797</td>
    <td align="right">      -1.007</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     141.584</td>
    <td align="right">    -177.066</td>
    <td align="right">       0.890</td>
    <td align="right">     -45.265</td>
    <td align="right">       0.000</td>
    <td align="right">       0.000</td>
    <td align="right">     211.954</td>
    <td align="right">      59.953</td>
    <td align="right">      87.637</td>
    <td align="right">     164.062</td>
    <td align="right">       0.000</td>
    <td align="right">       2.384</td>
    <td align="right">       0.128</td>
    <td align="right">       0.000</td>
    <td align="right">    -170.357</td>
    <td align="right">       0.000</td>
    <td align="right">    -117.074</td>
    <td align="right">    -158.827</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">17-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1079.36</td>
    <td align="right">        0.00</td>
    <td align="right">     -466.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      596.96</td>
    <td align="right">       26.43</td>
    <td align="right">       13.88</td>
    <td align="right">      420.66</td>
    <td align="right">        0.00</td>
    <td align="right">        3.80</td>
    <td align="right">      484.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">22-DEC-11:46</td>
    <td align="right">        0.00</td>
    <td align="right">    -3279.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -316.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      685.41</td>
    <td align="right">       35.34</td>
    <td align="right">       83.25</td>
    <td align="right">     1764.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1133.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -107.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -1454.23</td>
    <td align="right">        0.00</td>
    <td align="right">     -461.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      977.63</td>
    <td align="right">       35.34</td>
    <td align="right">       83.25</td>
    <td align="right">     1037.26</td>
    <td align="right">        0.00</td>
    <td align="right">       49.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -267.70</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">22-DEC-11:46</td>
    <td align="right">        0.00</td>
    <td align="right">    -4189.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -433.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      498.78</td>
    <td align="right">       35.34</td>
    <td align="right">       83.25</td>
    <td align="right">     1630.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2595.88</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -220.71</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -221.14</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.11</td>
    <td align="right">       89.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      225.26</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">17-JUL-14:45</td>
    <td align="right">        0.00</td>
    <td align="right">     -130.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       82.49</td>
    <td align="right">      120.00</td>
    <td align="right">       48.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.14</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -741.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -117.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.63</td>
    <td align="right">       89.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.61</td>
    <td align="right">      743.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -477.86</td>
    <td align="right">        0.00</td>
    <td align="right">     -117.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       16.87</td>
    <td align="right">       89.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.65</td>
    <td align="right">      479.13</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">18-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">     -318.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.72</td>
    <td align="right">        2.72</td>
    <td align="right">      148.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.07</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">10-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -420.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">        2.72</td>
    <td align="right">      148.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      271.21</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -149.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">        2.30</td>
    <td align="right">       64.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       81.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">     -312.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.74</td>
    <td align="right">        2.30</td>
    <td align="right">       64.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      246.98</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -1.41</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1277.33</td>
    <td align="right">        0.00</td>
    <td align="right">     -196.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      143.50</td>
    <td align="right">       77.48</td>
    <td align="right">        3.15</td>
    <td align="right">      447.97</td>
    <td align="right">        0.00</td>
    <td align="right">        1.08</td>
    <td align="right">      800.72</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">20-JAN-13:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -2702.13</td>
    <td align="right">        0.00</td>
    <td align="right">     -230.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      661.51</td>
    <td align="right">      103.59</td>
    <td align="right">       18.90</td>
    <td align="right">     3624.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -9.49</td>
    <td align="right">    -1466.03</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">22-DEC-11:46</td>
    <td align="right">        0.00</td>
    <td align="right">     -913.81</td>
    <td align="right">        0.00</td>
    <td align="right">     -109.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      333.92</td>
    <td align="right">       52.56</td>
    <td align="right">      401.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      235.15</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">22-DEC-11:46</td>
    <td align="right">        0.00</td>
    <td align="right">     -935.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -104.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      338.76</td>
    <td align="right">       52.56</td>
    <td align="right">      401.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      286.85</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -39.49</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">17-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -218.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.37</td>
    <td align="right">       21.08</td>
    <td align="right">       26.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.28</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">17-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1023.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.21</td>
    <td align="right">       21.08</td>
    <td align="right">       26.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.86</td>
    <td align="right">      968.35</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -5556.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -414.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.21</td>
    <td align="right">      107.64</td>
    <td align="right">       69.23</td>
    <td align="right">     2409.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     3308.76</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -14.17</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">11-AUG-17:00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3803.37</td>
    <td align="right">        0.00</td>
    <td align="right">     -359.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.85</td>
    <td align="right">      270.50</td>
    <td align="right">      207.68</td>
    <td align="right">     4023.28</td>
    <td align="right">        0.00</td>
    <td align="right">       49.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1460.65</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1257.88</td>
    <td align="right">        0.00</td>
    <td align="right">     -287.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.51</td>
    <td align="right">      158.74</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1163.40</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1287.44</td>
    <td align="right">        0.00</td>
    <td align="right">     -287.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      168.10</td>
    <td align="right">      158.74</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1193.94</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">17-JUL-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -4309.49</td>
    <td align="right">        0.00</td>
    <td align="right">     -470.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1402.69</td>
    <td align="right">      138.17</td>
    <td align="right">      543.15</td>
    <td align="right">     3114.80</td>
    <td align="right">        0.00</td>
    <td align="right">      154.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -574.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">20-JAN-13:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -9638.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -608.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1141.93</td>
    <td align="right">      138.17</td>
    <td align="right">      543.15</td>
    <td align="right">    10425.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -76.88</td>
    <td align="right">    -1924.59</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1899.46</td>
    <td align="right">        0.00</td>
    <td align="right">     -282.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      164.36</td>
    <td align="right">      158.74</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
    <td align="right">     1802.33</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -1951.84</td>
    <td align="right">        0.00</td>
    <td align="right">     -282.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      163.96</td>
    <td align="right">      158.74</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.23</td>
    <td align="right">     1855.25</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">    -2383.35</td>
    <td align="right">        0.00</td>
    <td align="right">     -305.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      175.10</td>
    <td align="right">       81.02</td>
    <td align="right">       52.80</td>
    <td align="right">      870.34</td>
    <td align="right">        0.00</td>
    <td align="right">        2.22</td>
    <td align="right">     1507.29</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">20-JAN-13:08</td>
    <td align="right">        0.00</td>
    <td align="right">    -4570.09</td>
    <td align="right">        0.00</td>
    <td align="right">     -380.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      765.95</td>
    <td align="right">      108.32</td>
    <td align="right">      316.80</td>
    <td align="right">     7032.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -22.36</td>
    <td align="right">    -3250.98</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -632.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.21</td>
    <td align="right">       97.22</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      568.30</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -625.54</td>
    <td align="right">        0.00</td>
    <td align="right">     -135.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       79.24</td>
    <td align="right">       97.22</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      561.10</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">17-JUL-06:03</td>
    <td align="right">        0.00</td>
    <td align="right">    -6259.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -412.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.98</td>
    <td align="right">      140.09</td>
    <td align="right">       62.40</td>
    <td align="right">     2392.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4017.45</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -28.40</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">16-AUG-16:30</td>
    <td align="right">        0.00</td>
    <td align="right">    -5179.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -359.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1072.84</td>
    <td align="right">      352.05</td>
    <td align="right">      187.20</td>
    <td align="right">     3898.73</td>
    <td align="right">        0.00</td>
    <td align="right">      135.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -108.12</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -837.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.92</td>
    <td align="right">       97.22</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.07</td>
    <td align="right">      771.27</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -900.08</td>
    <td align="right">        0.00</td>
    <td align="right">     -132.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       77.50</td>
    <td align="right">       97.22</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.05</td>
    <td align="right">      834.23</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">11-SEP-14:00</td>
    <td align="right">        0.00</td>
    <td align="right">     -195.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.49</td>
    <td align="right">       50.18</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       89.17</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">26-JUN-13:30</td>
    <td align="right">        0.00</td>
    <td align="right">     -285.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.39</td>
    <td align="right">       50.18</td>
    <td align="right">        6.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       10.98</td>
    <td align="right">      168.71</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">17-JUL-14:15</td>
    <td align="right">        0.00</td>
    <td align="right">     -145.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       49.49</td>
    <td align="right">       86.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.69</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">17-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -649.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.71</td>
    <td align="right">       64.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.76</td>
    <td align="right">      572.63</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">17-JUL-14:30</td>
    <td align="right">        0.00</td>
    <td align="right">      -90.35</td>
    <td align="right">        0.00</td>
    <td align="right">      -83.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       98.99</td>
    <td align="right">       78.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -3.57</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">     -347.11</td>
    <td align="right">        0.00</td>
    <td align="right">      -82.39</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.12</td>
    <td align="right">       58.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.98</td>
    <td align="right">      349.81</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">18-JUL-07:04</td>
    <td align="right">        0.00</td>
    <td align="right">   -45667.65</td>
    <td align="right">        0.00</td>
    <td align="right">    -8022.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     6023.61</td>
    <td align="right">     3434.81</td>
    <td align="right">     1566.87</td>
    <td align="right">    12062.79</td>
    <td align="right">        0.00</td>
    <td align="right">       54.77</td>
    <td align="right">    30547.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq & Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">23-JAN-06:01</td>
    <td align="right">     6563.76</td>
    <td align="right">        0.00</td>
    <td align="right">       35.58</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      498.40</td>
    <td align="right">       46.88</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -308.77</td>
    <td align="right">        0.00</td>
    <td align="right">      -32.84</td>
    <td align="right">    -6816.89</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">     6234.71</td>
    <td align="right">        0.00</td>
    <td align="right">       29.47</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      490.59</td>
    <td align="right">       31.92</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -148.50</td>
    <td align="right">        0.00</td>
    <td align="right">      -29.59</td>
    <td align="right">    -6622.48</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">13-MAR-06:02</td>
    <td align="right">     7733.38</td>
    <td align="right">        0.00</td>
    <td align="right">       30.93</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      505.50</td>
    <td align="right">       46.88</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -273.32</td>
    <td align="right">        0.00</td>
    <td align="right">      -55.14</td>
    <td align="right">    -8002.10</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">26-DEC-06:01</td>
    <td align="right">     7607.58</td>
    <td align="right">        0.00</td>
    <td align="right">       37.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      513.14</td>
    <td align="right">       46.88</td>
    <td align="right">       13.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -278.80</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.12</td>
    <td align="right">    -7885.72</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">      730.23</td>
    <td align="right">        0.00</td>
    <td align="right">       15.67</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.69</td>
    <td align="right">       89.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -866.33</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">15-MAY-07:03</td>
    <td align="right">      696.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.17</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       21.31</td>
    <td align="right">       89.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -815.47</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">15-MAY-07:03</td>
    <td align="right">     1379.98</td>
    <td align="right">        0.00</td>
    <td align="right">       11.02</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       22.61</td>
    <td align="right">       89.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -25.21</td>
    <td align="right">    -1486.14</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">     1330.50</td>
    <td align="right">        0.00</td>
    <td align="right">       29.29</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.00</td>
    <td align="right">       47.75</td>
    <td align="right">        8.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -31.41</td>
    <td align="right">    -1396.12</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">13-FEB-07:03</td>
    <td align="right">      336.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.10</td>
    <td align="right">        2.72</td>
    <td align="right">      148.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.32</td>
    <td align="right">     -469.20</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">      217.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.09</td>
    <td align="right">        2.30</td>
    <td align="right">       64.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -285.23</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">18-APR-07:03</td>
    <td align="right">      371.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.11</td>
    <td align="right">        2.30</td>
    <td align="right">       64.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -5.97</td>
    <td align="right">     -432.90</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">25-SEP-06:02</td>
    <td align="right">     2701.44</td>
    <td align="right">        0.00</td>
    <td align="right">       28.96</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.59</td>
    <td align="right">       76.43</td>
    <td align="right">        3.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -268.96</td>
    <td align="right">        0.00</td>
    <td align="right">      -24.81</td>
    <td align="right">    -2626.80</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">     3194.85</td>
    <td align="right">        0.00</td>
    <td align="right">        2.24</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      206.59</td>
    <td align="right">      122.29</td>
    <td align="right">        3.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -91.82</td>
    <td align="right">        0.00</td>
    <td align="right">      -26.75</td>
    <td align="right">    -3410.55</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">02-JAN-07:03</td>
    <td align="right">       55.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      318.56</td>
    <td align="right">       39.31</td>
    <td align="right">       66.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -480.13</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">23-DEC-07:03</td>
    <td align="right">      995.91</td>
    <td align="right">        0.00</td>
    <td align="right">        1.94</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       43.04</td>
    <td align="right">       16.43</td>
    <td align="right">       66.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -43.69</td>
    <td align="right">    -1080.53</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">18-APR-07:03</td>
    <td align="right">      900.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.32</td>
    <td align="right">       21.08</td>
    <td align="right">       26.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -952.61</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">15-MAY-07:03</td>
    <td align="right">     1291.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        4.45</td>
    <td align="right">       21.08</td>
    <td align="right">       26.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -21.13</td>
    <td align="right">    -1322.83</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">     6572.02</td>
    <td align="right">        0.00</td>
    <td align="right">        4.92</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      298.41</td>
    <td align="right">      202.31</td>
    <td align="right">       69.23</td>
    <td align="right">      827.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.28</td>
    <td align="right">    -7903.43</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">     7147.40</td>
    <td align="right">        0.00</td>
    <td align="right">        5.04</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      298.41</td>
    <td align="right">      202.31</td>
    <td align="right">       69.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -142.94</td>
    <td align="right">        0.00</td>
    <td align="right">      -71.25</td>
    <td align="right">    -7508.19</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">     3256.11</td>
    <td align="right">        0.00</td>
    <td align="right">       11.27</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      231.68</td>
    <td align="right">      158.74</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3712.11</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">     3273.91</td>
    <td align="right">        0.00</td>
    <td align="right">       12.41</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      232.36</td>
    <td align="right">      158.74</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -3731.74</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">     8656.66</td>
    <td align="right">        0.00</td>
    <td align="right">      104.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      217.48</td>
    <td align="right">       54.98</td>
    <td align="right">       90.53</td>
    <td align="right">       33.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -139.86</td>
    <td align="right">    -9018.01</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">    11208.37</td>
    <td align="right">        0.00</td>
    <td align="right">      103.30</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      220.86</td>
    <td align="right">       58.77</td>
    <td align="right">       90.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -319.67</td>
    <td align="right">        0.00</td>
    <td align="right">     -140.44</td>
    <td align="right">   -11221.72</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">15-MAY-07:03</td>
    <td align="right">     4113.46</td>
    <td align="right">        0.00</td>
    <td align="right">        3.46</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      230.21</td>
    <td align="right">      158.74</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -41.51</td>
    <td align="right">    -4518.67</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">     4229.37</td>
    <td align="right">        0.00</td>
    <td align="right">       40.55</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      123.41</td>
    <td align="right">       84.45</td>
    <td align="right">       54.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -49.44</td>
    <td align="right">    -4482.65</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">25-SEP-06:02</td>
    <td align="right">     4361.55</td>
    <td align="right">        0.00</td>
    <td align="right">       54.38</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      135.21</td>
    <td align="right">       89.95</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -530.08</td>
    <td align="right">        0.00</td>
    <td align="right">      -51.18</td>
    <td align="right">    -4112.62</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">     5413.07</td>
    <td align="right">        0.00</td>
    <td align="right">        8.19</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      252.50</td>
    <td align="right">      136.15</td>
    <td align="right">       52.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -177.55</td>
    <td align="right">        0.00</td>
    <td align="right">      -54.99</td>
    <td align="right">    -5630.18</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">     1622.05</td>
    <td align="right">        0.00</td>
    <td align="right">        6.50</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.93</td>
    <td align="right">       97.22</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1858.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">     1624.88</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      110.00</td>
    <td align="right">       97.22</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -1861.84</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">27-APR-06:02</td>
    <td align="right">     7638.15</td>
    <td align="right">        0.00</td>
    <td align="right">       52.60</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      160.92</td>
    <td align="right">      140.09</td>
    <td align="right">       62.40</td>
    <td align="right">      984.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -105.69</td>
    <td align="right">    -8932.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">    10124.92</td>
    <td align="right">        0.00</td>
    <td align="right">       67.82</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      167.30</td>
    <td align="right">      140.09</td>
    <td align="right">       62.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -144.71</td>
    <td align="right">        0.00</td>
    <td align="right">     -118.49</td>
    <td align="right">   -10299.34</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">15-MAY-07:03</td>
    <td align="right">     2167.09</td>
    <td align="right">        0.00</td>
    <td align="right">        2.09</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      109.32</td>
    <td align="right">       97.22</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.45</td>
    <td align="right">    -2379.32</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">     2144.11</td>
    <td align="right">        0.00</td>
    <td align="right">       18.44</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       58.07</td>
    <td align="right">       51.72</td>
    <td align="right">       23.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -23.40</td>
    <td align="right">    -2271.99</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">      337.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.19</td>
    <td align="right">       37.53</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -388.98</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">15-MAY-07:03</td>
    <td align="right">      466.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.06</td>
    <td align="right">       37.53</td>
    <td align="right">        1.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -8.25</td>
    <td align="right">     -509.73</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">01-MAY-07:23</td>
    <td align="right">      427.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       12.54</td>
    <td align="right">       64.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -504.34</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">      818.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.12</td>
    <td align="right">       34.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.23</td>
    <td align="right">     -840.73</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">01-MAY-07:03</td>
    <td align="right">      499.80</td>
    <td align="right">        0.00</td>
    <td align="right">       10.88</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       27.51</td>
    <td align="right">       58.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     -596.77</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">15-MAY-06:02</td>
    <td align="right">      895.72</td>
    <td align="right">        0.00</td>
    <td align="right">       15.76</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       14.26</td>
    <td align="right">       31.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       -0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      -19.29</td>
    <td align="right">     -937.62</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">01-MAY-06:01</td>
    <td align="right">   105192.03</td>
    <td align="right">        0.00</td>
    <td align="right">     1627.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     4854.99</td>
    <td align="right">     1930.91</td>
    <td align="right">     1566.87</td>
    <td align="right">      507.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    -2090.48</td>
    <td align="right">        0.00</td>
    <td align="right">    -1335.46</td>
    <td align="right">  -112253.68</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0000</td>
    <td align="right">     15.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0524</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0524</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.0000</td>
    <td align="right">    171.2000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.8976</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8976</td>
    <td align="right">      1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">      0.0052</td>
    <td align="right">      0.0000</td>
    <td align="right">     15.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0052</td>
    <td align="right">      0.9121</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0524</td>
    <td align="right">     10.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">      0.0898</td>
    <td align="right">      0.0000</td>
    <td align="right">    171.2000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.0898</td>
    <td align="right">      0.2285</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.8976</td>
    <td align="right">     10.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">     18.7500</td>
    <td align="right">    0.000305</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0549</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0549</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0549</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">     18.7500</td>
    <td align="right">    0.000305</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0549</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0549</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0549</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">     18.7500</td>
    <td align="right">    0.000305</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0549</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0549</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0549</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">     18.7500</td>
    <td align="right">    0.000305</td>
    <td align="right">       34.84</td>
    <td align="right">      0.0549</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0549</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0549</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0142</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0142</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0142</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0142</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0142</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0142</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0142</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0142</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0142</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.000000</td>
    <td align="right">      0.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0142</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0142</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0142</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      4.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       41.81</td>
    <td align="right">      0.0234</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0234</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0234</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      4.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       41.81</td>
    <td align="right">      0.0234</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0234</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0234</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      7.5000</td>
    <td align="right">    0.000610</td>
    <td align="right">       13.94</td>
    <td align="right">      0.0262</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0262</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0262</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      7.5000</td>
    <td align="right">    0.000610</td>
    <td align="right">       13.94</td>
    <td align="right">      0.0262</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0262</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0262</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      6.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       90.58</td>
    <td align="right">      0.0429</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0429</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0429</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      6.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       90.58</td>
    <td align="right">      0.0429</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0429</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0429</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      5.1000</td>
    <td align="right">    0.000305</td>
    <td align="right">       71.07</td>
    <td align="right">      0.0337</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0337</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0337</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      5.1000</td>
    <td align="right">    0.000305</td>
    <td align="right">       71.07</td>
    <td align="right">      0.0337</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0337</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0337</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      8.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">      118.45</td>
    <td align="right">      0.0562</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0562</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0562</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      8.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">      118.45</td>
    <td align="right">      0.0562</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0562</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0562</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      5.1000</td>
    <td align="right">    0.000305</td>
    <td align="right">       71.07</td>
    <td align="right">      0.0337</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0337</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0337</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      5.1000</td>
    <td align="right">    0.000305</td>
    <td align="right">       71.07</td>
    <td align="right">      0.0337</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0337</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0337</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      5.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       76.65</td>
    <td align="right">      0.0363</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0363</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0363</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      5.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       76.65</td>
    <td align="right">      0.0363</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0363</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0363</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      2.4000</td>
    <td align="right">    0.000305</td>
    <td align="right">       33.45</td>
    <td align="right">      0.0159</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0159</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0159</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      2.4000</td>
    <td align="right">    0.000305</td>
    <td align="right">       33.45</td>
    <td align="right">      0.0159</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0159</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0159</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      6.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       90.58</td>
    <td align="right">      0.0429</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0429</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0429</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      6.5000</td>
    <td align="right">    0.000305</td>
    <td align="right">       90.58</td>
    <td align="right">      0.0429</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0429</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0429</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      2.4000</td>
    <td align="right">    0.000305</td>
    <td align="right">       33.45</td>
    <td align="right">      0.0159</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0159</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0159</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      2.4000</td>
    <td align="right">    0.000305</td>
    <td align="right">       33.45</td>
    <td align="right">      0.0159</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0159</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0159</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      0.6000</td>
    <td align="right">    0.000305</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0099</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">      0.6000</td>
    <td align="right">    0.000305</td>
    <td align="right">       27.87</td>
    <td align="right">      0.0099</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0099</td>
    <td align="right">       1.000</td>
    <td align="right">      0.0099</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">    0.002360</td>
    <td align="right">       15.00</td>
    <td align="right">    0.000610</td>
    <td align="right">     27.8709</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0524</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.002332</td>
    <td align="right">      171.20</td>
    <td align="right">    0.000305</td>
    <td align="right">   1635.0935</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.8976</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0234</td>
    <td align="right">      0.0234</td>
    <td align="right">      0.0023</td>
    <td align="right">      0.0234</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0234</td>
    <td align="right">      0.0234</td>
    <td align="right">      0.0023</td>
    <td align="right">      0.0234</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0262</td>
    <td align="right">      0.0262</td>
    <td align="right">      0.0026</td>
    <td align="right">      0.0262</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0262</td>
    <td align="right">      0.0262</td>
    <td align="right">      0.0026</td>
    <td align="right">      0.0262</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0036</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0036</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0010</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0010</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0524</td>
    <td align="right">      0.0052</td>
    <td align="right">      0.0524</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.8976</td>
    <td align="right">      0.0898</td>
    <td align="right">      0.8976</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.4321</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.4388</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.3278</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0055</td>
    <td align="right">      0.0549</td>
    <td align="right">      0.3307</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.6971</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.6816</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.1968</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0014</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.1948</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0023</td>
    <td align="right">      0.0023</td>
    <td align="right">      0.0023</td>
    <td align="right">      0.0234</td>
    <td align="right">      0.2045</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0023</td>
    <td align="right">      0.0023</td>
    <td align="right">      0.0023</td>
    <td align="right">      0.0234</td>
    <td align="right">      0.2055</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0026</td>
    <td align="right">      0.0026</td>
    <td align="right">      0.0026</td>
    <td align="right">      0.0262</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0026</td>
    <td align="right">      0.0026</td>
    <td align="right">      0.0026</td>
    <td align="right">      0.0262</td>
    <td align="right">      0.8384</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.2032</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.2033</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.9033</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.8969</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.1217</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.0056</td>
    <td align="right">      0.0562</td>
    <td align="right">      0.1215</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.2948</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0034</td>
    <td align="right">      0.0337</td>
    <td align="right">      0.2950</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0036</td>
    <td align="right">      0.0036</td>
    <td align="right">      0.0036</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.1654</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0036</td>
    <td align="right">      0.0036</td>
    <td align="right">      0.0036</td>
    <td align="right">      0.0363</td>
    <td align="right">      0.1659</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.7611</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.7653</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.1371</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0043</td>
    <td align="right">      0.0429</td>
    <td align="right">      0.1371</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.2765</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0016</td>
    <td align="right">      0.0159</td>
    <td align="right">      0.2753</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0010</td>
    <td align="right">      0.0010</td>
    <td align="right">      0.0010</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.7257</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:VAV:NOREHEAT</td>
    <td align="right">      0.0010</td>
    <td align="right">      0.0010</td>
    <td align="right">      0.0010</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.2211</td>
    <td align="right">      1.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      0.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">      0.0052</td>
    <td align="right">      0.0052</td>
    <td align="right">      0.0052</td>
    <td align="right">      0.0052</td>
    <td align="right">      0.0524</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">      0.0898</td>
    <td align="right">      0.0898</td>
    <td align="right">      0.0898</td>
    <td align="right">      0.0898</td>
    <td align="right">      0.8976</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:15</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     1858.06</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Electricity</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">       80.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">       80.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">       80.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">0.00</td>
    <td align="right">       80.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">       80.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">       80.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">0.00</td>
    <td align="right">      168.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">      118.45</td>
    <td align="right">      118.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">      118.45</td>
    <td align="right">      118.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">       76.65</td>
    <td align="right">       76.65</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">       76.65</td>
    <td align="right">       76.65</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">0.00</td>
    <td align="right">      114.92</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">     1858.06</td>
    <td align="right">     1858.06</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">      101.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">      168.75</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">      269.25</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right"> ELECTRICITY TARIFF</td>
    <td align="right">       0.120</td>
    <td align="right">kWh</td>
    <td align="right">kW</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right"> GAS TARIFF</td>
    <td align="right">       0.500</td>
    <td align="right">Therm</td>
    <td align="right">Therm/Day</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right"> WATER TARIFF</td>
    <td align="right">       1.321</td>
    <td align="right">&nbsp;</td>
    <td align="right">/Hr</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
