<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> 90.1-2013-SmallOffice-ASHRAE 169-2006-2A PRM baseline created: 2018-11-05 12:26:00 -0700 RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695
  2018-11-05
  12:30:55
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2018.11.05 12:30</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>90.1-2013-SmallOffice-ASHRAE 169-2006-2A PRM baseline created: 2018-11-05 12:26:00 -0700</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</b></p>
<p>Simulation Timestamp: <b>2018-11-05
  12:30:55</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1226.76</td>
    <td align="right">      660.24</td>
    <td align="right">      660.24</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1226.76</td>
    <td align="right">      660.24</td>
    <td align="right">      660.24</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     3885.14</td>
    <td align="right">     2090.97</td>
    <td align="right">     2090.97</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     3885.14</td>
    <td align="right">     2090.97</td>
    <td align="right">     2090.97</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1858.06</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1858.06</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      151.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      102.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       78.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       91.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      356.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      419.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.85</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     1226.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.85</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">      151.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      102.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       78.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       91.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      356.52</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">      419.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.85</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      554.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       49.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      660.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       56.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      554.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       49.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      660.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    1226.759</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    1226.759</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    1226.759</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    1226.759</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      132.85</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      132.85</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      132.85</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">     1677.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">     1454.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     7486.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ELECTRICITYTARIFF">ELECTRICITY TARIFF</a>   |  
<a href="#TariffReport::GASTARIFF">GAS TARIFF</a>   |  
<a href="#TariffReport::WATERTARIFF">WATER TARIFF</a>   |  
<a href="#TariffReport::DISTRICTHEATINGTARIFF">DISTRICTHEATING TARIFF</a>   |  
<a href="#TariffReport::DISTRICTCOOLINGTARIFF">DISTRICTCOOLING TARIFF</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2018.11.05 12:30</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.72</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -104.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1726.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      234.34</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      234.34</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      929.03</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">     13.2396</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      120.02</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">     13.2396</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">     13.2396</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      120.02</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">     13.2396</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1042</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1042</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1042</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.1042</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9479</td>
    <td align="right">       92.90</td>
    <td align="right">     16.7917</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9479</td>
    <td align="right">       92.90</td>
    <td align="right">     16.7917</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.9514</td>
    <td align="right">       92.90</td>
    <td align="right">     21.7969</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.9514</td>
    <td align="right">       92.90</td>
    <td align="right">      7.2656</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">       41.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       10.20</td>
    <td align="right">       10.20</td>
    <td align="right">      9.6875</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">       41.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      144.02</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       10.20</td>
    <td align="right">       10.20</td>
    <td align="right">      9.6875</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.8577</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.8577</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.92</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.5208</td>
    <td align="right">       92.90</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.92</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.5208</td>
    <td align="right">       92.90</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">      118.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      433.25</td>
    <td align="right">        1.00</td>
    <td align="right">      103.12</td>
    <td align="right">        0.00</td>
    <td align="right">       30.57</td>
    <td align="right">       30.57</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">      118.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      408.07</td>
    <td align="right">        1.00</td>
    <td align="right">      103.12</td>
    <td align="right">        0.00</td>
    <td align="right">       30.57</td>
    <td align="right">       30.57</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      280.34</td>
    <td align="right">        1.00</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
    <td align="right">       20.37</td>
    <td align="right">     11.9479</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      264.04</td>
    <td align="right">        1.00</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
    <td align="right">       20.37</td>
    <td align="right">     11.9479</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9479</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9479</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">     11.9479</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">     11.9479</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9479</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.9479</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5486</td>
    <td align="right">       46.45</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.5486</td>
    <td align="right">       46.45</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.4271</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.7813</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1858.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6730.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">      914.17</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">      234.34</td>
    <td align="right">     10.1898</td>
    <td align="right">        9.85</td>
    <td align="right">      6.2044</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1858.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6730.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">      914.17</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">      234.34</td>
    <td align="right">     10.1898</td>
    <td align="right">        9.85</td>
    <td align="right">      6.2044</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">23-DEC-07:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">23-MAY-13:15</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   110612.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2421.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">     2700.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     1701.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    15750.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">    18604.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   151791.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   110612.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     2421.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">     2700.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     1701.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    15750.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">    18604.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      480.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      324.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      247.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       85.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      291.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1129.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     1327.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     3885.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      258.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      174.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      133.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      156.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      607.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      714.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2090.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      258.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      174.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      133.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      156.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      607.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      714.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2090.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP DIFFUSER</td>
    <td align="right">    0.319895</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP DIFFUSER</td>
    <td align="right">    0.379481</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP DIFFUSER</td>
    <td align="right">    0.410558</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP DIFFUSER</td>
    <td align="right">    0.487441</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP DIFFUSER</td>
    <td align="right">    0.048241</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP DIFFUSER</td>
    <td align="right">    0.049270</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP DIFFUSER</td>
    <td align="right">    0.113603</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP DIFFUSER</td>
    <td align="right">    0.115021</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP DIFFUSER</td>
    <td align="right">    0.019849</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP DIFFUSER</td>
    <td align="right">    0.033069</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP DIFFUSER</td>
    <td align="right">    0.025518</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP DIFFUSER</td>
    <td align="right">    0.026151</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP DIFFUSER</td>
    <td align="right">    0.208708</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP DIFFUSER</td>
    <td align="right">    0.209197</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP DIFFUSER</td>
    <td align="right">    0.168466</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP DIFFUSER</td>
    <td align="right">    0.198229</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP DIFFUSER</td>
    <td align="right">    0.305545</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP DIFFUSER</td>
    <td align="right">    0.355994</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP DIFFUSER</td>
    <td align="right">    0.406904</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP DIFFUSER</td>
    <td align="right">    0.510682</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP DIFFUSER</td>
    <td align="right">    0.130276</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP DIFFUSER</td>
    <td align="right">    0.131016</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP DIFFUSER</td>
    <td align="right">    0.793004</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP DIFFUSER</td>
    <td align="right">    0.797637</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP DIFFUSER</td>
    <td align="right">    0.222453</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP DIFFUSER</td>
    <td align="right">    0.226277</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP DIFFUSER</td>
    <td align="right">    0.399964</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP DIFFUSER</td>
    <td align="right">    0.402156</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP DIFFUSER</td>
    <td align="right">    0.057754</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP DIFFUSER</td>
    <td align="right">    0.057782</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP DIFFUSER</td>
    <td align="right">    0.594017</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP DIFFUSER</td>
    <td align="right">    0.744459</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP DIFFUSER</td>
    <td align="right">    0.118201</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP DIFFUSER</td>
    <td align="right">    0.114680</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP DIFFUSER</td>
    <td align="right">    0.010600</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP DIFFUSER</td>
    <td align="right">    0.029927</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP DIFFUSER</td>
    <td align="right">    0.025161</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP DIFFUSER</td>
    <td align="right">    0.064665</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP DIFFUSER</td>
    <td align="right">    0.031413</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP DIFFUSER</td>
    <td align="right">    0.071256</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.319895</td>
    <td align="right">    0.230959</td>
    <td align="right">    0.319895</td>
    <td align="right">    0.319895</td>
    <td align="right">        1.00</td>
    <td align="right">    0.721985</td>
    <td align="right">    0.319895</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.379481</td>
    <td align="right">    0.229213</td>
    <td align="right">    0.379481</td>
    <td align="right">    0.379481</td>
    <td align="right">        1.00</td>
    <td align="right">    0.604019</td>
    <td align="right">    0.379481</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.410558</td>
    <td align="right">    0.290609</td>
    <td align="right">    0.410558</td>
    <td align="right">    0.410558</td>
    <td align="right">        1.00</td>
    <td align="right">    0.707839</td>
    <td align="right">    0.410558</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.487441</td>
    <td align="right">    0.289327</td>
    <td align="right">    0.487441</td>
    <td align="right">    0.487441</td>
    <td align="right">        1.00</td>
    <td align="right">    0.593564</td>
    <td align="right">    0.487441</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.048241</td>
    <td align="right">    0.048241</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.048241</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.048241</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.049270</td>
    <td align="right">    0.049270</td>
    <td align="right">    0.014158</td>
    <td align="right">    0.049270</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.049270</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.113603</td>
    <td align="right">    0.113603</td>
    <td align="right">    0.075780</td>
    <td align="right">    0.113603</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.113603</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.115021</td>
    <td align="right">    0.115021</td>
    <td align="right">    0.071682</td>
    <td align="right">    0.115021</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.115021</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.019849</td>
    <td align="right">    0.007474</td>
    <td align="right">    0.019849</td>
    <td align="right">    0.019849</td>
    <td align="right">        1.00</td>
    <td align="right">    0.376537</td>
    <td align="right">    0.019849</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.033069</td>
    <td align="right">    0.020491</td>
    <td align="right">    0.033069</td>
    <td align="right">    0.033069</td>
    <td align="right">        1.00</td>
    <td align="right">    0.619638</td>
    <td align="right">    0.033069</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.025518</td>
    <td align="right">    0.010435</td>
    <td align="right">    0.025518</td>
    <td align="right">    0.025518</td>
    <td align="right">        1.00</td>
    <td align="right">    0.408928</td>
    <td align="right">    0.025518</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.026151</td>
    <td align="right">    0.024436</td>
    <td align="right">    0.026151</td>
    <td align="right">    0.026151</td>
    <td align="right">        1.00</td>
    <td align="right">    0.934419</td>
    <td align="right">    0.026151</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.208708</td>
    <td align="right">    0.208708</td>
    <td align="right">    0.098664</td>
    <td align="right">    0.208708</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.208708</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.209197</td>
    <td align="right">    0.209197</td>
    <td align="right">    0.156684</td>
    <td align="right">    0.209197</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.209197</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.168466</td>
    <td align="right">    0.030550</td>
    <td align="right">    0.171501</td>
    <td align="right">    0.171501</td>
    <td align="right">        1.00</td>
    <td align="right">    0.178133</td>
    <td align="right">    0.171501</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.198229</td>
    <td align="right">    0.050585</td>
    <td align="right">    0.198229</td>
    <td align="right">    0.198229</td>
    <td align="right">        1.00</td>
    <td align="right">    0.255186</td>
    <td align="right">    0.198229</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.305545</td>
    <td align="right">    0.305545</td>
    <td align="right">    0.040414</td>
    <td align="right">    0.305545</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.305545</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.355994</td>
    <td align="right">    0.355994</td>
    <td align="right">    0.088792</td>
    <td align="right">    0.355994</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.355994</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.406904</td>
    <td align="right">    0.406904</td>
    <td align="right">    0.403231</td>
    <td align="right">    0.406904</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.406904</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.510682</td>
    <td align="right">    0.406760</td>
    <td align="right">    0.510682</td>
    <td align="right">    0.510682</td>
    <td align="right">        1.00</td>
    <td align="right">    0.796503</td>
    <td align="right">    0.510682</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.130276</td>
    <td align="right">    0.082497</td>
    <td align="right">    0.130276</td>
    <td align="right">    0.130276</td>
    <td align="right">        1.00</td>
    <td align="right">    0.633249</td>
    <td align="right">    0.130276</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.131016</td>
    <td align="right">    0.082901</td>
    <td align="right">    0.131016</td>
    <td align="right">    0.131016</td>
    <td align="right">        1.00</td>
    <td align="right">    0.632754</td>
    <td align="right">    0.131016</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.793004</td>
    <td align="right">    0.793004</td>
    <td align="right">    0.535075</td>
    <td align="right">    0.793004</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.793004</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.797637</td>
    <td align="right">    0.797637</td>
    <td align="right">    0.763209</td>
    <td align="right">    0.797637</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.797637</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.222453</td>
    <td align="right">    0.182588</td>
    <td align="right">    0.222453</td>
    <td align="right">    0.222453</td>
    <td align="right">        1.00</td>
    <td align="right">    0.820791</td>
    <td align="right">    0.222453</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.226277</td>
    <td align="right">    0.182502</td>
    <td align="right">    0.226277</td>
    <td align="right">    0.226277</td>
    <td align="right">        1.00</td>
    <td align="right">    0.806542</td>
    <td align="right">    0.226277</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.399964</td>
    <td align="right">    0.399964</td>
    <td align="right">    0.194037</td>
    <td align="right">    0.399964</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.399964</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.402156</td>
    <td align="right">    0.402156</td>
    <td align="right">    0.296988</td>
    <td align="right">    0.402156</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.402156</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.057754</td>
    <td align="right">    0.045504</td>
    <td align="right">    0.057754</td>
    <td align="right">    0.057754</td>
    <td align="right">        1.00</td>
    <td align="right">    0.787898</td>
    <td align="right">    0.057754</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.057782</td>
    <td align="right">    0.045371</td>
    <td align="right">    0.057782</td>
    <td align="right">    0.057782</td>
    <td align="right">        1.00</td>
    <td align="right">    0.785212</td>
    <td align="right">    0.057782</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.594017</td>
    <td align="right">    0.554078</td>
    <td align="right">    0.594017</td>
    <td align="right">    0.594017</td>
    <td align="right">        1.00</td>
    <td align="right">    0.932764</td>
    <td align="right">    0.594017</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.744459</td>
    <td align="right">    0.553947</td>
    <td align="right">    0.744459</td>
    <td align="right">    0.744459</td>
    <td align="right">        1.00</td>
    <td align="right">    0.744093</td>
    <td align="right">    0.744459</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.118201</td>
    <td align="right">    0.092801</td>
    <td align="right">    0.118201</td>
    <td align="right">    0.118201</td>
    <td align="right">        1.00</td>
    <td align="right">    0.785114</td>
    <td align="right">    0.118201</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.114680</td>
    <td align="right">    0.093230</td>
    <td align="right">    0.114680</td>
    <td align="right">    0.114680</td>
    <td align="right">        1.00</td>
    <td align="right">    0.812955</td>
    <td align="right">    0.114680</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.010600</td>
    <td align="right">    0.010600</td>
    <td align="right">    0.004233</td>
    <td align="right">    0.010600</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.010600</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.029927</td>
    <td align="right">    0.029927</td>
    <td align="right">    0.022231</td>
    <td align="right">    0.029927</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.029927</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.025161</td>
    <td align="right">    0.025161</td>
    <td align="right">    0.002642</td>
    <td align="right">    0.025161</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.025161</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.064665</td>
    <td align="right">    0.064665</td>
    <td align="right">    0.040289</td>
    <td align="right">    0.064665</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.064665</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.031413</td>
    <td align="right">    0.031413</td>
    <td align="right">    0.009911</td>
    <td align="right">    0.031413</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.031413</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.071256</td>
    <td align="right">    0.071256</td>
    <td align="right">    0.041984</td>
    <td align="right">    0.071256</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.071256</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.319895</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.379481</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.410558</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.487441</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.048241</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.049270</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.113603</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.115021</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.019849</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.033069</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.025518</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.026151</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.208708</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.209197</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.171501</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.198229</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.305545</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.355994</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.406904</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.510682</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.130276</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.131016</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.793004</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.797637</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.222453</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.226277</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.399964</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.402156</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.057754</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.057782</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.594017</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.744459</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.118201</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.114680</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.010600</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.029927</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.025161</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.064665</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.031413</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">    0.071256</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">    0.319895</td>
    <td align="right">     7943.74</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">    0.379481</td>
    <td align="right">     9423.41</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">    0.410558</td>
    <td align="right">    10195.14</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">    0.487441</td>
    <td align="right">    12104.32</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.048241</td>
    <td align="right">     1159.37</td>
    <td align="right">    0.708235</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.049270</td>
    <td align="right">     1184.11</td>
    <td align="right">    0.708235</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">    0.113603</td>
    <td align="right">     2562.41</td>
    <td align="right">    0.728820</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">    0.115021</td>
    <td align="right">     2596.52</td>
    <td align="right">    0.728599</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.019849</td>
    <td align="right">      328.57</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.033069</td>
    <td align="right">      547.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.025518</td>
    <td align="right">      422.41</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.026151</td>
    <td align="right">      432.89</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">    0.208708</td>
    <td align="right">     5182.72</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">    0.209197</td>
    <td align="right">     5194.86</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">    0.171501</td>
    <td align="right">     4258.79</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">    0.198229</td>
    <td align="right">     4922.49</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">    0.305545</td>
    <td align="right">     5113.55</td>
    <td align="right">    0.800651</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">    0.355994</td>
    <td align="right">     5892.96</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">    0.406904</td>
    <td align="right">    10104.41</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">    0.510682</td>
    <td align="right">    12681.45</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.130276</td>
    <td align="right">     3235.07</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">    0.131016</td>
    <td align="right">     3253.44</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">    0.793004</td>
    <td align="right">    19692.19</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">    0.797637</td>
    <td align="right">    19807.22</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">    0.222453</td>
    <td align="right">     5524.05</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">    0.226277</td>
    <td align="right">     5619.00</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">    0.399964</td>
    <td align="right">     9932.06</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">    0.402156</td>
    <td align="right">     9986.50</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.057754</td>
    <td align="right">     1434.17</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.057782</td>
    <td align="right">     1434.86</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">    0.594017</td>
    <td align="right">    14750.86</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">    0.744459</td>
    <td align="right">    18486.69</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.118201</td>
    <td align="right">     2935.22</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">    0.114680</td>
    <td align="right">     2847.78</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">    0.010600</td>
    <td align="right">      263.23</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.029927</td>
    <td align="right">      597.56</td>
    <td align="right">    0.772802</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">    0.025161</td>
    <td align="right">      624.80</td>
    <td align="right">    0.698083</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">    0.064665</td>
    <td align="right">     1124.15</td>
    <td align="right">    0.800086</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">    0.031413</td>
    <td align="right">      768.43</td>
    <td align="right">    0.702797</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">    0.071256</td>
    <td align="right">     1534.90</td>
    <td align="right">    0.744537</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 HP HTG COIL 27 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.319895</td>
    <td align="right">     7943.74</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 HP HTG COIL 32 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.379481</td>
    <td align="right">     9423.41</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 HP HTG COIL 35 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.410558</td>
    <td align="right">    10195.14</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 HP HTG COIL 41 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.487441</td>
    <td align="right">    12104.32</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.048241</td>
    <td align="right">     1159.37</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.049270</td>
    <td align="right">     1184.11</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.113603</td>
    <td align="right">     2562.41</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.115021</td>
    <td align="right">     2596.52</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.019849</td>
    <td align="right">      328.57</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.033069</td>
    <td align="right">      547.40</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.025518</td>
    <td align="right">      422.41</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.026151</td>
    <td align="right">      432.89</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.208708</td>
    <td align="right">     5182.72</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.209197</td>
    <td align="right">     5194.86</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 HP HTG COIL 15 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.171501</td>
    <td align="right">     4258.79</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.198229</td>
    <td align="right">     4922.49</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.305545</td>
    <td align="right">     5113.55</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 HP HTG COIL 20 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.355994</td>
    <td align="right">     5892.96</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.406904</td>
    <td align="right">    10104.41</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 HP HTG COIL 43 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.510682</td>
    <td align="right">    12681.45</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.130276</td>
    <td align="right">     3235.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.131016</td>
    <td align="right">     3253.44</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 HP HTG COIL 67 CLG KBTU/HR 3.3COPH</td>
    <td align="right">    0.793004</td>
    <td align="right">    19692.19</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 HP HTG COIL 68 CLG KBTU/HR 3.3COPH</td>
    <td align="right">    0.797637</td>
    <td align="right">    19807.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.222453</td>
    <td align="right">     5524.05</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.226277</td>
    <td align="right">     5619.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.399964</td>
    <td align="right">     9932.06</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.402156</td>
    <td align="right">     9986.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.057754</td>
    <td align="right">     1434.17</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.057782</td>
    <td align="right">     1434.86</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 HP HTG COIL 50 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.594017</td>
    <td align="right">    14750.86</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 HP HTG COIL 63 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.744459</td>
    <td align="right">    18486.69</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.118201</td>
    <td align="right">     2935.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.114680</td>
    <td align="right">     2847.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.010600</td>
    <td align="right">      263.23</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.029927</td>
    <td align="right">      597.56</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.025161</td>
    <td align="right">      624.80</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.064665</td>
    <td align="right">     1124.15</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 HP HTG COIL 3 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.031413</td>
    <td align="right">      768.43</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">    0.071256</td>
    <td align="right">     1534.90</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5593.24</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     6243.52</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     6582.67</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     7421.71</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1068.96</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1080.19</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1782.27</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1797.74</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      216.61</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      360.94</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      278.48</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      285.43</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3172.79</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3178.13</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     2875.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3166.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3338.53</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3890.14</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     6086.20</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     7218.74</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     2712.87</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     2720.94</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    10806.11</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    10856.66</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3718.82</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     3760.55</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5757.29</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5781.21</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1237.88</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1238.18</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     8128.19</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     9769.99</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1897.55</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1859.12</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      115.68</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      326.66</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      274.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      705.83</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      722.57</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     1157.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP FAN</td>
    <td align="right">    0.319895</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP FAN</td>
    <td align="right">    0.379481</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP FAN</td>
    <td align="right">    0.410558</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP FAN</td>
    <td align="right">    0.487441</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP FAN</td>
    <td align="right">    0.048241</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP FAN</td>
    <td align="right">    0.049270</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP FAN</td>
    <td align="right">    0.113603</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP FAN</td>
    <td align="right">    0.115021</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP FAN</td>
    <td align="right">    0.019849</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP FAN</td>
    <td align="right">    0.033069</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP FAN</td>
    <td align="right">    0.025518</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP FAN</td>
    <td align="right">    0.026151</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP FAN</td>
    <td align="right">    0.208708</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP FAN</td>
    <td align="right">    0.209197</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP FAN</td>
    <td align="right">    0.171501</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP FAN</td>
    <td align="right">    0.198229</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP FAN</td>
    <td align="right">    0.305545</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP FAN</td>
    <td align="right">    0.355994</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP FAN</td>
    <td align="right">    0.406904</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP FAN</td>
    <td align="right">    0.510682</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP FAN</td>
    <td align="right">    0.130276</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP FAN</td>
    <td align="right">    0.131016</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP FAN</td>
    <td align="right">    0.793004</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP FAN</td>
    <td align="right">    0.797637</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP FAN</td>
    <td align="right">    0.222453</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP FAN</td>
    <td align="right">    0.226277</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP FAN</td>
    <td align="right">    0.399964</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP FAN</td>
    <td align="right">    0.402156</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP FAN</td>
    <td align="right">    0.057754</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP FAN</td>
    <td align="right">    0.057782</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP FAN</td>
    <td align="right">    0.594017</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP FAN</td>
    <td align="right">    0.744459</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP FAN</td>
    <td align="right">    0.118201</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP FAN</td>
    <td align="right">    0.114680</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP FAN</td>
    <td align="right">    0.010600</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP FAN</td>
    <td align="right">    0.029927</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP FAN</td>
    <td align="right">    0.025161</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP FAN</td>
    <td align="right">    0.064665</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP FAN</td>
    <td align="right">    0.031413</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP FAN</td>
    <td align="right">    0.071256</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER HEATING LOOP</td>
    <td align="right">    0.000022</td>
    <td align="right">    0.002616</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000022</td>
    <td align="right">        6.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF 1.0 THERM EFF</td>
    <td align="right">    0.000022</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SUB SURFACE 7 | SUB SURFACE 8 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 21 | SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">SUB SURFACE 18 | SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SUB SURFACE 16 | SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 14 | SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">SUB SURFACE 12 | SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 5 | SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SUB SURFACE 23 | SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 3 | SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-0.74</td>
    <td align="right">1.28</td>
    <td align="right">5.20</td>
    <td align="right">8.92</td>
    <td align="right">15.96</td>
    <td align="right">19.66</td>
    <td align="right">20.68</td>
    <td align="right">18.80</td>
    <td align="right">14.47</td>
    <td align="right">9.06</td>
    <td align="right">3.73</td>
    <td align="right">0.22</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
    <td align="right">39.72</td>
    <td align="right">-104.75</td>
    <td align="right">-7.00</td>
    <td align="right">1726.00</td>
    <td align="right">82237</td>
    <td align="right">0.9774</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">9.95</td>
    <td align="right">23.70</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">90.1-2013-SmallOffice-ASHRAE 169-2006-2A PRM baseline created: 2018-11-05 12:26:00 -0700</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">40</td>
    <td align="right">325</td>
    <td align="right">24</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">32.33</td>
    <td align="right">22.42</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.19</td>
    <td align="right">38.10</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">1.93</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.45</td>
    <td align="right">120.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">32.33</td>
    <td align="right">22.42</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.19</td>
    <td align="right">38.10</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">5.76</td>
    <td align="right">1.93</td>
    <td align="right">5.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.45</td>
    <td align="right">120.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">12.95</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.43</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">25.15</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.62</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">12.95</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.43</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">25.15</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.62</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">12.19</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">13.72</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">12.19</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">13.72</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">6.10</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">6.10</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">7.62</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">23.62</td>
    <td align="right">22.10</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.05</td>
    <td align="right">28.19</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">152.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">33.45</td>
    <td align="right">23.24</td>
    <td align="right">10.20</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">14.48</td>
    <td align="right">2.25</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.91</td>
    <td align="right">19.05</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.45</td>
    <td align="right">144.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">33.45</td>
    <td align="right">23.24</td>
    <td align="right">10.20</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">17.53</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">17.53</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">20.57</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">9.14</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">135.92</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.16</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">9.14</td>
    <td align="right">3.66</td>
    <td align="right">20.57</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">9.14</td>
    <td align="right">15.24</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">135.92</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.16</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36.10</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">-5.37E-031</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">2.00</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.04E-015</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">-5.37E-031</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">9.75</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">4.57</td>
    <td align="right">14.94</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">30.10</td>
    <td align="right">14.63</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">9.45</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">14.99</td>
    <td align="right">22.21</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">28.19</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">433.25</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.45</td>
    <td align="right">103.12</td>
    <td align="right">72.55</td>
    <td align="right">30.57</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">23.13</td>
    <td align="right">2.13</td>
    <td align="right">5.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.91</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.45</td>
    <td align="right">408.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.45</td>
    <td align="right">103.12</td>
    <td align="right">72.55</td>
    <td align="right">30.57</td>
    <td align="right">13</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">0.0</td>
    <td align="right">11.43</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">8.00</td>
    <td align="right">14.63</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">9.45</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">0.0</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">30.10</td>
    <td align="right">9.75</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">4.57</td>
    <td align="right">14.94</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">10.40</td>
    <td align="right">22.27</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.05</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">280.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">76.65</td>
    <td align="right">69.68</td>
    <td align="right">49.30</td>
    <td align="right">20.37</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.72</td>
    <td align="right">2.08</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.05</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.45</td>
    <td align="right">264.04</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">76.65</td>
    <td align="right">69.68</td>
    <td align="right">49.30</td>
    <td align="right">20.37</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">0.0</td>
    <td align="right">11.43</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">17.37</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">14.94</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">0.0</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">30.10</td>
    <td align="right">7.01</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">4.57</td>
    <td align="right">9.45</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">36.10</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">0.0</td>
    <td align="right">-2.17E-015</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">2.00</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.21E-015</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">8.00</td>
    <td align="right">7.01</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">4.57</td>
    <td align="right">9.45</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">30.10</td>
    <td align="right">17.37</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">14.94</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">9.91</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">9.91</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">20.57</td>
    <td align="right">6.86</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">4.57</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">3.66</td>
    <td align="right">20.57</td>
    <td align="right">6.86</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">4.57</td>
    <td align="right">9.14</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">20.57</td>
    <td align="right">17.53</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">3.66</td>
    <td align="right">20.57</td>
    <td align="right">17.53</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">13.240</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.222</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">13.240</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.222</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">13.240</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.222</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">13.240</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">17.222</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.104</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.826</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.104</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.826</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.104</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.826</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.104</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">8.826</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">11.948</td>
    <td align="right">16.792</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.740</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">11.948</td>
    <td align="right">16.792</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">28.740</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.951</td>
    <td align="right">21.797</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">26.748</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.951</td>
    <td align="right">7.266</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.217</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">9.688</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.441</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">9.688</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">10.441</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">7.858</td>
    <td align="right">48.007</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">55.865</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">7.858</td>
    <td align="right">48.007</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">55.865</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.521</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.521</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.274</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">10.549</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.191</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">10.549</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.191</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">10.549</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.191</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">10.549</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.191</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">10.549</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.191</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">10.549</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.191</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">10.549</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.191</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">10.549</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.191</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">11.948</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">11.948</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">11.948</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">11.948</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">11.948</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">11.948</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">11.948</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">11.948</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">10.549</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.302</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">10.549</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.302</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">7.427</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.427</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">6.781</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.781</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 DATA PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 DATA PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 ELEVATOR PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 ELEVATOR PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 LOBBY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 LOBBY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2.E-002</td>
    <td align="right">2.E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2.E-002</td>
    <td align="right">2.E-002</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">8.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">8.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">5.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">5.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 STAIRWAY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 STAIRWAY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 STORAGE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 STORAGE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">461.250</td>
    <td align="right">13.240</td>
    <td align="right">24.600</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">461.250</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">461.250</td>
    <td align="right">13.240</td>
    <td align="right">24.600</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">461.250</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">461.250</td>
    <td align="right">13.240</td>
    <td align="right">24.600</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">461.250</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">461.250</td>
    <td align="right">13.240</td>
    <td align="right">24.600</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">461.250</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">330.000</td>
    <td align="right">7.104</td>
    <td align="right">660.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">330.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">330.000</td>
    <td align="right">7.104</td>
    <td align="right">660.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">330.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">330.000</td>
    <td align="right">7.104</td>
    <td align="right">660.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">330.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">330.000</td>
    <td align="right">7.104</td>
    <td align="right">660.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">330.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 DATA LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">111.000</td>
    <td align="right">11.948</td>
    <td align="right">1110.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">111.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 DATA LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">111.000</td>
    <td align="right">11.948</td>
    <td align="right">1110.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">111.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 ELEVATOR LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">46.000</td>
    <td align="right">4.951</td>
    <td align="right">460.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">46.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 ELEVATOR LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">46.000</td>
    <td align="right">4.951</td>
    <td align="right">460.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">46.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 LOBBY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">405.000</td>
    <td align="right">9.688</td>
    <td align="right">90.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">405.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 LOBBY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">405.000</td>
    <td align="right">9.688</td>
    <td align="right">90.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">405.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">109.500</td>
    <td align="right">7.858</td>
    <td align="right">14.600</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">109.500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">109.500</td>
    <td align="right">7.858</td>
    <td align="right">14.600</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">109.500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">168.000</td>
    <td align="right">4.521</td>
    <td align="right">420.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">168.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">168.000</td>
    <td align="right">4.521</td>
    <td align="right">420.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">168.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">955.500</td>
    <td align="right">10.549</td>
    <td align="right">147.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">955.500</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">955.500</td>
    <td align="right">10.549</td>
    <td align="right">147.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">955.500</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">749.700</td>
    <td align="right">10.549</td>
    <td align="right">147.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">749.700</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">749.700</td>
    <td align="right">10.549</td>
    <td align="right">147.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">749.700</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">1249.500</td>
    <td align="right">10.549</td>
    <td align="right">147.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1249.500</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">1249.500</td>
    <td align="right">10.549</td>
    <td align="right">147.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1249.500</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">749.700</td>
    <td align="right">10.549</td>
    <td align="right">147.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">749.700</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">749.700</td>
    <td align="right">10.549</td>
    <td align="right">147.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">749.700</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">915.750</td>
    <td align="right">11.948</td>
    <td align="right">166.500</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">915.750</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">915.750</td>
    <td align="right">11.948</td>
    <td align="right">166.500</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">915.750</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">399.600</td>
    <td align="right">11.948</td>
    <td align="right">166.500</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">399.600</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">399.600</td>
    <td align="right">11.948</td>
    <td align="right">166.500</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">399.600</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">1082.250</td>
    <td align="right">11.948</td>
    <td align="right">166.500</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1082.250</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">1082.250</td>
    <td align="right">11.948</td>
    <td align="right">166.500</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1082.250</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">399.600</td>
    <td align="right">11.948</td>
    <td align="right">166.500</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">399.600</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">399.600</td>
    <td align="right">11.948</td>
    <td align="right">166.500</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">399.600</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">147.000</td>
    <td align="right">10.549</td>
    <td align="right">490.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">147.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">147.000</td>
    <td align="right">10.549</td>
    <td align="right">490.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">147.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 STAIRWAY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">207.000</td>
    <td align="right">7.427</td>
    <td align="right">690.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">207.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 STAIRWAY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">207.000</td>
    <td align="right">7.427</td>
    <td align="right">690.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">207.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 STORAGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">189.000</td>
    <td align="right">6.781</td>
    <td align="right">315.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">189.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 STORAGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">189.000</td>
    <td align="right">6.781</td>
    <td align="right">315.000</td>
    <td align="right">0.400</td>
    <td align="right">0.400</td>
    <td align="right">0.200</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">189.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ELECTRIC EQUIPMENT 3</td>
    <td align="right">24 HR SERVICE EQUIPMENT</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">135.000</td>
    <td align="right">14.531</td>
    <td align="right">1350.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">135.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA113 DATA ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">156.000</td>
    <td align="right">16.792</td>
    <td align="right">1560.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">156.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - DATA211 DATA ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">156.000</td>
    <td align="right">16.792</td>
    <td align="right">1560.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">156.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR115 ELECTRIC EQUIPMENT 1</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">67.500</td>
    <td align="right">7.266</td>
    <td align="right">675.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - ELEVATOR213 ELECTRIC EQUIPMENT 1</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">67.500</td>
    <td align="right">7.266</td>
    <td align="right">675.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY102 LOBBY ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">31.500</td>
    <td align="right">0.753</td>
    <td align="right">7.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31.500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOBBY106 LOBBY ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">31.500</td>
    <td align="right">0.753</td>
    <td align="right">7.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31.500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">669.000</td>
    <td align="right">48.007</td>
    <td align="right">89.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">669.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">669.000</td>
    <td align="right">48.007</td>
    <td align="right">89.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">669.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">28.000</td>
    <td align="right">0.753</td>
    <td align="right">70.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">28.000</td>
    <td align="right">0.753</td>
    <td align="right">70.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">692.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">692.250</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">692.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">692.250</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">905.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">905.250</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">905.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">905.250</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">528.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">528.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">528.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">528.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">624.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">624.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">624.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">624.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">10.500</td>
    <td align="right">0.753</td>
    <td align="right">35.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">10.500</td>
    <td align="right">0.753</td>
    <td align="right">35.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.500</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS118 ELECTRIC EQUIPMENT 2</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STAIRS216 ELECTRIC EQUIPMENT 2</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE116 STORAGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE - STORAGE214 STORAGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">1</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF 1.0 THERM EFF</td>
    <td align="right">1.0000</td>
    <td align="right">845000.0</td>
    <td align="right">0.858</td>
    <td align="right">3.8437E-002</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">7.362E-003</td>
    <td align="right">2.113E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.208</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">7.362E-003</td>
    <td align="right">2.113E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.221</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.444E-002</td>
    <td align="right">4.145E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.408</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.444E-002</td>
    <td align="right">4.145E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.433</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">9.439E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">9.439E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 DATA INFILTRATION</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 DATA INFILTRATION</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">1.888E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 ELEVATOR INFILTRATION</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 ELEVATOR INFILTRATION</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">1.888E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 LOBBY INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">6.796E-003</td>
    <td align="right">1.626E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.160</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 LOBBY INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">6.796E-003</td>
    <td align="right">1.626E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.170</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">2.832E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION</td>
    <td align="right">SIZING INFILTATION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">5.663E-002</td>
    <td align="right">1.524E-003</td>
    <td align="right">N/A</td>
    <td align="right">1.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 189.1-2009 - OFFICE - BREAKROOM - CZ1-3 INFILTRATION</td>
    <td align="right">SIZING INFILTATION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">5.663E-002</td>
    <td align="right">1.524E-003</td>
    <td align="right">1.524E-003</td>
    <td align="right">1.500</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC INFILTRATION</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC INFILTRATION</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">7.551E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">1.812E-002</td>
    <td align="right">2.001E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.197</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">1.812E-002</td>
    <td align="right">2.001E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.197</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">4.502E-002</td>
    <td align="right">3.801E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.374</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">4.502E-002</td>
    <td align="right">3.801E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.397</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">1.444E-002</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">1.444E-002</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">1.416E-002</td>
    <td align="right">1.847E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.182</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">1.416E-002</td>
    <td align="right">1.847E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.193</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">3.653E-002</td>
    <td align="right">4.033E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.397</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">3.653E-002</td>
    <td align="right">4.033E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.397</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">6.796E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">6.796E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">2.832E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STAIRS118 STAIRWAY INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STAIRS216 STAIRWAY INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">5.663E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE - STORAGE116 STORAGE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE - STORAGE214 STORAGE INFILTRATION</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">5.663E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.032E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {C}</td>
    <td align="right">DOAS Design High Setpoint Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE - CONFERENCE103</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE - CONFERENCE107</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE - CONFERENCE202</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE - CONFERENCE205</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE - CORRIDOR111</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE - CORRIDOR119</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE - CORRIDOR209</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE - CORRIDOR217</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE - DATA113</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE - DATA211</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE - ELEVATOR115</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE - ELEVATOR213</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE - LOBBY102</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE - LOBBY106</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE - LOUNGE112</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE - LOUNGE210</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE - MEEL117</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE - MEEL215</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone ZONE - OPENOFFICE104</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone ZONE - OPENOFFICE108</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone ZONE - OPENOFFICE110</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone ZONE - OPENOFFICE120</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone ZONE - OPENOFFICE201</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone ZONE - OPENOFFICE204</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone ZONE - OPENOFFICE207</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone ZONE - OPENOFFICE219</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE101</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE105</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE109</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE121</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE203</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE206</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE208</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE218</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone ZONE - RESTROOMS114</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone ZONE - RESTROOMS212</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone ZONE - STAIRS118</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone ZONE - STAIRS216</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone ZONE - STORAGE116</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone ZONE - STORAGE214</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE - CONFERENCE103</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE - CONFERENCE107</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE - CONFERENCE202</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE - CONFERENCE205</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE - CORRIDOR111</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE - CORRIDOR119</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE - CORRIDOR209</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE - CORRIDOR217</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE - DATA113</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE - DATA211</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE - ELEVATOR115</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE - ELEVATOR213</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE - LOBBY102</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE - LOBBY106</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE - LOUNGE112</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE - LOUNGE210</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE - MEEL117</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE - MEEL215</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone ZONE - OPENOFFICE104</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone ZONE - OPENOFFICE108</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone ZONE - OPENOFFICE110</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone ZONE - OPENOFFICE120</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone ZONE - OPENOFFICE201</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone ZONE - OPENOFFICE204</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone ZONE - OPENOFFICE207</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone ZONE - OPENOFFICE219</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE101</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE105</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE109</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE121</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE203</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE206</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE208</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE218</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone ZONE - RESTROOMS114</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone ZONE - RESTROOMS212</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone ZONE - STAIRS118</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone ZONE - STAIRS216</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone ZONE - STORAGE116</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone ZONE - STORAGE214</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Cooling</td>
    <td align="right">3080.74659</td>
    <td align="right">3542.85857</td>
    <td align="right">0.27817</td>
    <td align="right">0.31989</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">33.67800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-154.14510</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Heating</td>
    <td align="right">2046.20368</td>
    <td align="right">2557.75460</td>
    <td align="right">0.18477</td>
    <td align="right">0.23096</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-306.81586</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Cooling</td>
    <td align="right">3654.75888</td>
    <td align="right">4202.97271</td>
    <td align="right">0.32998</td>
    <td align="right">0.37948</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.53000</td>
    <td align="right">5.43031E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-154.17363</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Heating</td>
    <td align="right">2030.73727</td>
    <td align="right">2538.42159</td>
    <td align="right">0.18337</td>
    <td align="right">0.22921</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-306.81586</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Cooling</td>
    <td align="right">3954.31590</td>
    <td align="right">4547.46328</td>
    <td align="right">0.35701</td>
    <td align="right">0.41056</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-154.21248</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Heating</td>
    <td align="right">2574.67850</td>
    <td align="right">3218.34812</td>
    <td align="right">0.23249</td>
    <td align="right">0.29061</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-306.81586</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Cooling</td>
    <td align="right">4694.92621</td>
    <td align="right">5399.16514</td>
    <td align="right">0.42386</td>
    <td align="right">0.48744</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.53000</td>
    <td align="right">5.43031E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-154.22725</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Heating</td>
    <td align="right">2563.32174</td>
    <td align="right">3204.15218</td>
    <td align="right">0.23146</td>
    <td align="right">0.28933</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-306.81586</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Cooling</td>
    <td align="right">34.29699</td>
    <td align="right">39.44153</td>
    <td align="right">3.09427E-003</td>
    <td align="right">1.41584E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">32.42000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-39.90807</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Heating</td>
    <td align="right">427.39464</td>
    <td align="right">534.24330</td>
    <td align="right">3.85927E-002</td>
    <td align="right">4.82409E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.17829</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Cooling</td>
    <td align="right">2.06419</td>
    <td align="right">2.37382</td>
    <td align="right">1.86231E-004</td>
    <td align="right">1.41584E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">32.42000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-39.90825</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Heating</td>
    <td align="right">436.51406</td>
    <td align="right">545.64257</td>
    <td align="right">3.94162E-002</td>
    <td align="right">4.92702E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.17829</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Cooling</td>
    <td align="right">730.40889</td>
    <td align="right">839.97022</td>
    <td align="right">6.58956E-002</td>
    <td align="right">7.57800E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-39.91262</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Heating</td>
    <td align="right">1006.48041</td>
    <td align="right">1258.10051</td>
    <td align="right">9.08827E-002</td>
    <td align="right">0.11360</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.17829</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Cooling</td>
    <td align="right">690.91268</td>
    <td align="right">794.54958</td>
    <td align="right">6.23324E-002</td>
    <td align="right">7.16822E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-39.91258</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Heating</td>
    <td align="right">1019.04171</td>
    <td align="right">1273.80213</td>
    <td align="right">9.20170E-002</td>
    <td align="right">0.11502</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.17829</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Cooling</td>
    <td align="right">196.95161</td>
    <td align="right">226.49435</td>
    <td align="right">1.72598E-002</td>
    <td align="right">1.98488E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Heating</td>
    <td align="right">66.21452</td>
    <td align="right">82.76815</td>
    <td align="right">5.97905E-003</td>
    <td align="right">7.47381E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Cooling</td>
    <td align="right">332.23694</td>
    <td align="right">382.07248</td>
    <td align="right">2.87553E-002</td>
    <td align="right">3.30686E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Heating</td>
    <td align="right">181.56617</td>
    <td align="right">226.95772</td>
    <td align="right">1.63924E-002</td>
    <td align="right">2.04906E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Cooling</td>
    <td align="right">251.73127</td>
    <td align="right">289.49096</td>
    <td align="right">2.21894E-002</td>
    <td align="right">2.55178E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Heating</td>
    <td align="right">92.44883</td>
    <td align="right">115.56104</td>
    <td align="right">8.34795E-003</td>
    <td align="right">1.04349E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Cooling</td>
    <td align="right">252.07679</td>
    <td align="right">289.88831</td>
    <td align="right">2.27400E-002</td>
    <td align="right">2.61510E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Heating</td>
    <td align="right">216.52546</td>
    <td align="right">270.65682</td>
    <td align="right">1.95488E-002</td>
    <td align="right">2.44360E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Cooling</td>
    <td align="right">950.68050</td>
    <td align="right">1093.28258</td>
    <td align="right">8.57948E-002</td>
    <td align="right">9.86640E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">33.67800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-65.77333</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Heating</td>
    <td align="right">1849.07085</td>
    <td align="right">2311.33856</td>
    <td align="right">0.16697</td>
    <td align="right">0.20871</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-130.64417</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Cooling</td>
    <td align="right">1509.77796</td>
    <td align="right">1736.24465</td>
    <td align="right">0.13625</td>
    <td align="right">0.15668</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.53000</td>
    <td align="right">5.43031E-003</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-65.78039</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Heating</td>
    <td align="right">1853.40064</td>
    <td align="right">2316.75080</td>
    <td align="right">0.16736</td>
    <td align="right">0.20920</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-130.64417</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Cooling</td>
    <td align="right">1668.19877</td>
    <td align="right">1918.42859</td>
    <td align="right">0.14649</td>
    <td align="right">0.16847</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-101.93768</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Heating</td>
    <td align="right">270.66088</td>
    <td align="right">338.32610</td>
    <td align="right">2.44400E-002</td>
    <td align="right">3.05500E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-146.47983</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Cooling</td>
    <td align="right">1909.01244</td>
    <td align="right">2195.36431</td>
    <td align="right">0.17237</td>
    <td align="right">0.19823</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-73.58727</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Heating</td>
    <td align="right">448.16365</td>
    <td align="right">560.20456</td>
    <td align="right">4.04681E-002</td>
    <td align="right">5.05851E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-146.47983</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Cooling</td>
    <td align="right">389.62826</td>
    <td align="right">448.07250</td>
    <td align="right">3.51422E-002</td>
    <td align="right">4.04135E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">37.16122</td>
    <td align="right">0.40000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Heating</td>
    <td align="right">2710.30107</td>
    <td align="right">3387.87633</td>
    <td align="right">0.24444</td>
    <td align="right">0.30555</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">37.16122</td>
    <td align="right">0.40000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Cooling</td>
    <td align="right">856.15084</td>
    <td align="right">984.57346</td>
    <td align="right">7.72103E-002</td>
    <td align="right">8.87918E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">37.16122</td>
    <td align="right">0.40000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Heating</td>
    <td align="right">3158.11135</td>
    <td align="right">3947.63918</td>
    <td align="right">0.28480</td>
    <td align="right">0.35599</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">37.16122</td>
    <td align="right">0.40000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Cooling</td>
    <td align="right">3885.83994</td>
    <td align="right">4468.71593</td>
    <td align="right">0.35064</td>
    <td align="right">0.40323</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">25.76000</td>
    <td align="right">5.43031E-003</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-120.97822</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Heating</td>
    <td align="right">3605.00889</td>
    <td align="right">4506.26111</td>
    <td align="right">0.32552</td>
    <td align="right">0.40690</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-240.17414</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Cooling</td>
    <td align="right">4921.39003</td>
    <td align="right">5659.59853</td>
    <td align="right">0.44407</td>
    <td align="right">0.51068</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-120.98524</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Heating</td>
    <td align="right">3603.72780</td>
    <td align="right">4504.65975</td>
    <td align="right">0.32541</td>
    <td align="right">0.40676</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-240.17414</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Cooling</td>
    <td align="right">1303.70745</td>
    <td align="right">1499.26357</td>
    <td align="right">0.11328</td>
    <td align="right">0.13028</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-128.69498</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Heating</td>
    <td align="right">730.89218</td>
    <td align="right">913.61522</td>
    <td align="right">6.59978E-002</td>
    <td align="right">8.24972E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-188.44432</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Cooling</td>
    <td align="right">1309.97790</td>
    <td align="right">1506.47459</td>
    <td align="right">0.11393</td>
    <td align="right">0.13102</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-128.76179</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Heating</td>
    <td align="right">734.46784</td>
    <td align="right">918.08480</td>
    <td align="right">6.63207E-002</td>
    <td align="right">8.29008E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-188.44432</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Cooling</td>
    <td align="right">5156.74294</td>
    <td align="right">5930.25438</td>
    <td align="right">0.46528</td>
    <td align="right">0.53508</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">118.45138</td>
    <td align="right">8.50000</td>
    <td align="right">5.61617E-002</td>
    <td align="right">-158.24577</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Heating</td>
    <td align="right">7025.69819</td>
    <td align="right">8782.12273</td>
    <td align="right">0.63440</td>
    <td align="right">0.79300</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">118.45138</td>
    <td align="right">8.50000</td>
    <td align="right">5.61617E-002</td>
    <td align="right">-314.07387</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Cooling</td>
    <td align="right">7355.40618</td>
    <td align="right">8458.71711</td>
    <td align="right">0.66366</td>
    <td align="right">0.76321</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">118.45138</td>
    <td align="right">8.50000</td>
    <td align="right">5.61617E-002</td>
    <td align="right">-158.24955</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Heating</td>
    <td align="right">7066.73779</td>
    <td align="right">8833.42224</td>
