    <td align="right">0.63811</td>
    <td align="right">0.79764</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">118.45138</td>
    <td align="right">8.50000</td>
    <td align="right">5.61617E-002</td>
    <td align="right">-314.07387</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Cooling</td>
    <td align="right">2143.76370</td>
    <td align="right">2465.32825</td>
    <td align="right">0.19344</td>
    <td align="right">0.22245</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">33.23400</td>
    <td align="right">5.43030E-003</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-94.92740</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Heating</td>
    <td align="right">1617.65391</td>
    <td align="right">2022.06738</td>
    <td align="right">0.14607</td>
    <td align="right">0.18259</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-188.44432</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Cooling</td>
    <td align="right">2180.61531</td>
    <td align="right">2507.70761</td>
    <td align="right">0.19676</td>
    <td align="right">0.22628</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-94.92778</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Heating</td>
    <td align="right">1616.89413</td>
    <td align="right">2021.11767</td>
    <td align="right">0.14600</td>
    <td align="right">0.18250</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-188.44432</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Cooling</td>
    <td align="right">1869.87064</td>
    <td align="right">2150.35124</td>
    <td align="right">0.16873</td>
    <td align="right">0.19404</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">33.67800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">76.64501</td>
    <td align="right">5.50000</td>
    <td align="right">3.63400E-002</td>
    <td align="right">-102.36338</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Heating</td>
    <td align="right">3543.51823</td>
    <td align="right">4429.39778</td>
    <td align="right">0.31997</td>
    <td align="right">0.39996</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">76.64501</td>
    <td align="right">5.50000</td>
    <td align="right">3.63400E-002</td>
    <td align="right">-203.22427</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Cooling</td>
    <td align="right">2862.02874</td>
    <td align="right">3291.33305</td>
    <td align="right">0.25825</td>
    <td align="right">0.29699</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.53000</td>
    <td align="right">5.43031E-003</td>
    <td align="right">76.64501</td>
    <td align="right">5.50000</td>
    <td align="right">3.63400E-002</td>
    <td align="right">-102.37080</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Heating</td>
    <td align="right">3562.94143</td>
    <td align="right">4453.67678</td>
    <td align="right">0.32172</td>
    <td align="right">0.40216</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">76.64501</td>
    <td align="right">5.50000</td>
    <td align="right">3.63400E-002</td>
    <td align="right">-203.22427</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Cooling</td>
    <td align="right">573.38207</td>
    <td align="right">659.38938</td>
    <td align="right">5.02210E-002</td>
    <td align="right">5.77542E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-60.95534</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Heating</td>
    <td align="right">403.15061</td>
    <td align="right">503.93826</td>
    <td align="right">3.64035E-002</td>
    <td align="right">4.55044E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-88.67968</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Cooling</td>
    <td align="right">573.28376</td>
    <td align="right">659.27633</td>
    <td align="right">5.02451E-002</td>
    <td align="right">5.77819E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-60.97169</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Heating</td>
    <td align="right">401.96916</td>
    <td align="right">502.46145</td>
    <td align="right">3.62968E-002</td>
    <td align="right">4.53711E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-88.67968</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Cooling</td>
    <td align="right">5724.85612</td>
    <td align="right">6583.58453</td>
    <td align="right">0.51654</td>
    <td align="right">0.59402</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">26.38900</td>
    <td align="right">5.43030E-003</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-121.01690</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Heating</td>
    <td align="right">4908.90363</td>
    <td align="right">6136.12954</td>
    <td align="right">0.44326</td>
    <td align="right">0.55408</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-240.17414</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Cooling</td>
    <td align="right">7174.76461</td>
    <td align="right">8250.97930</td>
    <td align="right">0.64736</td>
    <td align="right">0.74446</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">31.82800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-121.01835</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Heating</td>
    <td align="right">4907.74487</td>
    <td align="right">6134.68108</td>
    <td align="right">0.44316</td>
    <td align="right">0.55395</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-240.17414</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Cooling</td>
    <td align="right">1139.11650</td>
    <td align="right">1309.98398</td>
    <td align="right">0.10278</td>
    <td align="right">0.11820</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">33.67800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-44.67523</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Heating</td>
    <td align="right">822.18235</td>
    <td align="right">1027.72794</td>
    <td align="right">7.42411E-002</td>
    <td align="right">9.28013E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-88.67968</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Cooling</td>
    <td align="right">1105.18117</td>
    <td align="right">1270.95835</td>
    <td align="right">9.97217E-002</td>
    <td align="right">0.11468</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-44.67505</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Heating</td>
    <td align="right">825.97752</td>
    <td align="right">1032.47191</td>
    <td align="right">7.45838E-002</td>
    <td align="right">9.32297E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-88.67968</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Cooling</td>
    <td align="right">41.28692</td>
    <td align="right">47.47995</td>
    <td align="right">3.68096E-003</td>
    <td align="right">4.23310E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:45:00</td>
    <td align="right">20.17300</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Heating</td>
    <td align="right">93.91515</td>
    <td align="right">117.39393</td>
    <td align="right">8.48031E-003</td>
    <td align="right">1.06004E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Cooling</td>
    <td align="right">214.23508</td>
    <td align="right">246.37035</td>
    <td align="right">1.93310E-002</td>
    <td align="right">2.22306E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Heating</td>
    <td align="right">265.18847</td>
    <td align="right">331.48559</td>
    <td align="right">2.39418E-002</td>
    <td align="right">2.99273E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Cooling</td>
    <td align="right">25.40031</td>
    <td align="right">29.21036</td>
    <td align="right">2.29722E-003</td>
    <td align="right">2.64180E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">31.97600</td>
    <td align="right">5.43031E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Heating</td>
    <td align="right">222.91439</td>
    <td align="right">278.64298</td>
    <td align="right">2.01286E-002</td>
    <td align="right">2.51608E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">27.87091</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Cooling</td>
    <td align="right">388.31103</td>
    <td align="right">446.55768</td>
    <td align="right">3.50341E-002</td>
    <td align="right">4.02892E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Heating</td>
    <td align="right">573.00952</td>
    <td align="right">716.26191</td>
    <td align="right">5.17319E-002</td>
    <td align="right">6.46649E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">27.87091</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">9.91090E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.60000</td>
    <td align="right">9.91090E-003</td>
    <td align="right">-26.93132</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Heating</td>
    <td align="right">278.31068</td>
    <td align="right">347.88835</td>
    <td align="right">2.51308E-002</td>
    <td align="right">3.14135E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">27.87091</td>
    <td align="right">0.60000</td>
    <td align="right">9.91090E-003</td>
    <td align="right">-55.42480</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Cooling</td>
    <td align="right">404.65417</td>
    <td align="right">465.35229</td>
    <td align="right">3.65078E-002</td>
    <td align="right">4.19840E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.60000</td>
    <td align="right">9.91090E-003</td>
    <td align="right">-27.93587</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Heating</td>
    <td align="right">631.30318</td>
    <td align="right">789.12897</td>
    <td align="right">5.70051E-002</td>
    <td align="right">7.12564E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">27.87091</td>
    <td align="right">0.60000</td>
    <td align="right">9.91090E-003</td>
    <td align="right">-55.42480</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4278.38</td>
    <td align="right">0.31989</td>
    <td align="right">0.31989</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4622.67</td>
    <td align="right">0.23096</td>
    <td align="right">0.23096</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4967.96</td>
    <td align="right">0.37948</td>
    <td align="right">0.37948</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">4603.62</td>
    <td align="right">0.22921</td>
    <td align="right">0.22921</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5353.35</td>
    <td align="right">0.41056</td>
    <td align="right">0.41056</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5273.65</td>
    <td align="right">0.29061</td>
    <td align="right">0.29061</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6245.21</td>
    <td align="right">0.48744</td>
    <td align="right">0.48744</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5259.66</td>
    <td align="right">0.28933</td>
    <td align="right">0.28933</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">293.73</td>
    <td align="right">1.41584E-002</td>
    <td align="right">1.41584E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1068.96</td>
    <td align="right">4.82409E-002</td>
    <td align="right">4.82409E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">293.73</td>
    <td align="right">1.41584E-002</td>
    <td align="right">1.41584E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1080.19</td>
    <td align="right">4.92702E-002</td>
    <td align="right">4.92702E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1519.77</td>
    <td align="right">7.57800E-002</td>
    <td align="right">7.57800E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1782.27</td>
    <td align="right">0.11360</td>
    <td align="right">0.11360</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1438.24</td>
    <td align="right">7.16822E-002</td>
    <td align="right">7.16822E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1797.74</td>
    <td align="right">0.11502</td>
    <td align="right">0.11502</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">273.13</td>
    <td align="right">1.98488E-002</td>
    <td align="right">1.98488E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">81.56</td>
    <td align="right">7.47381E-003</td>
    <td align="right">7.47381E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">421.55</td>
    <td align="right">3.30686E-002</td>
    <td align="right">3.30686E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">223.65</td>
    <td align="right">2.04906E-002</td>
    <td align="right">2.04906E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">278.76</td>
    <td align="right">2.55178E-002</td>
    <td align="right">2.55178E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">113.88</td>
    <td align="right">1.04349E-002</td>
    <td align="right">1.04349E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">285.41</td>
    <td align="right">2.61510E-002</td>
    <td align="right">2.61510E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">266.71</td>
    <td align="right">2.44360E-002</td>
    <td align="right">2.44360E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1520.05</td>
    <td align="right">9.86640E-002</td>
    <td align="right">9.86640E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3172.79</td>
    <td align="right">0.20871</td>
    <td align="right">0.20871</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2312.85</td>
    <td align="right">0.15668</td>
    <td align="right">0.15668</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3178.13</td>
    <td align="right">0.20920</td>
    <td align="right">0.20920</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2296.50</td>
    <td align="right">0.17150</td>
    <td align="right">0.17150</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1337.02</td>
    <td align="right">3.05500E-002</td>
    <td align="right">3.05500E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2688.81</td>
    <td align="right">0.19823</td>
    <td align="right">0.19823</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1555.66</td>
    <td align="right">5.05851E-002</td>
    <td align="right">5.05851E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">517.49</td>
    <td align="right">4.04135E-002</td>
    <td align="right">4.04135E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3338.53</td>
    <td align="right">0.30555</td>
    <td align="right">0.30555</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1045.62</td>
    <td align="right">8.87918E-002</td>
    <td align="right">8.87918E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3890.14</td>
    <td align="right">0.35599</td>
    <td align="right">0.35599</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6545.94</td>
    <td align="right">0.40323</td>
    <td align="right">0.40323</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6086.20</td>
    <td align="right">0.40690</td>
    <td align="right">0.40690</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8425.27</td>
    <td align="right">0.51068</td>
    <td align="right">0.51068</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6084.62</td>
    <td align="right">0.40676</td>
    <td align="right">0.40676</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2295.28</td>
    <td align="right">0.13028</td>
    <td align="right">0.13028</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2191.45</td>
    <td align="right">8.24972E-002</td>
    <td align="right">8.24972E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2264.88</td>
    <td align="right">0.13102</td>
    <td align="right">0.13102</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2195.85</td>
    <td align="right">8.29008E-002</td>
    <td align="right">8.29008E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">7974.50</td>
    <td align="right">0.53508</td>
    <td align="right">0.53508</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">10806.11</td>
    <td align="right">0.79300</td>
    <td align="right">0.79300</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">11194.43</td>
    <td align="right">0.76321</td>
    <td align="right">0.76321</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">10856.66</td>
    <td align="right">0.79764</td>
    <td align="right">0.79764</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4338.12</td>
    <td align="right">0.22245</td>
    <td align="right">0.22245</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3283.76</td>
    <td align="right">0.18259</td>
    <td align="right">0.18259</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4423.94</td>
    <td align="right">0.22628</td>
    <td align="right">0.22628</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">3282.82</td>
    <td align="right">0.18250</td>
    <td align="right">0.18250</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">3014.69</td>
    <td align="right">0.19404</td>
    <td align="right">0.19404</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5757.29</td>
    <td align="right">0.39996</td>
    <td align="right">0.39996</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4489.22</td>
    <td align="right">0.29699</td>
    <td align="right">0.29699</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5781.21</td>
    <td align="right">0.40216</td>
    <td align="right">0.40216</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1079.32</td>
    <td align="right">5.77542E-002</td>
    <td align="right">5.77542E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1104.19</td>
    <td align="right">4.55044E-002</td>
    <td align="right">4.55044E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1126.30</td>
    <td align="right">5.77819E-002</td>
    <td align="right">5.77819E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1102.74</td>
    <td align="right">4.53711E-002</td>
    <td align="right">4.53711E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">11874.57</td>
    <td align="right">0.59402</td>
    <td align="right">0.59402</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">7692.33</td>
    <td align="right">0.55408</td>
    <td align="right">0.55408</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">15188.06</td>
    <td align="right">0.74446</td>
    <td align="right">0.74446</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">7690.90</td>
    <td align="right">0.55395</td>
    <td align="right">0.55395</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2421.91</td>
    <td align="right">0.11820</td>
    <td align="right">0.11820</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1620.35</td>
    <td align="right">9.28013E-002</td>
    <td align="right">9.28013E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">2350.92</td>
    <td align="right">0.11468</td>
    <td align="right">0.11468</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1625.03</td>
    <td align="right">9.32297E-002</td>
    <td align="right">9.32297E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">82.13</td>
    <td align="right">4.23310E-003</td>
    <td align="right">4.23310E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">115.68</td>
    <td align="right">1.06004E-002</td>
    <td align="right">1.06004E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">309.00</td>
    <td align="right">2.22306E-002</td>
    <td align="right">2.22306E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">326.66</td>
    <td align="right">2.99273E-002</td>
    <td align="right">2.99273E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">52.28</td>
    <td align="right">2.64180E-003</td>
    <td align="right">2.64180E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">274.58</td>
    <td align="right">2.51608E-002</td>
    <td align="right">2.51608E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">533.33</td>
    <td align="right">4.02892E-002</td>
    <td align="right">4.02892E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:00:00</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">705.83</td>
    <td align="right">6.46649E-002</td>
    <td align="right">6.46649E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">205.61</td>
    <td align="right">9.91090E-003</td>
    <td align="right">9.91090E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">722.57</td>
    <td align="right">3.14135E-002</td>
    <td align="right">3.14135E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">790.53</td>
    <td align="right">4.19840E-002</td>
    <td align="right">4.19840E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">1157.38</td>
    <td align="right">7.12564E-002</td>
    <td align="right">7.12564E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.37948</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.41056</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.48744</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.82409E-002</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.92702E-002</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11360</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11502</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - DATA113 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.98488E-002</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - DATA211 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.30686E-002</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.55178E-002</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.61510E-002</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20871</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.20920</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.16847</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.19823</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - MEEL117 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30555</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - MEEL215 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.35599</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40690</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.51068</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13028</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.13102</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79300</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.79764</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22245</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.22628</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.39996</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.40216</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.77542E-002</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.77819E-002</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.59402</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.74446</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11820</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.06004E-002</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.99273E-002</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.51608E-002</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">6.46649E-002</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.14135E-002</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.12564E-002</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.23096</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.72198</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.37948</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22921</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37948</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.37948</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.60402</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.41056</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29061</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41056</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.41056</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.70784</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.48744</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.28933</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48744</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.48744</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.59356</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.82409E-002</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.82409E-002</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.82409E-002</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">4.92702E-002</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.92702E-002</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">4.92702E-002</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.11360</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11360</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.57800E-002</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11360</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.11502</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11502</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.16822E-002</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11502</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.98488E-002</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.47381E-003</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.98488E-002</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.98488E-002</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.37654</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.30686E-002</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.04906E-002</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.30686E-002</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.30686E-002</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.61964</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.55178E-002</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.04349E-002</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.55178E-002</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.55178E-002</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.40893</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.61510E-002</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.44360E-002</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.61510E-002</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.61510E-002</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.93442</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.20871</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20871</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.86640E-002</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20871</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.20920</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20920</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.15668</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.20920</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.16847</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.05500E-002</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17150</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17150</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.17813</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.19823</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.05851E-002</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19823</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19823</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.25519</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.30555</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30555</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.04135E-002</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30555</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.35599</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35599</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.87918E-002</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.35599</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.40690</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40690</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40323</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40690</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.51068</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40676</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51068</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51068</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.79650</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.13028</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.24972E-002</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13028</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13028</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.63325</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.13102</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.29008E-002</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13102</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.13102</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.63275</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.79300</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79300</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.53508</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79300</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.79764</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79764</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.76321</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.79764</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.22245</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18259</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22245</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22245</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.82079</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.22628</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.18250</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22628</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.22628</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.80654</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.39996</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39996</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.19404</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.39996</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.40216</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40216</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.29699</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.40216</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.77542E-002</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.55044E-002</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.77542E-002</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.77542E-002</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.78790</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.77819E-002</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">4.53711E-002</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.77819E-002</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.77819E-002</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.78521</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.59402</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55408</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59402</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.59402</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.93276</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.74446</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.55395</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.74446</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.74446</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.74409</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.11820</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.28013E-002</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11820</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11820</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.78511</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">9.32297E-002</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.81296</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.06004E-002</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.06004E-002</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.23310E-003</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.06004E-002</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.99273E-002</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.99273E-002</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.22306E-002</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.99273E-002</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">2.51608E-002</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">2.51608E-002</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">2.64180E-003</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">2.51608E-002</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">6.46649E-002</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">6.46649E-002</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.02892E-002</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">6.46649E-002</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.14135E-002</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.14135E-002</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">9.91090E-003</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.14135E-002</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.12564E-002</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.12564E-002</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">4.19840E-002</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.12564E-002</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.37948</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.41056</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.48744</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.82409E-002</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.92702E-002</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11360</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11502</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.98488E-002</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.30686E-002</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.55178E-002</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.61510E-002</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20871</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20920</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17150</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19823</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30555</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35599</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40690</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51068</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13028</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.13102</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79300</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.79764</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22245</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.22628</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.39996</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40216</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.77542E-002</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.77819E-002</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.59402</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.74446</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11820</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.06004E-002</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.99273E-002</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.51608E-002</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.46649E-002</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.14135E-002</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.12564E-002</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7943.74405</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE103 HP HTG COIL 27 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE103 HP HTG COIL 27 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7943.74405</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5593.24364</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.31989</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.37948</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37948</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9423.40705</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE107 HP HTG COIL 32 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.37948</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE107 HP HTG COIL 32 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9423.40705</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6243.51695</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.37948</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.41056</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.41056</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10195.14233</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE202 HP HTG COIL 35 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.41056</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE202 HP HTG COIL 35 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10195.14233</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6582.67449</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.41056</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.48744</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.48744</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12104.31803</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE205 HP HTG COIL 41 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.48744</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE205 HP HTG COIL 41 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">12104.31803</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7421.70744</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.48744</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.82409E-002</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.82409E-002</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1159.37132</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70824</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR111 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.82409E-002</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR111 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1159.37132</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1068.95840</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.82409E-002</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">4.92702E-002</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.92702E-002</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1184.10910</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70824</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR119 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.92702E-002</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR119 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1184.10910</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1080.19164</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.92702E-002</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.11360</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11360</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2562.41469</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72882</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR209 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11360</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR209 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">2562.41469</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1782.27199</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11360</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.11502</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11502</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2596.52116</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72860</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR217 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11502</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR217 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">2596.52116</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1797.74490</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11502</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - DATA113 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.98488E-002</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.98488E-002</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">328.56856</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA113 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.98488E-002</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA113 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">328.56856</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - DATA113 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">216.61257</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - DATA113 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.98488E-002</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - DATA211 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.30686E-002</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.30686E-002</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">547.40279</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA211 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.30686E-002</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA211 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">547.40279</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - DATA211 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">360.93979</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - DATA211 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.30686E-002</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.55178E-002</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.55178E-002</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">422.41070</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR115 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.55178E-002</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR115 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">422.41070</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">278.47914</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.55178E-002</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.61510E-002</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.61510E-002</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">432.89118</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR213 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.61510E-002</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR213 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">432.89118</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">285.43345</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.61510E-002</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20871</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20871</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5182.72348</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY102 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20871</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY102 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5182.72348</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3172.79163</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20871</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20920</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20920</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5194.85937</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY106 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20920</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY106 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5194.85937</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3178.12503</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20920</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17150</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17150</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4258.78780</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE112 HP HTG COIL 15 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17150</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE112 HP HTG COIL 15 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4258.78780</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2875.24535</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.17150</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.19823</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19823</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4922.48923</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE210 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19823</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE210 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4922.48923</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3166.92483</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19823</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - MEEL117 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.30555</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30555</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5113.55169</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80065</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL117 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30555</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL117 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5113.55169</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - MEEL117 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3338.52889</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - MEEL117 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30555</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - MEEL215 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.35599</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35599</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5892.96361</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL215 HP HTG COIL 20 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35599</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL215 HP HTG COIL 20 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5892.96361</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - MEEL215 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3890.13829</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - MEEL215 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.35599</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.40690</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40690</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10104.40688</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE104 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40690</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE104 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10104.40688</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">6086.19712</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40690</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.51068</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51068</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12681.45087</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE108 HP HTG COIL 43 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51068</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE108 HP HTG COIL 43 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">12681.45087</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7218.74077</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.51068</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13028</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13028</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3235.06580</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE110 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13028</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE110 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">3235.06580</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2712.86955</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13028</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.13102</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13102</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3253.43501</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE120 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.13102</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE120 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">3253.43501</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2720.94233</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.13102</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.79300</td>
  </tr>
  <tr>
    <td align="right">         578</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.79300</td>
  </tr>
  <tr>
    <td align="right">         579</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19692.18809</td>
  </tr>
  <tr>
    <td align="right">         580</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         581</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE201 HP HTG COIL 67 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.79300</td>
  </tr>
  <tr>
    <td align="right">         582</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE201 HP HTG COIL 67 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">19692.18809</td>
  </tr>
  <tr>
    <td align="right">         583</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10806.10738</td>
  </tr>
  <tr>
    <td align="right">         584</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.79300</td>
  </tr>
  <tr>
    <td align="right">         585</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.79764</td>
  </tr>
  <tr>
    <td align="right">         586</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.79764</td>
  </tr>
  <tr>
    <td align="right">         587</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19807.21719</td>
  </tr>
  <tr>
    <td align="right">         588</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         589</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE204 HP HTG COIL 68 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.79764</td>
  </tr>
  <tr>
    <td align="right">         590</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE204 HP HTG COIL 68 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">19807.21719</td>
  </tr>
  <tr>
    <td align="right">         591</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">10856.65967</td>
  </tr>
  <tr>
    <td align="right">         592</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.79764</td>
  </tr>
  <tr>
    <td align="right">         593</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22245</td>
  </tr>
  <tr>
    <td align="right">         594</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22245</td>
  </tr>
  <tr>
    <td align="right">         595</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5524.04854</td>
  </tr>
  <tr>
    <td align="right">         596</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         597</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE207 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22245</td>
  </tr>
  <tr>
    <td align="right">         598</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE207 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5524.04854</td>
  </tr>
  <tr>
    <td align="right">         599</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3718.81778</td>
  </tr>
  <tr>
    <td align="right">         600</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22245</td>
  </tr>
  <tr>
    <td align="right">         601</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.22628</td>
  </tr>
  <tr>
    <td align="right">         602</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22628</td>
  </tr>
  <tr>
    <td align="right">         603</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5619.00210</td>
  </tr>
  <tr>
    <td align="right">         604</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         605</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE219 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.22628</td>
  </tr>
  <tr>
    <td align="right">         606</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE219 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5619.00210</td>
  </tr>
  <tr>
    <td align="right">         607</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">3760.54740</td>
  </tr>
  <tr>
    <td align="right">         608</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.22628</td>
  </tr>
  <tr>
    <td align="right">         609</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.39996</td>
  </tr>
  <tr>
    <td align="right">         610</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.39996</td>
  </tr>
  <tr>
    <td align="right">         611</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9932.05594</td>
  </tr>
  <tr>
    <td align="right">         612</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         613</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE101 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.39996</td>
  </tr>
  <tr>
    <td align="right">         614</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE101 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9932.05594</td>
  </tr>
  <tr>
    <td align="right">         615</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5757.28819</td>
  </tr>
  <tr>
    <td align="right">         616</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.39996</td>
  </tr>
  <tr>
    <td align="right">         617</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.40216</td>
  </tr>
  <tr>
    <td align="right">         618</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40216</td>
  </tr>
  <tr>
    <td align="right">         619</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9986.49684</td>
  </tr>
  <tr>
    <td align="right">         620</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         621</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE105 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40216</td>
  </tr>
  <tr>
    <td align="right">         622</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE105 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9986.49684</td>
  </tr>
  <tr>
    <td align="right">         623</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5781.21354</td>
  </tr>
  <tr>
    <td align="right">         624</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40216</td>
  </tr>
  <tr>
    <td align="right">         625</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.77542E-002</td>
  </tr>
  <tr>
    <td align="right">         626</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.77542E-002</td>
  </tr>
  <tr>
    <td align="right">         627</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1434.17358</td>
  </tr>
  <tr>
    <td align="right">         628</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         629</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE109 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.77542E-002</td>
  </tr>
  <tr>
    <td align="right">         630</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE109 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1434.17358</td>
  </tr>
  <tr>
    <td align="right">         631</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1237.87835</td>
  </tr>
  <tr>
    <td align="right">         632</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.77542E-002</td>
  </tr>
  <tr>
    <td align="right">         633</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.77819E-002</td>
  </tr>
  <tr>
    <td align="right">         634</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.77819E-002</td>
  </tr>
  <tr>
    <td align="right">         635</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1434.86266</td>
  </tr>
  <tr>
    <td align="right">         636</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         637</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE121 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.77819E-002</td>
  </tr>
  <tr>
    <td align="right">         638</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE121 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1434.86266</td>
  </tr>
  <tr>
    <td align="right">         639</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1238.18118</td>
  </tr>
  <tr>
    <td align="right">         640</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.77819E-002</td>
  </tr>
  <tr>
    <td align="right">         641</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.59402</td>
  </tr>
  <tr>
    <td align="right">         642</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59402</td>
  </tr>
  <tr>
    <td align="right">         643</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">14750.85998</td>
  </tr>
  <tr>
    <td align="right">         644</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         645</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE203 HP HTG COIL 50 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.59402</td>
  </tr>
  <tr>
    <td align="right">         646</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE203 HP HTG COIL 50 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">14750.85998</td>
  </tr>
  <tr>
    <td align="right">         647</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">8128.19212</td>
  </tr>
  <tr>
    <td align="right">         648</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.59402</td>
  </tr>
  <tr>
    <td align="right">         649</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.74446</td>
  </tr>
  <tr>
    <td align="right">         650</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.74446</td>
  </tr>
  <tr>
    <td align="right">         651</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18486.68836</td>
  </tr>
  <tr>
    <td align="right">         652</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         653</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE206 HP HTG COIL 63 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.74446</td>
  </tr>
  <tr>
    <td align="right">         654</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE206 HP HTG COIL 63 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">18486.68836</td>
  </tr>
  <tr>
    <td align="right">         655</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">9769.99129</td>
  </tr>
  <tr>
    <td align="right">         656</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.74446</td>
  </tr>
  <tr>
    <td align="right">         657</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.11820</td>
  </tr>
  <tr>
    <td align="right">         658</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11820</td>
  </tr>
  <tr>
    <td align="right">         659</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2935.21671</td>
  </tr>
  <tr>
    <td align="right">         660</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         661</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE208 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11820</td>
  </tr>
  <tr>
    <td align="right">         662</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE208 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">2935.21671</td>
  </tr>
  <tr>
    <td align="right">         663</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1897.54767</td>
  </tr>
  <tr>
    <td align="right">         664</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11820</td>
  </tr>
  <tr>
    <td align="right">         665</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         666</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         667</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2847.77681</td>
  </tr>
  <tr>
    <td align="right">         668</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         669</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE218 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         670</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE218 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">2847.77681</td>
  </tr>
  <tr>
    <td align="right">         671</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1859.12012</td>
  </tr>
  <tr>
    <td align="right">         672</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.11468</td>
  </tr>
  <tr>
    <td align="right">         673</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.06004E-002</td>
  </tr>
  <tr>
    <td align="right">         674</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.06004E-002</td>
  </tr>
  <tr>
    <td align="right">         675</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">263.23288</td>
  </tr>
  <tr>
    <td align="right">         676</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         677</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS114 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.06004E-002</td>
  </tr>
  <tr>
    <td align="right">         678</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS114 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">263.23288</td>
  </tr>
  <tr>
    <td align="right">         679</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">115.68399</td>
  </tr>
  <tr>
    <td align="right">         680</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.06004E-002</td>
  </tr>
  <tr>
    <td align="right">         681</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.99273E-002</td>
  </tr>
  <tr>
    <td align="right">         682</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.99273E-002</td>
  </tr>
  <tr>
    <td align="right">         683</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">597.55916</td>
  </tr>
  <tr>
    <td align="right">         684</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.77280</td>
  </tr>
  <tr>
    <td align="right">         685</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS212 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.99273E-002</td>
  </tr>
  <tr>
    <td align="right">         686</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS212 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">597.55916</td>
  </tr>
  <tr>
    <td align="right">         687</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">326.65721</td>
  </tr>
  <tr>
    <td align="right">         688</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.99273E-002</td>
  </tr>
  <tr>
    <td align="right">         689</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">2.51608E-002</td>
  </tr>
  <tr>
    <td align="right">         690</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.51608E-002</td>
  </tr>
  <tr>
    <td align="right">         691</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">624.80225</td>
  </tr>
  <tr>
    <td align="right">         692</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69808</td>
  </tr>
  <tr>
    <td align="right">         693</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS118 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.51608E-002</td>
  </tr>
  <tr>
    <td align="right">         694</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS118 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">624.80225</td>
  </tr>
  <tr>
    <td align="right">         695</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">274.58430</td>
  </tr>
  <tr>
    <td align="right">         696</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.51608E-002</td>
  </tr>
  <tr>
    <td align="right">         697</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">6.46649E-002</td>
  </tr>
  <tr>
    <td align="right">         698</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.46649E-002</td>
  </tr>
  <tr>
    <td align="right">         699</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1124.15474</td>
  </tr>
  <tr>
    <td align="right">         700</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80009</td>
  </tr>
  <tr>
    <td align="right">         701</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS216 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.46649E-002</td>
  </tr>
  <tr>
    <td align="right">         702</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS216 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1124.15474</td>
  </tr>
  <tr>
    <td align="right">         703</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">705.82891</td>
  </tr>
  <tr>
    <td align="right">         704</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.46649E-002</td>
  </tr>
  <tr>
    <td align="right">         705</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.14135E-002</td>
  </tr>
  <tr>
    <td align="right">         706</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.14135E-002</td>
  </tr>
  <tr>
    <td align="right">         707</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">768.42705</td>
  </tr>
  <tr>
    <td align="right">         708</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70280</td>
  </tr>
  <tr>
    <td align="right">         709</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE116 HP HTG COIL 3 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.14135E-002</td>
  </tr>
  <tr>
    <td align="right">         710</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE116 HP HTG COIL 3 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">768.42705</td>
  </tr>
  <tr>
    <td align="right">         711</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">722.56883</td>
  </tr>
  <tr>
    <td align="right">         712</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.14135E-002</td>
  </tr>
  <tr>
    <td align="right">         713</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.12564E-002</td>
  </tr>
  <tr>
    <td align="right">         714</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.12564E-002</td>
  </tr>
  <tr>
    <td align="right">         715</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1534.89980</td>
  </tr>
  <tr>
    <td align="right">         716</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74454</td>
  </tr>
  <tr>
    <td align="right">         717</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE214 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.12564E-002</td>
  </tr>
  <tr>
    <td align="right">         718</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE214 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1534.89980</td>
  </tr>
  <tr>
    <td align="right">         719</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">1157.38239</td>
  </tr>
  <tr>
    <td align="right">         720</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.12564E-002</td>
  </tr>
  <tr>
    <td align="right">         721</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER HEATING LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.18039E-005</td>
  </tr>
  <tr>
    <td align="right">         722</td>
    <td align="right">PlantLoop</td>
    <td align="right">SERVICE WATER HEATING LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.61647E-003</td>
  </tr>
  <tr>
    <td align="right">         723</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.18039E-005</td>
  </tr>
  <tr>
    <td align="right">         724</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6.56639</td>
  </tr>
  <tr>
    <td align="right">         725</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF 1.0 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.18039E-005</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">7691.4</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">9124.0</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">9871.2</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">11719.8</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">1121.3</td>
    <td align="right">3.52</td>
    <td align="right">11.99</td>
    <td align="right">11.91</td>
    <td align="right">12.13</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">1145.3</td>
    <td align="right">3.52</td>
    <td align="right">11.99</td>
    <td align="right">11.91</td>
    <td align="right">12.13</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">2473.0</td>
    <td align="right">3.48</td>
    <td align="right">11.88</td>
    <td align="right">11.79</td>
    <td align="right">11.94</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">2505.9</td>
    <td align="right">3.48</td>
    <td align="right">11.88</td>
    <td align="right">11.79</td>
    <td align="right">11.95</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">313.0</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">521.5</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">402.4</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">412.4</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">5018.1</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">5029.8</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">4123.5</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">4766.1</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">4874.1</td>
    <td align="right">3.30</td>
    <td align="right">11.25</td>
    <td align="right">11.13</td>
    <td align="right">11.00</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">5614.0</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">9783.4</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">12278.6</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">3132.3</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">3150.1</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">19066.6</td>
    <td align="right">3.34</td>
    <td align="right">11.40</td>
    <td align="right">11.32</td>
    <td align="right">11.61</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">19178.0</td>
    <td align="right">3.34</td>
    <td align="right">11.40</td>
    <td align="right">11.32</td>
    <td align="right">11.61</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">5348.6</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">5440.5</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">9616.5</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">9669.2</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">1388.6</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">1389.3</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">14282.2</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">17899.4</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">2842.0</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">2757.3</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">254.9</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">574.0</td>
    <td align="right">3.41</td>
    <td align="right">11.64</td>
    <td align="right">11.53</td>
    <td align="right">11.57</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">605.0</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">1073.4</td>
    <td align="right">3.32</td>
    <td align="right">11.34</td>
    <td align="right">11.22</td>
    <td align="right">11.13</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">743.7</td>
    <td align="right">3.52</td>
    <td align="right">12.03</td>
    <td align="right">11.94</td>
    <td align="right">12.18</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">1478.8</td>
    <td align="right">3.46</td>
    <td align="right">11.79</td>
    <td align="right">11.69</td>
    <td align="right">11.81</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE103 HP HTG COIL 27 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">8200.7</td>
    <td align="right">4512.5</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE107 HP HTG COIL 32 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">9728.3</td>
    <td align="right">5353.1</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE202 HP HTG COIL 35 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">10525.0</td>
    <td align="right">5791.4</td>
    <td align="right">7.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CONFERENCE205 HP HTG COIL 41 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">12495.9</td>
    <td align="right">6876.0</td>
    <td align="right">7.53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR111 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">1198.1</td>
    <td align="right">659.8</td>
    <td align="right">7.41</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR119 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">1223.6</td>
    <td align="right">673.9</td>
    <td align="right">7.43</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR209 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">2653.4</td>
    <td align="right">1463.7</td>
    <td align="right">7.46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - CORRIDOR217 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">2688.6</td>
    <td align="right">1483.1</td>
    <td align="right">7.46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA113 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">344.3</td>
    <td align="right">191.8</td>
    <td align="right">5.08</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - DATA211 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">573.6</td>
    <td align="right">319.5</td>
    <td align="right">6.01</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR115 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">442.7</td>
    <td align="right">246.5</td>
    <td align="right">5.49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - ELEVATOR213 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">453.6</td>
    <td align="right">252.6</td>
    <td align="right">5.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY102 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">5350.4</td>
    <td align="right">2944.1</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOBBY106 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">5362.9</td>
    <td align="right">2951.0</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE112 HP HTG COIL 15 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">4396.6</td>
    <td align="right">2419.2</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - LOUNGE210 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">5081.7</td>
    <td align="right">2796.3</td>
    <td align="right">7.53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL117 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">5356.0</td>
    <td align="right">2981.8</td>
    <td align="right">7.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - MEEL215 HP HTG COIL 20 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">6175.4</td>
    <td align="right">3439.3</td>
    <td align="right">7.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE104 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">10431.3</td>
    <td align="right">5739.9</td>
    <td align="right">7.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE108 HP HTG COIL 43 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">13091.7</td>
    <td align="right">7203.8</td>
    <td align="right">7.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE110 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">3339.7</td>
    <td align="right">1837.7</td>
    <td align="right">7.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE120 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">3358.7</td>
    <td align="right">1848.1</td>
    <td align="right">7.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE201 HP HTG COIL 67 CLG KBTU/HR 3.3COPH</td>
    <td align="right">20329.3</td>
    <td align="right">11186.3</td>
    <td align="right">7.82</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE204 HP HTG COIL 68 CLG KBTU/HR 3.3COPH</td>
    <td align="right">20448.0</td>
    <td align="right">11251.7</td>
    <td align="right">7.82</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE207 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">5702.8</td>
    <td align="right">3138.0</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - OPENOFFICE219 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">5800.8</td>
    <td align="right">3191.9</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE101 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">10253.4</td>
    <td align="right">5642.0</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE105 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">10309.6</td>
    <td align="right">5672.9</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE109 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">1480.6</td>
    <td align="right">814.7</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE121 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">1481.3</td>
    <td align="right">815.1</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE203 HP HTG COIL 50 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">15228.1</td>
    <td align="right">8379.4</td>
    <td align="right">7.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE206 HP HTG COIL 63 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">19084.8</td>
    <td align="right">10501.5</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE208 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">3030.2</td>
    <td align="right">1667.4</td>
    <td align="right">7.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - PRIVATEOFFICE218 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">2939.9</td>
    <td align="right">1617.7</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS114 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">271.7</td>
    <td align="right">149.5</td>
    <td align="right">4.78</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - RESTROOMS212 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">621.4</td>
    <td align="right">344.0</td>
    <td align="right">6.25</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS118 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">645.0</td>
    <td align="right">354.9</td>
    <td align="right">6.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STAIRS216 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">1175.5</td>
    <td align="right">653.6</td>
    <td align="right">7.26</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE116 HP HTG COIL 3 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">793.7</td>
    <td align="right">436.9</td>
    <td align="right">6.85</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">ZONE - STORAGE214 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">1591.9</td>
    <td align="right">879.2</td>
    <td align="right">7.47</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">25</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5886818780E-005</td>
    <td align="right">1.9497089370E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.9936041507E-002</td>
    <td align="right">2.3681513749E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.6276924577</td>
    <td align="right">0.5571957889</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4215602019</td>
    <td align="right">0.6509408394</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2791015398</td>
    <td align="right">0.9439070594</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6578621258</td>
    <td align="right">0.5050751266</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2360650070</td>
    <td align="right">1.0205086283</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5976710591</td>
    <td align="right">0.6755293068</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.1642263129E-003</td>
    <td align="right">1.6733878442E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.2336877755E-002</td>
    <td align="right">3.1958042876E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.2005416757E-003</td>
    <td align="right">1.6588188892E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.2051300881E-002</td>
    <td align="right">3.2452155323E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5975314619E-002</td>
    <td align="right">3.2201841558E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2918199010</td>
    <td align="right">0.7464190908</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3204269933E-002</td>
    <td align="right">2.8961980476E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4044104169</td>
    <td align="right">1.8148138468</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3797730813E-003</td>
    <td align="right">2.6383076476E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.2542569336E-004</td>
    <td align="right">2.9489300385E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5659166811E-002</td>
    <td align="right">1.3273152569E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.1336779954E-003</td>
    <td align="right">1.2681827719E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.6861677778E-002</td>
    <td align="right">1.9871546563E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7605591994E-003</td>
    <td align="right">2.1398542924E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.5402796611E-002</td>
    <td align="right">6.8401310883E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.3718926756E-003</td>
    <td align="right">1.3136212985E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3881841611E-005</td>
    <td align="right">1.6889383377E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1372113778E-002</td>
    <td align="right">2.4089494796E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1741620170</td>
    <td align="right">0.2836853549</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2947779778</td>
    <td align="right">0.7015568700</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5661898061E-002</td>
    <td align="right">5.7394824086E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2132282441</td>
    <td align="right">1.3478739211</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5683305186E-002</td>
    <td align="right">5.5977717572E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9029566644</td>
    <td align="right">4.0646342228</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.5683304033E-003</td>
    <td align="right">3.4868855052E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1525086012E-004</td>
    <td align="right">4.4475388519E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3476632869E-002</td>
    <td align="right">2.0472061985E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.4630388995</td>
    <td align="right">0.4569839207</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4796644455</td>
    <td align="right">0.6082368219</td>
    <td align="right">Fail</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.5707997931</td>
    <td align="right">0.4427739154</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5688160945</td>
    <td align="right">0.5466199089</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.2896506400E-003</td>
    <td align="right">1.8480035458E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1740713008</td>
    <td align="right">0.4142568279</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2912784371E-006</td>
    <td align="right">1.7841223724E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2068339705</td>
    <td align="right">0.4358121355</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1543126394</td>
    <td align="right">0.8693137660</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6654351286</td>
    <td align="right">0.5248591484</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2098411760</td>
    <td align="right">1.0673346275</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6809323608</td>
    <td align="right">1.4013660208</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.1265847586E-006</td>
    <td align="right">1.2062591185E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.9738425736E-002</td>
    <td align="right">4.9399481439E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1536215910E-002</td>
    <td align="right">4.1103469461E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.3517144515</td>
    <td align="right">1.8951817423</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.8284846264</td>
    <td align="right">0.6081201104</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6621751070</td>
    <td align="right">0.5177343463</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.6164705678</td>
    <td align="right">0.6254572640</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5539276507</td>
    <td align="right">1.4510593651</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.7038396802E-006</td>
    <td align="right">4.5710234247E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2080326460</td>
    <td align="right">0.7419454281</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2642280983E-002</td>
    <td align="right">3.9689948329E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2656165767</td>
    <td align="right">0.6500069611</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.8206399094</td>
    <td align="right">0.7627454577</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.6119689522</td>
    <td align="right">0.7402618949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.9296450556</td>
    <td align="right">0.7350009709</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.5793588918</td>
    <td align="right">0.5568177546</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.3589660585E-002</td>
    <td align="right">7.2962800672E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.2260183143</td>
    <td align="right">0.6760183316</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.5328827760E-006</td>
    <td align="right">1.2147430430E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.1173376184E-002</td>
    <td align="right">4.7203214340E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6175476502E-003</td>
    <td align="right">4.4862336702E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6594635483E-004</td>
    <td align="right">6.5480917433E-004</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.4785928900E-002</td>
    <td align="right">2.7091064778E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.8435414610E-003</td>
    <td align="right">2.9581663742E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4961471910E-002</td>
    <td align="right">1.9938982916E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.1657873129E-003</td>
    <td align="right">2.1275936557E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.3644680936E-002</td>
    <td align="right">8.0311949622E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4835553677E-002</td>
    <td align="right">4.3947973442E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8590061835E-007</td>
    <td align="right">1.5741500732E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.6480270591</td>
    <td align="right">12.0281822997</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">7.0130654789E-006</td>
    <td align="right">1.0555403812E-005</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.9786364879E-002</td>
    <td align="right">3.1837741833E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.90</td>
    <td align="right">       14.80</td>
    <td align="right">       15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       26.30</td>
    <td align="right">       14.80</td>
    <td align="right">       17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.23</td>
    <td align="right">       26.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.23</td>
    <td align="right">       26.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.23</td>
    <td align="right">       26.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       36.23</td>
    <td align="right">       26.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       33.45</td>
    <td align="right">       23.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       33.45</td>
    <td align="right">       23.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       89.19</td>
    <td align="right">       71.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       89.19</td>
    <td align="right">       71.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      103.12</td>
    <td align="right">       72.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      118.45</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">      103.12</td>
    <td align="right">       72.55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">      118.45</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       69.68</td>
    <td align="right">       49.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       76.65</td>
    <td align="right">       76.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       69.68</td>
    <td align="right">       49.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       76.65</td>
    <td align="right">       76.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       89.19</td>
    <td align="right">       71.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">TYPICAL INSULATED STEEL FRAMED EXTERIOR WALL R-11.9</td>
    <td align="right">        0.30</td>
    <td align="right">       0.477</td>
    <td align="right">       0.514</td>
    <td align="right">       89.19</td>
    <td align="right">       71.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">TYPICAL INSULATED CARPETED 8IN SLAB FLOOR</td>
    <td align="right">        0.30</td>
    <td align="right">       2.144</td>
    <td align="right">       3.285</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">TYPICAL IEAD ROOF - HIGHLY REFLECTIVE R-25.64</td>
    <td align="right">        0.55</td>
    <td align="right">       0.221</td>
    <td align="right">       0.228</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 288</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 288</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 163</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 163</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        3.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        3.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING EASTWEST</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING EASTWEST</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.62</td>
    <td align="right">       20.62</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 279</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        9.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.95</td>
    <td align="right">        9.95</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 279</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.62</td>
    <td align="right">       20.62</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 167</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        9.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.95</td>
    <td align="right">        9.95</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 167</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        6.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.44</td>
    <td align="right">        6.44</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        6.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.44</td>
    <td align="right">        6.44</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING EASTWEST</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 182</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING EASTWEST</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 158</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.34</td>
    <td align="right">       2.938</td>
    <td align="right">       0.420</td>
    <td align="right">       0.389</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       81.49</td>
    <td align="right">       3.254</td>
    <td align="right">       0.439</td>
    <td align="right">       0.427</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      152.84</td>
    <td align="right">       2.769</td>
    <td align="right">       0.409</td>
    <td align="right">       0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">SHADING CONTROL 5</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">SHADING CONTROL 4</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">SHADING CONTROL 2</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">SHADING CONTROL 3</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE LIGHTS</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">     13.2396</td>
    <td align="right">       34.84</td>
    <td align="right">      461.25</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.41</td>
    <td align="right">       14.56</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.26</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE LIGHTS</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">     13.2396</td>
    <td align="right">       34.84</td>
    <td align="right">      461.25</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       13.80</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.20</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE LIGHTS</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">     13.2396</td>
    <td align="right">       34.84</td>
    <td align="right">      461.25</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.25</td>
    <td align="right">       12.79</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.11</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE LIGHTS</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">     13.2396</td>
    <td align="right">       34.84</td>
    <td align="right">      461.25</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.66</td>
    <td align="right">       12.62</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.09</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR LIGHTS</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">      7.1042</td>
    <td align="right">       46.45</td>
    <td align="right">      330.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR LIGHTS</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">      7.1042</td>
    <td align="right">       46.45</td>
    <td align="right">      330.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR LIGHTS</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">      7.1042</td>
    <td align="right">       46.45</td>
    <td align="right">      330.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR LIGHTS</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">      7.1042</td>
    <td align="right">       46.45</td>
    <td align="right">      330.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.93</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 DATA LIGHTS</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">     11.9479</td>
    <td align="right">        9.29</td>
    <td align="right">      111.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">        7.14</td>
    <td align="right">      168.00</td>
    <td align="right">        7.14</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 DATA LIGHTS</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">     11.9479</td>
    <td align="right">        9.29</td>
    <td align="right">      111.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">        7.14</td>
    <td align="right">      168.00</td>
    <td align="right">        7.14</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 ELEVATOR LIGHTS</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">      4.9514</td>
    <td align="right">        9.29</td>
    <td align="right">       46.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">        8.40</td>
    <td align="right">      168.00</td>
    <td align="right">        8.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 ELEVATOR LIGHTS</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">      4.9514</td>
    <td align="right">        9.29</td>
    <td align="right">       46.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">        8.40</td>
    <td align="right">      168.00</td>
    <td align="right">        8.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 LOBBY LIGHTS</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">      9.6875</td>
    <td align="right">       41.81</td>
    <td align="right">      405.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       20.34</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.55</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 LOBBY LIGHTS</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">      9.6875</td>
    <td align="right">       41.81</td>
    <td align="right">      405.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       19.62</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.49</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 LOUNGE LIGHTS</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">      7.8577</td>
    <td align="right">       13.94</td>
    <td align="right">      109.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 LOUNGE LIGHTS</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">      7.8577</td>
    <td align="right">       13.94</td>
    <td align="right">      109.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 MECH AND ELEC LIGHTS</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">      4.5208</td>
    <td align="right">       37.16</td>
    <td align="right">      168.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">        7.14</td>
    <td align="right">      168.00</td>
    <td align="right">        7.14</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 MECH AND ELEC LIGHTS</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">      4.5208</td>
    <td align="right">       37.16</td>
    <td align="right">      168.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">        7.14</td>
    <td align="right">      168.00</td>
    <td align="right">        7.14</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">     10.5486</td>
    <td align="right">       90.58</td>
    <td align="right">      955.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       25.25</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        4.53</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">     10.5486</td>
    <td align="right">       90.58</td>
    <td align="right">      955.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       25.40</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        4.56</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">     10.5486</td>
    <td align="right">       71.07</td>
    <td align="right">      749.70</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">     10.5486</td>
    <td align="right">       71.07</td>
    <td align="right">      749.70</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">     10.5486</td>
    <td align="right">      118.45</td>
    <td align="right">     1249.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.26</td>
    <td align="right">       14.40</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        3.38</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">     10.5486</td>
    <td align="right">      118.45</td>
    <td align="right">     1249.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       14.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        3.39</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">     10.5486</td>
    <td align="right">       71.07</td>
    <td align="right">      749.70</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">     10.5486</td>
    <td align="right">       71.07</td>
    <td align="right">      749.70</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        3.72</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">     11.9479</td>
    <td align="right">       76.65</td>
    <td align="right">      915.75</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.38</td>
    <td align="right">       15.67</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        2.69</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">     11.9479</td>
    <td align="right">       76.65</td>
    <td align="right">      915.75</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       15.16</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        2.61</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">     11.9479</td>
    <td align="right">       33.45</td>
    <td align="right">      399.60</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">     11.9479</td>
    <td align="right">       33.45</td>
    <td align="right">      399.60</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">     11.9479</td>
    <td align="right">       90.58</td>
    <td align="right">     1082.25</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        5.37</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">     11.9479</td>
    <td align="right">       90.58</td>
    <td align="right">     1082.25</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        5.37</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">     11.9479</td>
    <td align="right">       33.45</td>
    <td align="right">      399.60</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">     11.9479</td>
    <td align="right">       33.45</td>
    <td align="right">      399.60</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.98</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 RESTROOM LIGHTS</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      147.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 RESTROOM LIGHTS</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">     10.5486</td>
    <td align="right">       13.94</td>
    <td align="right">      147.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.73</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 STAIRWAY LIGHTS</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">      7.4271</td>
    <td align="right">       27.87</td>
    <td align="right">      207.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 STAIRWAY LIGHTS</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">      7.4271</td>
    <td align="right">       27.87</td>
    <td align="right">      207.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        1.21</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 STORAGE LIGHTS</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">      6.7813</td>
    <td align="right">       27.87</td>
    <td align="right">      189.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 STORAGE LIGHTS</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">      6.7813</td>
    <td align="right">       27.87</td>
    <td align="right">      189.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.4000</td>
    <td align="right">Y</td>
    <td align="right">        0.94</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.1898</td>
    <td align="right">     1858.06</td>
    <td align="right">    18933.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       78.04</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">CONFERENCE103 SENSOR</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">ZONE - CONFERENCE103 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      461.25</td>
    <td align="right">      461.25</td>
  </tr>
  <tr>
    <td align="right">CONFERENCE107 SENSOR</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">ZONE - CONFERENCE107 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      461.25</td>
    <td align="right">      461.25</td>
  </tr>
  <tr>
    <td align="right">CONFERENCE202 SENSOR</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">ZONE - CONFERENCE202 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      461.25</td>
    <td align="right">      461.25</td>
  </tr>
  <tr>
    <td align="right">CONFERENCE205 SENSOR</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">ZONE - CONFERENCE205 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      461.25</td>
    <td align="right">      461.25</td>
  </tr>
  <tr>
    <td align="right">LOBBY102 SENSOR</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">ZONE - LOBBY102 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.80</td>
    <td align="right">      405.00</td>
    <td align="right">      324.00</td>
  </tr>
  <tr>
    <td align="right">LOBBY106 SENSOR</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">ZONE - LOBBY106 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.80</td>
    <td align="right">      405.00</td>
    <td align="right">      324.00</td>
  </tr>
  <tr>
    <td align="right">OPENOFFICE104 DAYLT SENSOR 1</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">ZONE - OPENOFFICE104 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">      955.50</td>
    <td align="right">      361.18</td>
  </tr>
  <tr>
    <td align="right">OPENOFFICE104 DAYLT SENSOR 2</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">ZONE - OPENOFFICE104 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.33</td>
    <td align="right">      955.50</td>
    <td align="right">      313.40</td>
  </tr>
  <tr>
    <td align="right">OPENOFFICE108 DAYLT SENSOR 1</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">ZONE - OPENOFFICE108 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.38</td>
    <td align="right">      955.50</td>
    <td align="right">      361.18</td>
  </tr>
  <tr>
    <td align="right">OPENOFFICE108 DAYLT SENSOR 2</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">ZONE - OPENOFFICE108 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Stepped</td>
    <td align="right">        0.33</td>
    <td align="right">      955.50</td>
    <td align="right">      313.40</td>
  </tr>
  <tr>
    <td align="right">OPENOFFICE201 SENSOR</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">ZONE - OPENOFFICE201 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.87</td>
    <td align="right">     1249.50</td>
    <td align="right">     1087.80</td>
  </tr>
  <tr>
    <td align="right">OPENOFFICE204 SENSOR</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">ZONE - OPENOFFICE204 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.87</td>
    <td align="right">     1249.50</td>
    <td align="right">     1087.80</td>
  </tr>
  <tr>
    <td align="right">PRIVATEOFFICE101 SENSOR</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">ZONE - PRIVATEOFFICE101 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.91</td>
    <td align="right">      915.75</td>
    <td align="right">      832.50</td>
  </tr>
  <tr>
    <td align="right">PRIVATEOFFICE105 SENSOR</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">ZONE - PRIVATEOFFICE105 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.91</td>
    <td align="right">      915.75</td>
    <td align="right">      832.50</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">1600.0 W EXTERIOR LIGHT</td>
    <td align="right">     1600.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.67</td>
    <td align="right">       54.86</td>
    <td align="right">       16.48</td>
  </tr>
  <tr>
    <td align="right">500.0 W EXTERIOR LIGHT</td>
    <td align="right">      500.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.26</td>
    <td align="right">       45.26</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">600.0 W EXTERIOR LIGHT</td>
    <td align="right">      600.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.67</td>
    <td align="right">       54.86</td>
    <td align="right">        6.18</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     2700.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7943.74</td>
    <td align="right">     5545.39</td>
    <td align="right">     2398.35</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9423.41</td>
    <td align="right">     6578.32</td>
    <td align="right">     2845.08</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10195.14</td>
    <td align="right">     7117.06</td>
    <td align="right">     3078.08</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12104.32</td>
    <td align="right">     8449.82</td>
    <td align="right">     3654.50</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1159.37</td>
    <td align="right">      821.11</td>
    <td align="right">      338.26</td>
    <td align="right">        0.71</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.11</td>
    <td align="right">      838.63</td>
    <td align="right">      345.48</td>
    <td align="right">        0.71</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2562.41</td>
    <td align="right">     1867.54</td>
    <td align="right">      694.88</td>
    <td align="right">        0.73</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2596.52</td>
    <td align="right">     1891.82</td>
    <td align="right">      704.70</td>
    <td align="right">        0.73</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      328.57</td>
    <td align="right">      263.07</td>
    <td align="right">       65.50</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
