    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      547.40</td>
    <td align="right">      438.28</td>
    <td align="right">      109.12</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      422.41</td>
    <td align="right">      338.21</td>
    <td align="right">       84.21</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      432.89</td>
    <td align="right">      346.60</td>
    <td align="right">       86.29</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5182.72</td>
    <td align="right">     3617.97</td>
    <td align="right">     1564.75</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5194.86</td>
    <td align="right">     3626.44</td>
    <td align="right">     1568.42</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.79</td>
    <td align="right">     2972.99</td>
    <td align="right">     1285.80</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4922.49</td>
    <td align="right">     3436.31</td>
    <td align="right">     1486.18</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5113.55</td>
    <td align="right">     4094.17</td>
    <td align="right">     1019.38</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5892.96</td>
    <td align="right">     4718.23</td>
    <td align="right">     1174.73</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10104.41</td>
    <td align="right">     7053.72</td>
    <td align="right">     3050.69</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12681.45</td>
    <td align="right">     8852.71</td>
    <td align="right">     3828.74</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3235.07</td>
    <td align="right">     2258.35</td>
    <td align="right">      976.72</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3253.44</td>
    <td align="right">     2271.17</td>
    <td align="right">      982.27</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19692.19</td>
    <td align="right">    13746.79</td>
    <td align="right">     5945.40</td>
    <td align="right">        0.70</td>
    <td align="right">        3.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19807.22</td>
    <td align="right">    13827.09</td>
    <td align="right">     5980.13</td>
    <td align="right">        0.70</td>
    <td align="right">        3.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5524.05</td>
    <td align="right">     3856.25</td>
    <td align="right">     1667.80</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5619.00</td>
    <td align="right">     3922.53</td>
    <td align="right">     1696.47</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9932.06</td>
    <td align="right">     6933.40</td>
    <td align="right">     2998.65</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9986.50</td>
    <td align="right">     6971.41</td>
    <td align="right">     3015.09</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1434.17</td>
    <td align="right">     1001.17</td>
    <td align="right">      433.00</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1434.86</td>
    <td align="right">     1001.65</td>
    <td align="right">      433.21</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14750.86</td>
    <td align="right">    10297.33</td>
    <td align="right">     4453.53</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18486.69</td>
    <td align="right">    12905.25</td>
    <td align="right">     5581.44</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2935.22</td>
    <td align="right">     2049.03</td>
    <td align="right">      886.19</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2847.78</td>
    <td align="right">     1987.99</td>
    <td align="right">      859.79</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      263.23</td>
    <td align="right">      183.76</td>
    <td align="right">       79.47</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      597.56</td>
    <td align="right">      461.80</td>
    <td align="right">      135.76</td>
    <td align="right">        0.77</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      624.80</td>
    <td align="right">      436.16</td>
    <td align="right">      188.64</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1124.15</td>
    <td align="right">      899.42</td>
    <td align="right">      224.73</td>
    <td align="right">        0.80</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      768.43</td>
    <td align="right">      540.05</td>
    <td align="right">      228.38</td>
    <td align="right">        0.70</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1534.90</td>
    <td align="right">     1142.79</td>
    <td align="right">      392.11</td>
    <td align="right">        0.74</td>
    <td align="right">        4.12</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      7691.4</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9124.0</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9871.2</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     11719.8</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1121.3</td>
    <td align="right">3.52</td>
    <td align="right">11.99</td>
    <td align="right">11.91</td>
    <td align="right">12.13</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1145.3</td>
    <td align="right">3.52</td>
    <td align="right">11.99</td>
    <td align="right">11.91</td>
    <td align="right">12.13</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2473.0</td>
    <td align="right">3.48</td>
    <td align="right">11.88</td>
    <td align="right">11.79</td>
    <td align="right">11.94</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2505.9</td>
    <td align="right">3.48</td>
    <td align="right">11.88</td>
    <td align="right">11.79</td>
    <td align="right">11.95</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       313.0</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       521.5</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       402.4</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       412.4</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5018.1</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5029.8</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4123.5</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4766.1</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      4874.1</td>
    <td align="right">3.30</td>
    <td align="right">11.25</td>
    <td align="right">11.13</td>
    <td align="right">11.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5614.0</td>
    <td align="right">3.29</td>
    <td align="right">11.22</td>
    <td align="right">11.10</td>
    <td align="right">10.96</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9783.4</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     12278.6</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3132.3</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      3150.1</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19066.6</td>
    <td align="right">3.34</td>
    <td align="right">11.40</td>
    <td align="right">11.32</td>
    <td align="right">11.61</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     19178.0</td>
    <td align="right">3.34</td>
    <td align="right">11.40</td>
    <td align="right">11.32</td>
    <td align="right">11.61</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5348.6</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      5440.5</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9616.5</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      9669.2</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1388.6</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1389.3</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     14282.2</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">     17899.4</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2842.0</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2757.3</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       254.9</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       574.0</td>
    <td align="right">3.41</td>
    <td align="right">11.64</td>
    <td align="right">11.53</td>
    <td align="right">11.57</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       605.0</td>
    <td align="right">3.53</td>
    <td align="right">12.05</td>
    <td align="right">11.97</td>
    <td align="right">12.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1073.4</td>
    <td align="right">3.32</td>
    <td align="right">11.34</td>
    <td align="right">11.22</td>
    <td align="right">11.13</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">       743.7</td>
    <td align="right">3.52</td>
    <td align="right">12.03</td>
    <td align="right">11.94</td>
    <td align="right">12.18</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">&nbsp;</td>
    <td align="right">      1478.8</td>
    <td align="right">3.46</td>
    <td align="right">11.79</td>
    <td align="right">11.69</td>
    <td align="right">11.81</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 HP HTG COIL 27 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      8200.7</td>
    <td align="right">      4512.5</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 HP HTG COIL 32 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      9728.3</td>
    <td align="right">      5353.1</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 HP HTG COIL 35 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10525.0</td>
    <td align="right">      5791.4</td>
    <td align="right">7.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 HP HTG COIL 41 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     12495.9</td>
    <td align="right">      6876.0</td>
    <td align="right">7.53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      1198.1</td>
    <td align="right">       659.8</td>
    <td align="right">7.41</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      1223.6</td>
    <td align="right">       673.9</td>
    <td align="right">7.43</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      2653.4</td>
    <td align="right">      1463.7</td>
    <td align="right">7.46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      2688.6</td>
    <td align="right">      1483.1</td>
    <td align="right">7.46</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       344.3</td>
    <td align="right">       191.8</td>
    <td align="right">5.08</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       573.6</td>
    <td align="right">       319.5</td>
    <td align="right">6.01</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       442.7</td>
    <td align="right">       246.5</td>
    <td align="right">5.49</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       453.6</td>
    <td align="right">       252.6</td>
    <td align="right">5.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5350.4</td>
    <td align="right">      2944.1</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5362.9</td>
    <td align="right">      2951.0</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 HP HTG COIL 15 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      4396.6</td>
    <td align="right">      2419.2</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5081.7</td>
    <td align="right">      2796.3</td>
    <td align="right">7.53</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5356.0</td>
    <td align="right">      2981.8</td>
    <td align="right">7.32</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 HP HTG COIL 20 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      6175.4</td>
    <td align="right">      3439.3</td>
    <td align="right">7.34</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10431.3</td>
    <td align="right">      5739.9</td>
    <td align="right">7.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 HP HTG COIL 43 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     13091.7</td>
    <td align="right">      7203.8</td>
    <td align="right">7.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      3339.7</td>
    <td align="right">      1837.7</td>
    <td align="right">7.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      3358.7</td>
    <td align="right">      1848.1</td>
    <td align="right">7.54</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 HP HTG COIL 67 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     20329.3</td>
    <td align="right">     11186.3</td>
    <td align="right">7.82</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 HP HTG COIL 68 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     20448.0</td>
    <td align="right">     11251.7</td>
    <td align="right">7.82</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5702.8</td>
    <td align="right">      3138.0</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      5800.8</td>
    <td align="right">      3191.9</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10253.4</td>
    <td align="right">      5642.0</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     10309.6</td>
    <td align="right">      5672.9</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      1480.6</td>
    <td align="right">       814.7</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      1481.3</td>
    <td align="right">       815.1</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 HP HTG COIL 50 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     15228.1</td>
    <td align="right">      8379.4</td>
    <td align="right">7.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 HP HTG COIL 63 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     19084.8</td>
    <td align="right">     10501.5</td>
    <td align="right">7.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      3030.2</td>
    <td align="right">      1667.4</td>
    <td align="right">7.52</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      2939.9</td>
    <td align="right">      1617.7</td>
    <td align="right">7.51</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       271.7</td>
    <td align="right">       149.5</td>
    <td align="right">4.78</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       621.4</td>
    <td align="right">       344.0</td>
    <td align="right">6.25</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       645.0</td>
    <td align="right">       354.9</td>
    <td align="right">6.37</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      1175.5</td>
    <td align="right">       653.6</td>
    <td align="right">7.26</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 HP HTG COIL 3 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">       793.7</td>
    <td align="right">       436.9</td>
    <td align="right">6.85</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      1591.9</td>
    <td align="right">       879.2</td>
    <td align="right">7.47</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 HP HTG COIL 27 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7943.74</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5593.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 HP HTG COIL 32 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9423.41</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6243.52</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 HP HTG COIL 35 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10195.14</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6582.67</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 HP HTG COIL 41 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12104.32</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7421.71</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1159.37</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1068.96</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1184.11</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1080.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2562.41</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1782.27</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2596.52</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1797.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      328.57</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      216.61</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      547.40</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      360.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      422.41</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      278.48</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      432.89</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      285.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5182.72</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3172.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5194.86</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3178.13</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 HP HTG COIL 15 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4258.79</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2875.25</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4922.49</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3166.92</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5113.55</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3338.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 HP HTG COIL 20 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5892.96</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3890.14</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10104.41</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6086.20</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 HP HTG COIL 43 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    12681.45</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7218.74</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3235.07</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2712.87</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3253.44</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2720.94</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 HP HTG COIL 67 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19692.19</td>
    <td align="right">        3.54</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10806.11</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 HP HTG COIL 68 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19807.22</td>
    <td align="right">        3.54</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10856.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5524.05</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3718.82</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5619.00</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     3760.55</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9932.06</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5757.29</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9986.50</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     5781.21</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1434.17</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1237.88</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1434.86</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1238.18</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 HP HTG COIL 50 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    14750.86</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     8128.19</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 HP HTG COIL 63 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18486.69</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     9769.99</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2935.22</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1897.55</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2847.78</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1859.12</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      263.23</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      115.68</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      597.56</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      326.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      624.80</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      274.58</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1124.15</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      705.83</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 HP HTG COIL 3 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">      768.43</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">      722.57</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1534.90</td>
    <td align="right">        3.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1157.38</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.32</td>
    <td align="right">      555.92</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.58</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.38</td>
    <td align="right">      659.47</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.49</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.41</td>
    <td align="right">      713.48</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.45</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.49</td>
    <td align="right">      847.09</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.39</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.05</td>
    <td align="right">       83.83</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        4.54</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.05</td>
    <td align="right">       85.62</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        4.47</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.11</td>
    <td align="right">      197.42</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        2.55</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.12</td>
    <td align="right">      199.89</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        2.53</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.42</td>
    <td align="right">      891.51</td>
    <td align="right">        0.02</td>
    <td align="right">       42.13</td>
    <td align="right">     2122.63</td>
    <td align="right">        1.00</td>
    <td align="right">        7.74</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.42</td>
    <td align="right">      891.51</td>
    <td align="right">        0.03</td>
    <td align="right">       70.19</td>
    <td align="right">     2122.63</td>
    <td align="right">        1.00</td>
    <td align="right">        5.01</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.42</td>
    <td align="right">      891.51</td>
    <td align="right">        0.03</td>
    <td align="right">       54.16</td>
    <td align="right">     2122.63</td>
    <td align="right">        1.00</td>
    <td align="right">        6.22</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.42</td>
    <td align="right">      891.51</td>
    <td align="right">        0.03</td>
    <td align="right">       55.51</td>
    <td align="right">     2122.63</td>
    <td align="right">        1.00</td>
    <td align="right">        6.09</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.21</td>
    <td align="right">      362.70</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.87</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.21</td>
    <td align="right">      363.55</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.87</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.17</td>
    <td align="right">      298.04</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        2.05</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.20</td>
    <td align="right">      344.49</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.91</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.31</td>
    <td align="right">      530.99</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.60</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.36</td>
    <td align="right">      618.66</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.52</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.41</td>
    <td align="right">      707.13</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.46</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      891.51</td>
    <td align="right">        0.51</td>
    <td align="right">      877.22</td>
    <td align="right">     1717.74</td>
    <td align="right">        1.00</td>
    <td align="right">        1.38</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.13</td>
    <td align="right">      226.40</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        2.36</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.13</td>
    <td align="right">      227.68</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        2.35</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      891.51</td>
    <td align="right">        0.79</td>
    <td align="right">     1362.17</td>
    <td align="right">     1717.74</td>
    <td align="right">        1.00</td>
    <td align="right">        1.25</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      891.51</td>
    <td align="right">        0.80</td>
    <td align="right">     1370.13</td>
    <td align="right">     1717.74</td>
    <td align="right">        1.00</td>
    <td align="right">        1.25</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.22</td>
    <td align="right">      386.59</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.82</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.23</td>
    <td align="right">      393.23</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.80</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.40</td>
    <td align="right">      695.07</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.40</td>
    <td align="right">      698.88</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        1.46</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.06</td>
    <td align="right">      100.37</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        3.97</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.06</td>
    <td align="right">      100.42</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        3.97</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      891.51</td>
    <td align="right">        0.59</td>
    <td align="right">     1020.37</td>
    <td align="right">     1717.74</td>
    <td align="right">        1.00</td>
    <td align="right">        1.33</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.52</td>
    <td align="right">      891.51</td>
    <td align="right">        0.74</td>
    <td align="right">     1278.79</td>
    <td align="right">     1717.74</td>
    <td align="right">        1.00</td>
    <td align="right">        1.27</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.12</td>
    <td align="right">      205.41</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        2.49</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.11</td>
    <td align="right">      199.29</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        2.53</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.42</td>
    <td align="right">      891.51</td>
    <td align="right">        0.01</td>
    <td align="right">       22.50</td>
    <td align="right">     2122.63</td>
    <td align="right">        1.00</td>
    <td align="right">       13.69</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.42</td>
    <td align="right">      891.51</td>
    <td align="right">        0.03</td>
    <td align="right">       63.52</td>
    <td align="right">     2122.63</td>
    <td align="right">        1.00</td>
    <td align="right">        5.44</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.42</td>
    <td align="right">      891.51</td>
    <td align="right">        0.03</td>
    <td align="right">       53.41</td>
    <td align="right">     2122.63</td>
    <td align="right">        1.00</td>
    <td align="right">        6.30</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.06</td>
    <td align="right">      112.38</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        3.66</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.42</td>
    <td align="right">      891.51</td>
    <td align="right">        0.03</td>
    <td align="right">       66.68</td>
    <td align="right">     2122.63</td>
    <td align="right">        1.00</td>
    <td align="right">        5.22</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">        0.51</td>
    <td align="right">      891.51</td>
    <td align="right">        0.07</td>
    <td align="right">      123.83</td>
    <td align="right">     1737.83</td>
    <td align="right">        1.00</td>
    <td align="right">        3.42</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   164431.25</td>
    <td align="right">    0.000022</td>
    <td align="right">        6.57</td>
    <td align="right">   301156.14</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF 1.0 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.86</td>
    <td align="right">        0.04</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">     3080.75</td>
    <td align="right">     3542.86</td>
    <td align="right">      101.69</td>
    <td align="right">       0.278</td>
    <td align="right">       0.320</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02325</td>
    <td align="right">       33.68</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.055</td>
    <td align="right">     -154.15</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">     3654.76</td>
    <td align="right">     4202.97</td>
    <td align="right">      120.64</td>
    <td align="right">       0.330</td>
    <td align="right">       0.379</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02325</td>
    <td align="right">       33.53</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.055</td>
    <td align="right">     -154.17</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">     3954.32</td>
    <td align="right">     4547.46</td>
    <td align="right">      130.53</td>
    <td align="right">       0.357</td>
    <td align="right">       0.411</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02325</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.055</td>
    <td align="right">     -154.21</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">     4694.93</td>
    <td align="right">     5399.17</td>
    <td align="right">      154.98</td>
    <td align="right">       0.424</td>
    <td align="right">       0.487</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02325</td>
    <td align="right">       33.53</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.055</td>
    <td align="right">     -154.23</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">       34.30</td>
    <td align="right">       39.44</td>
    <td align="right">        0.85</td>
    <td align="right">       0.003</td>
    <td align="right">       0.014</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00926</td>
    <td align="right">       32.42</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.014</td>
    <td align="right">      -39.91</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">        2.06</td>
    <td align="right">        2.37</td>
    <td align="right">        0.05</td>
    <td align="right">       0.000</td>
    <td align="right">       0.014</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00926</td>
    <td align="right">       32.42</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.014</td>
    <td align="right">      -39.91</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">      730.41</td>
    <td align="right">      839.97</td>
    <td align="right">       18.08</td>
    <td align="right">       0.066</td>
    <td align="right">       0.076</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00780</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.014</td>
    <td align="right">      -39.91</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">      690.91</td>
    <td align="right">      794.55</td>
    <td align="right">       17.10</td>
    <td align="right">       0.062</td>
    <td align="right">       0.072</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00780</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.014</td>
    <td align="right">      -39.91</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">      196.95</td>
    <td align="right">      226.49</td>
    <td align="right">       24.38</td>
    <td align="right">       0.017</td>
    <td align="right">       0.020</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00855</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">      332.24</td>
    <td align="right">      382.07</td>
    <td align="right">       41.13</td>
    <td align="right">       0.029</td>
    <td align="right">       0.033</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00823</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">      251.73</td>
    <td align="right">      289.49</td>
    <td align="right">       31.16</td>
    <td align="right">       0.022</td>
    <td align="right">       0.026</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00854</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">      252.08</td>
    <td align="right">      289.89</td>
    <td align="right">       31.20</td>
    <td align="right">       0.023</td>
    <td align="right">       0.026</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00830</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">      950.68</td>
    <td align="right">     1093.28</td>
    <td align="right">       26.15</td>
    <td align="right">       0.086</td>
    <td align="right">       0.099</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.02190</td>
    <td align="right">       33.68</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.023</td>
    <td align="right">      -65.77</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">     1509.78</td>
    <td align="right">     1736.24</td>
    <td align="right">       41.53</td>
    <td align="right">       0.136</td>
    <td align="right">       0.157</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.02188</td>
    <td align="right">       33.53</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.023</td>
    <td align="right">      -65.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">     1668.20</td>
    <td align="right">     1918.43</td>
    <td align="right">      137.67</td>
    <td align="right">       0.146</td>
    <td align="right">       0.168</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.87</td>
    <td align="right">     0.02324</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">     -101.94</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">     1909.01</td>
    <td align="right">     2195.36</td>
    <td align="right">      157.54</td>
    <td align="right">       0.172</td>
    <td align="right">       0.198</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02325</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">      -73.59</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">      389.63</td>
    <td align="right">      448.07</td>
    <td align="right">       12.06</td>
    <td align="right">       0.035</td>
    <td align="right">       0.040</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00666</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">      856.15</td>
    <td align="right">      984.57</td>
    <td align="right">       26.49</td>
    <td align="right">       0.077</td>
    <td align="right">       0.089</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00716</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">     3885.84</td>
    <td align="right">     4468.72</td>
    <td align="right">       49.33</td>
    <td align="right">       0.351</td>
    <td align="right">       0.403</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01719</td>
    <td align="right">       25.76</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.043</td>
    <td align="right">     -120.98</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">     4921.39</td>
    <td align="right">     5659.60</td>
    <td align="right">       62.48</td>
    <td align="right">       0.444</td>
    <td align="right">       0.511</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01724</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.043</td>
    <td align="right">     -120.99</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">     1303.71</td>
    <td align="right">     1499.26</td>
    <td align="right">       21.10</td>
    <td align="right">       0.113</td>
    <td align="right">       0.130</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02164</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.034</td>
    <td align="right">     -128.69</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">     1309.98</td>
    <td align="right">     1506.47</td>
    <td align="right">       21.20</td>
    <td align="right">       0.114</td>
    <td align="right">       0.131</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02165</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.034</td>
    <td align="right">     -128.76</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">     5156.74</td>
    <td align="right">     5930.25</td>
    <td align="right">       50.06</td>
    <td align="right">       0.465</td>
    <td align="right">       0.535</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01486</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.056</td>
    <td align="right">     -158.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">     7355.41</td>
    <td align="right">     8458.72</td>
    <td align="right">       71.41</td>
    <td align="right">       0.664</td>
    <td align="right">       0.763</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01483</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.056</td>
    <td align="right">     -158.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">     2143.76</td>
    <td align="right">     2465.33</td>
    <td align="right">       34.69</td>
    <td align="right">       0.193</td>
    <td align="right">       0.222</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01719</td>
    <td align="right">       33.23</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.034</td>
    <td align="right">      -94.93</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">     2180.62</td>
    <td align="right">     2507.71</td>
    <td align="right">       35.28</td>
    <td align="right">       0.197</td>
    <td align="right">       0.226</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01718</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.034</td>
    <td align="right">      -94.93</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">     1869.87</td>
    <td align="right">     2150.35</td>
    <td align="right">       28.06</td>
    <td align="right">       0.169</td>
    <td align="right">       0.194</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01750</td>
    <td align="right">       33.68</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.036</td>
    <td align="right">     -102.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">     2862.03</td>
    <td align="right">     3291.33</td>
    <td align="right">       42.94</td>
    <td align="right">       0.258</td>
    <td align="right">       0.297</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01748</td>
    <td align="right">       33.53</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.036</td>
    <td align="right">     -102.37</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">      573.38</td>
    <td align="right">      659.39</td>
    <td align="right">       19.72</td>
    <td align="right">       0.050</td>
    <td align="right">       0.058</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02186</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.016</td>
    <td align="right">      -60.96</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">      573.28</td>
    <td align="right">      659.28</td>
    <td align="right">       19.71</td>
    <td align="right">       0.050</td>
    <td align="right">       0.058</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02187</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.016</td>
    <td align="right">      -60.97</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">     5724.86</td>
    <td align="right">     6583.58</td>
    <td align="right">       72.68</td>
    <td align="right">       0.517</td>
    <td align="right">       0.594</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01453</td>
    <td align="right">       26.39</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.043</td>
    <td align="right">     -121.02</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">     7174.76</td>
    <td align="right">     8250.98</td>
    <td align="right">       91.09</td>
    <td align="right">       0.647</td>
    <td align="right">       0.744</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01461</td>
    <td align="right">       31.83</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.043</td>
    <td align="right">     -121.02</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">     1139.12</td>
    <td align="right">     1309.98</td>
    <td align="right">       39.17</td>
    <td align="right">       0.103</td>
    <td align="right">       0.118</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01719</td>
    <td align="right">       33.68</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.016</td>
    <td align="right">      -44.68</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">     1105.18</td>
    <td align="right">     1270.96</td>
    <td align="right">       38.00</td>
    <td align="right">       0.100</td>
    <td align="right">       0.115</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01718</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.016</td>
    <td align="right">      -44.68</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">       41.29</td>
    <td align="right">       47.48</td>
    <td align="right">        3.41</td>
    <td align="right">       0.004</td>
    <td align="right">       0.004</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.83</td>
    <td align="right">     0.02311</td>
    <td align="right">       20.17</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">      214.24</td>
    <td align="right">      246.37</td>
    <td align="right">       17.68</td>
    <td align="right">       0.019</td>
    <td align="right">       0.022</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00965</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">       25.40</td>
    <td align="right">       29.21</td>
    <td align="right">        1.05</td>
    <td align="right">       0.002</td>
    <td align="right">       0.003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.02325</td>
    <td align="right">       31.98</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">      388.31</td>
    <td align="right">      446.56</td>
    <td align="right">       16.02</td>
    <td align="right">       0.035</td>
    <td align="right">       0.040</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00892</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       0.000</td>
    <td align="right">       0.010</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
    <td align="right">       23.79</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00850</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.010</td>
    <td align="right">      -26.93</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">      404.65</td>
    <td align="right">      465.35</td>
    <td align="right">       16.70</td>
    <td align="right">       0.037</td>
    <td align="right">       0.042</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00972</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.010</td>
    <td align="right">      -27.94</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">     2046.20</td>
    <td align="right">     2557.75</td>
    <td align="right">       73.42</td>
    <td align="right">       0.185</td>
    <td align="right">       0.231</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.055</td>
    <td align="right">     -306.82</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">     2030.74</td>
    <td align="right">     2538.42</td>
    <td align="right">       72.86</td>
    <td align="right">       0.183</td>
    <td align="right">       0.229</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.055</td>
    <td align="right">     -306.82</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">     2574.68</td>
    <td align="right">     3218.35</td>
    <td align="right">       92.38</td>
    <td align="right">       0.232</td>
    <td align="right">       0.291</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.055</td>
    <td align="right">     -306.82</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">     2563.32</td>
    <td align="right">     3204.15</td>
    <td align="right">       91.97</td>
    <td align="right">       0.231</td>
    <td align="right">       0.289</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.055</td>
    <td align="right">     -306.82</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">      427.39</td>
    <td align="right">      534.24</td>
    <td align="right">       11.50</td>
    <td align="right">       0.039</td>
    <td align="right">       0.048</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.014</td>
    <td align="right">      -79.18</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">      436.51</td>
    <td align="right">      545.64</td>
    <td align="right">       11.75</td>
    <td align="right">       0.039</td>
    <td align="right">       0.049</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.014</td>
    <td align="right">      -79.18</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">     1006.48</td>
    <td align="right">     1258.10</td>
    <td align="right">       27.08</td>
    <td align="right">       0.091</td>
    <td align="right">       0.114</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.014</td>
    <td align="right">      -79.18</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">     1019.04</td>
    <td align="right">     1273.80</td>
    <td align="right">       27.42</td>
    <td align="right">       0.092</td>
    <td align="right">       0.115</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.014</td>
    <td align="right">      -79.18</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">       66.21</td>
    <td align="right">       82.77</td>
    <td align="right">        8.91</td>
    <td align="right">       0.006</td>
    <td align="right">       0.007</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00808</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">      181.57</td>
    <td align="right">      226.96</td>
    <td align="right">       24.43</td>
    <td align="right">       0.016</td>
    <td align="right">       0.020</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00720</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">       92.45</td>
    <td align="right">      115.56</td>
    <td align="right">       12.44</td>
    <td align="right">       0.008</td>
    <td align="right">       0.010</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00806</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">      216.53</td>
    <td align="right">      270.66</td>
    <td align="right">       29.13</td>
    <td align="right">       0.020</td>
    <td align="right">       0.024</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00732</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">     1849.07</td>
    <td align="right">     2311.34</td>
    <td align="right">       55.29</td>
    <td align="right">       0.167</td>
    <td align="right">       0.209</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.023</td>
    <td align="right">     -130.64</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">     1853.40</td>
    <td align="right">     2316.75</td>
    <td align="right">       55.42</td>
    <td align="right">       0.167</td>
    <td align="right">       0.209</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.023</td>
    <td align="right">     -130.64</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">      270.66</td>
    <td align="right">      338.33</td>
    <td align="right">       24.28</td>
    <td align="right">       0.024</td>
    <td align="right">       0.031</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">     -146.48</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">      448.16</td>
    <td align="right">      560.20</td>
    <td align="right">       40.20</td>
    <td align="right">       0.040</td>
    <td align="right">       0.051</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">     -146.48</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">     2710.30</td>
    <td align="right">     3387.88</td>
    <td align="right">       91.17</td>
    <td align="right">       0.244</td>
    <td align="right">       0.306</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00653</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">     3158.11</td>
    <td align="right">     3947.64</td>
    <td align="right">      106.23</td>
    <td align="right">       0.285</td>
    <td align="right">       0.356</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00656</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">     3605.01</td>
    <td align="right">     4506.26</td>
    <td align="right">       49.75</td>
    <td align="right">       0.326</td>
    <td align="right">       0.407</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -240.17</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">     3603.73</td>
    <td align="right">     4504.66</td>
    <td align="right">       49.73</td>
    <td align="right">       0.325</td>
    <td align="right">       0.407</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -240.17</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">      730.89</td>
    <td align="right">      913.62</td>
    <td align="right">       12.85</td>
    <td align="right">       0.066</td>
    <td align="right">       0.082</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.44</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">      734.47</td>
    <td align="right">      918.08</td>
    <td align="right">       12.92</td>
    <td align="right">       0.066</td>
    <td align="right">       0.083</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.44</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">     7025.70</td>
    <td align="right">     8782.12</td>
    <td align="right">       74.14</td>
    <td align="right">       0.634</td>
    <td align="right">       0.793</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.056</td>
    <td align="right">     -314.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">     7066.74</td>
    <td align="right">     8833.42</td>
    <td align="right">       74.57</td>
    <td align="right">       0.638</td>
    <td align="right">       0.798</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.056</td>
    <td align="right">     -314.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">     1617.65</td>
    <td align="right">     2022.07</td>
    <td align="right">       28.45</td>
    <td align="right">       0.146</td>
    <td align="right">       0.183</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.44</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">     1616.89</td>
    <td align="right">     2021.12</td>
    <td align="right">       28.44</td>
    <td align="right">       0.146</td>
    <td align="right">       0.183</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.44</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">     3543.52</td>
    <td align="right">     4429.40</td>
    <td align="right">       57.79</td>
    <td align="right">       0.320</td>
    <td align="right">       0.400</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.036</td>
    <td align="right">     -203.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">     3562.94</td>
    <td align="right">     4453.68</td>
    <td align="right">       58.11</td>
    <td align="right">       0.322</td>
    <td align="right">       0.402</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.036</td>
    <td align="right">     -203.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">      403.15</td>
    <td align="right">      503.94</td>
    <td align="right">       15.07</td>
    <td align="right">       0.036</td>
    <td align="right">       0.046</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.68</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">      401.97</td>
    <td align="right">      502.46</td>
    <td align="right">       15.02</td>
    <td align="right">       0.036</td>
    <td align="right">       0.045</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.68</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">     4908.90</td>
    <td align="right">     6136.13</td>
    <td align="right">       67.74</td>
    <td align="right">       0.443</td>
    <td align="right">       0.554</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -240.17</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">     4907.74</td>
    <td align="right">     6134.68</td>
    <td align="right">       67.73</td>
    <td align="right">       0.443</td>
    <td align="right">       0.554</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -240.17</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">      822.18</td>
    <td align="right">     1027.73</td>
    <td align="right">       30.73</td>
    <td align="right">       0.074</td>
    <td align="right">       0.093</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.68</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">      825.98</td>
    <td align="right">     1032.47</td>
    <td align="right">       30.87</td>
    <td align="right">       0.075</td>
    <td align="right">       0.093</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.68</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">       93.92</td>
    <td align="right">      117.39</td>
    <td align="right">        8.42</td>
    <td align="right">       0.008</td>
    <td align="right">       0.011</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">      265.19</td>
    <td align="right">      331.49</td>
    <td align="right">       23.79</td>
    <td align="right">       0.024</td>
    <td align="right">       0.030</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00716</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">      222.91</td>
    <td align="right">      278.64</td>
    <td align="right">       10.00</td>
    <td align="right">       0.020</td>
    <td align="right">       0.025</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">      573.01</td>
    <td align="right">      716.26</td>
    <td align="right">       25.70</td>
    <td align="right">       0.052</td>
    <td align="right">       0.065</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00721</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">      278.31</td>
    <td align="right">      347.89</td>
    <td align="right">       12.48</td>
    <td align="right">       0.025</td>
    <td align="right">       0.031</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.010</td>
    <td align="right">      -55.42</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">      631.30</td>
    <td align="right">      789.13</td>
    <td align="right">       28.31</td>
    <td align="right">       0.057</td>
    <td align="right">       0.071</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00096</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.010</td>
    <td align="right">      -55.42</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">        0.32</td>
    <td align="right">        0.32</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">      0.3199</td>
    <td align="right">      0.2310</td>
    <td align="right">      0.3199</td>
    <td align="right">      0.7220</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">        0.38</td>
    <td align="right">        0.38</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">      0.3795</td>
    <td align="right">      0.2292</td>
    <td align="right">      0.3795</td>
    <td align="right">      0.6040</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">        0.41</td>
    <td align="right">        0.41</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">      0.4106</td>
    <td align="right">      0.2906</td>
    <td align="right">      0.4106</td>
    <td align="right">      0.7078</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">        0.49</td>
    <td align="right">        0.49</td>
    <td align="right">        0.29</td>
    <td align="right">        0.29</td>
    <td align="right">      0.4874</td>
    <td align="right">      0.2893</td>
    <td align="right">      0.4874</td>
    <td align="right">      0.5936</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0482</td>
    <td align="right">      0.0482</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0142</td>
    <td align="right">      0.0493</td>
    <td align="right">      0.0493</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">      0.0758</td>
    <td align="right">      0.1136</td>
    <td align="right">      0.1136</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">      0.0717</td>
    <td align="right">      0.1150</td>
    <td align="right">      0.1150</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0198</td>
    <td align="right">      0.0075</td>
    <td align="right">      0.0198</td>
    <td align="right">      0.3765</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.0205</td>
    <td align="right">      0.0331</td>
    <td align="right">      0.6196</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0255</td>
    <td align="right">      0.0104</td>
    <td align="right">      0.0255</td>
    <td align="right">      0.4089</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">      0.0262</td>
    <td align="right">      0.0244</td>
    <td align="right">      0.0262</td>
    <td align="right">      0.9344</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">        0.10</td>
    <td align="right">        0.10</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">      0.0987</td>
    <td align="right">      0.2087</td>
    <td align="right">      0.2087</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">        0.16</td>
    <td align="right">        0.16</td>
    <td align="right">        0.21</td>
    <td align="right">        0.21</td>
    <td align="right">      0.1567</td>
    <td align="right">      0.2092</td>
    <td align="right">      0.2092</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">        0.17</td>
    <td align="right">        0.17</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.1715</td>
    <td align="right">      0.0306</td>
    <td align="right">      0.1715</td>
    <td align="right">      0.1781</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">        0.20</td>
    <td align="right">        0.20</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.0506</td>
    <td align="right">      0.1982</td>
    <td align="right">      0.2552</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.31</td>
    <td align="right">        0.31</td>
    <td align="right">      0.0404</td>
    <td align="right">      0.3055</td>
    <td align="right">      0.3055</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">        0.36</td>
    <td align="right">        0.36</td>
    <td align="right">      0.0888</td>
    <td align="right">      0.3560</td>
    <td align="right">      0.3560</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">        0.41</td>
    <td align="right">        0.41</td>
    <td align="right">      0.4032</td>
    <td align="right">      0.4069</td>
    <td align="right">      0.4069</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">        0.51</td>
    <td align="right">        0.51</td>
    <td align="right">        0.41</td>
    <td align="right">        0.41</td>
    <td align="right">      0.5107</td>
    <td align="right">      0.4068</td>
    <td align="right">      0.5107</td>
    <td align="right">      0.7965</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.0825</td>
    <td align="right">      0.1303</td>
    <td align="right">      0.6332</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">        0.13</td>
    <td align="right">        0.13</td>
    <td align="right">        0.08</td>
    <td align="right">        0.08</td>
    <td align="right">      0.1310</td>
    <td align="right">      0.0829</td>
    <td align="right">      0.1310</td>
    <td align="right">      0.6328</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">        0.54</td>
    <td align="right">        0.54</td>
    <td align="right">        0.79</td>
    <td align="right">        0.79</td>
    <td align="right">      0.5351</td>
    <td align="right">      0.7930</td>
    <td align="right">      0.7930</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">        0.76</td>
    <td align="right">        0.76</td>
    <td align="right">        0.80</td>
    <td align="right">        0.80</td>
    <td align="right">      0.7632</td>
    <td align="right">      0.7976</td>
    <td align="right">      0.7976</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">        0.22</td>
    <td align="right">        0.22</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">      0.2225</td>
    <td align="right">      0.1826</td>
    <td align="right">      0.2225</td>
    <td align="right">      0.8208</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">        0.23</td>
    <td align="right">        0.23</td>
    <td align="right">        0.18</td>
    <td align="right">        0.18</td>
    <td align="right">      0.2263</td>
    <td align="right">      0.1825</td>
    <td align="right">      0.2263</td>
    <td align="right">      0.8065</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">        0.19</td>
    <td align="right">        0.19</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">      0.1940</td>
    <td align="right">      0.4000</td>
    <td align="right">      0.4000</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">        0.30</td>
    <td align="right">        0.30</td>
    <td align="right">        0.40</td>
    <td align="right">        0.40</td>
    <td align="right">      0.2970</td>
    <td align="right">      0.4022</td>
    <td align="right">      0.4022</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0578</td>
    <td align="right">      0.0455</td>
    <td align="right">      0.0578</td>
    <td align="right">      0.7879</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">        0.05</td>
    <td align="right">        0.05</td>
    <td align="right">      0.0578</td>
    <td align="right">      0.0454</td>
    <td align="right">      0.0578</td>
    <td align="right">      0.7852</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">        0.59</td>
    <td align="right">        0.59</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">      0.5940</td>
    <td align="right">      0.5541</td>
    <td align="right">      0.5940</td>
    <td align="right">      0.9328</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">        0.74</td>
    <td align="right">        0.74</td>
    <td align="right">        0.55</td>
    <td align="right">        0.55</td>
    <td align="right">      0.7445</td>
    <td align="right">      0.5539</td>
    <td align="right">      0.7445</td>
    <td align="right">      0.7441</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">        0.12</td>
    <td align="right">        0.12</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">      0.1182</td>
    <td align="right">      0.0928</td>
    <td align="right">      0.1182</td>
    <td align="right">      0.7851</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">        0.11</td>
    <td align="right">        0.11</td>
    <td align="right">        0.09</td>
    <td align="right">        0.09</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.0932</td>
    <td align="right">      0.1147</td>
    <td align="right">      0.8130</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">      0.0042</td>
    <td align="right">      0.0106</td>
    <td align="right">      0.0106</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">        0.02</td>
    <td align="right">        0.02</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0222</td>
    <td align="right">      0.0299</td>
    <td align="right">      0.0299</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0026</td>
    <td align="right">      0.0252</td>
    <td align="right">      0.0252</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.06</td>
    <td align="right">        0.06</td>
    <td align="right">      0.0403</td>
    <td align="right">      0.0647</td>
    <td align="right">      0.0647</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">        0.01</td>
    <td align="right">        0.01</td>
    <td align="right">        0.03</td>
    <td align="right">        0.03</td>
    <td align="right">      0.0099</td>
    <td align="right">      0.0314</td>
    <td align="right">      0.0314</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">        0.04</td>
    <td align="right">        0.04</td>
    <td align="right">        0.07</td>
    <td align="right">        0.07</td>
    <td align="right">      0.0420</td>
    <td align="right">      0.0713</td>
    <td align="right">      0.0713</td>
    <td align="right">      1.0000</td>
    <td align="right">      1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">    7943.744</td>
    <td align="right">    5545.394</td>
    <td align="right">    0.319895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     7287.07</td>
    <td align="right">     2769.32</td>
    <td align="right">    0.319895</td>
    <td align="right">       26.40</td>
    <td align="right">       22.79</td>
    <td align="right">  0.02019539</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     17.1506</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325214</td>
    <td align="right">    100.0000</td>
    <td align="right">     3080.55</td>
    <td align="right">        0.00</td>
    <td align="right">     7938.75</td>
    <td align="right">     5146.28</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 HP HTG COIL 27 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">    7943.744</td>
    <td align="right">    7943.744</td>
    <td align="right">    0.319895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     7943.74</td>
    <td align="right">     6497.37</td>
    <td align="right">    0.319895</td>
    <td align="right">       11.84</td>
    <td align="right">        1.38</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     17.1506</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2046.20</td>
    <td align="right">        0.00</td>
    <td align="right">     7953.37</td>
    <td align="right">     7953.37</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">    5593.244</td>
    <td align="right">    5593.244</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5593.24</td>
    <td align="right">     5593.24</td>
    <td align="right">    0.319895</td>
    <td align="right">       11.84</td>
    <td align="right">        1.38</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     17.1506</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2046.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">    9423.407</td>
    <td align="right">    6578.322</td>
    <td align="right">    0.379481</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">     8596.91</td>
    <td align="right">     3156.74</td>
    <td align="right">    0.379481</td>
    <td align="right">       26.13</td>
    <td align="right">       22.99</td>
    <td align="right">  0.02067222</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.71</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.94</td>
    <td align="right">     14.4576</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325291</td>
    <td align="right">    100.0000</td>
    <td align="right">     3654.76</td>
    <td align="right">        0.00</td>
    <td align="right">     9417.48</td>
    <td align="right">     6104.87</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 HP HTG COIL 32 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">    9423.407</td>
    <td align="right">    9423.407</td>
    <td align="right">    0.379481</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9423.41</td>
    <td align="right">     7734.31</td>
    <td align="right">    0.379481</td>
    <td align="right">       11.77</td>
    <td align="right">        1.35</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     14.4576</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2030.74</td>
    <td align="right">        0.00</td>
    <td align="right">     9434.83</td>
    <td align="right">     9434.83</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">    6243.517</td>
    <td align="right">    6243.517</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     6243.52</td>
    <td align="right">     6243.52</td>
    <td align="right">    0.379481</td>
    <td align="right">       11.77</td>
    <td align="right">        1.35</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     14.4576</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2030.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">   10195.142</td>
    <td align="right">    7117.058</td>
    <td align="right">    0.410558</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     9290.69</td>
    <td align="right">     3367.52</td>
    <td align="right">    0.410558</td>
    <td align="right">       26.05</td>
    <td align="right">       23.09</td>
    <td align="right">  0.02087208</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     13.3632</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325389</td>
    <td align="right">    100.0000</td>
    <td align="right">     3954.32</td>
    <td align="right">        0.00</td>
    <td align="right">    10188.73</td>
    <td align="right">     6604.83</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 HP HTG COIL 35 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">   10195.142</td>
    <td align="right">   10195.142</td>
    <td align="right">    0.410558</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10195.14</td>
    <td align="right">     7560.48</td>
    <td align="right">    0.410558</td>
    <td align="right">       13.75</td>
    <td align="right">        2.36</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.3632</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2574.68</td>
    <td align="right">        0.00</td>
    <td align="right">    10207.50</td>
    <td align="right">    10207.50</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">    6582.674</td>
    <td align="right">    6582.674</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     6582.67</td>
    <td align="right">     6582.67</td>
    <td align="right">    0.410558</td>
    <td align="right">       13.75</td>
    <td align="right">        2.36</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.3632</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2574.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">   12104.318</td>
    <td align="right">    8449.821</td>
    <td align="right">    0.487441</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">    10981.79</td>
    <td align="right">     3875.66</td>
    <td align="right">    0.487441</td>
    <td align="right">       25.84</td>
    <td align="right">       23.24</td>
    <td align="right">  0.02124486</td>
    <td align="right">       11.08</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.71</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.94</td>
    <td align="right">     11.2555</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325429</td>
    <td align="right">    100.0000</td>
    <td align="right">     4694.93</td>
    <td align="right">        0.00</td>
    <td align="right">    12096.71</td>
    <td align="right">     7841.67</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 HP HTG COIL 41 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">   12104.318</td>
    <td align="right">   12104.318</td>
    <td align="right">    0.487441</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    12104.32</td>
    <td align="right">     8992.13</td>
    <td align="right">    0.487441</td>
    <td align="right">       13.71</td>
    <td align="right">        2.34</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     11.2555</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2563.32</td>
    <td align="right">        0.00</td>
    <td align="right">    12118.99</td>
    <td align="right">    12118.99</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">    7421.707</td>
    <td align="right">    7421.707</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     7421.71</td>
    <td align="right">     7421.71</td>
    <td align="right">    0.487441</td>
    <td align="right">       13.71</td>
    <td align="right">        2.34</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     11.2555</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2563.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">    1159.371</td>
    <td align="right">     821.108</td>
    <td align="right">    0.048241</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">     1291.73</td>
    <td align="right">     1291.73</td>
    <td align="right">    0.048241</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">       11.03</td>
    <td align="right">        6.35</td>
    <td align="right">  0.00543030</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     29.3494</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00926432</td>
    <td align="right">     40.7039</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1158.64</td>
    <td align="right">      759.52</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">    1159.371</td>
    <td align="right">    1159.371</td>
    <td align="right">    0.048241</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1159.37</td>
    <td align="right">     1084.76</td>
    <td align="right">    0.048241</td>
    <td align="right">        9.66</td>
    <td align="right">        0.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     29.3494</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      427.39</td>
    <td align="right">        0.00</td>
    <td align="right">     1160.78</td>
    <td align="right">     1160.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">    1068.958</td>
    <td align="right">    1068.958</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1068.96</td>
    <td align="right">     1068.96</td>
    <td align="right">    0.048241</td>
    <td align="right">        9.66</td>
    <td align="right">        0.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     29.3494</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      427.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">    1184.109</td>
    <td align="right">     838.628</td>
    <td align="right">    0.049270</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">     1319.29</td>
    <td align="right">     1319.29</td>
    <td align="right">    0.049270</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">       11.03</td>
    <td align="right">        6.35</td>
    <td align="right">  0.00543030</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     28.7363</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00925550</td>
    <td align="right">     40.6657</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1183.36</td>
    <td align="right">      775.72</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">    1184.109</td>
    <td align="right">    1184.109</td>
    <td align="right">    0.049270</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1184.11</td>
    <td align="right">     1096.16</td>
    <td align="right">    0.049270</td>
    <td align="right">        9.90</td>
    <td align="right">        0.36</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     28.7363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      436.51</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.54</td>
    <td align="right">     1185.54</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">    1080.192</td>
    <td align="right">    1080.192</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1080.19</td>
    <td align="right">     1080.19</td>
    <td align="right">    0.049270</td>
    <td align="right">        9.90</td>
    <td align="right">        0.36</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     28.7363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      436.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">    2562.415</td>
    <td align="right">    1867.539</td>
    <td align="right">    0.113603</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     2757.15</td>
    <td align="right">     2757.15</td>
    <td align="right">    0.113603</td>
    <td align="right">       33.20</td>
    <td align="right">       16.27</td>
    <td align="right">  0.00735428</td>
    <td align="right">       11.03</td>
    <td align="right">        8.38</td>
    <td align="right">  0.00735428</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     12.4630</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00779635</td>
    <td align="right">     34.3334</td>
    <td align="right">      571.05</td>
    <td align="right">        0.00</td>
    <td align="right">     2560.80</td>
    <td align="right">     1718.27</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">    2562.415</td>
    <td align="right">    2562.415</td>
    <td align="right">    0.113603</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2562.41</td>
    <td align="right">     1808.62</td>
    <td align="right">    0.113603</td>
    <td align="right">       16.25</td>
    <td align="right">        3.60</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     12.4630</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1006.48</td>
    <td align="right">        0.00</td>
    <td align="right">     2565.52</td>
    <td align="right">     2565.52</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">    1782.272</td>
    <td align="right">    1782.272</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1782.27</td>
    <td align="right">     1782.27</td>
    <td align="right">    0.113603</td>
    <td align="right">       16.25</td>
    <td align="right">        3.60</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     12.4630</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1006.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">    2596.521</td>
    <td align="right">    1891.823</td>
    <td align="right">    0.115021</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     2795.07</td>
    <td align="right">     2795.07</td>
    <td align="right">    0.115021</td>
    <td align="right">       33.21</td>
    <td align="right">       16.26</td>
    <td align="right">  0.00732897</td>
    <td align="right">       11.03</td>
    <td align="right">        8.35</td>
    <td align="right">  0.00732897</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     12.3094</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00779629</td>
    <td align="right">     34.3331</td>
    <td align="right">      507.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2594.89</td>
    <td align="right">     1740.66</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">    2596.521</td>
    <td align="right">    2596.521</td>
    <td align="right">    0.115021</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2596.52</td>
    <td align="right">     1824.32</td>
    <td align="right">    0.115021</td>
    <td align="right">       16.31</td>
    <td align="right">        3.63</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     12.3094</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1019.04</td>
    <td align="right">        0.00</td>
    <td align="right">     2599.67</td>
    <td align="right">     2599.67</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">    1797.745</td>
    <td align="right">    1797.745</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1797.74</td>
    <td align="right">     1797.74</td>
    <td align="right">    0.115021</td>
    <td align="right">       16.31</td>
    <td align="right">        3.63</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     12.3094</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1019.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">     328.569</td>
    <td align="right">     263.070</td>
    <td align="right">    0.019849</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      335.34</td>
    <td align="right">      332.85</td>
    <td align="right">    0.019849</td>
    <td align="right">       26.79</td>
    <td align="right">       15.19</td>
    <td align="right">  0.00855472</td>
    <td align="right">       10.65</td>
    <td align="right">        9.36</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00855472</td>
    <td align="right">     37.6276</td>
    <td align="right">      196.95</td>
    <td align="right">        0.00</td>
    <td align="right">      328.36</td>
    <td align="right">      238.25</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">     328.569</td>
    <td align="right">     328.569</td>
    <td align="right">    0.019849</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      328.57</td>
    <td align="right">      219.81</td>
    <td align="right">    0.019849</td>
    <td align="right">       21.11</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00808119</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00808119</td>
    <td align="right">     42.1116</td>
    <td align="right">       66.21</td>
    <td align="right">        0.00</td>
    <td align="right">      328.97</td>
    <td align="right">      328.97</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">     216.613</td>
    <td align="right">     216.613</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      216.61</td>
    <td align="right">      216.61</td>
    <td align="right">    0.019849</td>
    <td align="right">       21.11</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00808119</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00808119</td>
    <td align="right">     42.1116</td>
    <td align="right">       66.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">     547.403</td>
    <td align="right">     438.281</td>
    <td align="right">    0.033069</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      565.24</td>
    <td align="right">      565.24</td>
    <td align="right">    0.033069</td>
    <td align="right">       25.76</td>
    <td align="right">       14.59</td>
    <td align="right">  0.00823091</td>
    <td align="right">       10.65</td>
    <td align="right">        9.10</td>
    <td align="right">  0.00823091</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00823091</td>
    <td align="right">     36.2198</td>
    <td align="right">      332.24</td>
    <td align="right">        0.00</td>
    <td align="right">      547.06</td>
    <td align="right">      396.93</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">     547.403</td>
    <td align="right">     547.403</td>
    <td align="right">    0.033069</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      547.40</td>
    <td align="right">      366.27</td>
    <td align="right">    0.033069</td>
    <td align="right">       21.11</td>
    <td align="right">       12.13</td>
    <td align="right">  0.00720427</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00720427</td>
    <td align="right">     37.5984</td>
    <td align="right">      181.57</td>
    <td align="right">        0.00</td>
    <td align="right">      548.07</td>
    <td align="right">      548.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">     360.940</td>
    <td align="right">     360.940</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      360.94</td>
    <td align="right">      360.94</td>
    <td align="right">    0.033069</td>
    <td align="right">       21.11</td>
    <td align="right">       12.13</td>
    <td align="right">  0.00720427</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00720427</td>
    <td align="right">     37.5984</td>
    <td align="right">      181.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">     422.411</td>
    <td align="right">     338.205</td>
    <td align="right">    0.025518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      439.35</td>
    <td align="right">      436.54</td>
    <td align="right">    0.025518</td>
    <td align="right">       23.90</td>
    <td align="right">       14.23</td>
    <td align="right">  0.00853984</td>
    <td align="right">       10.65</td>
    <td align="right">        9.36</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00853984</td>
    <td align="right">     37.5632</td>
    <td align="right">      251.73</td>
    <td align="right">        0.00</td>
    <td align="right">      422.15</td>
    <td align="right">      306.30</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">     422.411</td>
    <td align="right">     422.411</td>
    <td align="right">    0.025518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      422.41</td>
    <td align="right">      282.60</td>
    <td align="right">    0.025518</td>
    <td align="right">       21.11</td>
    <td align="right">       12.87</td>
    <td align="right">  0.00805815</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00805815</td>
    <td align="right">     41.9931</td>
    <td align="right">       92.45</td>
    <td align="right">        0.00</td>
    <td align="right">      422.92</td>
    <td align="right">      422.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">     278.479</td>
    <td align="right">     278.479</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      278.48</td>
    <td align="right">      278.48</td>
    <td align="right">    0.025518</td>
    <td align="right">       21.11</td>
    <td align="right">       12.87</td>
    <td align="right">  0.00805815</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00805815</td>
    <td align="right">     41.9931</td>
    <td align="right">       92.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">     432.891</td>
    <td align="right">     346.597</td>
    <td align="right">    0.026151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">      495.76</td>
    <td align="right">      495.76</td>
    <td align="right">    0.026151</td>
    <td align="right">       23.89</td>
    <td align="right">       14.03</td>
    <td align="right">  0.00829864</td>
    <td align="right">       10.65</td>
    <td align="right">        9.16</td>
    <td align="right">  0.00829864</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00829864</td>
    <td align="right">     36.5144</td>
    <td align="right">      252.08</td>
    <td align="right">        0.00</td>
    <td align="right">      432.62</td>
    <td align="right">      313.90</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">     432.891</td>
    <td align="right">     432.891</td>
    <td align="right">    0.026151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      432.89</td>
    <td align="right">      289.65</td>
    <td align="right">    0.026151</td>
    <td align="right">       21.11</td>
    <td align="right">       12.23</td>
    <td align="right">  0.00731994</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731994</td>
    <td align="right">     38.1949</td>
    <td align="right">      216.53</td>
    <td align="right">        0.00</td>
    <td align="right">      433.42</td>
    <td align="right">      433.42</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">     285.433</td>
    <td align="right">     285.433</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      285.43</td>
    <td align="right">      285.43</td>
    <td align="right">    0.026151</td>
    <td align="right">       21.11</td>
    <td align="right">       12.23</td>
    <td align="right">  0.00731994</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731994</td>
    <td align="right">     38.1949</td>
    <td align="right">      216.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">    5182.723</td>
    <td align="right">    3617.972</td>
    <td align="right">    0.208708</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     4836.26</td>
    <td align="right">     2210.82</td>
    <td align="right">    0.208708</td>
    <td align="right">       28.49</td>
    <td align="right">       22.03</td>
    <td align="right">  0.01799284</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     11.1933</td>
    <td align="right">       23.89</td>
    <td align="right">  0.02189908</td>
    <td align="right">     94.3461</td>
    <td align="right">      950.68</td>
    <td align="right">        0.00</td>
    <td align="right">     5179.46</td>
    <td align="right">     3357.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">    5182.723</td>
    <td align="right">    5182.723</td>
    <td align="right">    0.208708</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5182.72</td>
    <td align="right">     3219.69</td>
    <td align="right">    0.208708</td>
    <td align="right">       16.74</td>
    <td align="right">        3.84</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     11.1933</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1849.07</td>
    <td align="right">        0.00</td>
    <td align="right">     5189.01</td>
    <td align="right">     5189.01</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">    3172.792</td>
    <td align="right">    3172.792</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3172.79</td>
    <td align="right">     3172.79</td>
    <td align="right">    0.208708</td>
    <td align="right">       16.74</td>
    <td align="right">        3.84</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     11.1933</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1849.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">    5194.859</td>
    <td align="right">    3626.444</td>
    <td align="right">    0.209197</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">     4766.18</td>
    <td align="right">     1973.91</td>
    <td align="right">    0.209197</td>
    <td align="right">       27.81</td>
    <td align="right">       22.70</td>
    <td align="right">  0.01942911</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">     11.1672</td>
    <td align="right">       23.89</td>
    <td align="right">  0.02188203</td>
    <td align="right">     94.2734</td>
    <td align="right">     1509.78</td>
    <td align="right">        0.00</td>
    <td align="right">     5191.59</td>
    <td align="right">     3365.44</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">    5194.859</td>
    <td align="right">    5194.859</td>
    <td align="right">    0.209197</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5194.86</td>
    <td align="right">     3225.10</td>
    <td align="right">    0.209197</td>
    <td align="right">       16.75</td>
    <td align="right">        3.84</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     11.1672</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1853.40</td>
    <td align="right">        0.00</td>
    <td align="right">     5201.16</td>
    <td align="right">     5201.16</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">    3178.125</td>
    <td align="right">    3178.125</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3178.13</td>
    <td align="right">     3178.13</td>
    <td align="right">    0.209197</td>
    <td align="right">       16.75</td>
    <td align="right">        3.84</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     11.1672</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1853.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">    4258.788</td>
    <td align="right">    2972.988</td>
    <td align="right">    0.171501</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:15:00</td>
    <td align="right">     3886.13</td>
    <td align="right">     1477.08</td>
    <td align="right">    0.171501</td>
    <td align="right">       26.80</td>
    <td align="right">       23.03</td>
    <td align="right">  0.02045038</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     15.2728</td>
    <td align="right">       23.87</td>
    <td align="right">  0.02324415</td>
    <td align="right">    100.0000</td>
    <td align="right">     1583.28</td>
    <td align="right">        0.00</td>
    <td align="right">     4256.11</td>
    <td align="right">     2759.02</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 HP HTG COIL 15 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">    4258.788</td>
    <td align="right">    4258.788</td>
    <td align="right">    0.171501</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4258.79</td>
    <td align="right">     4258.79</td>
    <td align="right">    0.171501</td>
    <td align="right">      -12.34</td>
    <td align="right">      -13.54</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     15.2728</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      270.66</td>
    <td align="right">        0.00</td>
    <td align="right">     4263.95</td>
    <td align="right">     4263.95</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">    2875.245</td>
    <td align="right">    2875.245</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2875.25</td>
    <td align="right">     2875.25</td>
    <td align="right">    0.171501</td>
    <td align="right">      -12.34</td>
    <td align="right">      -13.54</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     15.2728</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      270.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">    4922.489</td>
    <td align="right">    3436.307</td>
    <td align="right">    0.198229</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     4472.02</td>
    <td align="right">     1649.53</td>
    <td align="right">    0.198229</td>
    <td align="right">       26.59</td>
    <td align="right">       23.23</td>
    <td align="right">  0.02089702</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     13.2136</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325189</td>
    <td align="right">    100.0000</td>
    <td align="right">     1909.01</td>
    <td align="right">        0.00</td>
    <td align="right">     4919.39</td>
    <td align="right">     3188.99</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">    4922.489</td>
    <td align="right">    4922.489</td>
    <td align="right">    0.198229</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4922.49</td>
    <td align="right">     4922.49</td>
    <td align="right">    0.198229</td>
    <td align="right">        0.91</td>
    <td align="right">       -4.61</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.2136</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      448.16</td>
    <td align="right">        0.00</td>
    <td align="right">     4928.46</td>
    <td align="right">     4928.46</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">    3166.925</td>
    <td align="right">    3166.925</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3166.92</td>
    <td align="right">     3166.92</td>
    <td align="right">    0.198229</td>
    <td align="right">        0.91</td>
    <td align="right">       -4.61</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.2136</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      448.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">    5113.552</td>
    <td align="right">    4094.171</td>
    <td align="right">    0.305545</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     5978.88</td>
    <td align="right">     5978.88</td>
    <td align="right">    0.305545</td>
    <td align="right">       25.81</td>
    <td align="right">       13.32</td>
    <td align="right">  0.00666214</td>
    <td align="right">       11.03</td>
    <td align="right">        7.67</td>
    <td align="right">  0.00666214</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00666214</td>
    <td align="right">     29.3865</td>
    <td align="right">      389.63</td>
    <td align="right">        0.00</td>
    <td align="right">     5110.34</td>
    <td align="right">     3708.24</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">    5113.552</td>
    <td align="right">    5113.552</td>
    <td align="right">    0.305545</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5113.55</td>
    <td align="right">     3387.88</td>
    <td align="right">    0.305545</td>
    <td align="right">       21.10</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00652745</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00652745</td>
    <td align="right">     34.1275</td>
    <td align="right">     2710.30</td>
    <td align="right">        0.00</td>
    <td align="right">     5119.75</td>
    <td align="right">     5119.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">    3338.529</td>
    <td align="right">    3338.529</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3338.53</td>
    <td align="right">     3338.53</td>
    <td align="right">    0.305545</td>
    <td align="right">       21.10</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00652745</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00652745</td>
    <td align="right">     34.1275</td>
    <td align="right">     2710.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">    5892.964</td>
    <td align="right">    4718.232</td>
    <td align="right">    0.355994</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     6877.32</td>
    <td align="right">     6877.32</td>
    <td align="right">    0.355994</td>
    <td align="right">       24.77</td>
    <td align="right">       13.38</td>
    <td align="right">  0.00716294</td>
    <td align="right">       11.03</td>
    <td align="right">        8.18</td>
    <td align="right">  0.00716294</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00716294</td>
    <td align="right">     31.5678</td>
    <td align="right">      855.96</td>
    <td align="right">        0.00</td>
    <td align="right">     5889.26</td>
    <td align="right">     4273.12</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 HP HTG COIL 20 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">    5892.964</td>
    <td align="right">    5892.964</td>
    <td align="right">    0.355994</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5892.96</td>
    <td align="right">     3947.64</td>
    <td align="right">    0.355994</td>
    <td align="right">       21.10</td>
    <td align="right">       11.54</td>
    <td align="right">  0.00655854</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00655854</td>
    <td align="right">     34.2906</td>
    <td align="right">     3158.11</td>
    <td align="right">        0.00</td>
    <td align="right">     5900.11</td>
    <td align="right">     5900.11</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">    3890.138</td>
    <td align="right">    3890.138</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3890.14</td>
    <td align="right">     3890.14</td>
    <td align="right">    0.355994</td>
    <td align="right">       21.10</td>
    <td align="right">       11.54</td>
    <td align="right">  0.00655854</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00655854</td>
    <td align="right">     34.2906</td>
    <td align="right">     3158.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">   10104.407</td>
    <td align="right">    7053.717</td>
    <td align="right">    0.406904</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     9346.91</td>
    <td align="right">     5077.82</td>
    <td align="right">    0.406904</td>
    <td align="right">       30.38</td>
    <td align="right">       21.23</td>
    <td align="right">  0.01584674</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       28.28</td>
    <td align="right">  0.00543030</td>
    <td align="right">       13.12</td>
    <td align="right">     10.5546</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01719216</td>
    <td align="right">     74.6067</td>
    <td align="right">     3277.75</td>
    <td align="right">        0.00</td>
    <td align="right">    10098.05</td>
    <td align="right">     6546.04</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">   10104.407</td>
    <td align="right">   10104.407</td>
    <td align="right">    0.406904</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10104.41</td>
    <td align="right">     6176.16</td>
    <td align="right">    0.406904</td>
    <td align="right">       16.99</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     10.5546</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3605.01</td>
    <td align="right">        0.00</td>
    <td align="right">    10116.66</td>
    <td align="right">    10116.66</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">    6086.197</td>
    <td align="right">    6086.197</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     6086.20</td>
    <td align="right">     6086.20</td>
    <td align="right">    0.406904</td>
    <td align="right">       16.99</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     10.5546</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3605.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">   12681.451</td>
    <td align="right">    8852.708</td>
    <td align="right">    0.510682</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    11902.19</td>
    <td align="right">     6200.46</td>
    <td align="right">    0.510682</td>
    <td align="right">       29.58</td>
    <td align="right">       21.27</td>
    <td align="right">  0.01624477</td>
    <td align="right">       11.08</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.83</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.32</td>
    <td align="right">      8.4098</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01723775</td>
    <td align="right">     74.7984</td>
    <td align="right">     4263.18</td>
    <td align="right">        0.00</td>
    <td align="right">    12673.48</td>
    <td align="right">     8215.56</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 HP HTG COIL 43 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">   12681.451</td>
    <td align="right">   12681.451</td>
    <td align="right">    0.510682</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    12681.45</td>
    <td align="right">     7752.08</td>
    <td align="right">    0.510682</td>
    <td align="right">       16.99</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      8.4098</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3603.73</td>
    <td align="right">        0.00</td>
    <td align="right">    12696.83</td>
    <td align="right">    12696.83</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">    7218.741</td>
    <td align="right">    7218.741</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     7218.74</td>
    <td align="right">     7218.74</td>
    <td align="right">    0.510682</td>
    <td align="right">       16.99</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      8.4098</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3603.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">    3235.066</td>
    <td align="right">    2258.345</td>
    <td align="right">    0.130276</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     2972.72</td>
    <td align="right">     1565.12</td>
    <td align="right">    0.130276</td>
    <td align="right">       32.64</td>
    <td align="right">       22.55</td>
    <td align="right">  0.01715489</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.23</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.78</td>
    <td align="right">     25.8659</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02163915</td>
    <td align="right">     93.2697</td>
    <td align="right">     1106.41</td>
    <td align="right">        0.00</td>
    <td align="right">     3233.03</td>
    <td align="right">     2095.81</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">    3235.066</td>
    <td align="right">    3235.066</td>
    <td align="right">    0.130276</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3235.07</td>
    <td align="right">     3235.07</td>
    <td align="right">    0.130276</td>
    <td align="right">        5.18</td>
    <td align="right">       -2.16</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     25.8659</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      730.89</td>
    <td align="right">        0.00</td>
    <td align="right">     3238.99</td>
    <td align="right">     3238.99</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">    2712.870</td>
    <td align="right">    2712.870</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2712.87</td>
    <td align="right">     2712.87</td>
    <td align="right">    0.130276</td>
    <td align="right">        5.18</td>
    <td align="right">       -2.16</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     25.8659</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      730.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">    3253.435</td>
    <td align="right">    2271.168</td>
    <td align="right">    0.131016</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     3001.43</td>
    <td align="right">     1596.01</td>
    <td align="right">    0.131016</td>
    <td align="right">       32.84</td>
    <td align="right">       22.54</td>
    <td align="right">  0.01704346</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     25.7198</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02165394</td>
    <td align="right">     93.3314</td>
    <td align="right">     1054.66</td>
    <td align="right">        0.00</td>
    <td align="right">     3251.39</td>
    <td align="right">     2107.71</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">    3253.435</td>
    <td align="right">    3253.435</td>
    <td align="right">    0.131016</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3253.44</td>
    <td align="right">     3253.44</td>
    <td align="right">    0.131016</td>
    <td align="right">        5.25</td>
    <td align="right">       -2.12</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     25.7198</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      734.47</td>
    <td align="right">        0.00</td>
    <td align="right">     3257.38</td>
    <td align="right">     3257.38</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">    2720.942</td>
    <td align="right">    2720.942</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2720.94</td>
    <td align="right">     2720.94</td>
    <td align="right">    0.131016</td>
    <td align="right">        5.25</td>
    <td align="right">       -2.12</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     25.7198</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      734.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">   19692.188</td>
    <td align="right">   13746.786</td>
    <td align="right">    0.793004</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    19583.51</td>
    <td align="right">    11590.86</td>
    <td align="right">    0.793004</td>
    <td align="right">       27.95</td>
    <td align="right">       19.34</td>
    <td align="right">  0.01386696</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      7.0821</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01485631</td>
    <td align="right">     64.7037</td>
    <td align="right">     3931.98</td>
    <td align="right">        0.00</td>
    <td align="right">    19679.80</td>
    <td align="right">    12757.40</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 HP HTG COIL 67 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">   19692.188</td>
    <td align="right">   19692.188</td>
    <td align="right">    0.793004</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    19692.19</td>
    <td align="right">    10965.83</td>
    <td align="right">    0.793004</td>
    <td align="right">       18.35</td>
    <td align="right">        4.60</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      7.0821</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     7025.70</td>
    <td align="right">        0.00</td>
    <td align="right">    19716.06</td>
    <td align="right">    19716.06</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">   10806.107</td>
    <td align="right">   10806.107</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10806.11</td>
    <td align="right">    10806.11</td>
    <td align="right">    0.793004</td>
    <td align="right">       18.35</td>
    <td align="right">        4.60</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      7.0821</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     7025.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">   19807.217</td>
    <td align="right">   13827.086</td>
    <td align="right">    0.797637</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">    19587.63</td>
    <td align="right">    11294.67</td>
    <td align="right">    0.797637</td>
    <td align="right">       27.72</td>
    <td align="right">       19.46</td>
    <td align="right">  0.01414651</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">      7.0410</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01483477</td>
    <td align="right">     64.6118</td>
    <td align="right">     6083.99</td>
    <td align="right">        0.00</td>
    <td align="right">    19794.76</td>
    <td align="right">    12831.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 HP HTG COIL 68 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">   19807.217</td>
    <td align="right">   19807.217</td>
    <td align="right">    0.797637</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    19807.22</td>
    <td align="right">    11017.13</td>
    <td align="right">    0.797637</td>
    <td align="right">       18.36</td>
    <td align="right">        4.61</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      7.0410</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     7066.74</td>
    <td align="right">        0.00</td>
    <td align="right">    19831.23</td>
    <td align="right">    19831.23</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">   10856.660</td>
    <td align="right">   10856.660</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10856.66</td>
    <td align="right">    10856.66</td>
    <td align="right">    0.797637</td>
    <td align="right">       18.36</td>
    <td align="right">        4.61</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      7.0410</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     7066.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">    5524.049</td>
    <td align="right">    3856.246</td>
    <td align="right">    0.222453</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">     5207.27</td>
    <td align="right">     3032.67</td>
    <td align="right">    0.222453</td>
    <td align="right">       32.65</td>
    <td align="right">       21.54</td>
    <td align="right">  0.01540521</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.68</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.93</td>
    <td align="right">     15.1479</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01718970</td>
    <td align="right">     74.5956</td>
    <td align="right">     1904.81</td>
    <td align="right">        0.00</td>
    <td align="right">     5520.57</td>
    <td align="right">     3578.70</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">    5524.049</td>
    <td align="right">    5524.049</td>
    <td align="right">    0.222453</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5524.05</td>
    <td align="right">     4059.86</td>
    <td align="right">    0.222453</td>
    <td align="right">       13.91</td>
    <td align="right">        2.44</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     15.1479</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1617.65</td>
    <td align="right">        0.00</td>
    <td align="right">     5530.75</td>
    <td align="right">     5530.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">    3718.818</td>
    <td align="right">    3718.818</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3718.82</td>
    <td align="right">     3718.82</td>
    <td align="right">    0.222453</td>
    <td align="right">       13.91</td>
    <td align="right">        2.44</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     15.1479</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1617.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">    5619.002</td>
    <td align="right">    3922.531</td>
    <td align="right">    0.226277</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">     5301.17</td>
    <td align="right">     3084.22</td>
    <td align="right">    0.226277</td>
    <td align="right">       32.68</td>
    <td align="right">       21.56</td>
    <td align="right">  0.01543041</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     14.8919</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01718019</td>
    <td align="right">     74.5554</td>
    <td align="right">     1937.12</td>
    <td align="right">        0.00</td>
    <td align="right">     5615.47</td>
    <td align="right">     3640.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">    5619.002</td>
    <td align="right">    5619.002</td>
    <td align="right">    0.226277</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5619.00</td>
    <td align="right">     4130.41</td>
    <td align="right">    0.226277</td>
    <td align="right">       13.91</td>
    <td align="right">        2.44</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     14.8919</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1616.89</td>
    <td align="right">        0.00</td>
    <td align="right">     5625.81</td>
    <td align="right">     5625.81</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">    3760.547</td>
    <td align="right">    3760.547</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3760.55</td>
    <td align="right">     3760.55</td>
    <td align="right">    0.226277</td>
    <td align="right">       13.91</td>
    <td align="right">        2.44</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     14.8919</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1616.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">    9932.056</td>
    <td align="right">    6933.402</td>
    <td align="right">    0.399964</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     9627.42</td>
    <td align="right">     5243.74</td>
    <td align="right">    0.399964</td>
    <td align="right">       28.64</td>
    <td align="right">       20.40</td>
    <td align="right">  0.01523212</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      9.0858</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01749950</td>
    <td align="right">     75.9043</td>
    <td align="right">     1869.87</td>
    <td align="right">        0.00</td>
    <td align="right">     9925.81</td>
    <td align="right">     6434.39</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">    9932.056</td>
    <td align="right">    9932.056</td>
    <td align="right">    0.399964</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9932.06</td>
    <td align="right">     5842.39</td>
    <td align="right">    0.399964</td>
    <td align="right">       17.57</td>
    <td align="right">        4.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      9.0858</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3543.52</td>
    <td align="right">        0.00</td>
    <td align="right">     9944.10</td>
    <td align="right">     9944.10</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">    5757.288</td>
    <td align="right">    5757.288</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5757.29</td>
    <td align="right">     5757.29</td>
    <td align="right">    0.399964</td>
    <td align="right">       17.57</td>
    <td align="right">        4.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      9.0858</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3543.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">    9986.497</td>
    <td align="right">    6971.406</td>
    <td align="right">    0.402156</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">     9574.57</td>
    <td align="right">     4899.32</td>
    <td align="right">    0.402156</td>
    <td align="right">       28.17</td>
    <td align="right">       20.77</td>
    <td align="right">  0.01600844</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">      9.0363</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01748326</td>
    <td align="right">     75.8349</td>
    <td align="right">     2313.44</td>
    <td align="right">        0.00</td>
    <td align="right">     9980.22</td>
    <td align="right">     6469.66</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">    9986.497</td>
    <td align="right">    9986.497</td>
    <td align="right">    0.402156</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9986.50</td>
    <td align="right">     5866.67</td>
    <td align="right">    0.402156</td>
    <td align="right">       17.59</td>
    <td align="right">        4.24</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      9.0363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3562.94</td>
    <td align="right">        0.00</td>
    <td align="right">     9998.60</td>
    <td align="right">     9998.60</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">    5781.214</td>
    <td align="right">    5781.214</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5781.21</td>
    <td align="right">     5781.21</td>
    <td align="right">    0.402156</td>
    <td align="right">       17.59</td>
    <td align="right">        4.24</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      9.0363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3562.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">    1434.174</td>
    <td align="right">    1001.173</td>
    <td align="right">    0.057754</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1312.51</td>
    <td align="right">      705.52</td>
    <td align="right">    0.057754</td>
    <td align="right">       33.29</td>
    <td align="right">       22.62</td>
    <td align="right">  0.01699830</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       32.72</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.61</td>
    <td align="right">     27.4568</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02186070</td>
    <td align="right">     94.1912</td>
    <td align="right">      496.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1433.27</td>
    <td align="right">      929.12</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">    1434.174</td>
    <td align="right">    1434.174</td>
    <td align="right">    0.057754</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1434.17</td>
    <td align="right">     1422.16</td>
    <td align="right">    0.057754</td>
    <td align="right">        7.52</td>
    <td align="right">       -0.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     27.4568</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      403.15</td>
    <td align="right">        0.00</td>
    <td align="right">     1435.91</td>
    <td align="right">     1435.91</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">    1237.878</td>
    <td align="right">    1237.878</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1237.88</td>
    <td align="right">     1237.88</td>
    <td align="right">    0.057754</td>
    <td align="right">        7.52</td>
    <td align="right">       -0.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     27.4568</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      403.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">    1434.863</td>
    <td align="right">    1001.654</td>
    <td align="right">    0.057782</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1316.76</td>
    <td align="right">      707.52</td>
    <td align="right">    0.057782</td>
    <td align="right">       33.63</td>
    <td align="right">       22.77</td>
    <td align="right">  0.01712277</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     27.4436</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02187416</td>
    <td align="right">     94.2473</td>
    <td align="right">      493.51</td>
    <td align="right">        0.00</td>
    <td align="right">     1433.96</td>
    <td align="right">      929.56</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">    1434.863</td>
    <td align="right">    1434.863</td>
    <td align="right">    0.057782</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1434.86</td>
    <td align="right">     1425.14</td>
    <td align="right">    0.057782</td>
    <td align="right">        7.48</td>
    <td align="right">       -0.92</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     27.4436</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      401.97</td>
    <td align="right">        0.00</td>
    <td align="right">     1436.60</td>
    <td align="right">     1436.60</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">    1238.181</td>
    <td align="right">    1238.181</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1238.18</td>
    <td align="right">     1238.18</td>
    <td align="right">    0.057782</td>
    <td align="right">        7.48</td>
    <td align="right">       -0.92</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     27.4436</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      401.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">   14750.860</td>
    <td align="right">   10297.328</td>
    <td align="right">    0.594017</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">    13705.07</td>
    <td align="right">     8859.07</td>
    <td align="right">    0.594017</td>
    <td align="right">       33.13</td>
    <td align="right">       20.72</td>
    <td align="right">  0.01386980</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       26.39</td>
    <td align="right">  0.00543030</td>
    <td align="right">       12.45</td>
    <td align="right">      7.2300</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01452752</td>
    <td align="right">     63.3039</td>
    <td align="right">     4709.11</td>
    <td align="right">        0.00</td>
    <td align="right">    14741.58</td>
    <td align="right">     9556.21</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 HP HTG COIL 50 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">   14750.860</td>
    <td align="right">   14750.860</td>
    <td align="right">    0.594017</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    14750.86</td>
    <td align="right">     8368.71</td>
    <td align="right">    0.594017</td>
    <td align="right">       18.09</td>
    <td align="right">        4.48</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      7.2300</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     4908.90</td>
    <td align="right">        0.00</td>
    <td align="right">    14768.74</td>
    <td align="right">    14768.74</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">    8128.192</td>
    <td align="right">    8128.192</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8128.19</td>
    <td align="right">     8128.19</td>
    <td align="right">    0.594017</td>
    <td align="right">       18.09</td>
    <td align="right">        4.48</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      7.2300</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     4908.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">   18486.688</td>
    <td align="right">   12905.247</td>
    <td align="right">    0.744459</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    17470.42</td>
    <td align="right">    11202.78</td>
    <td align="right">    0.744459</td>
    <td align="right">       33.55</td>
    <td align="right">       20.96</td>
    <td align="right">  0.01408373</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.83</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.32</td>
    <td align="right">      5.7689</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01461351</td>
    <td align="right">     63.6698</td>
    <td align="right">     6198.56</td>
    <td align="right">        0.00</td>
    <td align="right">    18475.06</td>
    <td align="right">    11976.43</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 HP HTG COIL 63 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">   18486.688</td>
    <td align="right">   18486.688</td>
    <td align="right">    0.744459</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    18486.69</td>
    <td align="right">    10488.71</td>
    <td align="right">    0.744459</td>
    <td align="right">       18.09</td>
    <td align="right">        4.48</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      5.7689</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     4907.74</td>
    <td align="right">        0.00</td>
    <td align="right">    18509.10</td>
    <td align="right">    18509.10</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">    9769.991</td>
    <td align="right">    9769.991</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9769.99</td>
    <td align="right">     9769.99</td>
    <td align="right">    0.744459</td>
    <td align="right">       18.09</td>
    <td align="right">        4.48</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      5.7689</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     4907.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">    2935.217</td>
    <td align="right">    2049.026</td>
    <td align="right">    0.118201</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     2747.33</td>
    <td align="right">     1607.06</td>
    <td align="right">    0.118201</td>
    <td align="right">       33.65</td>
    <td align="right">       21.90</td>
    <td align="right">  0.01560882</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     13.4156</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01718821</td>
    <td align="right">     74.5883</td>
    <td align="right">     1016.67</td>
    <td align="right">        0.00</td>
    <td align="right">     2933.37</td>
    <td align="right">     1901.55</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">    2935.217</td>
    <td align="right">    2935.217</td>
    <td align="right">    0.118201</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2935.22</td>
    <td align="right">     2094.35</td>
    <td align="right">    0.118201</td>
    <td align="right">       14.45</td>
    <td align="right">        2.71</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.4156</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      822.18</td>
    <td align="right">        0.00</td>
    <td align="right">     2938.78</td>
    <td align="right">     2938.78</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">    1897.548</td>
    <td align="right">    1897.548</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1897.55</td>
    <td align="right">     1897.55</td>
    <td align="right">    0.118201</td>
    <td align="right">       14.45</td>
    <td align="right">        2.71</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.4156</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      822.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">    2847.777</td>
    <td align="right">    1987.985</td>
    <td align="right">    0.114680</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">     2667.31</td>
    <td align="right">     1564.96</td>
    <td align="right">    0.114680</td>
    <td align="right">       33.65</td>
    <td align="right">       21.87</td>
    <td align="right">  0.01555767</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     13.8276</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01718274</td>
    <td align="right">     74.5653</td>
    <td align="right">      979.08</td>
    <td align="right">        0.00</td>
    <td align="right">     2845.99</td>
    <td align="right">     1844.91</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">    2847.777</td>
    <td align="right">    2847.777</td>
    <td align="right">    0.114680</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2847.78</td>
    <td align="right">     2028.46</td>
    <td align="right">    0.114680</td>
    <td align="right">       14.48</td>
    <td align="right">        2.73</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.8276</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      825.98</td>
    <td align="right">        0.00</td>
    <td align="right">     2851.23</td>
    <td align="right">     2851.23</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">    1859.120</td>
    <td align="right">    1859.120</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1859.12</td>
    <td align="right">     1859.12</td>
    <td align="right">    0.114680</td>
    <td align="right">       14.48</td>
    <td align="right">        2.73</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.8276</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      825.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">     263.233</td>
    <td align="right">     183.758</td>
    <td align="right">    0.010600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:45:00</td>
    <td align="right">      230.19</td>
    <td align="right">       91.19</td>
    <td align="right">    0.010600</td>
    <td align="right">       32.53</td>
    <td align="right">       25.70</td>
    <td align="right">  0.02310744</td>
    <td align="right">       10.71</td>
    <td align="right">        9.38</td>
    <td align="right">  0.00850000</td>
    <td align="right">       20.17</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.14</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.83</td>
    <td align="right">  0.02310744</td>
    <td align="right">     99.6849</td>
    <td align="right">       41.29</td>
    <td align="right">        0.00</td>
    <td align="right">      263.07</td>
    <td align="right">      170.53</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">     263.233</td>
    <td align="right">     263.233</td>
    <td align="right">    0.010600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      263.23</td>
    <td align="right">      117.39</td>
    <td align="right">    0.010600</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">       93.92</td>
    <td align="right">        0.00</td>
    <td align="right">      263.55</td>
    <td align="right">      263.55</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">     115.684</td>
    <td align="right">     115.684</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      115.68</td>
    <td align="right">      115.68</td>
    <td align="right">    0.010600</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">       93.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">     597.559</td>
    <td align="right">     461.795</td>
    <td align="right">    0.029927</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      646.44</td>
    <td align="right">      559.44</td>
    <td align="right">    0.029927</td>
    <td align="right">       26.93</td>
    <td align="right">       16.07</td>
    <td align="right">  0.00964773</td>
    <td align="right">       10.65</td>
    <td align="right">        9.36</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00964773</td>
    <td align="right">     42.3666</td>
    <td align="right">      214.22</td>
    <td align="right">        0.00</td>
    <td align="right">      597.18</td>
    <td align="right">      420.54</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">     597.559</td>
    <td align="right">     597.559</td>
    <td align="right">    0.029927</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      597.56</td>
    <td align="right">      331.49</td>
    <td align="right">    0.029927</td>
    <td align="right">       21.11</td>
    <td align="right">       12.09</td>
    <td align="right">  0.00715856</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00715856</td>
    <td align="right">     37.3629</td>
    <td align="right">      265.19</td>
    <td align="right">        0.00</td>
    <td align="right">      598.28</td>
    <td align="right">      598.28</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">     326.657</td>
    <td align="right">     326.657</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      326.66</td>
    <td align="right">      326.66</td>
    <td align="right">    0.029927</td>
    <td align="right">       21.11</td>
    <td align="right">       12.09</td>
    <td align="right">  0.00715856</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00715856</td>
    <td align="right">     37.3629</td>
    <td align="right">      265.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">     624.802</td>
    <td align="right">     436.164</td>
    <td align="right">    0.025161</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      554.73</td>
    <td align="right">      220.57</td>
    <td align="right">    0.025161</td>
    <td align="right">       32.92</td>
    <td align="right">       25.85</td>
    <td align="right">  0.02325000</td>
    <td align="right">       10.71</td>
    <td align="right">        9.38</td>
    <td align="right">  0.00850000</td>
    <td align="right">       31.98</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.37</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325000</td>
    <td align="right">    100.0000</td>
    <td align="right">       25.40</td>
    <td align="right">        0.00</td>
    <td align="right">      624.41</td>
    <td align="right">      404.77</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">     624.802</td>
    <td align="right">     624.802</td>
    <td align="right">    0.025161</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      624.80</td>
    <td align="right">      278.64</td>
    <td align="right">    0.025161</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">      222.91</td>
    <td align="right">        0.00</td>
    <td align="right">      625.56</td>
    <td align="right">      625.56</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">     274.584</td>
    <td align="right">     274.584</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      274.58</td>
    <td align="right">      274.58</td>
    <td align="right">    0.025161</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">      222.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">    1124.155</td>
    <td align="right">     899.420</td>
    <td align="right">    0.064665</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     1241.93</td>
    <td align="right">     1172.11</td>
    <td align="right">    0.064665</td>
    <td align="right">       26.26</td>
    <td align="right">       15.30</td>
    <td align="right">  0.00892374</td>
    <td align="right">       11.04</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00892374</td>
    <td align="right">     39.2291</td>
    <td align="right">      388.30</td>
    <td align="right">        0.00</td>
    <td align="right">     1123.45</td>
    <td align="right">      814.75</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">    1124.155</td>
    <td align="right">    1124.155</td>
    <td align="right">    0.064665</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1124.15</td>
    <td align="right">      716.26</td>
    <td align="right">    0.064665</td>
    <td align="right">       21.11</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00721418</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00721418</td>
    <td align="right">     37.6502</td>
    <td align="right">      573.01</td>
    <td align="right">        0.00</td>
    <td align="right">     1125.52</td>
    <td align="right">     1125.52</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">     705.829</td>
    <td align="right">     705.829</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      705.83</td>
    <td align="right">      705.83</td>
    <td align="right">    0.064665</td>
    <td align="right">       21.11</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00721418</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00721418</td>
    <td align="right">     37.6502</td>
    <td align="right">      573.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">     768.427</td>
    <td align="right">     540.048</td>
    <td align="right">    0.031413</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">      856.15</td>
    <td align="right">      856.15</td>
    <td align="right">    0.031413</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.64</td>
    <td align="right">        6.18</td>
    <td align="right">  0.00543030</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     31.5498</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     37.3897</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      767.94</td>
    <td align="right">      500.37</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 HP HTG COIL 3 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">     768.427</td>
    <td align="right">     768.427</td>
    <td align="right">    0.031413</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      768.43</td>
    <td align="right">      733.25</td>
    <td align="right">    0.031413</td>
    <td align="right">        8.80</td>
    <td align="right">       -0.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     31.5498</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      278.31</td>
    <td align="right">        0.00</td>
    <td align="right">      769.36</td>
    <td align="right">      769.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">     722.569</td>
    <td align="right">     722.569</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      722.57</td>
    <td align="right">      722.57</td>
    <td align="right">    0.031413</td>
    <td align="right">        8.80</td>
    <td align="right">       -0.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     31.5498</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      278.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">    1534.900</td>
    <td align="right">    1142.790</td>
    <td align="right">    0.071256</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1624.06</td>
    <td align="right">     1588.43</td>
    <td align="right">    0.071256</td>
    <td align="right">       31.95</td>
    <td align="right">       16.91</td>
    <td align="right">  0.00870983</td>
    <td align="right">       11.04</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">     13.9088</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00972324</td>
    <td align="right">     42.6891</td>
    <td align="right">      285.53</td>
    <td align="right">        0.00</td>
    <td align="right">     1533.93</td>
    <td align="right">     1047.21</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">    1534.900</td>
    <td align="right">    1534.900</td>
    <td align="right">    0.071256</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1534.90</td>
    <td align="right">     1174.49</td>
    <td align="right">    0.071256</td>
    <td align="right">       15.69</td>
    <td align="right">        3.32</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.9088</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      631.30</td>
    <td align="right">        0.00</td>
    <td align="right">     1536.76</td>
    <td align="right">     1536.76</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">    1157.382</td>
    <td align="right">    1157.382</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1157.38</td>
    <td align="right">     1157.38</td>
    <td align="right">    0.071256</td>
    <td align="right">       15.69</td>
    <td align="right">        3.32</td>
    <td align="right">  0.00095524</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">     13.9088</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      631.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=CoilSizingDetails::EntireFacility></a>
<p>Report:<b> Coil Sizing Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Coils</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">System Sizing Method Concurrence</td>
    <td align="right">System Sizing Method Capacity</td>
    <td align="right">System Sizing Method Air Flow</td>
    <td align="right">Autosized Coil Capacity?</td>
    <td align="right">Autosized Coil Airflow?</td>
    <td align="right">Autosized Coil Water Flow?</td>
    <td align="right">OA Pretreated prior to coil inlet?</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Terminal Unit Reheat Coil Multiplier</td>
    <td align="right">DX Coil Capacity Increase Ratio from Too Low Flow/Capacity Ratio</td>
    <td align="right">DX Coil Capacity Decrease Ratio from Too High Flow/Capacity Ratio</td>
    <td align="right">Moist Air Heat Capacity [J/kg-K]</td>
    <td align="right">Dry Air Heat Capacity [J/kg-K]</td>
    <td align="right">Standard Air Density Adjusted for Elevation [kg/m3]</td>
    <td align="right">Supply Fan Name for Coil</td>
    <td align="right">Supply Fan Type for Coil</td>
    <td align="right">Supply Fan Maximum Air Volume Flow Rate [m3/s]</td>
    <td align="right">Supply Fan Maximum Air Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Fluid Specific Heat Capacity [J/kg-K]</td>
    <td align="right">Plant Fluid Density [kg/m3]</td>
    <td align="right">Plant Maximum Fluid Mass Flow Rate [kg/s]</td>
    <td align="right">Plant Design Fluid Return Temperature [C]</td>
    <td align="right">Plant Design Fluid Supply Temperature [C]</td>
    <td align="right">Plant Design Fluid Temperature Difference [deltaC]</td>
    <td align="right">Plant Design Capacity [W]</td>
    <td align="right">Coil Capacity Percentage of Plant Design Capacity [%]</td>
    <td align="right">Coil Fluid Flow Rate Percentage of Plant Design Flow Rate [%]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Total Ideal Loads Peak</td>
    <td align="right">Date/Time at Total Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Off-Rating Capacity Modifier at Ideal Loads Peak [ ]</td>
    <td align="right">Coil Air Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Enthalpy at Ideal Loads Peak [J/KG-K]</td>
    <td align="right">Coil Plant Fluid Mass Flow Rate at Ideal Loads Peak [kg/s]</td>
    <td align="right">Coil Entering Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Plant Fluid Temperature at Ideal Loads Peak [C]</td>
    <td align="right">Coil Plant Fluid Temperature Difference at Ideal Loads Peak [deltaC]</td>
    <td align="right">Supply Fan Air Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil and Fan Net Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">System Return Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">System Return Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [KGWATER/KGDRYAIR]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Air Mass Flow Rate at Rating Conditions [kg/s]</td>
    <td align="right">Coil Entering Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Entering Air Enthalpy at Rating Conditions [J/KG-K]</td>
    <td align="right">Coil Leaving Air Drybulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Rating Conditions [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Rating Conditions [KGWATER/KGDRYAIR]</td>
    <td align="right">Coil Leaving Air Enthalpy at Rating Conditions [J/KG-K]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP 1SPD DX HP CLG COIL 27KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7943.744</td>
    <td align="right">    5545.394</td>
    <td align="right">    0.319895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.64077</td>
    <td align="right">   1042.3822</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.319895</td>
    <td align="right">  0.31267699</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     7287.07</td>
    <td align="right">     2769.32</td>
    <td align="right">      1.0901</td>
    <td align="right">  0.31267699</td>
    <td align="right">    0.319895</td>
    <td align="right">       26.40</td>
    <td align="right">       22.79</td>
    <td align="right">  0.02019539</td>
    <td align="right">     78021.7</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32558.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     555.922</td>
    <td align="right">     6731.15</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.05486389</td>
    <td align="right">     17.1506</td>
    <td align="right">       24.84</td>
    <td align="right">  0.02325214</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325214</td>
    <td align="right">    100.0000</td>
    <td align="right">     3080.55</td>
    <td align="right">        0.00</td>
    <td align="right">     7938.75</td>
    <td align="right">     5146.28</td>
    <td align="right">  0.30029764</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 HP HTG COIL 27 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7943.744</td>
    <td align="right">    7943.744</td>
    <td align="right">    0.319895</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.319895</td>
    <td align="right">  0.31267699</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     7943.74</td>
    <td align="right">     6497.37</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31267699</td>
    <td align="right">    0.319895</td>
    <td align="right">       11.84</td>
    <td align="right">        1.38</td>
    <td align="right">  0.00095524</td>
    <td align="right">     14311.4</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7943.74</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05486389</td>
    <td align="right">     17.1506</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2046.20</td>
    <td align="right">        0.00</td>
    <td align="right">     7953.37</td>
    <td align="right">     7953.37</td>
    <td align="right">  0.30715189</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5593.244</td>
    <td align="right">    5593.244</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE103 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.319895</td>
    <td align="right">  0.31267699</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5593.24</td>
    <td align="right">     5593.24</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.31267699</td>
    <td align="right">    0.319895</td>
    <td align="right">       11.84</td>
    <td align="right">        1.38</td>
    <td align="right">  0.00095524</td>
    <td align="right">     14311.4</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5593.24</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05486389</td>
    <td align="right">     17.1506</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2046.20</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP 1SPD DX HP CLG COIL 32KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9423.407</td>
    <td align="right">    6578.322</td>
    <td align="right">    0.379481</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.63126</td>
    <td align="right">   1043.2686</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.379481</td>
    <td align="right">  0.37091861</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">     8596.91</td>
    <td align="right">     3156.74</td>
    <td align="right">      1.0961</td>
    <td align="right">  0.37091861</td>
    <td align="right">    0.379481</td>
    <td align="right">       26.13</td>
    <td align="right">       22.99</td>
    <td align="right">  0.02067222</td>
    <td align="right">     78957.7</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32560.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     659.472</td>
    <td align="right">     7937.43</td>
    <td align="right">       33.71</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.94</td>
    <td align="right">  0.05486389</td>
    <td align="right">     14.4576</td>
    <td align="right">       24.84</td>
    <td align="right">  0.02325292</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325291</td>
    <td align="right">    100.0000</td>
    <td align="right">     3654.76</td>
    <td align="right">        0.00</td>
    <td align="right">     9417.48</td>
    <td align="right">     6104.87</td>
    <td align="right">  0.35623339</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 HP HTG COIL 32 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9423.407</td>
    <td align="right">    9423.407</td>
    <td align="right">    0.379481</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.379481</td>
    <td align="right">  0.37091861</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9423.41</td>
    <td align="right">     7734.31</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37091861</td>
    <td align="right">    0.379481</td>
    <td align="right">       11.77</td>
    <td align="right">        1.35</td>
    <td align="right">  0.00095524</td>
    <td align="right">     14240.4</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9423.41</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05486389</td>
    <td align="right">     14.4576</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2030.74</td>
    <td align="right">        0.00</td>
    <td align="right">     9434.83</td>
    <td align="right">     9434.83</td>
    <td align="right">  0.36436437</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6243.517</td>
    <td align="right">    6243.517</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE107 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.379481</td>
    <td align="right">  0.37091861</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     6243.52</td>
    <td align="right">     6243.52</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.37091861</td>
    <td align="right">    0.379481</td>
    <td align="right">       11.77</td>
    <td align="right">        1.35</td>
    <td align="right">  0.00095524</td>
    <td align="right">     14240.4</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6243.52</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05486389</td>
    <td align="right">     14.4576</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2030.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP 1SPD DX HP CLG COIL 35KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10195.142</td>
    <td align="right">    7117.058</td>
    <td align="right">    0.410558</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.62617</td>
    <td align="right">   1043.6402</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.410558</td>
    <td align="right">  0.40129520</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     9290.69</td>
    <td align="right">     3367.52</td>
    <td align="right">      1.0974</td>
    <td align="right">  0.40129520</td>
    <td align="right">    0.410558</td>
    <td align="right">       26.05</td>
    <td align="right">       23.09</td>
    <td align="right">  0.02087208</td>
    <td align="right">     79390.3</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32560.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     713.480</td>
    <td align="right">     8577.21</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.05486389</td>
    <td align="right">     13.3632</td>
    <td align="right">       24.84</td>
    <td align="right">  0.02325389</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325389</td>
    <td align="right">    100.0000</td>
    <td align="right">     3954.32</td>
    <td align="right">        0.00</td>
    <td align="right">    10188.73</td>
    <td align="right">     6604.83</td>
    <td align="right">  0.38540733</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 HP HTG COIL 35 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10195.142</td>
    <td align="right">   10195.142</td>
    <td align="right">    0.410558</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.410558</td>
    <td align="right">  0.40129520</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10195.14</td>
    <td align="right">     7560.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.40129520</td>
    <td align="right">    0.410558</td>
    <td align="right">       13.75</td>
    <td align="right">        2.36</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16226.2</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10195.14</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05486389</td>
    <td align="right">     13.3632</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2574.68</td>
    <td align="right">        0.00</td>
    <td align="right">    10207.50</td>
    <td align="right">    10207.50</td>
    <td align="right">  0.39420419</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6582.674</td>
    <td align="right">    6582.674</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE202 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.410558</td>
    <td align="right">  0.40129520</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     6582.67</td>
    <td align="right">     6582.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.40129520</td>
    <td align="right">    0.410558</td>
    <td align="right">       13.75</td>
    <td align="right">        2.36</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16226.2</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6582.67</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05486389</td>
    <td align="right">     13.3632</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2574.68</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP 1SPD DX HP CLG COIL 41KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12104.318</td>
    <td align="right">    8449.821</td>
    <td align="right">    0.487441</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.61923</td>
    <td align="right">   1044.3331</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.487441</td>
    <td align="right">  0.47644306</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
