    <td align="right">7/21 13:30:00</td>
    <td align="right">    10981.79</td>
    <td align="right">     3875.66</td>
    <td align="right">      1.1022</td>
    <td align="right">  0.47644306</td>
    <td align="right">    0.487441</td>
    <td align="right">       25.84</td>
    <td align="right">       23.24</td>
    <td align="right">  0.02124486</td>
    <td align="right">     80121.4</td>
    <td align="right">       11.08</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32561.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     847.089</td>
    <td align="right">    10134.70</td>
    <td align="right">       33.71</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.94</td>
    <td align="right">  0.05486389</td>
    <td align="right">     11.2555</td>
    <td align="right">       24.84</td>
    <td align="right">  0.02325430</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325429</td>
    <td align="right">    100.0000</td>
    <td align="right">     4694.93</td>
    <td align="right">        0.00</td>
    <td align="right">    12096.71</td>
    <td align="right">     7841.67</td>
    <td align="right">  0.45757997</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 HP HTG COIL 41 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12104.318</td>
    <td align="right">   12104.318</td>
    <td align="right">    0.487441</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.487441</td>
    <td align="right">  0.47644306</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    12104.32</td>
    <td align="right">     8992.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47644306</td>
    <td align="right">    0.487441</td>
    <td align="right">       13.71</td>
    <td align="right">        2.34</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16193.3</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12104.32</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05486389</td>
    <td align="right">     11.2555</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2563.32</td>
    <td align="right">        0.00</td>
    <td align="right">    12118.99</td>
    <td align="right">    12118.99</td>
    <td align="right">  0.46802416</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7421.707</td>
    <td align="right">    7421.707</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CONFERENCE205 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.487441</td>
    <td align="right">  0.47644306</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     7421.71</td>
    <td align="right">     7421.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.47644306</td>
    <td align="right">    0.487441</td>
    <td align="right">       13.71</td>
    <td align="right">        2.34</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16193.3</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7421.71</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05486389</td>
    <td align="right">     11.2555</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     2563.32</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1159.371</td>
    <td align="right">     821.108</td>
    <td align="right">    0.048241</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1014.9347</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.048241</td>
    <td align="right">  0.04715245</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:45:00</td>
    <td align="right">     1291.73</td>
    <td align="right">     1291.73</td>
    <td align="right">      0.8975</td>
    <td align="right">  0.04715245</td>
    <td align="right">    0.048241</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">     47987.2</td>
    <td align="right">       11.03</td>
    <td align="right">        6.35</td>
    <td align="right">  0.00543030</td>
    <td align="right">     24771.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      83.834</td>
    <td align="right">     1207.89</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.01415842</td>
    <td align="right">     29.3494</td>
    <td align="right">       33.01</td>
    <td align="right">  0.00926412</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00926432</td>
    <td align="right">     40.7039</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1158.64</td>
    <td align="right">      759.52</td>
    <td align="right">  0.04528561</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       10.21</td>
    <td align="right">       10.19</td>
    <td align="right">  0.00772332</td>
    <td align="right">     29722.5</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1159.371</td>
    <td align="right">    1159.371</td>
    <td align="right">    0.048241</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.048241</td>
    <td align="right">  0.04715245</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1159.37</td>
    <td align="right">     1084.76</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.04715245</td>
    <td align="right">    0.048241</td>
    <td align="right">        9.66</td>
    <td align="right">        0.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">     12114.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1159.37</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01415842</td>
    <td align="right">     29.3494</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      427.39</td>
    <td align="right">        0.00</td>
    <td align="right">     1160.78</td>
    <td align="right">     1160.78</td>
    <td align="right">  0.04631925</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       45.65</td>
    <td align="right">       23.27</td>
    <td align="right">  0.00874580</td>
    <td align="right">     68488.5</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1068.958</td>
    <td align="right">    1068.958</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR111 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.048241</td>
    <td align="right">  0.04715245</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1068.96</td>
    <td align="right">     1068.96</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.04715245</td>
    <td align="right">    0.048241</td>
    <td align="right">        9.66</td>
    <td align="right">        0.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">     12114.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1068.96</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01415842</td>
    <td align="right">     29.3494</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      427.39</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1184.109</td>
    <td align="right">     838.628</td>
    <td align="right">    0.049270</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1014.9347</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.049270</td>
    <td align="right">  0.04815855</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">     1319.29</td>
    <td align="right">     1319.29</td>
    <td align="right">      0.8975</td>
    <td align="right">  0.04815855</td>
    <td align="right">    0.049270</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">     47987.2</td>
    <td align="right">       11.03</td>
    <td align="right">        6.35</td>
    <td align="right">  0.00543030</td>
    <td align="right">     24771.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      85.623</td>
    <td align="right">     1233.67</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.01415842</td>
    <td align="right">     28.7363</td>
    <td align="right">       33.01</td>
    <td align="right">  0.00000000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00925550</td>
    <td align="right">     40.6657</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     1183.36</td>
    <td align="right">      775.72</td>
    <td align="right">  0.04625188</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       10.21</td>
    <td align="right">       10.19</td>
    <td align="right">  0.00772332</td>
    <td align="right">     29722.5</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1184.109</td>
    <td align="right">    1184.109</td>
    <td align="right">    0.049270</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.049270</td>
    <td align="right">  0.04815855</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1184.11</td>
    <td align="right">     1096.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.04815855</td>
    <td align="right">    0.049270</td>
    <td align="right">        9.90</td>
    <td align="right">        0.36</td>
    <td align="right">  0.00095524</td>
    <td align="right">     12355.3</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1184.11</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01415842</td>
    <td align="right">     28.7363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      436.51</td>
    <td align="right">        0.00</td>
    <td align="right">     1185.54</td>
    <td align="right">     1185.54</td>
    <td align="right">  0.04730757</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       45.65</td>
    <td align="right">       23.27</td>
    <td align="right">  0.00874580</td>
    <td align="right">     68488.5</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1080.192</td>
    <td align="right">    1080.192</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR119 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.049270</td>
    <td align="right">  0.04815855</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1080.19</td>
    <td align="right">     1080.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.04815855</td>
    <td align="right">    0.049270</td>
    <td align="right">        9.90</td>
    <td align="right">        0.36</td>
    <td align="right">  0.00095524</td>
    <td align="right">     12355.3</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1080.19</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01415842</td>
    <td align="right">     28.7363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      436.51</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2562.415</td>
    <td align="right">    1867.539</td>
    <td align="right">    0.113603</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1018.5112</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.113603</td>
    <td align="right">  0.11104026</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     2757.15</td>
    <td align="right">     2757.15</td>
    <td align="right">      0.9294</td>
    <td align="right">  0.11104026</td>
    <td align="right">    0.113603</td>
    <td align="right">       33.20</td>
    <td align="right">       16.27</td>
    <td align="right">  0.00735428</td>
    <td align="right">     52203.7</td>
    <td align="right">       11.03</td>
    <td align="right">        8.38</td>
    <td align="right">  0.00735428</td>
    <td align="right">     29629.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     197.423</td>
    <td align="right">     2559.73</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.01415842</td>
    <td align="right">     12.4630</td>
    <td align="right">       33.03</td>
    <td align="right">  0.00779635</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00779635</td>
    <td align="right">     34.3334</td>
    <td align="right">      571.05</td>
    <td align="right">        0.00</td>
    <td align="right">     2560.80</td>
    <td align="right">     1718.27</td>
    <td align="right">  0.10664402</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       10.87</td>
    <td align="right">       10.86</td>
    <td align="right">  0.00808132</td>
    <td align="right">     31295.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2562.415</td>
    <td align="right">    2562.415</td>
    <td align="right">    0.113603</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.113603</td>
    <td align="right">  0.11104026</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2562.41</td>
    <td align="right">     1808.62</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11104026</td>
    <td align="right">    0.113603</td>
    <td align="right">       16.25</td>
    <td align="right">        3.60</td>
    <td align="right">  0.00095524</td>
    <td align="right">     18745.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2562.41</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01415842</td>
    <td align="right">     12.4630</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1006.48</td>
    <td align="right">        0.00</td>
    <td align="right">     2565.52</td>
    <td align="right">     2565.52</td>
    <td align="right">  0.10907815</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       44.14</td>
    <td align="right">       22.86</td>
    <td align="right">  0.00874580</td>
    <td align="right">     66948.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1782.272</td>
    <td align="right">    1782.272</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR209 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.113603</td>
    <td align="right">  0.11104026</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1782.27</td>
    <td align="right">     1782.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11104026</td>
    <td align="right">    0.113603</td>
    <td align="right">       16.25</td>
    <td align="right">        3.60</td>
    <td align="right">  0.00095524</td>
    <td align="right">     18745.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1782.27</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01415842</td>
    <td align="right">     12.4630</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1006.48</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP 1SPD DX HP CLG COIL 9KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2596.521</td>
    <td align="right">    1891.823</td>
    <td align="right">    0.115021</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1018.4642</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.115021</td>
    <td align="right">  0.11242609</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     2795.07</td>
    <td align="right">     2795.07</td>
    <td align="right">      0.9290</td>
    <td align="right">  0.11242609</td>
    <td align="right">    0.115021</td>
    <td align="right">       33.21</td>
    <td align="right">       16.26</td>
    <td align="right">  0.00732897</td>
    <td align="right">     52148.2</td>
    <td align="right">       11.03</td>
    <td align="right">        8.35</td>
    <td align="right">  0.00732897</td>
    <td align="right">     29565.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     199.887</td>
    <td align="right">     2595.18</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.01415842</td>
    <td align="right">     12.3094</td>
    <td align="right">       33.03</td>
    <td align="right">  0.00779629</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00779629</td>
    <td align="right">     34.3331</td>
    <td align="right">      507.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2594.89</td>
    <td align="right">     1740.66</td>
    <td align="right">  0.10797498</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       10.86</td>
    <td align="right">       10.85</td>
    <td align="right">  0.00807706</td>
    <td align="right">     31275.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 HP HTG COIL 9 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2596.521</td>
    <td align="right">    2596.521</td>
    <td align="right">    0.115021</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.115021</td>
    <td align="right">  0.11242609</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2596.52</td>
    <td align="right">     1824.32</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11242609</td>
    <td align="right">    0.115021</td>
    <td align="right">       16.31</td>
    <td align="right">        3.63</td>
    <td align="right">  0.00095524</td>
    <td align="right">     18806.0</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2596.52</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01415842</td>
    <td align="right">     12.3094</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1019.04</td>
    <td align="right">        0.00</td>
    <td align="right">     2599.67</td>
    <td align="right">     2599.67</td>
    <td align="right">  0.11043949</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       44.16</td>
    <td align="right">       22.86</td>
    <td align="right">  0.00874580</td>
    <td align="right">     66967.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1797.745</td>
    <td align="right">    1797.745</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - CORRIDOR217 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.115021</td>
    <td align="right">  0.11242609</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1797.74</td>
    <td align="right">     1797.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11242609</td>
    <td align="right">    0.115021</td>
    <td align="right">       16.31</td>
    <td align="right">        3.63</td>
    <td align="right">  0.00095524</td>
    <td align="right">     18806.0</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1797.74</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01415842</td>
    <td align="right">     12.3094</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1019.04</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     328.569</td>
    <td align="right">     263.070</td>
    <td align="right">    0.019849</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.03114</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.7428</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - DATA113 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.019849</td>
    <td align="right">  0.01940099</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      335.34</td>
    <td align="right">      332.85</td>
    <td align="right">      0.9798</td>
    <td align="right">  0.01940099</td>
    <td align="right">    0.019849</td>
    <td align="right">       26.79</td>
    <td align="right">       15.19</td>
    <td align="right">  0.00855472</td>
    <td align="right">     48738.4</td>
    <td align="right">       10.65</td>
    <td align="right">        9.36</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32128.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      42.132</td>
    <td align="right">      293.21</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       26.79</td>
    <td align="right">  0.00855472</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00855472</td>
    <td align="right">     37.6276</td>
    <td align="right">      196.95</td>
    <td align="right">        0.00</td>
    <td align="right">      328.36</td>
    <td align="right">      238.25</td>
    <td align="right">  0.01863288</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.16</td>
    <td align="right">       13.41</td>
    <td align="right">  0.00928280</td>
    <td align="right">     37685.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     328.569</td>
    <td align="right">     328.569</td>
    <td align="right">    0.019849</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - DATA113 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.019849</td>
    <td align="right">  0.01940099</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      328.57</td>
    <td align="right">      219.81</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01940099</td>
    <td align="right">    0.019849</td>
    <td align="right">       21.11</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00808119</td>
    <td align="right">     41741.1</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      328.57</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00808119</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00808119</td>
    <td align="right">     42.1116</td>
    <td align="right">       66.21</td>
    <td align="right">        0.00</td>
    <td align="right">      328.97</td>
    <td align="right">      328.97</td>
    <td align="right">  0.01905817</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.01</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60689.3</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA113 PSZ-HP</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     216.613</td>
    <td align="right">     216.613</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - DATA113 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.019849</td>
    <td align="right">  0.01940099</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      216.61</td>
    <td align="right">      216.61</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01940099</td>
    <td align="right">    0.019849</td>
    <td align="right">       21.11</td>
    <td align="right">       12.89</td>
    <td align="right">  0.00808119</td>
    <td align="right">     41741.1</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      216.61</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00808119</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00808119</td>
    <td align="right">     42.1116</td>
    <td align="right">       66.21</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     547.403</td>
    <td align="right">     438.281</td>
    <td align="right">    0.033069</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.09432</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.1408</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - DATA211 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.033069</td>
    <td align="right">  0.03232250</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      565.24</td>
    <td align="right">      565.24</td>
    <td align="right">      0.9684</td>
    <td align="right">  0.03232250</td>
    <td align="right">    0.033069</td>
    <td align="right">       25.76</td>
    <td align="right">       14.59</td>
    <td align="right">  0.00823091</td>
    <td align="right">     46860.4</td>
    <td align="right">       10.65</td>
    <td align="right">        9.10</td>
    <td align="right">  0.00823091</td>
    <td align="right">     31448.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      70.193</td>
    <td align="right">      495.05</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       25.76</td>
    <td align="right">  0.00823091</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00823091</td>
    <td align="right">     36.2198</td>
    <td align="right">      332.24</td>
    <td align="right">        0.00</td>
    <td align="right">      547.06</td>
    <td align="right">      396.93</td>
    <td align="right">  0.03104280</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.16</td>
    <td align="right">       13.41</td>
    <td align="right">  0.00928280</td>
    <td align="right">     37685.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     547.403</td>
    <td align="right">     547.403</td>
    <td align="right">    0.033069</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - DATA211 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.033069</td>
    <td align="right">  0.03232250</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      547.40</td>
    <td align="right">      366.27</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03232250</td>
    <td align="right">    0.033069</td>
    <td align="right">       21.11</td>
    <td align="right">       12.13</td>
    <td align="right">  0.00720427</td>
    <td align="right">     39511.7</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      547.40</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00720427</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00720427</td>
    <td align="right">     37.5984</td>
    <td align="right">      181.57</td>
    <td align="right">        0.00</td>
    <td align="right">      548.07</td>
    <td align="right">      548.07</td>
    <td align="right">  0.03175135</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.01</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60689.3</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - DATA211 PSZ-HP</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     360.940</td>
    <td align="right">     360.940</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - DATA211 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.033069</td>
    <td align="right">  0.03232250</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      360.94</td>
    <td align="right">      360.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03232250</td>
    <td align="right">    0.033069</td>
    <td align="right">       21.11</td>
    <td align="right">       12.13</td>
    <td align="right">  0.00720427</td>
    <td align="right">     39511.7</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      360.94</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00720427</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00720427</td>
    <td align="right">     37.5984</td>
    <td align="right">      181.57</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     422.411</td>
    <td align="right">     338.205</td>
    <td align="right">    0.025518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.22225</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.7151</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.025518</td>
    <td align="right">  0.02494209</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      439.35</td>
    <td align="right">      436.54</td>
    <td align="right">      0.9614</td>
    <td align="right">  0.02494209</td>
    <td align="right">    0.025518</td>
    <td align="right">       23.90</td>
    <td align="right">       14.23</td>
    <td align="right">  0.00853984</td>
    <td align="right">     45752.9</td>
    <td align="right">       10.65</td>
    <td align="right">        9.36</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32128.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      54.165</td>
    <td align="right">      385.19</td>
    <td align="right">       20.43</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.24</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.90</td>
    <td align="right">  0.00853984</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00853984</td>
    <td align="right">     37.5632</td>
    <td align="right">      251.73</td>
    <td align="right">        0.00</td>
    <td align="right">      422.15</td>
    <td align="right">      306.30</td>
    <td align="right">  0.02395459</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.16</td>
    <td align="right">       13.41</td>
    <td align="right">  0.00928280</td>
    <td align="right">     37685.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     422.411</td>
    <td align="right">     422.411</td>
    <td align="right">    0.025518</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.025518</td>
    <td align="right">  0.02494209</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      422.41</td>
    <td align="right">      282.60</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02494209</td>
    <td align="right">    0.025518</td>
    <td align="right">       21.11</td>
    <td align="right">       12.87</td>
    <td align="right">  0.00805815</td>
    <td align="right">     41682.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      422.41</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00805815</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00805815</td>
    <td align="right">     41.9931</td>
    <td align="right">       92.45</td>
    <td align="right">        0.00</td>
    <td align="right">      422.92</td>
    <td align="right">      422.92</td>
    <td align="right">  0.02450135</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.01</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60689.3</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     278.479</td>
    <td align="right">     278.479</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - ELEVATOR115 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.025518</td>
    <td align="right">  0.02494209</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      278.48</td>
    <td align="right">      278.48</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02494209</td>
    <td align="right">    0.025518</td>
    <td align="right">       21.11</td>
    <td align="right">       12.87</td>
    <td align="right">  0.00805815</td>
    <td align="right">     41682.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      278.48</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00805815</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00805815</td>
    <td align="right">     41.9931</td>
    <td align="right">       92.45</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     432.891</td>
    <td align="right">     346.597</td>
    <td align="right">    0.026151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.11919</td>
    <td align="right">     1.00000</td>
    <td align="right">   1020.2668</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.026151</td>
    <td align="right">  0.02556093</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">      495.76</td>
    <td align="right">      495.76</td>
    <td align="right">      0.8732</td>
    <td align="right">  0.02556093</td>
    <td align="right">    0.026151</td>
    <td align="right">       23.89</td>
    <td align="right">       14.03</td>
    <td align="right">  0.00829864</td>
    <td align="right">     45128.0</td>
    <td align="right">       10.65</td>
    <td align="right">        9.16</td>
    <td align="right">  0.00829864</td>
    <td align="right">     31619.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      55.509</td>
    <td align="right">      440.26</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00829864</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00829864</td>
    <td align="right">     36.5144</td>
    <td align="right">      252.08</td>
    <td align="right">        0.00</td>
    <td align="right">      432.62</td>
    <td align="right">      313.90</td>
    <td align="right">  0.02454893</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.16</td>
    <td align="right">       13.41</td>
    <td align="right">  0.00928280</td>
    <td align="right">     37685.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     432.891</td>
    <td align="right">     432.891</td>
    <td align="right">    0.026151</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.026151</td>
    <td align="right">  0.02556093</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      432.89</td>
    <td align="right">      289.65</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02556093</td>
    <td align="right">    0.026151</td>
    <td align="right">       21.11</td>
    <td align="right">       12.23</td>
    <td align="right">  0.00731994</td>
    <td align="right">     39805.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      432.89</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731994</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731994</td>
    <td align="right">     38.1949</td>
    <td align="right">      216.53</td>
    <td align="right">        0.00</td>
    <td align="right">      433.42</td>
    <td align="right">      433.42</td>
    <td align="right">  0.02510926</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.01</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60689.3</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     285.433</td>
    <td align="right">     285.433</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - ELEVATOR213 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.026151</td>
    <td align="right">  0.02556093</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      285.43</td>
    <td align="right">      285.43</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02556093</td>
    <td align="right">    0.026151</td>
    <td align="right">       21.11</td>
    <td align="right">       12.23</td>
    <td align="right">  0.00731994</td>
    <td align="right">     39805.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      285.43</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731994</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00731994</td>
    <td align="right">     38.1949</td>
    <td align="right">      216.53</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5182.723</td>
    <td align="right">    3617.972</td>
    <td align="right">    0.208708</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.68370</td>
    <td align="right">   1038.2878</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.208708</td>
    <td align="right">  0.20399932</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     4836.26</td>
    <td align="right">     2210.82</td>
    <td align="right">      1.0716</td>
    <td align="right">  0.20399932</td>
    <td align="right">    0.208708</td>
    <td align="right">       28.49</td>
    <td align="right">       22.03</td>
    <td align="right">  0.01799284</td>
    <td align="right">     74575.8</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32551.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     362.699</td>
    <td align="right">     4473.56</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.02336140</td>
    <td align="right">     11.1933</td>
    <td align="right">       26.80</td>
    <td align="right">  0.02189752</td>
    <td align="right">       23.89</td>
    <td align="right">  0.02189908</td>
    <td align="right">     94.3461</td>
    <td align="right">      950.68</td>
    <td align="right">        0.00</td>
    <td align="right">     5179.46</td>
    <td align="right">     3357.58</td>
    <td align="right">  0.19592268</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5182.723</td>
    <td align="right">    5182.723</td>
    <td align="right">    0.208708</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.208708</td>
    <td align="right">  0.20399932</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5182.72</td>
    <td align="right">     3219.69</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20399932</td>
    <td align="right">    0.208708</td>
    <td align="right">       16.74</td>
    <td align="right">        3.84</td>
    <td align="right">  0.00095524</td>
    <td align="right">     19244.2</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5182.72</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.02336140</td>
    <td align="right">     11.1933</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1849.07</td>
    <td align="right">        0.00</td>
    <td align="right">     5189.01</td>
    <td align="right">     5189.01</td>
    <td align="right">  0.20039459</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3172.792</td>
    <td align="right">    3172.792</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOBBY102 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.208708</td>
    <td align="right">  0.20399932</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3172.79</td>
    <td align="right">     3172.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20399932</td>
    <td align="right">    0.208708</td>
    <td align="right">       16.74</td>
    <td align="right">        3.84</td>
    <td align="right">  0.00095524</td>
    <td align="right">     19244.2</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3172.79</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.02336140</td>
    <td align="right">     11.1933</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1849.07</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP 1SPD DX HP CLG COIL 18KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5194.859</td>
    <td align="right">    3626.444</td>
    <td align="right">    0.209197</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.64973</td>
    <td align="right">   1040.9577</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.209197</td>
    <td align="right">  0.20447700</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">     4766.18</td>
    <td align="right">     1973.91</td>
    <td align="right">      1.0899</td>
    <td align="right">  0.20447700</td>
    <td align="right">    0.209197</td>
    <td align="right">       27.81</td>
    <td align="right">       22.70</td>
    <td align="right">  0.01942911</td>
    <td align="right">     77536.6</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32556.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     363.548</td>
    <td align="right">     4402.64</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">  0.02336140</td>
    <td align="right">     11.1672</td>
    <td align="right">       26.80</td>
    <td align="right">  0.02188203</td>
    <td align="right">       23.89</td>
    <td align="right">  0.02188203</td>
    <td align="right">     94.2734</td>
    <td align="right">     1509.78</td>
    <td align="right">        0.00</td>
    <td align="right">     5191.59</td>
    <td align="right">     3365.44</td>
    <td align="right">  0.19638145</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 HP HTG COIL 18 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5194.859</td>
    <td align="right">    5194.859</td>
    <td align="right">    0.209197</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.209197</td>
    <td align="right">  0.20447700</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5194.86</td>
    <td align="right">     3225.10</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20447700</td>
    <td align="right">    0.209197</td>
    <td align="right">       16.75</td>
    <td align="right">        3.84</td>
    <td align="right">  0.00095524</td>
    <td align="right">     19254.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5194.86</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.02336140</td>
    <td align="right">     11.1672</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1853.40</td>
    <td align="right">        0.00</td>
    <td align="right">     5201.16</td>
    <td align="right">     5201.16</td>
    <td align="right">  0.20086383</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3178.125</td>
    <td align="right">    3178.125</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOBBY106 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.209197</td>
    <td align="right">  0.20447700</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3178.13</td>
    <td align="right">     3178.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.20447700</td>
    <td align="right">    0.209197</td>
    <td align="right">       16.75</td>
    <td align="right">        3.84</td>
    <td align="right">  0.00095524</td>
    <td align="right">     19254.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3178.13</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.02336140</td>
    <td align="right">     11.1672</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1853.40</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP 1SPD DX HP CLG COIL 15KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4258.788</td>
    <td align="right">    2972.988</td>
    <td align="right">    0.171501</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.63047</td>
    <td align="right">   1042.8562</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.171501</td>
    <td align="right">  0.16763190</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:15:00</td>
    <td align="right">     3886.13</td>
    <td align="right">     1477.08</td>
    <td align="right">      1.0959</td>
    <td align="right">  0.16763190</td>
    <td align="right">    0.171501</td>
    <td align="right">       26.80</td>
    <td align="right">       23.03</td>
    <td align="right">  0.02045038</td>
    <td align="right">     79089.3</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32559.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     298.040</td>
    <td align="right">     3588.09</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.02619308</td>
    <td align="right">     15.2728</td>
    <td align="right">       25.47</td>
    <td align="right">  0.02324849</td>
    <td align="right">       23.87</td>
    <td align="right">  0.02324415</td>
    <td align="right">    100.0000</td>
    <td align="right">     1583.28</td>
    <td align="right">        0.00</td>
    <td align="right">     4256.11</td>
    <td align="right">     2759.02</td>
    <td align="right">  0.16099511</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 HP HTG COIL 15 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4258.788</td>
    <td align="right">    4258.788</td>
    <td align="right">    0.171501</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.171501</td>
    <td align="right">  0.16763190</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4258.79</td>
    <td align="right">     4258.79</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16763190</td>
    <td align="right">    0.171501</td>
    <td align="right">      -12.34</td>
    <td align="right">      -13.54</td>
    <td align="right">  0.00095524</td>
    <td align="right">    -10029.0</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4258.79</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.02619308</td>
    <td align="right">     15.2728</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      270.66</td>
    <td align="right">        0.00</td>
    <td align="right">     4263.95</td>
    <td align="right">     4263.95</td>
    <td align="right">  0.16466980</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2875.245</td>
    <td align="right">    2875.245</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOUNGE112 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.171501</td>
    <td align="right">  0.16763190</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2875.25</td>
    <td align="right">     2875.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.16763190</td>
    <td align="right">    0.171501</td>
    <td align="right">      -12.34</td>
    <td align="right">      -13.54</td>
    <td align="right">  0.00095524</td>
    <td align="right">    -10029.0</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2875.25</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.02619308</td>
    <td align="right">     15.2728</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      270.66</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4922.489</td>
    <td align="right">    3436.307</td>
    <td align="right">    0.198229</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.62098</td>
    <td align="right">   1043.6865</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.198229</td>
    <td align="right">  0.19375613</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     4472.02</td>
    <td align="right">     1649.53</td>
    <td align="right">      1.1007</td>
    <td align="right">  0.19375613</td>
    <td align="right">    0.198229</td>
    <td align="right">       26.59</td>
    <td align="right">       23.23</td>
    <td align="right">  0.02089702</td>
    <td align="right">     80011.7</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32560.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     344.487</td>
    <td align="right">     4127.53</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.02619308</td>
    <td align="right">     13.2136</td>
    <td align="right">       25.47</td>
    <td align="right">  0.02325189</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325189</td>
    <td align="right">    100.0000</td>
    <td align="right">     1909.01</td>
    <td align="right">        0.00</td>
    <td align="right">     4919.39</td>
    <td align="right">     3188.99</td>
    <td align="right">  0.18608504</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    4922.489</td>
    <td align="right">    4922.489</td>
    <td align="right">    0.198229</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.198229</td>
    <td align="right">  0.19375613</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     4922.49</td>
    <td align="right">     4922.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19375613</td>
    <td align="right">    0.198229</td>
    <td align="right">        0.91</td>
    <td align="right">       -4.61</td>
    <td align="right">  0.00095524</td>
    <td align="right">      3306.1</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     4922.49</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.02619308</td>
    <td align="right">     13.2136</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      448.16</td>
    <td align="right">        0.00</td>
    <td align="right">     4928.46</td>
    <td align="right">     4928.46</td>
    <td align="right">  0.19033240</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3166.925</td>
    <td align="right">    3166.925</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - LOUNGE210 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.198229</td>
    <td align="right">  0.19375613</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3166.92</td>
    <td align="right">     3166.92</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.19375613</td>
    <td align="right">    0.198229</td>
    <td align="right">        0.91</td>
    <td align="right">       -4.61</td>
    <td align="right">  0.00095524</td>
    <td align="right">      3306.1</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3166.92</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.02619308</td>
    <td align="right">     13.2136</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      448.16</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP 1SPD DX HP CLG COIL 17KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5113.552</td>
    <td align="right">    4094.171</td>
    <td align="right">    0.305545</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1017.2246</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - MEEL117 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.305545</td>
    <td align="right">  0.29865151</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     5978.88</td>
    <td align="right">     5978.88</td>
    <td align="right">      0.8553</td>
    <td align="right">  0.29865151</td>
    <td align="right">    0.305545</td>
    <td align="right">       25.81</td>
    <td align="right">       13.32</td>
    <td align="right">  0.00666214</td>
    <td align="right">     42921.1</td>
    <td align="right">       11.03</td>
    <td align="right">        7.67</td>
    <td align="right">  0.00666214</td>
    <td align="right">     27881.5</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     530.985</td>
    <td align="right">     5447.90</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       25.81</td>
    <td align="right">  0.00666214</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00666214</td>
    <td align="right">     29.3865</td>
    <td align="right">      389.63</td>
    <td align="right">        0.00</td>
    <td align="right">     5110.34</td>
    <td align="right">     3708.24</td>
    <td align="right">  0.28682746</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.02</td>
    <td align="right">       13.34</td>
    <td align="right">  0.00926231</td>
    <td align="right">     37490.9</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 HP HTG COIL 17 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5113.552</td>
    <td align="right">    5113.552</td>
    <td align="right">    0.305545</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - MEEL117 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.305545</td>
    <td align="right">  0.29865151</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5113.55</td>
    <td align="right">     3387.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29865151</td>
    <td align="right">    0.305545</td>
    <td align="right">       21.10</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00652745</td>
    <td align="right">     37780.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5113.55</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00652745</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00652745</td>
    <td align="right">     34.1275</td>
    <td align="right">     2710.30</td>
    <td align="right">        0.00</td>
    <td align="right">     5119.75</td>
    <td align="right">     5119.75</td>
    <td align="right">  0.29337425</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.20</td>
    <td align="right">       21.16</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60879.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL117 PSZ-HP</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3338.529</td>
    <td align="right">    3338.529</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - MEEL117 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.305545</td>
    <td align="right">  0.29865151</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3338.53</td>
    <td align="right">     3338.53</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.29865151</td>
    <td align="right">    0.305545</td>
    <td align="right">       21.10</td>
    <td align="right">       11.52</td>
    <td align="right">  0.00652745</td>
    <td align="right">     37780.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3338.53</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00652745</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00652745</td>
    <td align="right">     34.1275</td>
    <td align="right">     2710.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP 1SPD DX HP CLG COIL 20KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5892.964</td>
    <td align="right">    4718.232</td>
    <td align="right">    0.355994</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.06286</td>
    <td align="right">     1.00000</td>
    <td align="right">   1018.1555</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - MEEL215 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.355994</td>
    <td align="right">  0.34796186</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     6877.32</td>
    <td align="right">     6877.32</td>
    <td align="right">      0.8569</td>
    <td align="right">  0.34796186</td>
    <td align="right">    0.355994</td>
    <td align="right">       24.77</td>
    <td align="right">       13.38</td>
    <td align="right">  0.00716294</td>
    <td align="right">     43131.2</td>
    <td align="right">       11.03</td>
    <td align="right">        8.18</td>
    <td align="right">  0.00716294</td>
    <td align="right">     29145.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     618.656</td>
    <td align="right">     6258.66</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       24.77</td>
    <td align="right">  0.00716294</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00716294</td>
    <td align="right">     31.5678</td>
    <td align="right">      855.96</td>
    <td align="right">        0.00</td>
    <td align="right">     5889.26</td>
    <td align="right">     4273.12</td>
    <td align="right">  0.33418553</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       14.16</td>
    <td align="right">       13.41</td>
    <td align="right">  0.00928280</td>
    <td align="right">     37685.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 HP HTG COIL 20 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5892.964</td>
    <td align="right">    5892.964</td>
    <td align="right">    0.355994</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - MEEL215 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.355994</td>
    <td align="right">  0.34796186</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5892.96</td>
    <td align="right">     3947.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34796186</td>
    <td align="right">    0.355994</td>
    <td align="right">       21.10</td>
    <td align="right">       11.54</td>
    <td align="right">  0.00655854</td>
    <td align="right">     37858.3</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5892.96</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00655854</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00655854</td>
    <td align="right">     34.2906</td>
    <td align="right">     3158.11</td>
    <td align="right">        0.00</td>
    <td align="right">     5900.11</td>
    <td align="right">     5900.11</td>
    <td align="right">  0.34181327</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.01</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00874580</td>
    <td align="right">     60689.3</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - MEEL215 PSZ-HP</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3890.138</td>
    <td align="right">    3890.138</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - MEEL215 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.355994</td>
    <td align="right">  0.34796186</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3890.14</td>
    <td align="right">     3890.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.34796186</td>
    <td align="right">    0.355994</td>
    <td align="right">       21.10</td>
    <td align="right">       11.54</td>
    <td align="right">  0.00655854</td>
    <td align="right">     37858.3</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3890.14</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00655854</td>
    <td align="right">       21.10</td>
    <td align="right">  0.00655854</td>
    <td align="right">     34.2906</td>
    <td align="right">     3158.11</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10104.407</td>
    <td align="right">    7053.717</td>
    <td align="right">    0.406904</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.75465</td>
    <td align="right">   1034.2983</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.406904</td>
    <td align="right">  0.39772373</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 10:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:00:00</td>
    <td align="right">     9346.91</td>
    <td align="right">     5077.82</td>
    <td align="right">      1.0810</td>
    <td align="right">  0.39772373</td>
    <td align="right">    0.406904</td>
    <td align="right">       30.38</td>
    <td align="right">       21.23</td>
    <td align="right">  0.01584674</td>
    <td align="right">     71053.6</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32545.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     707.130</td>
    <td align="right">     8639.78</td>
    <td align="right">       28.28</td>
    <td align="right">  0.00543030</td>
    <td align="right">       13.12</td>
    <td align="right">  0.04294722</td>
    <td align="right">     10.5546</td>
    <td align="right">       30.65</td>
    <td align="right">  0.01717942</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01719216</td>
    <td align="right">     74.6067</td>
    <td align="right">     3277.75</td>
    <td align="right">        0.00</td>
    <td align="right">    10098.05</td>
    <td align="right">     6546.04</td>
    <td align="right">  0.38197725</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10104.407</td>
    <td align="right">   10104.407</td>
    <td align="right">    0.406904</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.406904</td>
    <td align="right">  0.39772373</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10104.41</td>
    <td align="right">     6176.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39772373</td>
    <td align="right">    0.406904</td>
    <td align="right">       16.99</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00095524</td>
    <td align="right">     19495.1</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10104.41</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.04294722</td>
    <td align="right">     10.5546</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3605.01</td>
    <td align="right">        0.00</td>
    <td align="right">    10116.66</td>
    <td align="right">    10116.66</td>
    <td align="right">  0.39069583</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    6086.197</td>
    <td align="right">    6086.197</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE104 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.406904</td>
    <td align="right">  0.39772373</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     6086.20</td>
    <td align="right">     6086.20</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39772373</td>
    <td align="right">    0.406904</td>
    <td align="right">       16.99</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00095524</td>
    <td align="right">     19495.1</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     6086.20</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.04294722</td>
    <td align="right">     10.5546</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3605.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP 1SPD DX HP CLG COIL 43KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12681.451</td>
    <td align="right">    8852.708</td>
    <td align="right">    0.510682</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.73922</td>
    <td align="right">   1035.0382</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.510682</td>
    <td align="right">  0.49915982</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    11902.19</td>
    <td align="right">     6200.46</td>
    <td align="right">      1.0655</td>
    <td align="right">  0.49915982</td>
    <td align="right">    0.510682</td>
    <td align="right">       29.58</td>
    <td align="right">       21.27</td>
    <td align="right">  0.01624477</td>
    <td align="right">     71238.5</td>
    <td align="right">       11.08</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32566.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     877.218</td>
    <td align="right">    11024.98</td>
    <td align="right">       31.83</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.32</td>
    <td align="right">  0.04294722</td>
    <td align="right">      8.4098</td>
    <td align="right">       29.37</td>
    <td align="right">  0.01723775</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01723775</td>
    <td align="right">     74.7984</td>
    <td align="right">     4263.18</td>
    <td align="right">        0.00</td>
    <td align="right">    12673.48</td>
    <td align="right">     8215.56</td>
    <td align="right">  0.47939734</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 HP HTG COIL 43 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   12681.451</td>
    <td align="right">   12681.451</td>
    <td align="right">    0.510682</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.510682</td>
    <td align="right">  0.49915982</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    12681.45</td>
    <td align="right">     7752.08</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49915982</td>
    <td align="right">    0.510682</td>
    <td align="right">       16.99</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00095524</td>
    <td align="right">     19493.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    12681.45</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.04294722</td>
    <td align="right">      8.4098</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3603.73</td>
    <td align="right">        0.00</td>
    <td align="right">    12696.83</td>
    <td align="right">    12696.83</td>
    <td align="right">  0.49033951</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    7218.741</td>
    <td align="right">    7218.741</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE108 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.510682</td>
    <td align="right">  0.49915982</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     7218.74</td>
    <td align="right">     7218.74</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.49915982</td>
    <td align="right">    0.510682</td>
    <td align="right">       16.99</td>
    <td align="right">        3.96</td>
    <td align="right">  0.00095524</td>
    <td align="right">     19493.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     7218.74</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.04294722</td>
    <td align="right">      8.4098</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3603.73</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3235.066</td>
    <td align="right">    2258.345</td>
    <td align="right">    0.130276</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.66827</td>
    <td align="right">   1036.7301</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.130276</td>
    <td align="right">  0.12733676</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     2972.72</td>
    <td align="right">     1565.12</td>
    <td align="right">      1.0883</td>
    <td align="right">  0.12733676</td>
    <td align="right">    0.130276</td>
    <td align="right">       32.64</td>
    <td align="right">       22.55</td>
    <td align="right">  0.01715489</td>
    <td align="right">     76739.0</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32549.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     226.398</td>
    <td align="right">     2746.32</td>
    <td align="right">       33.23</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.78</td>
    <td align="right">  0.03369705</td>
    <td align="right">     25.8659</td>
    <td align="right">       32.40</td>
    <td align="right">  0.02185956</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02163915</td>
    <td align="right">     93.2697</td>
    <td align="right">     1106.41</td>
    <td align="right">        0.00</td>
    <td align="right">     3233.03</td>
    <td align="right">     2095.81</td>
    <td align="right">  0.12229531</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3235.066</td>
    <td align="right">    3235.066</td>
    <td align="right">    0.130276</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.130276</td>
    <td align="right">  0.12733676</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3235.07</td>
    <td align="right">     3235.07</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12733676</td>
    <td align="right">    0.130276</td>
    <td align="right">        5.18</td>
    <td align="right">       -2.16</td>
    <td align="right">  0.00095524</td>
    <td align="right">      7599.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3235.07</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03369705</td>
    <td align="right">     25.8659</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      730.89</td>
    <td align="right">        0.00</td>
    <td align="right">     3238.99</td>
    <td align="right">     3238.99</td>
    <td align="right">  0.12508668</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2712.870</td>
    <td align="right">    2712.870</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE110 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.130276</td>
    <td align="right">  0.12733676</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2712.87</td>
    <td align="right">     2712.87</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12733676</td>
    <td align="right">    0.130276</td>
    <td align="right">        5.18</td>
    <td align="right">       -2.16</td>
    <td align="right">  0.00095524</td>
    <td align="right">      7599.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2712.87</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03369705</td>
    <td align="right">     25.8659</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      730.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP 1SPD DX HP CLG COIL 11KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3253.435</td>
    <td align="right">    2271.168</td>
    <td align="right">    0.131016</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.66710</td>
    <td align="right">   1036.5229</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.131016</td>
    <td align="right">  0.12805980</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     3001.43</td>
    <td align="right">     1596.01</td>
    <td align="right">      1.0840</td>
    <td align="right">  0.12805980</td>
    <td align="right">    0.131016</td>
    <td align="right">       32.84</td>
    <td align="right">       22.54</td>
    <td align="right">  0.01704346</td>
    <td align="right">     76661.8</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32548.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     227.683</td>
    <td align="right">     2773.75</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.03369705</td>
    <td align="right">     25.7198</td>
    <td align="right">       32.40</td>
    <td align="right">  0.02185947</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02165394</td>
    <td align="right">     93.3314</td>
    <td align="right">     1054.66</td>
    <td align="right">        0.00</td>
    <td align="right">     3251.39</td>
    <td align="right">     2107.71</td>
    <td align="right">  0.12298972</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 HP HTG COIL 11 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3253.435</td>
    <td align="right">    3253.435</td>
    <td align="right">    0.131016</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.131016</td>
    <td align="right">  0.12805980</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3253.44</td>
    <td align="right">     3253.44</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12805980</td>
    <td align="right">    0.131016</td>
    <td align="right">        5.25</td>
    <td align="right">       -2.12</td>
    <td align="right">  0.00095524</td>
    <td align="right">      7677.9</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3253.44</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03369705</td>
    <td align="right">     25.7198</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      734.47</td>
    <td align="right">        0.00</td>
    <td align="right">     3257.38</td>
    <td align="right">     3257.38</td>
    <td align="right">  0.12579694</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2720.942</td>
    <td align="right">    2720.942</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE120 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.131016</td>
    <td align="right">  0.12805980</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2720.94</td>
    <td align="right">     2720.94</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.12805980</td>
    <td align="right">    0.131016</td>
    <td align="right">        5.25</td>
    <td align="right">       -2.12</td>
    <td align="right">  0.00095524</td>
    <td align="right">      7677.9</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2720.94</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03369705</td>
    <td align="right">     25.7198</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      734.47</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP 1SPD DX HP CLG COIL 67KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19692.188</td>
    <td align="right">   13746.786</td>
    <td align="right">    0.793004</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.86436</td>
    <td align="right">   1030.6180</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.793004</td>
    <td align="right">  0.77511234</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">    19583.51</td>
    <td align="right">    11590.86</td>
    <td align="right">      1.0055</td>
    <td align="right">  0.77511234</td>
    <td align="right">    0.793004</td>
    <td align="right">       27.95</td>
    <td align="right">       19.34</td>
    <td align="right">  0.01386696</td>
    <td align="right">     63487.8</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32559.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1362.174</td>
    <td align="right">    18221.34</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.05616175</td>
    <td align="right">      7.0821</td>
    <td align="right">       27.25</td>
    <td align="right">  0.01485631</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01485631</td>
    <td align="right">     64.7037</td>
    <td align="right">     3931.98</td>
    <td align="right">        0.00</td>
    <td align="right">    19679.80</td>
    <td align="right">    12757.40</td>
    <td align="right">  0.74442449</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 HP HTG COIL 67 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19692.188</td>
    <td align="right">   19692.188</td>
    <td align="right">    0.793004</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.793004</td>
    <td align="right">  0.77511234</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    19692.19</td>
    <td align="right">    10965.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.77511234</td>
    <td align="right">    0.793004</td>
    <td align="right">       18.35</td>
    <td align="right">        4.60</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20858.7</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    19692.19</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05616175</td>
    <td align="right">      7.0821</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     7025.70</td>
    <td align="right">        0.00</td>
    <td align="right">    19716.06</td>
    <td align="right">    19716.06</td>
    <td align="right">  0.76141587</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10806.107</td>
    <td align="right">   10806.107</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE201 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.793004</td>
    <td align="right">  0.77511234</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10806.11</td>
    <td align="right">    10806.11</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.77511234</td>
    <td align="right">    0.793004</td>
    <td align="right">       18.35</td>
    <td align="right">        4.60</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20858.7</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10806.11</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05616175</td>
    <td align="right">      7.0821</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     7025.70</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP 1SPD DX HP CLG COIL 68KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19807.217</td>
    <td align="right">   13827.086</td>
    <td align="right">    0.797637</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.85595</td>
    <td align="right">   1031.1377</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.797637</td>
    <td align="right">  0.77964005</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">    19587.63</td>
    <td align="right">    11294.67</td>
    <td align="right">      1.0112</td>
    <td align="right">  0.77964005</td>
    <td align="right">    0.797637</td>
    <td align="right">       27.72</td>
    <td align="right">       19.46</td>
    <td align="right">  0.01414651</td>
    <td align="right">     63958.8</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32560.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1370.131</td>
    <td align="right">    18217.50</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">  0.05616175</td>
    <td align="right">      7.0410</td>
    <td align="right">       27.25</td>
    <td align="right">  0.01483909</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01483477</td>
    <td align="right">     64.6118</td>
    <td align="right">     6083.99</td>
    <td align="right">        0.00</td>
    <td align="right">    19794.76</td>
    <td align="right">    12831.92</td>
    <td align="right">  0.74877294</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 HP HTG COIL 68 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   19807.217</td>
    <td align="right">   19807.217</td>
    <td align="right">    0.797637</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.797637</td>
    <td align="right">  0.77964005</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    19807.22</td>
    <td align="right">    11017.13</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.77964005</td>
    <td align="right">    0.797637</td>
    <td align="right">       18.36</td>
    <td align="right">        4.61</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20874.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    19807.22</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05616175</td>
    <td align="right">      7.0410</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     7066.74</td>
    <td align="right">        0.00</td>
    <td align="right">    19831.23</td>
    <td align="right">    19831.23</td>
    <td align="right">  0.76586357</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   10856.660</td>
    <td align="right">   10856.660</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE204 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.797637</td>
    <td align="right">  0.77964005</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    10856.66</td>
    <td align="right">    10856.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.77964005</td>
    <td align="right">    0.797637</td>
    <td align="right">       18.36</td>
    <td align="right">        4.61</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20874.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    10856.66</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.05616175</td>
    <td align="right">      7.0410</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     7066.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5524.049</td>
    <td align="right">    3856.246</td>
    <td align="right">    0.222453</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.72251</td>
    <td align="right">   1033.4775</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.222453</td>
    <td align="right">  0.21743435</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:45:00</td>
    <td align="right">     5207.27</td>
    <td align="right">     3032.67</td>
    <td align="right">      1.0608</td>
    <td align="right">  0.21743435</td>
    <td align="right">    0.222453</td>
    <td align="right">       32.65</td>
    <td align="right">       21.54</td>
    <td align="right">  0.01540521</td>
    <td align="right">     72274.1</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32543.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     386.586</td>
    <td align="right">     4820.68</td>
    <td align="right">       33.68</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.93</td>
    <td align="right">  0.03369705</td>
    <td align="right">     15.1479</td>
    <td align="right">       32.47</td>
    <td align="right">  0.01718813</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01718970</td>
    <td align="right">     74.5956</td>
    <td align="right">     1904.81</td>
    <td align="right">        0.00</td>
    <td align="right">     5520.57</td>
    <td align="right">     3578.70</td>
    <td align="right">  0.20882580</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5524.049</td>
    <td align="right">    5524.049</td>
    <td align="right">    0.222453</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.222453</td>
    <td align="right">  0.21743435</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5524.05</td>
    <td align="right">     4059.86</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21743435</td>
    <td align="right">    0.222453</td>
    <td align="right">       13.91</td>
    <td align="right">        2.44</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16392.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5524.05</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03369705</td>
    <td align="right">     15.1479</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1617.65</td>
    <td align="right">        0.00</td>
    <td align="right">     5530.75</td>
    <td align="right">     5530.75</td>
    <td align="right">  0.21359222</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3718.818</td>
    <td align="right">    3718.818</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE207 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.222453</td>
    <td align="right">  0.21743435</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3718.82</td>
    <td align="right">     3718.82</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.21743435</td>
    <td align="right">    0.222453</td>
    <td align="right">       13.91</td>
    <td align="right">        2.44</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16392.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3718.82</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03369705</td>
    <td align="right">     15.1479</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1617.65</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP 1SPD DX HP CLG COIL 19KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5619.002</td>
    <td align="right">    3922.531</td>
    <td align="right">    0.226277</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.72028</td>
    <td align="right">   1033.5244</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.226277</td>
    <td align="right">  0.22117186</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">     5301.17</td>
    <td align="right">     3084.22</td>
    <td align="right">      1.0600</td>
    <td align="right">  0.22117186</td>
    <td align="right">    0.226277</td>
    <td align="right">       32.68</td>
    <td align="right">       21.56</td>
    <td align="right">  0.01543041</td>
    <td align="right">     72369.5</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32543.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     393.231</td>
    <td align="right">     4907.94</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.03369705</td>
    <td align="right">     14.8919</td>
    <td align="right">       32.47</td>
    <td align="right">  0.01718019</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01718019</td>
    <td align="right">     74.5554</td>
    <td align="right">     1937.12</td>
    <td align="right">        0.00</td>
    <td align="right">     5615.47</td>
    <td align="right">     3640.22</td>
    <td align="right">  0.21241534</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 HP HTG COIL 19 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5619.002</td>
    <td align="right">    5619.002</td>
    <td align="right">    0.226277</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.226277</td>
    <td align="right">  0.22117186</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5619.00</td>
    <td align="right">     4130.41</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22117186</td>
    <td align="right">    0.226277</td>
    <td align="right">       13.91</td>
    <td align="right">        2.44</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16389.1</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5619.00</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03369705</td>
    <td align="right">     14.8919</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1616.89</td>
    <td align="right">        0.00</td>
    <td align="right">     5625.81</td>
    <td align="right">     5625.81</td>
    <td align="right">  0.21726369</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    3760.547</td>
    <td align="right">    3760.547</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - OPENOFFICE219 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.226277</td>
    <td align="right">  0.22117186</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     3760.55</td>
    <td align="right">     3760.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.22117186</td>
    <td align="right">    0.226277</td>
    <td align="right">       13.91</td>
    <td align="right">        2.44</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16389.1</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     3760.55</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03369705</td>
    <td align="right">     14.8919</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     1616.89</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9932.056</td>
    <td align="right">    6933.402</td>
    <td align="right">    0.399964</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.78403</td>
    <td align="right">   1033.1557</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.399964</td>
    <td align="right">  0.39093975</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     9627.42</td>
    <td align="right">     5243.74</td>
    <td align="right">      1.0316</td>
    <td align="right">  0.39093975</td>
    <td align="right">    0.399964</td>
    <td align="right">       28.64</td>
    <td align="right">       20.40</td>
    <td align="right">  0.01523212</td>
    <td align="right">     67680.7</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32543.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     695.069</td>
    <td align="right">     8932.35</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.03633995</td>
    <td align="right">      9.0858</td>
    <td align="right">       27.42</td>
    <td align="right">  0.01749796</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01749950</td>
    <td align="right">     75.9043</td>
    <td align="right">     1869.87</td>
    <td align="right">        0.00</td>
    <td align="right">     9925.81</td>
    <td align="right">     6434.39</td>
    <td align="right">  0.37546186</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9932.056</td>
    <td align="right">    9932.056</td>
    <td align="right">    0.399964</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.399964</td>
    <td align="right">  0.39093975</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9932.06</td>
    <td align="right">     5842.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39093975</td>
    <td align="right">    0.399964</td>
    <td align="right">       17.57</td>
    <td align="right">        4.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20071.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9932.06</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03633995</td>
    <td align="right">      9.0858</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3543.52</td>
    <td align="right">        0.00</td>
    <td align="right">     9944.10</td>
    <td align="right">     9944.10</td>
    <td align="right">  0.38403173</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5757.288</td>
    <td align="right">    5757.288</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.399964</td>
    <td align="right">  0.39093975</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5757.29</td>
    <td align="right">     5757.29</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39093975</td>
    <td align="right">    0.399964</td>
    <td align="right">       17.57</td>
    <td align="right">        4.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20071.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5757.29</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03633995</td>
    <td align="right">      9.0858</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3543.52</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP 1SPD DX HP CLG COIL 34KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9986.497</td>
    <td align="right">    6971.406</td>
    <td align="right">    0.402156</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.76013</td>
    <td align="right">   1034.5989</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.402156</td>
    <td align="right">  0.39308262</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">     9574.57</td>
    <td align="right">     4899.32</td>
    <td align="right">      1.0430</td>
    <td align="right">  0.39308262</td>
    <td align="right">    0.402156</td>
    <td align="right">       28.17</td>
    <td align="right">       20.77</td>
    <td align="right">  0.01600844</td>
    <td align="right">     69178.5</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32545.6</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     698.879</td>
    <td align="right">     8875.69</td>
    <td align="right">       33.53</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.88</td>
    <td align="right">  0.03633995</td>
    <td align="right">      9.0363</td>
    <td align="right">       27.42</td>
    <td align="right">  0.01748326</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01748326</td>
    <td align="right">     75.8349</td>
    <td align="right">     2313.44</td>
    <td align="right">        0.00</td>
    <td align="right">     9980.22</td>
    <td align="right">     6469.66</td>
    <td align="right">  0.37751990</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 HP HTG COIL 34 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9986.497</td>
    <td align="right">    9986.497</td>
    <td align="right">    0.402156</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.402156</td>
    <td align="right">  0.39308262</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9986.50</td>
    <td align="right">     5866.67</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39308262</td>
    <td align="right">    0.402156</td>
    <td align="right">       17.59</td>
    <td align="right">        4.24</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20091.3</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9986.50</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03633995</td>
    <td align="right">      9.0363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3562.94</td>
    <td align="right">        0.00</td>
    <td align="right">     9998.60</td>
    <td align="right">     9998.60</td>
    <td align="right">  0.38613673</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    5781.214</td>
    <td align="right">    5781.214</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.402156</td>
    <td align="right">  0.39308262</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     5781.21</td>
    <td align="right">     5781.21</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.39308262</td>
    <td align="right">    0.402156</td>
    <td align="right">       17.59</td>
    <td align="right">        4.24</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20091.3</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     5781.21</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.03633995</td>
    <td align="right">      9.0363</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     3562.94</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1434.174</td>
    <td align="right">    1001.173</td>
    <td align="right">    0.057754</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.66810</td>
    <td align="right">   1036.4390</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.057754</td>
    <td align="right">  0.05645110</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 16:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 18:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1312.51</td>
    <td align="right">      705.52</td>
    <td align="right">      1.0927</td>
    <td align="right">  0.05645110</td>
    <td align="right">    0.057754</td>
    <td align="right">       33.29</td>
    <td align="right">       22.62</td>
    <td align="right">  0.01699830</td>
    <td align="right">     77011.5</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32548.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     100.367</td>
    <td align="right">     1212.14</td>
    <td align="right">       32.72</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.61</td>
    <td align="right">  0.01585743</td>
    <td align="right">     27.4568</td>
    <td align="right">       33.53</td>
    <td align="right">  0.02186104</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02186070</td>
    <td align="right">     94.1912</td>
    <td align="right">      496.24</td>
    <td align="right">        0.00</td>
    <td align="right">     1433.27</td>
    <td align="right">      929.12</td>
    <td align="right">  0.05421611</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1434.174</td>
    <td align="right">    1434.174</td>
    <td align="right">    0.057754</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.057754</td>
    <td align="right">  0.05645110</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1434.17</td>
    <td align="right">     1422.16</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05645110</td>
    <td align="right">    0.057754</td>
    <td align="right">        7.52</td>
    <td align="right">       -0.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      9955.2</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1434.17</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01585743</td>
    <td align="right">     27.4568</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      403.15</td>
    <td align="right">        0.00</td>
    <td align="right">     1435.91</td>
    <td align="right">     1435.91</td>
    <td align="right">  0.05545359</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1237.878</td>
    <td align="right">    1237.878</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.057754</td>
    <td align="right">  0.05645110</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1237.88</td>
    <td align="right">     1237.88</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05645110</td>
    <td align="right">    0.057754</td>
    <td align="right">        7.52</td>
    <td align="right">       -0.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      9955.2</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1237.88</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01585743</td>
    <td align="right">     27.4568</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      403.15</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1434.863</td>
    <td align="right">    1001.654</td>
    <td align="right">    0.057782</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.65711</td>
    <td align="right">   1036.6704</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.057782</td>
    <td align="right">  0.05647822</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">     1316.76</td>
    <td align="right">      707.52</td>
    <td align="right">      1.0897</td>
    <td align="right">  0.05647822</td>
    <td align="right">    0.057782</td>
    <td align="right">       33.63</td>
    <td align="right">       22.77</td>
    <td align="right">  0.01712277</td>
    <td align="right">     77690.8</td>
    <td align="right">       11.06</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32549.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     100.415</td>
    <td align="right">     1216.34</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.01585743</td>
    <td align="right">     27.4436</td>
    <td align="right">       33.53</td>
    <td align="right">  0.02186190</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02187416</td>
    <td align="right">     94.2473</td>
    <td align="right">      493.51</td>
    <td align="right">        0.00</td>
    <td align="right">     1433.96</td>
    <td align="right">      929.56</td>
    <td align="right">  0.05424216</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1434.863</td>
    <td align="right">    1434.863</td>
    <td align="right">    0.057782</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.057782</td>
    <td align="right">  0.05647822</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1434.86</td>
    <td align="right">     1425.14</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05647822</td>
    <td align="right">    0.057782</td>
    <td align="right">        7.48</td>
    <td align="right">       -0.92</td>
    <td align="right">  0.00095524</td>
    <td align="right">      9915.0</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1434.86</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01585743</td>
    <td align="right">     27.4436</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      401.97</td>
    <td align="right">        0.00</td>
    <td align="right">     1436.60</td>
    <td align="right">     1436.60</td>
    <td align="right">  0.05548023</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1238.181</td>
    <td align="right">    1238.181</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.057782</td>
    <td align="right">  0.05647822</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1238.18</td>
    <td align="right">     1238.18</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.05647822</td>
    <td align="right">    0.057782</td>
    <td align="right">        7.48</td>
    <td align="right">       -0.92</td>
    <td align="right">  0.00095524</td>
    <td align="right">      9915.0</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1238.18</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01585743</td>
    <td align="right">     27.4436</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      401.97</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP 1SPD DX HP CLG COIL 50KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14750.860</td>
    <td align="right">   10297.328</td>
    <td align="right">    0.594017</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.80213</td>
    <td align="right">   1030.6233</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.594017</td>
    <td align="right">  0.58061469</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 09:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 09:15:00</td>
    <td align="right">    13705.07</td>
    <td align="right">     8859.07</td>
    <td align="right">      1.0763</td>
    <td align="right">  0.58061469</td>
    <td align="right">    0.594017</td>
    <td align="right">       33.13</td>
    <td align="right">       20.72</td>
    <td align="right">  0.01386980</td>
    <td align="right">     68832.7</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32559.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1020.366</td>
    <td align="right">    12684.70</td>
    <td align="right">       26.39</td>
    <td align="right">  0.00543030</td>
    <td align="right">       12.45</td>
    <td align="right">  0.04294722</td>
    <td align="right">      7.2300</td>
    <td align="right">       33.66</td>
    <td align="right">  0.01452752</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01452752</td>
    <td align="right">     63.3039</td>
    <td align="right">     4709.11</td>
    <td align="right">        0.00</td>
    <td align="right">    14741.58</td>
    <td align="right">     9556.21</td>
    <td align="right">  0.55762729</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 HP HTG COIL 50 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   14750.860</td>
    <td align="right">   14750.860</td>
    <td align="right">    0.594017</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.594017</td>
    <td align="right">  0.58061469</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    14750.86</td>
    <td align="right">     8368.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.58061469</td>
    <td align="right">    0.594017</td>
    <td align="right">       18.09</td>
    <td align="right">        4.48</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20596.0</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    14750.86</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.04294722</td>
    <td align="right">      7.2300</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     4908.90</td>
    <td align="right">        0.00</td>
    <td align="right">    14768.74</td>
    <td align="right">    14768.74</td>
    <td align="right">  0.57035505</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    8128.192</td>
    <td align="right">    8128.192</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.594017</td>
    <td align="right">  0.58061469</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     8128.19</td>
    <td align="right">     8128.19</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.58061469</td>
    <td align="right">    0.594017</td>
    <td align="right">       18.09</td>
    <td align="right">        4.48</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20596.0</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     8128.19</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.04294722</td>
    <td align="right">      7.2300</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     4908.90</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP 1SPD DX HP CLG COIL 63KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18486.688</td>
    <td align="right">   12905.247</td>
    <td align="right">    0.744459</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.76919</td>
    <td align="right">   1031.0210</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.744459</td>
    <td align="right">  0.72766217</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:00:00</td>
    <td align="right">    17470.42</td>
    <td align="right">    11202.78</td>
    <td align="right">      1.0582</td>
    <td align="right">  0.72766217</td>
    <td align="right">    0.744459</td>
    <td align="right">       33.55</td>
    <td align="right">       20.96</td>
    <td align="right">  0.01408373</td>
    <td align="right">     69812.6</td>
    <td align="right">       11.07</td>
    <td align="right">        9.53</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32559.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">    1278.785</td>
    <td align="right">    16191.64</td>
    <td align="right">       31.83</td>
    <td align="right">  0.00543030</td>
    <td align="right">       14.32</td>
    <td align="right">  0.04294722</td>
    <td align="right">      5.7689</td>
    <td align="right">       33.65</td>
    <td align="right">  0.01461351</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01461351</td>
    <td align="right">     63.6698</td>
    <td align="right">     6198.56</td>
    <td align="right">        0.00</td>
    <td align="right">    18475.06</td>
    <td align="right">    11976.43</td>
    <td align="right">  0.69885294</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 HP HTG COIL 63 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   18486.688</td>
    <td align="right">   18486.688</td>
    <td align="right">    0.744459</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.744459</td>
    <td align="right">  0.72766217</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">    18486.69</td>
    <td align="right">    10488.71</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.72766217</td>
    <td align="right">    0.744459</td>
    <td align="right">       18.09</td>
    <td align="right">        4.48</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20595.2</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">    18486.69</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.04294722</td>
    <td align="right">      5.7689</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     4907.74</td>
    <td align="right">        0.00</td>
    <td align="right">    18509.10</td>
    <td align="right">    18509.10</td>
    <td align="right">  0.71480415</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    9769.991</td>
    <td align="right">    9769.991</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.744459</td>
    <td align="right">  0.72766217</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     9769.99</td>
    <td align="right">     9769.99</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.72766217</td>
    <td align="right">    0.744459</td>
    <td align="right">       18.09</td>
    <td align="right">        4.48</td>
    <td align="right">  0.00095524</td>
    <td align="right">     20595.2</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     9769.99</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.04294722</td>
    <td align="right">      5.7689</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">     4907.74</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2935.217</td>
    <td align="right">    2049.026</td>
    <td align="right">    0.118201</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.70282</td>
    <td align="right">   1033.8560</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.118201</td>
    <td align="right">  0.11553428</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">     2747.33</td>
    <td align="right">     1607.06</td>
    <td align="right">      1.0684</td>
    <td align="right">  0.11553428</td>
    <td align="right">    0.118201</td>
    <td align="right">       33.65</td>
    <td align="right">       21.90</td>
    <td align="right">  0.01560882</td>
    <td align="right">     73824.1</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32544.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     205.413</td>
    <td align="right">     2541.91</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.01585743</td>
    <td align="right">     13.4156</td>
    <td align="right">       33.61</td>
    <td align="right">  0.01718670</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01718821</td>
    <td align="right">     74.5883</td>
    <td align="right">     1016.67</td>
    <td align="right">        0.00</td>
    <td align="right">     2933.37</td>
    <td align="right">     1901.55</td>
    <td align="right">  0.11096010</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2935.217</td>
    <td align="right">    2935.217</td>
    <td align="right">    0.118201</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.118201</td>
    <td align="right">  0.11553428</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2935.22</td>
    <td align="right">     2094.35</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11553428</td>
    <td align="right">    0.118201</td>
    <td align="right">       14.45</td>
    <td align="right">        2.71</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16929.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2935.22</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01585743</td>
    <td align="right">     13.4156</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      822.18</td>
    <td align="right">        0.00</td>
    <td align="right">     2938.78</td>
    <td align="right">     2938.78</td>
    <td align="right">  0.11349275</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1897.548</td>
    <td align="right">    1897.548</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.118201</td>
    <td align="right">  0.11553428</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1897.55</td>
    <td align="right">     1897.55</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11553428</td>
    <td align="right">    0.118201</td>
    <td align="right">       14.45</td>
    <td align="right">        2.71</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16929.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1897.55</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01585743</td>
    <td align="right">     13.4156</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      822.18</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP 1SPD DX HP CLG COIL 10KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2847.777</td>
    <td align="right">    1987.985</td>
    <td align="right">    0.114680</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.70450</td>
    <td align="right">   1033.7609</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.114680</td>
    <td align="right">  0.11209252</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">     2667.31</td>
    <td align="right">     1564.96</td>
    <td align="right">      1.0677</td>
    <td align="right">  0.11209252</td>
    <td align="right">    0.114680</td>
    <td align="right">       33.65</td>
    <td align="right">       21.87</td>
    <td align="right">  0.01555767</td>
    <td align="right">     73694.3</td>
    <td align="right">       11.06</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32544.1</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     199.294</td>
    <td align="right">     2468.01</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.01585743</td>
    <td align="right">     13.8276</td>
    <td align="right">       33.61</td>
    <td align="right">  0.01718274</td>
    <td align="right">       23.89</td>
    <td align="right">  0.01718274</td>
    <td align="right">     74.5653</td>
    <td align="right">      979.08</td>
    <td align="right">        0.00</td>
    <td align="right">     2845.99</td>
    <td align="right">     1844.91</td>
    <td align="right">  0.10765461</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 HP HTG COIL 10 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    2847.777</td>
    <td align="right">    2847.777</td>
    <td align="right">    0.114680</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.114680</td>
    <td align="right">  0.11209252</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     2847.78</td>
    <td align="right">     2028.46</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11209252</td>
    <td align="right">    0.114680</td>
    <td align="right">       14.48</td>
    <td align="right">        2.73</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16960.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     2847.78</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01585743</td>
    <td align="right">     13.8276</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      825.98</td>
    <td align="right">        0.00</td>
    <td align="right">     2851.23</td>
    <td align="right">     2851.23</td>
    <td align="right">  0.11011181</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1859.120</td>
    <td align="right">    1859.120</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.114680</td>
    <td align="right">  0.11209252</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1859.12</td>
    <td align="right">     1859.12</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.11209252</td>
    <td align="right">    0.114680</td>
    <td align="right">       14.48</td>
    <td align="right">        2.73</td>
    <td align="right">  0.00095524</td>
    <td align="right">     16960.5</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1859.12</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.01585743</td>
    <td align="right">     13.8276</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      825.98</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP 1SPD DX HP CLG COIL 1KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     263.233</td>
    <td align="right">     183.758</td>
    <td align="right">    0.010600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.52429</td>
    <td align="right">   1047.7956</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.010600</td>
    <td align="right">  0.01036122</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 06:45:00</td>
    <td align="right">      230.19</td>
    <td align="right">       91.19</td>
    <td align="right">      1.1435</td>
    <td align="right">  0.01036122</td>
    <td align="right">    0.010600</td>
    <td align="right">       32.53</td>
    <td align="right">       25.70</td>
    <td align="right">  0.02310744</td>
    <td align="right">     91877.8</td>
    <td align="right">       10.71</td>
    <td align="right">        9.38</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32184.2</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      22.501</td>
    <td align="right">      207.69</td>
    <td align="right">       20.17</td>
    <td align="right">  0.00543030</td>
    <td align="right">       10.14</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       32.53</td>
    <td align="right">  0.02310744</td>
    <td align="right">       23.83</td>
    <td align="right">  0.02310744</td>
    <td align="right">     99.6849</td>
    <td align="right">       41.29</td>
    <td align="right">        0.00</td>
    <td align="right">      263.07</td>
    <td align="right">      170.53</td>
    <td align="right">  0.00995100</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 HP HTG COIL 1 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     263.233</td>
    <td align="right">     263.233</td>
    <td align="right">    0.010600</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.010600</td>
    <td align="right">  0.01036122</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      263.23</td>
    <td align="right">      117.39</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01036122</td>
    <td align="right">    0.010600</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      263.23</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">       93.92</td>
    <td align="right">        0.00</td>
    <td align="right">      263.55</td>
    <td align="right">      263.55</td>
    <td align="right">  0.01017813</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     115.684</td>
    <td align="right">     115.684</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - RESTROOMS114 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.010600</td>
    <td align="right">  0.01036122</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      115.68</td>
    <td align="right">      115.68</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.01036122</td>
    <td align="right">    0.010600</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      115.68</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">       93.92</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     597.559</td>
    <td align="right">     461.795</td>
    <td align="right">    0.029927</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1022.7747</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.029927</td>
    <td align="right">  0.02925204</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">      646.44</td>
    <td align="right">      559.44</td>
    <td align="right">      0.9244</td>
    <td align="right">  0.02925204</td>
    <td align="right">    0.029927</td>
    <td align="right">       26.93</td>
    <td align="right">       16.07</td>
    <td align="right">  0.00964773</td>
    <td align="right">     51671.1</td>
    <td align="right">       10.65</td>
    <td align="right">        9.36</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32132.4</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      63.525</td>
    <td align="right">      582.92</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       26.93</td>
    <td align="right">  0.00964773</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00964773</td>
    <td align="right">     42.3666</td>
    <td align="right">      214.22</td>
    <td align="right">        0.00</td>
    <td align="right">      597.18</td>
    <td align="right">      420.54</td>
    <td align="right">  0.02809391</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       12.01</td>
    <td align="right">       11.99</td>
    <td align="right">  0.00871367</td>
    <td align="right">     34051.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     597.559</td>
    <td align="right">     597.559</td>
    <td align="right">    0.029927</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.029927</td>
    <td align="right">  0.02925204</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      597.56</td>
    <td align="right">      331.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02925204</td>
    <td align="right">    0.029927</td>
    <td align="right">       21.11</td>
    <td align="right">       12.09</td>
    <td align="right">  0.00715856</td>
    <td align="right">     39395.4</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      597.56</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00715856</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00715856</td>
    <td align="right">     37.3629</td>
    <td align="right">      265.19</td>
    <td align="right">        0.00</td>
    <td align="right">      598.28</td>
    <td align="right">      598.28</td>
    <td align="right">  0.02873515</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       41.50</td>
    <td align="right">       22.11</td>
    <td align="right">  0.00874580</td>
    <td align="right">     64248.7</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     326.657</td>
    <td align="right">     326.657</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - RESTROOMS212 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.029927</td>
    <td align="right">  0.02925204</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      326.66</td>
    <td align="right">      326.66</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02925204</td>
    <td align="right">    0.029927</td>
    <td align="right">       21.11</td>
    <td align="right">       12.09</td>
    <td align="right">  0.00715856</td>
    <td align="right">     39395.4</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      326.66</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00715856</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00715856</td>
    <td align="right">     37.3629</td>
    <td align="right">      265.19</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP 1SPD DX HP CLG COIL 2KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     624.802</td>
    <td align="right">     436.164</td>
    <td align="right">    0.025161</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     0.51053</td>
    <td align="right">   1048.0606</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.025161</td>
    <td align="right">  0.02459310</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 12:00:00</td>
    <td align="right">      554.73</td>
    <td align="right">      220.57</td>
    <td align="right">      1.1263</td>
    <td align="right">  0.02459310</td>
    <td align="right">    0.025161</td>
    <td align="right">       32.92</td>
    <td align="right">       25.85</td>
    <td align="right">  0.02325000</td>
    <td align="right">     92654.0</td>
    <td align="right">       10.71</td>
    <td align="right">        9.38</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32184.7</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      53.407</td>
    <td align="right">      501.33</td>
    <td align="right">       31.98</td>
    <td align="right">  0.00543031</td>
    <td align="right">       14.37</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       32.92</td>
    <td align="right">  0.02325000</td>
    <td align="right">       23.88</td>
    <td align="right">  0.02325000</td>
    <td align="right">    100.0000</td>
    <td align="right">       25.40</td>
    <td align="right">        0.00</td>
    <td align="right">      624.41</td>
    <td align="right">      404.77</td>
    <td align="right">  0.02361942</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">        9.85</td>
    <td align="right">        9.83</td>
    <td align="right">  0.00753297</td>
    <td align="right">     28871.4</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 HP HTG COIL 2 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     624.802</td>
    <td align="right">     624.802</td>
    <td align="right">    0.025161</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.025161</td>
    <td align="right">  0.02459310</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      624.80</td>
    <td align="right">      278.64</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02459310</td>
    <td align="right">    0.025161</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      624.80</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">      222.91</td>
    <td align="right">        0.00</td>
    <td align="right">      625.56</td>
    <td align="right">      625.56</td>
    <td align="right">  0.02415853</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.47</td>
    <td align="right">       23.49</td>
    <td align="right">  0.00874580</td>
    <td align="right">     69322.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     274.584</td>
    <td align="right">     274.584</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STAIRS118 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.025161</td>
    <td align="right">  0.02459310</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      274.58</td>
    <td align="right">      274.58</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.02459310</td>
    <td align="right">    0.025161</td>
    <td align="right">       21.11</td>
    <td align="right">       12.82</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41534.8</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      274.58</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00800000</td>
    <td align="right">     41.6940</td>
    <td align="right">      222.91</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP 1SPD DX HP CLG COIL 4KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1124.155</td>
    <td align="right">     899.420</td>
    <td align="right">    0.064665</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.4288</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.064665</td>
    <td align="right">  0.06320588</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:45:00</td>
    <td align="right">     1241.93</td>
    <td align="right">     1172.11</td>
    <td align="right">      0.9052</td>
    <td align="right">  0.06320588</td>
    <td align="right">    0.064665</td>
    <td align="right">       26.26</td>
    <td align="right">       15.30</td>
    <td align="right">  0.00892374</td>
    <td align="right">     49135.7</td>
    <td align="right">       11.04</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32522.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     112.376</td>
    <td align="right">     1129.56</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       26.26</td>
    <td align="right">  0.00892374</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00892374</td>
    <td align="right">     39.2291</td>
    <td align="right">      388.30</td>
    <td align="right">        0.00</td>
    <td align="right">     1123.45</td>
    <td align="right">      814.75</td>
    <td align="right">  0.06070346</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       13.53</td>
    <td align="right">       13.07</td>
    <td align="right">  0.00918509</td>
    <td align="right">     36800.6</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 HP HTG COIL 4 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1124.155</td>
    <td align="right">    1124.155</td>
    <td align="right">    0.064665</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.064665</td>
    <td align="right">  0.06320588</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1124.15</td>
    <td align="right">      716.26</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06320588</td>
    <td align="right">    0.064665</td>
    <td align="right">       21.11</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00721418</td>
    <td align="right">     39536.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1124.15</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00721418</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00721418</td>
    <td align="right">     37.6502</td>
    <td align="right">      573.01</td>
    <td align="right">        0.00</td>
    <td align="right">     1125.52</td>
    <td align="right">     1125.52</td>
    <td align="right">  0.06208901</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       38.86</td>
    <td align="right">       21.35</td>
    <td align="right">  0.00874580</td>
    <td align="right">     61555.6</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     705.829</td>
    <td align="right">     705.829</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STAIRS216 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.064665</td>
    <td align="right">  0.06320588</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      705.83</td>
    <td align="right">      705.83</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06320588</td>
    <td align="right">    0.064665</td>
    <td align="right">       21.11</td>
    <td align="right">       12.14</td>
    <td align="right">  0.00721418</td>
    <td align="right">     39536.6</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      705.83</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00000000</td>
    <td align="right">      0.0000</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00721418</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00721418</td>
    <td align="right">     37.6502</td>
    <td align="right">      573.01</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP 1SPD DX HP CLG COIL 3KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     768.427</td>
    <td align="right">     540.048</td>
    <td align="right">    0.031413</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1014.9347</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.031413</td>
    <td align="right">  0.03070471</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 00:15:00</td>
    <td align="right">      856.15</td>
    <td align="right">      856.15</td>
    <td align="right">      0.8975</td>
    <td align="right">  0.03070471</td>
    <td align="right">    0.031413</td>
    <td align="right">       33.90</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00543030</td>
    <td align="right">     47987.2</td>
    <td align="right">       10.64</td>
    <td align="right">        6.18</td>
    <td align="right">  0.00543030</td>
    <td align="right">     24377.8</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      66.679</td>
    <td align="right">      789.47</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00991090</td>
    <td align="right">     31.5498</td>
    <td align="right">       31.21</td>
    <td align="right">  0.00000000</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00850000</td>
    <td align="right">     37.3897</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      767.94</td>
    <td align="right">      500.37</td>
    <td align="right">  0.02948907</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       10.02</td>
    <td align="right">       10.00</td>
    <td align="right">  0.00762139</td>
    <td align="right">     29266.1</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 HP HTG COIL 3 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     768.427</td>
    <td align="right">     768.427</td>
    <td align="right">    0.031413</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.031413</td>
    <td align="right">  0.03070471</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      768.43</td>
    <td align="right">      733.25</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03070471</td>
    <td align="right">    0.031413</td>
    <td align="right">        8.80</td>
    <td align="right">       -0.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">     11250.4</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      768.43</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00991090</td>
    <td align="right">     31.5498</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      278.31</td>
    <td align="right">        0.00</td>
    <td align="right">      769.36</td>
    <td align="right">      769.36</td>
    <td align="right">  0.03016215</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       46.09</td>
    <td align="right">       23.39</td>
    <td align="right">  0.00874580</td>
    <td align="right">     68935.5</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">     722.569</td>
    <td align="right">     722.569</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STORAGE116 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.031413</td>
    <td align="right">  0.03070471</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">      722.57</td>
    <td align="right">      722.57</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.03070471</td>
    <td align="right">    0.031413</td>
    <td align="right">        8.80</td>
    <td align="right">       -0.23</td>
    <td align="right">  0.00095524</td>
    <td align="right">     11250.4</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">      722.57</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00991090</td>
    <td align="right">     31.5498</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      278.31</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP 1SPD DX HP CLG COIL 5KBTU/HR 14.0SEER</td>
    <td align="right">Coil:Cooling:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1534.900</td>
    <td align="right">    1142.790</td>
    <td align="right">    0.071256</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1021.0311</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.071256</td>
    <td align="right">  0.06964872</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">     1624.06</td>
    <td align="right">     1588.43</td>
    <td align="right">      0.9451</td>
    <td align="right">  0.06964872</td>
    <td align="right">    0.071256</td>
    <td align="right">       31.95</td>
    <td align="right">       16.91</td>
    <td align="right">  0.00870983</td>
    <td align="right">     54403.2</td>
    <td align="right">       11.04</td>
    <td align="right">        9.52</td>
    <td align="right">  0.00850000</td>
    <td align="right">     32522.3</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     123.831</td>
    <td align="right">     1500.23</td>
    <td align="right">       33.90</td>
    <td align="right">  0.00543030</td>
    <td align="right">       15.00</td>
    <td align="right">  0.00991090</td>
    <td align="right">     13.9088</td>
    <td align="right">       31.35</td>
    <td align="right">  0.00972324</td>
    <td align="right">       23.89</td>
    <td align="right">  0.00972324</td>
    <td align="right">     42.6891</td>
    <td align="right">      285.53</td>
    <td align="right">        0.00</td>
    <td align="right">     1533.93</td>
    <td align="right">     1047.21</td>
    <td align="right">  0.06689122</td>
    <td align="right">       26.67</td>
    <td align="right">       19.44</td>
    <td align="right">  0.01117891</td>
    <td align="right">     55307.7</td>
    <td align="right">       11.32</td>
    <td align="right">       11.31</td>
    <td align="right">  0.00832599</td>
    <td align="right">     32375.9</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 HP HTG COIL 5 CLG KBTU/HR 8.0HSPF</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1534.900</td>
    <td align="right">    1534.900</td>
    <td align="right">    0.071256</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.071256</td>
    <td align="right">  0.06964872</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1534.90</td>
    <td align="right">     1174.49</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06964872</td>
    <td align="right">    0.071256</td>
    <td align="right">       15.69</td>
    <td align="right">        3.32</td>
    <td align="right">  0.00095524</td>
    <td align="right">     18177.9</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1534.90</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00991090</td>
    <td align="right">     13.9088</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      631.30</td>
    <td align="right">        0.00</td>
    <td align="right">     1536.76</td>
    <td align="right">     1536.76</td>
    <td align="right">  0.06841801</td>
    <td align="right">       21.11</td>
    <td align="right">       15.55</td>
    <td align="right">  0.00874580</td>
    <td align="right">     43428.1</td>
    <td align="right">       43.11</td>
    <td align="right">       22.57</td>
    <td align="right">  0.00874580</td>
    <td align="right">     65889.5</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 PSZ-HP ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    1157.382</td>
    <td align="right">    1157.382</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">    -999.000</td>
    <td align="right">   -999.0000</td>
    <td align="right">     1.00000</td>
    <td align="right">     1.00000</td>
    <td align="right">   1019.7116</td>
    <td align="right">   1004.8586</td>
    <td align="right">      0.9774</td>
    <td align="right">ZONE - STORAGE214 PSZ-HP FAN</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">    0.071256</td>
    <td align="right">  0.06964872</td>
    <td align="right">&nbsp;</td>
    <td align="right">   -999.0000</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">   -999.0000</td>
    <td align="right">      -999.0</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">     1157.38</td>
    <td align="right">     1157.38</td>
    <td align="right">      1.0000</td>
    <td align="right">  0.06964872</td>
    <td align="right">    0.071256</td>
    <td align="right">       15.69</td>
    <td align="right">        3.32</td>
    <td align="right">  0.00095524</td>
    <td align="right">     18177.9</td>
    <td align="right">       32.22</td>
    <td align="right">       16.46</td>
    <td align="right">  0.00800000</td>
    <td align="right">     52864.9</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">       0.000</td>
    <td align="right">     1157.38</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00095524</td>
    <td align="right">      -17.90</td>
    <td align="right">  0.00991090</td>
    <td align="right">     13.9088</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">       21.11</td>
    <td align="right">  0.00095524</td>
    <td align="right">      5.0348</td>
    <td align="right">      631.30</td>
    <td align="right">        0.00</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
    <td align="right">     -999.00</td>
    <td align="right">     -999.00</td>
    <td align="right">      -999.0</td>
    <td align="right">      -999.0</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:30:55</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.001575</td>
    <td align="right">    0.000000</td>
    <td align="right">    0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
