<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695
  2018-11-05
  12:26:14
 - EnergyPlus</title>
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2018.11.05 12:26</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</b></p>
<p>Simulation Timestamp: <b>2018-11-05
  12:26:14</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">      435.91</td>
    <td align="right">      234.60</td>
    <td align="right">      234.60</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">      435.91</td>
    <td align="right">      234.60</td>
    <td align="right">      234.60</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     1270.17</td>
    <td align="right">      683.60</td>
    <td align="right">      683.60</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     1270.17</td>
    <td align="right">      683.60</td>
    <td align="right">      683.60</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=>Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       0.300</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil #2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     1858.06</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     1858.06</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       75.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">       77.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       59.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">       87.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       55.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.85</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      382.93</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.85</td>
  </tr>
</table>
<i>Note: Electricity appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Additional Fuel [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">       75.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">       77.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">       59.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">       26.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">       87.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       55.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       52.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      132.85</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      112.18</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      206.09</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Additional Fuel Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       46.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      112.18</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       47.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      206.09</td>
    <td align="right">       28.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.07</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     382.931</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     382.931</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     382.931</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     382.931</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.04</td>
    <td align="right">        0.01</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">      275.65</td>
    <td align="right">       99.99</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">      275.69</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      132.85</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      132.85</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      132.85</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       82.75</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">      165.50</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Tariff Report</b></p> |
<a href="#TariffReport::ELECTRICITYTARIFF">ELECTRICITY TARIFF</a>   |  
<a href="#TariffReport::GASTARIFF">GAS TARIFF</a>   |  
<a href="#TariffReport::WATERTARIFF">WATER TARIFF</a>   |  
<a href="#TariffReport::DISTRICTHEATINGTARIFF">DISTRICTHEATING TARIFF</a>   |  
<a href="#TariffReport::DISTRICTCOOLINGTARIFF">DISTRICTCOOLING TARIFF</a>   |  
<p><b>Economics Results Summary Report</b></p> |
<a href="#EconomicsResultsSummaryReport::EntireFacility">Entire Facility</a>   |  
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 9.0.1-bb7ca4f0da, YMD=2018.11.05 12:26</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       39.72</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -104.8</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1726.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      234.34</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">      914.17</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
    <td align="right">      278.71</td>
    <td align="right">      178.37</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">      234.34</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
    <td align="right">       81.49</td>
    <td align="right">       35.67</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       25.63</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
    <td align="right">       29.24</td>
    <td align="right">       20.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">      929.03</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">      8.2882</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      120.02</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">      8.2882</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">      8.2882</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">       34.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      120.02</td>
    <td align="right">        1.00</td>
    <td align="right">       36.23</td>
    <td align="right">        0.00</td>
    <td align="right">       10.17</td>
    <td align="right">       10.17</td>
    <td align="right">      8.2882</td>
    <td align="right">        1.86</td>
    <td align="right">      3.9826</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">       46.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      169.90</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       92.90</td>
    <td align="right">      1.7222</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       92.90</td>
    <td align="right">     16.7917</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       92.90</td>
    <td align="right">     16.7917</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.9514</td>
    <td align="right">       92.90</td>
    <td align="right">      7.2656</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">        9.29</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       33.98</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.9514</td>
    <td align="right">       92.90</td>
    <td align="right">      7.2656</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">       41.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      152.91</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       10.20</td>
    <td align="right">       10.20</td>
    <td align="right">     11.7327</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">       41.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      144.02</td>
    <td align="right">        1.00</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">       10.20</td>
    <td align="right">       10.20</td>
    <td align="right">     11.7327</td>
    <td align="right">        9.29</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.8577</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.8577</td>
    <td align="right">        1.86</td>
    <td align="right">     48.0070</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.92</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.3472</td>
    <td align="right">       92.90</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">       37.16</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      135.92</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.3472</td>
    <td align="right">       92.90</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">      118.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      433.25</td>
    <td align="right">        1.00</td>
    <td align="right">      103.12</td>
    <td align="right">        0.00</td>
    <td align="right">       30.57</td>
    <td align="right">       30.57</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">      118.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      408.07</td>
    <td align="right">        1.00</td>
    <td align="right">      103.12</td>
    <td align="right">        0.00</td>
    <td align="right">       30.57</td>
    <td align="right">       30.57</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">       71.07</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      259.95</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      7.3195</td>
    <td align="right">       13.94</td>
    <td align="right">      7.6424</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      280.34</td>
    <td align="right">        1.00</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
    <td align="right">       20.37</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">       76.65</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      264.04</td>
    <td align="right">        1.00</td>
    <td align="right">       69.68</td>
    <td align="right">        0.00</td>
    <td align="right">       20.37</td>
    <td align="right">       20.37</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">       90.58</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      331.31</td>
    <td align="right">        1.00</td>
    <td align="right">       89.19</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">       33.45</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      122.33</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.5261</td>
    <td align="right">       13.94</td>
    <td align="right">      6.8889</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       46.45</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">       13.94</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       50.97</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.8264</td>
    <td align="right">       46.45</td>
    <td align="right">      0.7535</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4583</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.4583</td>
    <td align="right">       92.90</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      101.94</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      6.8889</td>
    <td align="right">       46.45</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1858.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6730.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">      914.17</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">      234.34</td>
    <td align="right">      8.1581</td>
    <td align="right">        9.85</td>
    <td align="right">      6.1318</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     1858.06</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6730.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">      914.17</td>
    <td align="right">        0.00</td>
    <td align="right">      234.34</td>
    <td align="right">      234.34</td>
    <td align="right">      8.1581</td>
    <td align="right">        9.85</td>
    <td align="right">      6.1318</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">26-JUN-14:00</td>
    <td align="right">14-FEB-13:15</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">17-MAY-13:00</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    22815.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     4522.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     7011.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     7100.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">    11487.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    41452.61</td>
    <td align="right">    11487.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    22815.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     4522.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     7011.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">     7100.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        2.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">    11487.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Additional Fuel [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      240.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      244.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      189.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       85.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      277.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      175.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       57.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1212.74</td>
    <td align="right">       57.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      129.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      131.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      102.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       94.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      652.69</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Additional Fuel [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      129.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      131.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      102.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       45.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      149.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       94.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">      652.69</td>
    <td align="right">       30.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>AirTerminal:SingleDuct:VAV:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:VAV:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 AIR TERMINAL</td>
    <td align="right">    0.054864</td>
    <td align="right">    0.483871</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005486</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 AIR TERMINAL</td>
    <td align="right">    0.054864</td>
    <td align="right">    0.483871</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005486</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 AIR TERMINAL</td>
    <td align="right">    0.054864</td>
    <td align="right">    0.483871</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005486</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 AIR TERMINAL</td>
    <td align="right">    0.054864</td>
    <td align="right">    0.483871</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005486</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 AIR TERMINAL</td>
    <td align="right">    0.014158</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001416</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 AIR TERMINAL</td>
    <td align="right">    0.014158</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001416</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 AIR TERMINAL</td>
    <td align="right">    0.014158</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001416</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 AIR TERMINAL</td>
    <td align="right">    0.014158</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001416</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 AIR TERMINAL</td>
    <td align="right">    0.023361</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.002336</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 AIR TERMINAL</td>
    <td align="right">    0.023361</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.002336</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 AIR TERMINAL</td>
    <td align="right">    0.026193</td>
    <td align="right">    0.405405</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.002619</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 AIR TERMINAL</td>
    <td align="right">    0.026193</td>
    <td align="right">    0.405405</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.002619</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 AIR TERMINAL</td>
    <td align="right">    0.042947</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.004295</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 AIR TERMINAL</td>
    <td align="right">    0.042947</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.004295</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 AIR TERMINAL</td>
    <td align="right">    0.033697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003370</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 AIR TERMINAL</td>
    <td align="right">    0.033697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003370</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 AIR TERMINAL</td>
    <td align="right">    0.056162</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005616</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 AIR TERMINAL</td>
    <td align="right">    0.056162</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.005616</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 AIR TERMINAL</td>
    <td align="right">    0.033697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003370</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 AIR TERMINAL</td>
    <td align="right">    0.033697</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003370</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 AIR TERMINAL</td>
    <td align="right">    0.036340</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003634</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 AIR TERMINAL</td>
    <td align="right">    0.036340</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.003634</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 AIR TERMINAL</td>
    <td align="right">    0.015857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001586</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 AIR TERMINAL</td>
    <td align="right">    0.015857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001586</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 AIR TERMINAL</td>
    <td align="right">    0.042947</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.004295</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 AIR TERMINAL</td>
    <td align="right">    0.042947</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.004295</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 AIR TERMINAL</td>
    <td align="right">    0.015857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001586</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 AIR TERMINAL</td>
    <td align="right">    0.015857</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.001586</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 AIR TERMINAL</td>
    <td align="right">    0.009911</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000991</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 AIR TERMINAL</td>
    <td align="right">    0.009911</td>
    <td align="right">        1.00</td>
    <td align="right">    0.100000</td>
    <td align="right">    0.000991</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided. Design Size values may be derived from alternate User-Specified values.</i>
<br><br>
<b>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:TerminalUnit:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">    0.356909</td>
    <td align="right">    0.356909</td>
    <td align="right">    0.356909</td>
    <td align="right">    0.356909</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">    0.404778</td>
    <td align="right">    0.404778</td>
    <td align="right">    0.404778</td>
    <td align="right">    0.404778</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">    0.423722</td>
    <td align="right">    0.423722</td>
    <td align="right">    0.423722</td>
    <td align="right">    0.423722</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">    0.482540</td>
    <td align="right">    0.482540</td>
    <td align="right">    0.482540</td>
    <td align="right">    0.482540</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">    0.044573</td>
    <td align="right">    0.044573</td>
    <td align="right">    0.044573</td>
    <td align="right">    0.044573</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">    0.040985</td>
    <td align="right">    0.040985</td>
    <td align="right">    0.040985</td>
    <td align="right">    0.040985</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">    0.104327</td>
    <td align="right">    0.104327</td>
    <td align="right">    0.104327</td>
    <td align="right">    0.104327</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">    0.101417</td>
    <td align="right">    0.101417</td>
    <td align="right">    0.101417</td>
    <td align="right">    0.101417</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">    0.027876</td>
    <td align="right">    0.027876</td>
    <td align="right">    0.027876</td>
    <td align="right">    0.027876</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">    0.037113</td>
    <td align="right">    0.037113</td>
    <td align="right">    0.037113</td>
    <td align="right">    0.037113</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">    0.013387</td>
    <td align="right">    0.013387</td>
    <td align="right">    0.013387</td>
    <td align="right">    0.013387</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">    0.028325</td>
    <td align="right">    0.028325</td>
    <td align="right">    0.028325</td>
    <td align="right">    0.028325</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">    0.142918</td>
    <td align="right">    0.142918</td>
    <td align="right">    0.142918</td>
    <td align="right">    0.142918</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">    0.193104</td>
    <td align="right">    0.193104</td>
    <td align="right">    0.193104</td>
    <td align="right">    0.193104</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">    0.191764</td>
    <td align="right">    0.191764</td>
    <td align="right">    0.191764</td>
    <td align="right">    0.191764</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">    0.211425</td>
    <td align="right">    0.211425</td>
    <td align="right">    0.211425</td>
    <td align="right">    0.211425</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">    0.055333</td>
    <td align="right">    0.055333</td>
    <td align="right">    0.055333</td>
    <td align="right">    0.055333</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">    0.093418</td>
    <td align="right">    0.093418</td>
    <td align="right">    0.093418</td>
    <td align="right">    0.093418</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">    0.428756</td>
    <td align="right">    0.428756</td>
    <td align="right">    0.428756</td>
    <td align="right">    0.428756</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">    0.515534</td>
    <td align="right">    0.515534</td>
    <td align="right">    0.515534</td>
    <td align="right">    0.515534</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">    0.187797</td>
    <td align="right">    0.187797</td>
    <td align="right">    0.187797</td>
    <td align="right">    0.187797</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">    0.189139</td>
    <td align="right">    0.189139</td>
    <td align="right">    0.189139</td>
    <td align="right">    0.189139</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">    0.586976</td>
    <td align="right">    0.586976</td>
    <td align="right">    0.586976</td>
    <td align="right">    0.586976</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">    0.764351</td>
    <td align="right">    0.764351</td>
    <td align="right">    0.764351</td>
    <td align="right">    0.764351</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">    0.269881</td>
    <td align="right">    0.269881</td>
    <td align="right">    0.269881</td>
    <td align="right">    0.269881</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">    0.274019</td>
    <td align="right">    0.274019</td>
    <td align="right">    0.274019</td>
    <td align="right">    0.274019</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">    0.256265</td>
    <td align="right">    0.256265</td>
    <td align="right">    0.256265</td>
    <td align="right">    0.256265</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">    0.343924</td>
    <td align="right">    0.343924</td>
    <td align="right">    0.343924</td>
    <td align="right">    0.343924</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">    0.095634</td>
    <td align="right">    0.095634</td>
    <td align="right">    0.095634</td>
    <td align="right">    0.095634</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">    0.095773</td>
    <td align="right">    0.095773</td>
    <td align="right">    0.095773</td>
    <td align="right">    0.095773</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">    0.517286</td>
    <td align="right">    0.517286</td>
    <td align="right">    0.517286</td>
    <td align="right">    0.517286</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">    0.669675</td>
    <td align="right">    0.669675</td>
    <td align="right">    0.669675</td>
    <td align="right">    0.669675</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">    0.145479</td>
    <td align="right">    0.145479</td>
    <td align="right">    0.145479</td>
    <td align="right">    0.145479</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">    0.143714</td>
    <td align="right">    0.143714</td>
    <td align="right">    0.143714</td>
    <td align="right">    0.143714</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">    0.018723</td>
    <td align="right">    0.018723</td>
    <td align="right">    0.018723</td>
    <td align="right">    0.018723</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">    0.035235</td>
    <td align="right">    0.035235</td>
    <td align="right">    0.035235</td>
    <td align="right">    0.035235</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">    0.024526</td>
    <td align="right">    0.024526</td>
    <td align="right">    0.024526</td>
    <td align="right">    0.024526</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">    0.061715</td>
    <td align="right">    0.061715</td>
    <td align="right">    0.061715</td>
    <td align="right">    0.061715</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">    0.030579</td>
    <td align="right">    0.030579</td>
    <td align="right">    0.030579</td>
    <td align="right">    0.030579</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">    0.066525</td>
    <td align="right">    0.066525</td>
    <td align="right">    0.066525</td>
    <td align="right">    0.066525</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">    0.356909</td>
    <td align="right">     8764.83</td>
    <td align="right">    0.701825</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">    0.404778</td>
    <td align="right">     9529.59</td>
    <td align="right">    0.714509</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">    0.423722</td>
    <td align="right">     9749.32</td>
    <td align="right">    0.722508</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">    0.482540</td>
    <td align="right">    10662.24</td>
    <td align="right">    0.735433</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">    0.044573</td>
    <td align="right">      737.83</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">    0.040985</td>
    <td align="right">      678.45</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">    0.104327</td>
    <td align="right">     1726.98</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">    0.101417</td>
    <td align="right">     1678.82</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 36</td>
    <td align="right">    0.027876</td>
    <td align="right">      461.45</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 37</td>
    <td align="right">    0.037113</td>
    <td align="right">      614.35</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">    0.013387</td>
    <td align="right">      221.61</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">    0.028325</td>
    <td align="right">      468.88</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">    0.142918</td>
    <td align="right">     2719.37</td>
    <td align="right">    0.792854</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">    0.193104</td>
    <td align="right">     3574.00</td>
    <td align="right">    0.800827</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 38</td>
    <td align="right">    0.191764</td>
    <td align="right">     4097.38</td>
    <td align="right">    0.747835</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 39</td>
    <td align="right">    0.211425</td>
    <td align="right">     4554.45</td>
    <td align="right">    0.744523</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">    0.055333</td>
    <td align="right">      915.95</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">    0.093418</td>
    <td align="right">     1546.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">    0.428756</td>
    <td align="right">     7097.44</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">    0.515534</td>
    <td align="right">     8533.92</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">    0.187797</td>
    <td align="right">     3409.17</td>
    <td align="right">    0.800252</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">    0.189139</td>
    <td align="right">     3429.67</td>
    <td align="right">    0.800629</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">    0.586976</td>
    <td align="right">     9716.53</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">    0.764351</td>
    <td align="right">    12652.73</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">    0.269881</td>
    <td align="right">     4669.53</td>
    <td align="right">    0.800747</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">    0.274019</td>
    <td align="right">     4730.33</td>
    <td align="right">    0.800551</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">    0.256265</td>
    <td align="right">     4531.89</td>
    <td align="right">    0.800145</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">    0.343924</td>
    <td align="right">     5804.04</td>
    <td align="right">    0.800632</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">    0.095634</td>
    <td align="right">     1703.53</td>
    <td align="right">    0.800658</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 35</td>
    <td align="right">    0.095773</td>
    <td align="right">     1706.16</td>
    <td align="right">    0.800628</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 34</td>
    <td align="right">    0.517286</td>
    <td align="right">     8562.91</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">    0.669675</td>
    <td align="right">    11085.50</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">    0.145479</td>
    <td align="right">     2467.79</td>
    <td align="right">    0.800776</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">    0.143714</td>
    <td align="right">     2442.17</td>
    <td align="right">    0.800142</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">    0.018723</td>
    <td align="right">      344.95</td>
    <td align="right">    0.800340</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">    0.035235</td>
    <td align="right">      583.26</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">    0.024526</td>
    <td align="right">      431.88</td>
    <td align="right">    0.800622</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">    0.061715</td>
    <td align="right">     1021.60</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">    0.030579</td>
    <td align="right">      506.19</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">    0.066525</td>
    <td align="right">     1101.22</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">    0.356909</td>
    <td align="right">     8764.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">    0.404778</td>
    <td align="right">     9529.59</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">    0.423722</td>
    <td align="right">     9749.32</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">    0.482540</td>
    <td align="right">    10662.24</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">    0.044573</td>
    <td align="right">      737.83</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">    0.040985</td>
    <td align="right">      678.45</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">    0.104327</td>
    <td align="right">     1726.98</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">    0.101417</td>
    <td align="right">     1678.82</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 36</td>
    <td align="right">    0.027876</td>
    <td align="right">      461.45</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 37</td>
    <td align="right">    0.037113</td>
    <td align="right">      614.35</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">    0.013387</td>
    <td align="right">      221.61</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">    0.028325</td>
    <td align="right">      468.88</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">    0.142918</td>
    <td align="right">     2719.37</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">    0.193104</td>
    <td align="right">     3574.00</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 38</td>
    <td align="right">    0.191764</td>
    <td align="right">     4097.38</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 39</td>
    <td align="right">    0.211425</td>
    <td align="right">     4554.45</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">    0.055333</td>
    <td align="right">      915.95</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">    0.093418</td>
    <td align="right">     1546.40</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 22</td>
    <td align="right">    0.428756</td>
    <td align="right">     7097.44</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 21</td>
    <td align="right">    0.515534</td>
    <td align="right">     8533.92</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 24</td>
    <td align="right">    0.187797</td>
    <td align="right">     3409.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 20</td>
    <td align="right">    0.189139</td>
    <td align="right">     3429.67</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 26</td>
    <td align="right">    0.586976</td>
    <td align="right">     9716.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 23</td>
    <td align="right">    0.764351</td>
    <td align="right">    12652.73</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 27</td>
    <td align="right">    0.269881</td>
    <td align="right">     4669.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 25</td>
    <td align="right">    0.274019</td>
    <td align="right">     4730.33</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 28</td>
    <td align="right">    0.256265</td>
    <td align="right">     4531.89</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 29</td>
    <td align="right">    0.343924</td>
    <td align="right">     5804.04</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 30</td>
    <td align="right">    0.095634</td>
    <td align="right">     1703.53</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 35</td>
    <td align="right">    0.095773</td>
    <td align="right">     1706.16</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 34</td>
    <td align="right">    0.517286</td>
    <td align="right">     8562.91</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 31</td>
    <td align="right">    0.669675</td>
    <td align="right">    11085.50</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 33</td>
    <td align="right">    0.145479</td>
    <td align="right">     2467.79</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 32</td>
    <td align="right">    0.143714</td>
    <td align="right">     2442.17</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">    0.018723</td>
    <td align="right">      344.95</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">    0.035235</td>
    <td align="right">      583.26</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">    0.024526</td>
    <td align="right">      431.88</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">    0.061715</td>
    <td align="right">     1021.60</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">    0.030579</td>
    <td align="right">      506.19</td>
  </tr>
  <tr>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">    0.066525</td>
    <td align="right">     1101.22</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.356909</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.404778</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.423722</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.482540</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.044573</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.040985</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.104327</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.101417</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.027876</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.037113</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.013387</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.028325</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.142918</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.193104</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.191764</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.211425</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.055333</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.093418</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.428756</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.515534</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.187797</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.189139</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.586976</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.764351</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.269881</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.274019</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.256265</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.343924</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.095634</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.095773</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.517286</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.669675</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.145479</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.143714</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.018723</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.035235</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.024526</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.061715</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.030579</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 VRF UNIT CYCLING FAN</td>
    <td align="right">    0.066525</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirConditioner:VariableRefrigerantFlow</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirConditioner:VariableRefrigerantFlow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE VRF SYSTEM</td>
    <td align="right">     8651.82</td>
    <td align="right">     8651.82</td>
    <td align="right">    0.986308</td>
    <td align="right">       36.91</td>
  </tr>
  <tr>
    <td align="right">38 ZONE VRF SYSTEM</td>
    <td align="right">   150582.51</td>
    <td align="right">   150582.51</td>
    <td align="right">       17.17</td>
    <td align="right">      642.38</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">    0.005239</td>
    <td align="right">    0.005239</td>
    <td align="right">    0.052386</td>
    <td align="right">    0.052386</td>
    <td align="right">    0.052386</td>
    <td align="right">    0.052386</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">    0.089764</td>
    <td align="right">    0.089764</td>
    <td align="right">    0.897644</td>
    <td align="right">    0.897644</td>
    <td align="right">    0.897644</td>
    <td align="right">    0.897644</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.897644</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:VariableVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:VariableVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN 1</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">    0.897644</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">    0.897644</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">    0.897644</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>HeatExchanger:AirToAir:SensibleAndLatent</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_HeatExchanger:AirToAir:SensibleAndLatent-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">    0.052386</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">    0.897644</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">    0.052386</td>
    <td align="right">     1111.54</td>
    <td align="right">    0.749829</td>
    <td align="right">    0.017460</td>
    <td align="right">      370.48</td>
    <td align="right">    0.690000</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">    0.897644</td>
    <td align="right">    18730.14</td>
    <td align="right">    0.756672</td>
    <td align="right">    0.299185</td>
    <td align="right">     6242.76</td>
    <td align="right">    0.690000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS HTG COIL 3 CLG KBTU/HR 3.3COPH</td>
    <td align="right">    0.052386</td>
    <td align="right">     1111.54</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS HTG COIL 59 CLG KBTU/HR 3.3COPH</td>
    <td align="right">    0.897644</td>
    <td align="right">    18730.14</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">     2007.24</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">    34394.30</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">AEDG SWH LOOP</td>
    <td align="right">    0.000022</td>
    <td align="right">    0.002616</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">    0.000022</td>
    <td align="right">        6.57</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF</td>
    <td align="right">    0.000022</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 9</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 1 | SURFACE 4 | SURFACE 163 | SURFACE 17 | SURFACE 167 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 9</td>
    <td align="right">SURFACE 4 | SURFACE 17 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 7</td>
    <td align="right">SURFACE 163 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 7</td>
    <td align="right">SURFACE 163 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 6</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 1 | SURFACE 4 | SURFACE 163 | SURFACE 17 | SURFACE 167 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 6</td>
    <td align="right">SURFACE 4 | SURFACE 17 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 8</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 1 | SURFACE 36 | SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 8</td>
    <td align="right">SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 5</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 1 | SURFACE 12 | SURFACE 158 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 5</td>
    <td align="right">SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 1 | SURFACE 163 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 4</td>
    <td align="right">SURFACE 163 | SURFACE 167 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 3</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 2 | Mir-SHADING SURFACE 1 | SURFACE 4 | SURFACE 163 | SURFACE 17 | SURFACE 167 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 3</td>
    <td align="right">SURFACE 4 | SURFACE 17 | SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 2</td>
    <td align="right">Mir-SHADING SURFACE 7 | SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 2</td>
    <td align="right">SURFACE 182 |</td>
  </tr>
  <tr>
    <td align="right">SHADING SURFACE 1</td>
    <td align="right">Mir-SHADING SURFACE 7 | SURFACE 158 |</td>
  </tr>
  <tr>
    <td align="right">Mir-SHADING SURFACE 1</td>
    <td align="right">SURFACE 158 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">Mir-SHADING SURFACE 8 | Mir-SHADING SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">Mir-SHADING SURFACE 5 | Mir-SHADING SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">Mir-SHADING SURFACE 9 | Mir-SHADING SURFACE 7 | Mir-SHADING SURFACE 6 | Mir-SHADING SURFACE 4 | Mir-SHADING SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">Mir-SHADING SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">Mir-SHADING SURFACE 1 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SUB SURFACE 23 | SUB SURFACE 24 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 21 | SUB SURFACE 22 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">SUB SURFACE 14 | SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">SUB SURFACE 16 | SUB SURFACE 17 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">SUB SURFACE 10 | SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">SUB SURFACE 8 | SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">SUB SURFACE 12 | SUB SURFACE 13 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">SUB SURFACE 5 | SUB SURFACE 6 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">SUB SURFACE 19 | SUB SURFACE 20 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 3 | SUB SURFACE 4 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">9.0</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
    <td align="right">15</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">-0.74</td>
    <td align="right">1.28</td>
    <td align="right">5.20</td>
    <td align="right">8.92</td>
    <td align="right">15.96</td>
    <td align="right">19.66</td>
    <td align="right">20.68</td>
    <td align="right">18.80</td>
    <td align="right">14.47</td>
    <td align="right">9.06</td>
    <td align="right">3.73</td>
    <td align="right">0.22</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Aurora Buckley Field Angb CO USA TMY3 WMO#=724695</td>
    <td align="right">39.72</td>
    <td align="right">-104.75</td>
    <td align="right">-7.00</td>
    <td align="right">1726.00</td>
    <td align="right">82237</td>
    <td align="right">0.9774</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">9.95</td>
    <td align="right">23.70</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br></td>
    <td align="right">Adjust Zone Mixing<br><br></td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}</td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">18</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">40</td>
    <td align="right">325</td>
    <td align="right">24</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">32.33</td>
    <td align="right">22.42</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.19</td>
    <td align="right">38.10</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">5.76</td>
    <td align="right">1.93</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.45</td>
    <td align="right">120.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">32.33</td>
    <td align="right">22.42</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">28.19</td>
    <td align="right">38.10</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">6</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">5.76</td>
    <td align="right">1.93</td>
    <td align="right">5.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">9.91</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.45</td>
    <td align="right">120.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">34.84</td>
    <td align="right">36.23</td>
    <td align="right">26.06</td>
    <td align="right">10.17</td>
    <td align="right">7</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">12.95</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.43</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">25.15</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.62</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">12.95</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.43</td>
    <td align="right">14.48</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">25.15</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.62</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">169.90</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">46.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">9</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">12.19</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">13.72</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">0.0</td>
    <td align="right">14.48</td>
    <td align="right">12.19</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">13.72</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">6.10</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">6.10</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">7.62</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">33.98</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">9.29</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">23.62</td>
    <td align="right">22.10</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.05</td>
    <td align="right">28.19</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">152.91</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">33.45</td>
    <td align="right">23.24</td>
    <td align="right">10.20</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">14.48</td>
    <td align="right">2.25</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.91</td>
    <td align="right">19.05</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.45</td>
    <td align="right">144.02</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">41.81</td>
    <td align="right">33.45</td>
    <td align="right">23.24</td>
    <td align="right">10.20</td>
    <td align="right">10</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">17.53</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">17.53</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">20.57</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">9.14</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">135.92</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.16</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">9.14</td>
    <td align="right">3.66</td>
    <td align="right">20.57</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">9.14</td>
    <td align="right">15.24</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">135.92</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">37.16</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">36.10</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">-5.37E-031</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">2.00</td>
    <td align="right">12.19</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-2.04E-015</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">-5.37E-031</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">9.75</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">4.57</td>
    <td align="right">14.94</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">30.10</td>
    <td align="right">14.63</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">9.45</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">14.99</td>
    <td align="right">22.21</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">28.19</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">433.25</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.45</td>
    <td align="right">103.12</td>
    <td align="right">72.55</td>
    <td align="right">30.57</td>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">23.13</td>
    <td align="right">2.13</td>
    <td align="right">5.47</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">9.91</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.45</td>
    <td align="right">408.07</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">118.45</td>
    <td align="right">103.12</td>
    <td align="right">72.55</td>
    <td align="right">30.57</td>
    <td align="right">13</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">0.0</td>
    <td align="right">11.43</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">8.00</td>
    <td align="right">14.63</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">9.45</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">0.0</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">30.10</td>
    <td align="right">9.75</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">4.57</td>
    <td align="right">14.94</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">259.95</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">71.07</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">10.40</td>
    <td align="right">22.27</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">19.05</td>
    <td align="right">19.81</td>
    <td align="right">24.38</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">280.34</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">76.65</td>
    <td align="right">69.68</td>
    <td align="right">49.30</td>
    <td align="right">20.37</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.72</td>
    <td align="right">2.08</td>
    <td align="right">1.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">19.05</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.45</td>
    <td align="right">264.04</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">76.65</td>
    <td align="right">69.68</td>
    <td align="right">49.30</td>
    <td align="right">20.37</td>
    <td align="right">9</td>
    <td align="right">2</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">0.0</td>
    <td align="right">11.43</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">8.00</td>
    <td align="right">17.37</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">14.94</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">0.0</td>
    <td align="right">26.67</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">30.10</td>
    <td align="right">7.01</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">4.57</td>
    <td align="right">9.45</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">0.0</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">36.10</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">33.53</td>
    <td align="right">38.10</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">0.0</td>
    <td align="right">-2.17E-015</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">2.00</td>
    <td align="right">12.19</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-4.21E-015</td>
    <td align="right">4.57</td>
    <td align="right">0.00</td>
    <td align="right">24.38</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">331.31</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.58</td>
    <td align="right">89.19</td>
    <td align="right">71.35</td>
    <td align="right">17.84</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">2</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">0.0</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">3.66</td>
    <td align="right">8.00</td>
    <td align="right">7.01</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">4.57</td>
    <td align="right">11.43</td>
    <td align="right">4.57</td>
    <td align="right">9.45</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">0.0</td>
    <td align="right">33.53</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">30.10</td>
    <td align="right">17.37</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">26.67</td>
    <td align="right">33.53</td>
    <td align="right">14.94</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">122.33</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">33.45</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">16.00</td>
    <td align="right">9.91</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">3.66</td>
    <td align="right">16.00</td>
    <td align="right">9.91</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">14.48</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">12.19</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">50.97</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">13.94</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">0.00</td>
    <td align="right">20.57</td>
    <td align="right">6.86</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">4.57</td>
    <td align="right">9.14</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">7.62</td>
    <td align="right">3.66</td>
    <td align="right">20.57</td>
    <td align="right">6.86</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">4.57</td>
    <td align="right">9.14</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">0.00</td>
    <td align="right">20.57</td>
    <td align="right">17.53</td>
    <td align="right">1.83</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">0.00</td>
    <td align="right">3.66</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">0.0</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">3.66</td>
    <td align="right">20.57</td>
    <td align="right">17.53</td>
    <td align="right">5.49</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">17.53</td>
    <td align="right">23.62</td>
    <td align="right">15.24</td>
    <td align="right">19.81</td>
    <td align="right">3.66</td>
    <td align="right">7.32</td>
    <td align="right">3.66</td>
    <td align="right">101.94</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">27.87</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">8.288</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.271</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">8.288</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.271</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">8.288</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.271</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">8.288</td>
    <td align="right">3.983</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.271</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">5.382</td>
    <td align="right">1.722</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.104</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">6.889</td>
    <td align="right">16.792</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.681</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">6.889</td>
    <td align="right">16.792</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">23.681</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.951</td>
    <td align="right">7.266</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.217</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">4.951</td>
    <td align="right">7.266</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.217</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">11.733</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.486</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">9.290</td>
    <td align="right">0.108</td>
    <td align="right">11.733</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.486</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">7.858</td>
    <td align="right">48.007</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">55.865</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">7.858</td>
    <td align="right">48.007</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">55.865</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">13.347</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.101</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">13.347</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.101</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">7.319</td>
    <td align="right">7.642</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.962</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">13.935</td>
    <td align="right">7.176E-002</td>
    <td align="right">9.526</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.415</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">8.826</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.580</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">8.826</td>
    <td align="right">0.753</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.580</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">6.458</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">92.903</td>
    <td align="right">1.076E-002</td>
    <td align="right">6.458</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.458</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.889</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">6.889</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">6.889</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">18.8</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">19</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.5</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 DATA PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 DATA PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 ELEVATOR PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 ELEVATOR PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.1</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">5.E-003</td>
    <td align="right">5.E-003</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 LOBBY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 LOBBY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">4.5</td>
    <td align="right">0.108</td>
    <td align="right">9.290</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE PEOPLE</td>
    <td align="right">HIGH DENSITY OCCUPANCY</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">7.5</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2.E-002</td>
    <td align="right">2.E-002</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC PEOPLE</td>
    <td align="right">24 HR SERVICE PEOPLE</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">0.4</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">2.E-002</td>
    <td align="right">2.E-002</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">8.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">8.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">5.1</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">5</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">5.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">5.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">6</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">6.5</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">7</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">7.176E-002</td>
    <td align="right">13.935</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 STAIRWAY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 STAIRWAY PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.3</td>
    <td align="right">1.076E-002</td>
    <td align="right">92.903</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 STORAGE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 STORAGE PEOPLE</td>
    <td align="right">GENERAL OCCUPANCY</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.6</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">GENERAL ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">288.750</td>
    <td align="right">8.288</td>
    <td align="right">15.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.750</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">288.750</td>
    <td align="right">8.288</td>
    <td align="right">15.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.750</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">288.750</td>
    <td align="right">8.288</td>
    <td align="right">15.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.750</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">288.750</td>
    <td align="right">8.288</td>
    <td align="right">15.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">288.750</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">250.000</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">250.000</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">250.000</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">250.000</td>
    <td align="right">5.382</td>
    <td align="right">500.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">250.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 DATA LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">64.000</td>
    <td align="right">6.889</td>
    <td align="right">640.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 DATA LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">64.000</td>
    <td align="right">6.889</td>
    <td align="right">640.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">64.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 ELEVATOR LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">46.000</td>
    <td align="right">4.951</td>
    <td align="right">460.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">46.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 ELEVATOR LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">46.000</td>
    <td align="right">4.951</td>
    <td align="right">460.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">46.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 LOBBY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">490.500</td>
    <td align="right">11.733</td>
    <td align="right">109.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">490.500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 LOBBY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">490.500</td>
    <td align="right">11.733</td>
    <td align="right">109.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">490.500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">109.500</td>
    <td align="right">7.858</td>
    <td align="right">14.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">109.500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">109.500</td>
    <td align="right">7.858</td>
    <td align="right">14.600</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">109.500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">496.000</td>
    <td align="right">13.347</td>
    <td align="right">1240.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">496.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC LIGHTS</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">496.000</td>
    <td align="right">13.347</td>
    <td align="right">1240.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">496.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">663.000</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">663.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">663.000</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">663.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">520.200</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">520.200</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">520.200</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">520.200</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">867.000</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">867.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">867.000</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">867.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">520.200</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">520.200</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">520.200</td>
    <td align="right">7.319</td>
    <td align="right">102.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">520.200</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">730.125</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">730.125</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">730.125</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">730.125</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">318.600</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">318.600</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">318.600</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">318.600</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">862.875</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">862.875</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">862.875</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">862.875</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">318.600</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">318.600</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">318.600</td>
    <td align="right">9.526</td>
    <td align="right">132.750</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">318.600</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">123.000</td>
    <td align="right">8.826</td>
    <td align="right">410.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">123.000</td>
    <td align="right">8.826</td>
    <td align="right">410.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">123.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 STAIRWAY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">180.000</td>
    <td align="right">6.458</td>
    <td align="right">600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 STAIRWAY LIGHTS</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">180.000</td>
    <td align="right">6.458</td>
    <td align="right">600.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">180.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 STORAGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">192.000</td>
    <td align="right">6.889</td>
    <td align="right">320.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">192.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 STORAGE LIGHTS</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">192.000</td>
    <td align="right">6.889</td>
    <td align="right">320.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">192.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">138.750</td>
    <td align="right">3.983</td>
    <td align="right">7.400</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">138.750</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">80.000</td>
    <td align="right">1.722</td>
    <td align="right">160.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">80.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 DATA ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">156.000</td>
    <td align="right">16.792</td>
    <td align="right">1560.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">156.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 DATA ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">156.000</td>
    <td align="right">16.792</td>
    <td align="right">1560.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">156.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 ELECTRIC EQUIPMENT 1</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">67.500</td>
    <td align="right">7.266</td>
    <td align="right">675.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 ELECTRIC EQUIPMENT 1</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">67.500</td>
    <td align="right">7.266</td>
    <td align="right">675.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">67.500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 LOBBY ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">31.500</td>
    <td align="right">0.753</td>
    <td align="right">7.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31.500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 LOBBY ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">31.500</td>
    <td align="right">0.753</td>
    <td align="right">7.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">31.500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 LOUNGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">669.000</td>
    <td align="right">48.007</td>
    <td align="right">89.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">669.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 LOUNGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">669.000</td>
    <td align="right">48.007</td>
    <td align="right">89.200</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">669.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 MECH AND ELEC ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">28.000</td>
    <td align="right">0.753</td>
    <td align="right">70.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 MECH AND ELEC ELECTRIC EQUIPMENT</td>
    <td align="right">24 HR SERVICE EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">28.000</td>
    <td align="right">0.753</td>
    <td align="right">70.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">28.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">692.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">692.250</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">692.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">692.250</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">905.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">905.250</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">905.250</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">905.250</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">543.150</td>
    <td align="right">7.642</td>
    <td align="right">106.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">543.150</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">528.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">528.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">528.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">528.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">624.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">624.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">624.000</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">624.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">230.400</td>
    <td align="right">6.889</td>
    <td align="right">96.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">230.400</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 RESTROOM ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">10.500</td>
    <td align="right">0.753</td>
    <td align="right">35.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 RESTROOM ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">10.500</td>
    <td align="right">0.753</td>
    <td align="right">35.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">10.500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 ELECTRIC EQUIPMENT 2</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 ELECTRIC EQUIPMENT 2</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 STORAGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 STORAGE ELECTRIC EQUIPMENT</td>
    <td align="right">GENERAL EQUIPMENT - CONTROLS REDUCTION</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method</td>
    <td align="right">Value {days}</td>
    <td align="right">Allowable Number Figures in Shadow Overlap {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">External Shading Calculation Method</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AverageOverDaysInFrequency</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">InternalCalculation</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Zones</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">2</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Number of Adjacent Zones with Windows</td>
    <td align="right">Adjacent Zone Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF</td>
    <td align="right">1.0000</td>
    <td align="right">845000.0</td>
    <td align="right">0.703</td>
    <td align="right">0.3197</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s/m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s/m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103 SPACE INFILTRATION DESIGN FLOW RATE 10</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">9.203E-003</td>
    <td align="right">2.642E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.260</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107 SPACE INFILTRATION DESIGN FLOW RATE 10</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">9.203E-003</td>
    <td align="right">2.642E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.276</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202 SPACE INFILTRATION DESIGN FLOW RATE 10</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.805E-002</td>
    <td align="right">5.182E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.510</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205 SPACE INFILTRATION DESIGN FLOW RATE 10</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">34.84</td>
    <td align="right">18.8</td>
    <td align="right">1.805E-002</td>
    <td align="right">5.182E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.541</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111 SPACE INFILTRATION DESIGN FLOW RATE 6</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119 SPACE INFILTRATION DESIGN FLOW RATE 6</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209 SPACE INFILTRATION DESIGN FLOW RATE 6</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">1.180E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217 SPACE INFILTRATION DESIGN FLOW RATE 6</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">46.45</td>
    <td align="right">0.5</td>
    <td align="right">1.180E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113 SPACE INFILTRATION DESIGN FLOW RATE 7</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211 SPACE INFILTRATION DESIGN FLOW RATE 7</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">2.360E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115 SPACE INFILTRATION DESIGN FLOW RATE 5</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213 SPACE INFILTRATION DESIGN FLOW RATE 5</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">9.29</td>
    <td align="right">0.1</td>
    <td align="right">2.360E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102 SPACE INFILTRATION DESIGN FLOW RATE 8</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">8.495E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.200</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106 SPACE INFILTRATION DESIGN FLOW RATE 8</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">41.81</td>
    <td align="right">4.5</td>
    <td align="right">8.495E-003</td>
    <td align="right">2.032E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.212</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112 SPACE INFILTRATION DESIGN FLOW RATE 4</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210 SPACE INFILTRATION DESIGN FLOW RATE 4</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">13.94</td>
    <td align="right">7.5</td>
    <td align="right">3.540E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215 SPACE INFILTRATION DESIGN FLOW RATE 1</td>
    <td align="right">24 HR SERVICE INFILTRATION</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">37.16</td>
    <td align="right">0.4</td>
    <td align="right">9.439E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">2.265E-002</td>
    <td align="right">2.501E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.246</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">2.265E-002</td>
    <td align="right">2.501E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.246</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">5.628E-002</td>
    <td align="right">4.751E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.468</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">118.45</td>
    <td align="right">8.5</td>
    <td align="right">5.628E-002</td>
    <td align="right">4.751E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.497</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">1.805E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219 SPACE INFILTRATION DESIGN FLOW RATE 11</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">71.07</td>
    <td align="right">5.1</td>
    <td align="right">1.805E-002</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">1.770E-002</td>
    <td align="right">2.309E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.227</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">76.65</td>
    <td align="right">5.5</td>
    <td align="right">1.770E-002</td>
    <td align="right">2.309E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.241</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">4.566E-002</td>
    <td align="right">5.041E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.496</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">90.58</td>
    <td align="right">6.5</td>
    <td align="right">4.566E-002</td>
    <td align="right">5.041E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.496</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">8.495E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218 SPACE INFILTRATION DESIGN FLOW RATE 3</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">33.45</td>
    <td align="right">2.4</td>
    <td align="right">8.495E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114 SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212 SPACE INFILTRATION DESIGN FLOW RATE 2</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">13.94</td>
    <td align="right">0.3</td>
    <td align="right">3.540E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118 SPACE INFILTRATION DESIGN FLOW RATE 9</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216 SPACE INFILTRATION DESIGN FLOW RATE 9</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">27.87</td>
    <td align="right">0.3</td>
    <td align="right">7.079E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116 SPACE INFILTRATION DESIGN FLOW RATE 12</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214 SPACE INFILTRATION DESIGN FLOW RATE 12</td>
    <td align="right">GENERAL INFILTRATION</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">27.87</td>
    <td align="right">0.6</td>
    <td align="right">7.079E-003</td>
    <td align="right">2.540E-004</td>
    <td align="right">2.540E-004</td>
    <td align="right">0.250</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing DOAS Inputs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing DOAS Inputs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">DOAS Design Control Strategy</td>
    <td align="right">DOAS Design Low Setpoint Temperature {C}</td>
    <td align="right">DOAS Design High Setpoint Temperature {C}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">NeutralSupplyAir</td>
    <td align="right">15.556</td>
    <td align="right">21.111</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE - CONFERENCE103</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE - CONFERENCE107</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE - CONFERENCE202</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE - CONFERENCE205</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE - CORRIDOR111</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE - CORRIDOR119</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE - CORRIDOR209</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE - CORRIDOR217</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE - DATA113</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE - DATA211</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE - ELEVATOR115</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE - ELEVATOR213</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE - LOBBY102</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE - LOBBY106</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE - LOUNGE112</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE - LOUNGE210</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE - MEEL117</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE - MEEL215</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone ZONE - OPENOFFICE104</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone ZONE - OPENOFFICE108</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone ZONE - OPENOFFICE110</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone ZONE - OPENOFFICE120</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone ZONE - OPENOFFICE201</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone ZONE - OPENOFFICE204</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone ZONE - OPENOFFICE207</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone ZONE - OPENOFFICE219</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE101</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE105</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE109</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE121</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE203</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE206</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE208</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE218</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone ZONE - RESTROOMS114</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone ZONE - RESTROOMS212</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone ZONE - STAIRS118</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone ZONE - STAIRS216</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone ZONE - STORAGE116</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone ZONE - STORAGE214</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Zone ZONE - CONFERENCE103</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">Zone ZONE - CONFERENCE107</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">Zone ZONE - CONFERENCE202</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">Zone ZONE - CONFERENCE205</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">Zone ZONE - CORRIDOR111</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">Zone ZONE - CORRIDOR119</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">Zone ZONE - CORRIDOR209</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Zone ZONE - CORRIDOR217</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Zone ZONE - DATA113</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Zone ZONE - DATA211</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Zone ZONE - ELEVATOR115</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Zone ZONE - ELEVATOR213</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Zone ZONE - LOBBY102</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">Zone ZONE - LOBBY106</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">Zone ZONE - LOUNGE112</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">Zone ZONE - LOUNGE210</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">Zone ZONE - MEEL117</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">Zone ZONE - MEEL215</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">Zone ZONE - OPENOFFICE104</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">Zone ZONE - OPENOFFICE108</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">Zone ZONE - OPENOFFICE110</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Zone ZONE - OPENOFFICE120</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Zone ZONE - OPENOFFICE201</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Zone ZONE - OPENOFFICE204</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Zone ZONE - OPENOFFICE207</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Zone ZONE - OPENOFFICE219</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE101</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE105</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE109</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE121</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE203</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE206</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE208</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">Zone ZONE - PRIVATEOFFICE218</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">Zone ZONE - RESTROOMS114</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Zone ZONE - RESTROOMS212</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Zone ZONE - STAIRS118</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Zone ZONE - STAIRS216</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Zone ZONE - STORAGE116</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Zone ZONE - STORAGE214</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Cooling</td>
    <td align="right">3421.75282</td>
    <td align="right">3935.01574</td>
    <td align="right">0.31036</td>
    <td align="right">0.35691</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-151.36446</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">Heating</td>
    <td align="right">1918.26808</td>
    <td align="right">2397.83510</td>
    <td align="right">0.10177</td>
    <td align="right">0.12722</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-305.62043</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Cooling</td>
    <td align="right">3880.67214</td>
    <td align="right">4462.77297</td>
    <td align="right">0.35198</td>
    <td align="right">0.40478</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.53000</td>
    <td align="right">5.43031E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-151.36275</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">Heating</td>
    <td align="right">1889.21066</td>
    <td align="right">2361.51333</td>
    <td align="right">0.10023</td>
    <td align="right">0.12529</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-305.61335</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Cooling</td>
    <td align="right">4064.11548</td>
    <td align="right">4673.73281</td>
    <td align="right">0.36845</td>
    <td align="right">0.42372</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-151.63944</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">Heating</td>
    <td align="right">2557.19940</td>
    <td align="right">3196.49925</td>
    <td align="right">0.13565</td>
    <td align="right">0.16957</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-305.46784</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Cooling</td>
    <td align="right">4628.27464</td>
    <td align="right">5322.51584</td>
    <td align="right">0.41960</td>
    <td align="right">0.48254</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">33.53000</td>
    <td align="right">5.43031E-003</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-151.64063</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">Heating</td>
    <td align="right">2535.20836</td>
    <td align="right">3169.01045</td>
    <td align="right">0.13449</td>
    <td align="right">0.16811</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">34.83864</td>
    <td align="right">18.75000</td>
    <td align="right">5.48639E-002</td>
    <td align="right">-305.45883</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Cooling</td>
    <td align="right">442.50145</td>
    <td align="right">508.87667</td>
    <td align="right">3.87587E-002</td>
    <td align="right">4.45725E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-55.22425</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">Heating</td>
    <td align="right">311.40622</td>
    <td align="right">389.25777</td>
    <td align="right">1.65372E-002</td>
    <td align="right">2.06715E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.12136</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Cooling</td>
    <td align="right">395.01539</td>
    <td align="right">454.26770</td>
    <td align="right">3.56394E-002</td>
    <td align="right">4.09853E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">21.69000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-45.89285</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">Heating</td>
    <td align="right">318.60638</td>
    <td align="right">398.25798</td>
    <td align="right">1.69196E-002</td>
    <td align="right">2.11495E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.12096</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Cooling</td>
    <td align="right">1005.60590</td>
    <td align="right">1156.44678</td>
    <td align="right">9.07191E-002</td>
    <td align="right">0.10433</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-39.91975</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">Heating</td>
    <td align="right">1128.06116</td>
    <td align="right">1410.07645</td>
    <td align="right">5.98934E-002</td>
    <td align="right">7.48668E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.06617</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Cooling</td>
    <td align="right">977.56109</td>
    <td align="right">1124.19526</td>
    <td align="right">8.81891E-002</td>
    <td align="right">0.10142</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-39.91974</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">Heating</td>
    <td align="right">1140.09799</td>
    <td align="right">1425.12249</td>
    <td align="right">6.05325E-002</td>
    <td align="right">7.56656E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">46.45152</td>
    <td align="right">0.50000</td>
    <td align="right">1.41584E-002</td>
    <td align="right">-79.06615</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Cooling</td>
    <td align="right">278.84115</td>
    <td align="right">320.66732</td>
    <td align="right">2.42399E-002</td>
    <td align="right">2.78759E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">Heating</td>
    <td align="right">38.15923</td>
    <td align="right">47.69904</td>
    <td align="right">2.02689E-003</td>
    <td align="right">2.53361E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Cooling</td>
    <td align="right">357.74729</td>
    <td align="right">411.40938</td>
    <td align="right">3.22721E-002</td>
    <td align="right">3.71129E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">Heating</td>
    <td align="right">208.07285</td>
    <td align="right">260.09107</td>
    <td align="right">1.10501E-002</td>
    <td align="right">1.38126E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Cooling</td>
    <td align="right">132.27860</td>
    <td align="right">152.12038</td>
    <td align="right">1.16413E-002</td>
    <td align="right">1.33874E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">Heating</td>
    <td align="right">63.25158</td>
    <td align="right">79.06448</td>
    <td align="right">3.35971E-003</td>
    <td align="right">4.19963E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Cooling</td>
    <td align="right">273.03529</td>
    <td align="right">313.99058</td>
    <td align="right">2.46303E-002</td>
    <td align="right">2.83249E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">Heating</td>
    <td align="right">238.71202</td>
    <td align="right">298.39003</td>
    <td align="right">1.26773E-002</td>
    <td align="right">1.58466E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">9.29030</td>
    <td align="right">0.10000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Cooling</td>
    <td align="right">1376.00378</td>
    <td align="right">1582.40434</td>
    <td align="right">0.12428</td>
    <td align="right">0.14292</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">26.90700</td>
    <td align="right">5.43031E-003</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-65.56494</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">Heating</td>
    <td align="right">1726.52745</td>
    <td align="right">2158.15931</td>
    <td align="right">9.16517E-002</td>
    <td align="right">0.11456</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-130.37791</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Cooling</td>
    <td align="right">1859.18613</td>
    <td align="right">2138.06405</td>
    <td align="right">0.16792</td>
    <td align="right">0.19310</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-65.56508</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">Heating</td>
    <td align="right">1717.64147</td>
    <td align="right">2147.05183</td>
    <td align="right">9.11794E-002</td>
    <td align="right">0.11397</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">41.80637</td>
    <td align="right">4.50000</td>
    <td align="right">2.33614E-002</td>
    <td align="right">-130.37508</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Cooling</td>
    <td align="right">1839.32440</td>
    <td align="right">2115.22306</td>
    <td align="right">0.16675</td>
    <td align="right">0.19176</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">21.69000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-83.48009</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">Heating</td>
    <td align="right">232.00674</td>
    <td align="right">290.00842</td>
    <td align="right">1.23147E-002</td>
    <td align="right">2.61931E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-146.13139</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Cooling</td>
    <td align="right">2027.82897</td>
    <td align="right">2332.00332</td>
    <td align="right">0.18385</td>
    <td align="right">0.21143</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-72.38807</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">Heating</td>
    <td align="right">485.28760</td>
    <td align="right">606.60950</td>
    <td align="right">2.57507E-002</td>
    <td align="right">3.21883E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">7.50000</td>
    <td align="right">2.61931E-002</td>
    <td align="right">-145.97743</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Cooling</td>
    <td align="right">556.33068</td>
    <td align="right">639.78029</td>
    <td align="right">4.81154E-002</td>
    <td align="right">5.53327E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">37.16122</td>
    <td align="right">0.40000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">Heating</td>
    <td align="right">125.53423</td>
    <td align="right">156.91779</td>
    <td align="right">6.66796E-003</td>
    <td align="right">8.33495E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">37.16122</td>
    <td align="right">0.40000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Cooling</td>
    <td align="right">900.51366</td>
    <td align="right">1035.59071</td>
    <td align="right">8.12333E-002</td>
    <td align="right">9.34183E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">37.16122</td>
    <td align="right">0.40000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">Heating</td>
    <td align="right">759.89736</td>
    <td align="right">949.87170</td>
    <td align="right">4.03544E-002</td>
    <td align="right">5.04430E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">37.16122</td>
    <td align="right">0.40000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Cooling</td>
    <td align="right">4129.72431</td>
    <td align="right">4749.18296</td>
    <td align="right">0.37283</td>
    <td align="right">0.42876</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">21.69000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-138.90029</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">Heating</td>
    <td align="right">3194.99725</td>
    <td align="right">3993.74657</td>
    <td align="right">0.16961</td>
    <td align="right">0.21201</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-239.70779</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Cooling</td>
    <td align="right">4965.43422</td>
    <td align="right">5710.24935</td>
    <td align="right">0.44829</td>
    <td align="right">0.51553</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">31.08800</td>
    <td align="right">5.43031E-003</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-120.72072</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">Heating</td>
    <td align="right">3193.60068</td>
    <td align="right">3992.00085</td>
    <td align="right">0.16954</td>
    <td align="right">0.21192</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-239.70779</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Cooling</td>
    <td align="right">1930.93530</td>
    <td align="right">2220.57560</td>
    <td align="right">0.16330</td>
    <td align="right">0.18780</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-132.60202</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">Heating</td>
    <td align="right">570.37709</td>
    <td align="right">712.97137</td>
    <td align="right">3.02868E-002</td>
    <td align="right">3.78585E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-188.24450</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Cooling</td>
    <td align="right">1943.25815</td>
    <td align="right">2234.74688</td>
    <td align="right">0.16447</td>
    <td align="right">0.18914</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-132.59897</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">Heating</td>
    <td align="right">574.45831</td>
    <td align="right">718.07288</td>
    <td align="right">3.05035E-002</td>
    <td align="right">3.81294E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-188.24395</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Cooling</td>
    <td align="right">5654.47121</td>
    <td align="right">6502.64189</td>
    <td align="right">0.51041</td>
    <td align="right">0.58698</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">118.45138</td>
    <td align="right">8.50000</td>
    <td align="right">5.61617E-002</td>
    <td align="right">-157.97055</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">Heating</td>
    <td align="right">7064.18162</td>
    <td align="right">8830.22703</td>
    <td align="right">0.37495</td>
    <td align="right">0.46868</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">118.45138</td>
    <td align="right">8.50000</td>
    <td align="right">5.61617E-002</td>
    <td align="right">-313.28611</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Cooling</td>
    <td align="right">7363.10055</td>
    <td align="right">8467.56563</td>
    <td align="right">0.66465</td>
    <td align="right">0.76435</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">118.45138</td>
    <td align="right">8.50000</td>
    <td align="right">5.61617E-002</td>
    <td align="right">-157.96451</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">Heating</td>
    <td align="right">7074.29287</td>
    <td align="right">8842.86608</td>
    <td align="right">0.37548</td>
    <td align="right">0.46935</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">118.45138</td>
    <td align="right">8.50000</td>
    <td align="right">5.61617E-002</td>
    <td align="right">-313.27872</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Cooling</td>
    <td align="right">2599.44305</td>
    <td align="right">2989.35951</td>
    <td align="right">0.23468</td>
    <td align="right">0.26988</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-94.72661</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">Heating</td>
    <td align="right">1785.38521</td>
    <td align="right">2231.73151</td>
    <td align="right">9.47798E-002</td>
    <td align="right">0.11847</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-188.08519</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Cooling</td>
    <td align="right">2639.30862</td>
    <td align="right">3035.20491</td>
    <td align="right">0.23828</td>
    <td align="right">0.27402</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-94.72724</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">Heating</td>
    <td align="right">1784.30004</td>
    <td align="right">2230.37505</td>
    <td align="right">9.47222E-002</td>
    <td align="right">0.11840</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">71.07083</td>
    <td align="right">5.10000</td>
    <td align="right">3.36970E-002</td>
    <td align="right">-188.08523</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Cooling</td>
    <td align="right">2468.33755</td>
    <td align="right">2838.58819</td>
    <td align="right">0.22284</td>
    <td align="right">0.25627</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">33.67800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">76.64501</td>
    <td align="right">5.50000</td>
    <td align="right">3.63400E-002</td>
    <td align="right">-102.16230</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">Heating</td>
    <td align="right">3318.89035</td>
    <td align="right">4148.61293</td>
    <td align="right">0.17619</td>
    <td align="right">0.22023</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">76.64501</td>
    <td align="right">5.50000</td>
    <td align="right">3.63400E-002</td>
    <td align="right">-202.82557</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Cooling</td>
    <td align="right">3312.60286</td>
    <td align="right">3809.49329</td>
    <td align="right">0.29906</td>
    <td align="right">0.34392</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">33.34500</td>
    <td align="right">5.43030E-003</td>
    <td align="right">76.64501</td>
    <td align="right">5.50000</td>
    <td align="right">3.63400E-002</td>
    <td align="right">-102.15474</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">Heating</td>
    <td align="right">3310.49705</td>
    <td align="right">4138.12131</td>
    <td align="right">0.17574</td>
