    <td align="right">0.21967</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">76.64501</td>
    <td align="right">5.50000</td>
    <td align="right">3.63400E-002</td>
    <td align="right">-202.82145</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Cooling</td>
    <td align="right">971.51597</td>
    <td align="right">1117.24336</td>
    <td align="right">8.31596E-002</td>
    <td align="right">9.56336E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-62.40936</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">Heating</td>
    <td align="right">318.30115</td>
    <td align="right">397.87644</td>
    <td align="right">1.69017E-002</td>
    <td align="right">2.11271E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-88.58590</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Cooling</td>
    <td align="right">972.44795</td>
    <td align="right">1118.31515</td>
    <td align="right">8.32805E-002</td>
    <td align="right">9.57726E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-62.40498</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">Heating</td>
    <td align="right">316.58015</td>
    <td align="right">395.72519</td>
    <td align="right">1.68103E-002</td>
    <td align="right">2.10129E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-88.58608</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Cooling</td>
    <td align="right">4983.31496</td>
    <td align="right">5730.81220</td>
    <td align="right">0.44981</td>
    <td align="right">0.51729</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">21.69000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-138.98735</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">Heating</td>
    <td align="right">4804.67615</td>
    <td align="right">6005.84519</td>
    <td align="right">0.25502</td>
    <td align="right">0.31878</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-239.57834</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Cooling</td>
    <td align="right">6451.10184</td>
    <td align="right">7418.76711</td>
    <td align="right">0.58233</td>
    <td align="right">0.66968</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">31.45800</td>
    <td align="right">5.43030E-003</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-120.79861</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">Heating</td>
    <td align="right">4803.47819</td>
    <td align="right">6004.34773</td>
    <td align="right">0.25496</td>
    <td align="right">0.31870</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">90.58046</td>
    <td align="right">6.50000</td>
    <td align="right">4.29472E-002</td>
    <td align="right">-239.57832</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Cooling</td>
    <td align="right">1401.31224</td>
    <td align="right">1611.50908</td>
    <td align="right">0.12650</td>
    <td align="right">0.14548</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-44.58782</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">Heating</td>
    <td align="right">895.60122</td>
    <td align="right">1119.50152</td>
    <td align="right">4.75459E-002</td>
    <td align="right">5.94324E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-88.52078</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Cooling</td>
    <td align="right">1384.30920</td>
    <td align="right">1591.95558</td>
    <td align="right">0.12497</td>
    <td align="right">0.14371</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-44.58749</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">Heating</td>
    <td align="right">899.65444</td>
    <td align="right">1124.56805</td>
    <td align="right">4.77611E-002</td>
    <td align="right">5.97013E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">33.44509</td>
    <td align="right">2.40000</td>
    <td align="right">1.58574E-002</td>
    <td align="right">-88.52072</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Cooling</td>
    <td align="right">185.40752</td>
    <td align="right">213.21864</td>
    <td align="right">1.62811E-002</td>
    <td align="right">1.87233E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">20.43200</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">Heating</td>
    <td align="right">54.92113</td>
    <td align="right">68.65141</td>
    <td align="right">2.91720E-003</td>
    <td align="right">3.64650E-003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Cooling</td>
    <td align="right">339.56132</td>
    <td align="right">390.49552</td>
    <td align="right">3.06391E-002</td>
    <td align="right">3.52350E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">13.93546</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">Heating</td>
    <td align="right">304.12842</td>
    <td align="right">380.16052</td>
    <td align="right">1.61511E-002</td>
    <td align="right">2.01888E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">13.93546</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Cooling</td>
    <td align="right">236.35091</td>
    <td align="right">271.80355</td>
    <td align="right">2.13271E-002</td>
    <td align="right">2.45261E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">33.45600</td>
    <td align="right">5.43030E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">Heating</td>
    <td align="right">151.66187</td>
    <td align="right">189.57734</td>
    <td align="right">8.05571E-003</td>
    <td align="right">1.00696E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">27.87091</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Cooling</td>
    <td align="right">594.82675</td>
    <td align="right">684.05077</td>
    <td align="right">5.36653E-002</td>
    <td align="right">6.17151E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">Heating</td>
    <td align="right">641.21202</td>
    <td align="right">801.51502</td>
    <td align="right">3.40517E-002</td>
    <td align="right">4.25646E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">27.87091</td>
    <td align="right">0.30000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Cooling</td>
    <td align="right">294.67999</td>
    <td align="right">338.88199</td>
    <td align="right">2.65904E-002</td>
    <td align="right">3.05790E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">21.69000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.60000</td>
    <td align="right">9.91090E-003</td>
    <td align="right">-32.10937</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">Heating</td>
    <td align="right">209.06367</td>
    <td align="right">261.32959</td>
    <td align="right">1.11020E-002</td>
    <td align="right">1.38775E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">27.87091</td>
    <td align="right">0.60000</td>
    <td align="right">9.91090E-003</td>
    <td align="right">-55.37942</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Cooling</td>
    <td align="right">641.16097</td>
    <td align="right">737.33511</td>
    <td align="right">5.78478E-002</td>
    <td align="right">6.65249E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">33.90000</td>
    <td align="right">5.43030E-003</td>
    <td align="right">27.87091</td>
    <td align="right">0.60000</td>
    <td align="right">9.91090E-003</td>
    <td align="right">-27.93138</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">Heating</td>
    <td align="right">701.82510</td>
    <td align="right">877.28138</td>
    <td align="right">3.72615E-002</td>
    <td align="right">4.65769E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">-17.90000</td>
    <td align="right">9.55238E-004</td>
    <td align="right">27.87091</td>
    <td align="right">0.60000</td>
    <td align="right">9.91090E-003</td>
    <td align="right">-55.34004</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">943.88</td>
    <td align="right">0.39832</td>
    <td align="right">5.23862E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">2007.24</td>
    <td align="right">5.83814E-002</td>
    <td align="right">5.23862E-002</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">16173.45</td>
    <td align="right">7.34215</td>
    <td align="right">0.89764</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">34394.30</td>
    <td align="right">3.98501</td>
    <td align="right">0.89764</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE103 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.48639E-002</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE103 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.48387</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE103 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE103 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.48639E-003</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35691</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35691</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35691</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE103 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.35691</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35691</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8764.83116</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 14</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.70183</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.35691</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 14</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8764.83116</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - CONFERENCE103 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.35691</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE107 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.48639E-002</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE107 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.48387</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE107 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE107 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.48639E-003</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40478</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40478</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40478</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE107 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.40478</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40478</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9529.58728</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 15</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.71451</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40478</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 15</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9529.58728</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - CONFERENCE107 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.40478</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE202 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.48639E-002</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE202 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.48387</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE202 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE202 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.48639E-003</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42372</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42372</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42372</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE202 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42372</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42372</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9749.31964</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 13</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.72251</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42372</td>
  </tr>
  <tr>
    <td align="right">          41</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 13</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9749.31964</td>
  </tr>
  <tr>
    <td align="right">          42</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - CONFERENCE202 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.42372</td>
  </tr>
  <tr>
    <td align="right">          43</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE205 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.48639E-002</td>
  </tr>
  <tr>
    <td align="right">          44</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE205 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.48387</td>
  </tr>
  <tr>
    <td align="right">          45</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE205 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">          46</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CONFERENCE205 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.48639E-003</td>
  </tr>
  <tr>
    <td align="right">          47</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.48254</td>
  </tr>
  <tr>
    <td align="right">          48</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.48254</td>
  </tr>
  <tr>
    <td align="right">          49</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.48254</td>
  </tr>
  <tr>
    <td align="right">          50</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CONFERENCE205 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.48254</td>
  </tr>
  <tr>
    <td align="right">          51</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.48254</td>
  </tr>
  <tr>
    <td align="right">          52</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">10662.23733</td>
  </tr>
  <tr>
    <td align="right">          53</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 12</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.73543</td>
  </tr>
  <tr>
    <td align="right">          54</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.48254</td>
  </tr>
  <tr>
    <td align="right">          55</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 12</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">10662.23733</td>
  </tr>
  <tr>
    <td align="right">          56</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - CONFERENCE205 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.48254</td>
  </tr>
  <tr>
    <td align="right">          57</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR111 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">          58</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR111 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          59</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR111 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">          60</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR111 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-003</td>
  </tr>
  <tr>
    <td align="right">          61</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.45725E-002</td>
  </tr>
  <tr>
    <td align="right">          62</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.45725E-002</td>
  </tr>
  <tr>
    <td align="right">          63</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.45725E-002</td>
  </tr>
  <tr>
    <td align="right">          64</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR111 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.45725E-002</td>
  </tr>
  <tr>
    <td align="right">          65</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.45725E-002</td>
  </tr>
  <tr>
    <td align="right">          66</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">737.83364</td>
  </tr>
  <tr>
    <td align="right">          67</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 6</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          68</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.45725E-002</td>
  </tr>
  <tr>
    <td align="right">          69</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 6</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">737.83364</td>
  </tr>
  <tr>
    <td align="right">          70</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - CORRIDOR111 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.45725E-002</td>
  </tr>
  <tr>
    <td align="right">          71</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR119 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">          72</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR119 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          73</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR119 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">          74</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR119 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-003</td>
  </tr>
  <tr>
    <td align="right">          75</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.09853E-002</td>
  </tr>
  <tr>
    <td align="right">          76</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.09853E-002</td>
  </tr>
  <tr>
    <td align="right">          77</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.09853E-002</td>
  </tr>
  <tr>
    <td align="right">          78</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR119 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">4.09853E-002</td>
  </tr>
  <tr>
    <td align="right">          79</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.09853E-002</td>
  </tr>
  <tr>
    <td align="right">          80</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">678.45206</td>
  </tr>
  <tr>
    <td align="right">          81</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 4</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          82</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.09853E-002</td>
  </tr>
  <tr>
    <td align="right">          83</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 4</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">678.45206</td>
  </tr>
  <tr>
    <td align="right">          84</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - CORRIDOR119 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">4.09853E-002</td>
  </tr>
  <tr>
    <td align="right">          85</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR209 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">          86</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR209 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">          87</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR209 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">          88</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR209 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-003</td>
  </tr>
  <tr>
    <td align="right">          89</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10433</td>
  </tr>
  <tr>
    <td align="right">          90</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10433</td>
  </tr>
  <tr>
    <td align="right">          91</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10433</td>
  </tr>
  <tr>
    <td align="right">          92</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR209 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10433</td>
  </tr>
  <tr>
    <td align="right">          93</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10433</td>
  </tr>
  <tr>
    <td align="right">          94</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1726.98234</td>
  </tr>
  <tr>
    <td align="right">          95</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 5</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">          96</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10433</td>
  </tr>
  <tr>
    <td align="right">          97</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 5</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1726.98234</td>
  </tr>
  <tr>
    <td align="right">          98</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - CORRIDOR209 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10433</td>
  </tr>
  <tr>
    <td align="right">          99</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR217 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-002</td>
  </tr>
  <tr>
    <td align="right">         100</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR217 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         101</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR217 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         102</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - CORRIDOR217 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.41584E-003</td>
  </tr>
  <tr>
    <td align="right">         103</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10142</td>
  </tr>
  <tr>
    <td align="right">         104</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10142</td>
  </tr>
  <tr>
    <td align="right">         105</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10142</td>
  </tr>
  <tr>
    <td align="right">         106</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - CORRIDOR217 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.10142</td>
  </tr>
  <tr>
    <td align="right">         107</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10142</td>
  </tr>
  <tr>
    <td align="right">         108</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1678.81958</td>
  </tr>
  <tr>
    <td align="right">         109</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 7</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         110</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10142</td>
  </tr>
  <tr>
    <td align="right">         111</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 7</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1678.81958</td>
  </tr>
  <tr>
    <td align="right">         112</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - CORRIDOR217 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.10142</td>
  </tr>
  <tr>
    <td align="right">         113</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.78759E-002</td>
  </tr>
  <tr>
    <td align="right">         114</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.78759E-002</td>
  </tr>
  <tr>
    <td align="right">         115</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.78759E-002</td>
  </tr>
  <tr>
    <td align="right">         116</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - DATA113 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.78759E-002</td>
  </tr>
  <tr>
    <td align="right">         117</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 36</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.78759E-002</td>
  </tr>
  <tr>
    <td align="right">         118</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 36</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">461.44557</td>
  </tr>
  <tr>
    <td align="right">         119</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 36</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         120</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 36</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.78759E-002</td>
  </tr>
  <tr>
    <td align="right">         121</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 36</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">461.44557</td>
  </tr>
  <tr>
    <td align="right">         122</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - DATA113 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.78759E-002</td>
  </tr>
  <tr>
    <td align="right">         123</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.71129E-002</td>
  </tr>
  <tr>
    <td align="right">         124</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.71129E-002</td>
  </tr>
  <tr>
    <td align="right">         125</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.71129E-002</td>
  </tr>
  <tr>
    <td align="right">         126</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - DATA211 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.71129E-002</td>
  </tr>
  <tr>
    <td align="right">         127</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 37</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.71129E-002</td>
  </tr>
  <tr>
    <td align="right">         128</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 37</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">614.34958</td>
  </tr>
  <tr>
    <td align="right">         129</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 37</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         130</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 37</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.71129E-002</td>
  </tr>
  <tr>
    <td align="right">         131</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 37</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">614.34958</td>
  </tr>
  <tr>
    <td align="right">         132</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - DATA211 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.71129E-002</td>
  </tr>
  <tr>
    <td align="right">         133</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.33874E-002</td>
  </tr>
  <tr>
    <td align="right">         134</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.33874E-002</td>
  </tr>
  <tr>
    <td align="right">         135</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.33874E-002</td>
  </tr>
  <tr>
    <td align="right">         136</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - ELEVATOR115 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.33874E-002</td>
  </tr>
  <tr>
    <td align="right">         137</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.33874E-002</td>
  </tr>
  <tr>
    <td align="right">         138</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">221.60972</td>
  </tr>
  <tr>
    <td align="right">         139</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 11</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         140</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.33874E-002</td>
  </tr>
  <tr>
    <td align="right">         141</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 11</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">221.60972</td>
  </tr>
  <tr>
    <td align="right">         142</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - ELEVATOR115 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.33874E-002</td>
  </tr>
  <tr>
    <td align="right">         143</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.83249E-002</td>
  </tr>
  <tr>
    <td align="right">         144</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.83249E-002</td>
  </tr>
  <tr>
    <td align="right">         145</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.83249E-002</td>
  </tr>
  <tr>
    <td align="right">         146</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - ELEVATOR213 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.83249E-002</td>
  </tr>
  <tr>
    <td align="right">         147</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.83249E-002</td>
  </tr>
  <tr>
    <td align="right">         148</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">468.87709</td>
  </tr>
  <tr>
    <td align="right">         149</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 10</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         150</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.83249E-002</td>
  </tr>
  <tr>
    <td align="right">         151</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 10</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">468.87709</td>
  </tr>
  <tr>
    <td align="right">         152</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - ELEVATOR213 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.83249E-002</td>
  </tr>
  <tr>
    <td align="right">         153</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOBBY102 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.33614E-002</td>
  </tr>
  <tr>
    <td align="right">         154</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOBBY102 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         155</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOBBY102 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         156</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOBBY102 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.33614E-003</td>
  </tr>
  <tr>
    <td align="right">         157</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14292</td>
  </tr>
  <tr>
    <td align="right">         158</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14292</td>
  </tr>
  <tr>
    <td align="right">         159</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14292</td>
  </tr>
  <tr>
    <td align="right">         160</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOBBY102 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14292</td>
  </tr>
  <tr>
    <td align="right">         161</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14292</td>
  </tr>
  <tr>
    <td align="right">         162</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2719.36991</td>
  </tr>
  <tr>
    <td align="right">         163</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 17</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.79285</td>
  </tr>
  <tr>
    <td align="right">         164</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14292</td>
  </tr>
  <tr>
    <td align="right">         165</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 17</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">2719.36991</td>
  </tr>
  <tr>
    <td align="right">         166</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - LOBBY102 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14292</td>
  </tr>
  <tr>
    <td align="right">         167</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOBBY106 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.33614E-002</td>
  </tr>
  <tr>
    <td align="right">         168</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOBBY106 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         169</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOBBY106 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         170</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOBBY106 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.33614E-003</td>
  </tr>
  <tr>
    <td align="right">         171</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19310</td>
  </tr>
  <tr>
    <td align="right">         172</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19310</td>
  </tr>
  <tr>
    <td align="right">         173</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19310</td>
  </tr>
  <tr>
    <td align="right">         174</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOBBY106 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19310</td>
  </tr>
  <tr>
    <td align="right">         175</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19310</td>
  </tr>
  <tr>
    <td align="right">         176</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3574.00267</td>
  </tr>
  <tr>
    <td align="right">         177</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 16</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80083</td>
  </tr>
  <tr>
    <td align="right">         178</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19310</td>
  </tr>
  <tr>
    <td align="right">         179</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 16</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">3574.00267</td>
  </tr>
  <tr>
    <td align="right">         180</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - LOBBY106 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19310</td>
  </tr>
  <tr>
    <td align="right">         181</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOUNGE112 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.61931E-002</td>
  </tr>
  <tr>
    <td align="right">         182</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOUNGE112 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.40541</td>
  </tr>
  <tr>
    <td align="right">         183</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOUNGE112 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         184</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOUNGE112 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.61931E-003</td>
  </tr>
  <tr>
    <td align="right">         185</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19176</td>
  </tr>
  <tr>
    <td align="right">         186</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19176</td>
  </tr>
  <tr>
    <td align="right">         187</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19176</td>
  </tr>
  <tr>
    <td align="right">         188</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOUNGE112 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.19176</td>
  </tr>
  <tr>
    <td align="right">         189</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 38</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19176</td>
  </tr>
  <tr>
    <td align="right">         190</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 38</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4097.37622</td>
  </tr>
  <tr>
    <td align="right">         191</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 38</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74783</td>
  </tr>
  <tr>
    <td align="right">         192</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 38</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.19176</td>
  </tr>
  <tr>
    <td align="right">         193</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 38</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4097.37622</td>
  </tr>
  <tr>
    <td align="right">         194</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - LOUNGE112 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.19176</td>
  </tr>
  <tr>
    <td align="right">         195</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOUNGE210 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">2.61931E-002</td>
  </tr>
  <tr>
    <td align="right">         196</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOUNGE210 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">0.40541</td>
  </tr>
  <tr>
    <td align="right">         197</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOUNGE210 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         198</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - LOUNGE210 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">2.61931E-003</td>
  </tr>
  <tr>
    <td align="right">         199</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21143</td>
  </tr>
  <tr>
    <td align="right">         200</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21143</td>
  </tr>
  <tr>
    <td align="right">         201</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21143</td>
  </tr>
  <tr>
    <td align="right">         202</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - LOUNGE210 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.21143</td>
  </tr>
  <tr>
    <td align="right">         203</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 39</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21143</td>
  </tr>
  <tr>
    <td align="right">         204</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 39</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4554.44847</td>
  </tr>
  <tr>
    <td align="right">         205</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 39</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.74452</td>
  </tr>
  <tr>
    <td align="right">         206</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 39</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.21143</td>
  </tr>
  <tr>
    <td align="right">         207</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 39</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4554.44847</td>
  </tr>
  <tr>
    <td align="right">         208</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - LOUNGE210 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.21143</td>
  </tr>
  <tr>
    <td align="right">         209</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">2 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">8651.82469</td>
  </tr>
  <tr>
    <td align="right">         210</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">2 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">8651.82469</td>
  </tr>
  <tr>
    <td align="right">         211</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">2 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">0.98631</td>
  </tr>
  <tr>
    <td align="right">         212</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">2 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
    <td align="right">36.90868</td>
  </tr>
  <tr>
    <td align="right">         213</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.53327E-002</td>
  </tr>
  <tr>
    <td align="right">         214</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.53327E-002</td>
  </tr>
  <tr>
    <td align="right">         215</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.53327E-002</td>
  </tr>
  <tr>
    <td align="right">         216</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - MEEL117 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.53327E-002</td>
  </tr>
  <tr>
    <td align="right">         217</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.53327E-002</td>
  </tr>
  <tr>
    <td align="right">         218</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">915.95246</td>
  </tr>
  <tr>
    <td align="right">         219</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 18</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         220</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.53327E-002</td>
  </tr>
  <tr>
    <td align="right">         221</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 18</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">915.95246</td>
  </tr>
  <tr>
    <td align="right">         222</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - MEEL117 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.53327E-002</td>
  </tr>
  <tr>
    <td align="right">         223</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.34183E-002</td>
  </tr>
  <tr>
    <td align="right">         224</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.34183E-002</td>
  </tr>
  <tr>
    <td align="right">         225</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.34183E-002</td>
  </tr>
  <tr>
    <td align="right">         226</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - MEEL215 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.34183E-002</td>
  </tr>
  <tr>
    <td align="right">         227</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.34183E-002</td>
  </tr>
  <tr>
    <td align="right">         228</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1546.40377</td>
  </tr>
  <tr>
    <td align="right">         229</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 19</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         230</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.34183E-002</td>
  </tr>
  <tr>
    <td align="right">         231</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 19</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1546.40377</td>
  </tr>
  <tr>
    <td align="right">         232</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - MEEL215 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.34183E-002</td>
  </tr>
  <tr>
    <td align="right">         233</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE104 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.29472E-002</td>
  </tr>
  <tr>
    <td align="right">         234</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE104 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         235</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE104 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         236</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE104 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.29472E-003</td>
  </tr>
  <tr>
    <td align="right">         237</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42876</td>
  </tr>
  <tr>
    <td align="right">         238</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42876</td>
  </tr>
  <tr>
    <td align="right">         239</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42876</td>
  </tr>
  <tr>
    <td align="right">         240</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE104 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.42876</td>
  </tr>
  <tr>
    <td align="right">         241</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42876</td>
  </tr>
  <tr>
    <td align="right">         242</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7097.43550</td>
  </tr>
  <tr>
    <td align="right">         243</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 22</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         244</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 22</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.42876</td>
  </tr>
  <tr>
    <td align="right">         245</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 22</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">7097.43550</td>
  </tr>
  <tr>
    <td align="right">         246</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - OPENOFFICE104 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.42876</td>
  </tr>
  <tr>
    <td align="right">         247</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE108 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.29472E-002</td>
  </tr>
  <tr>
    <td align="right">         248</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE108 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         249</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE108 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         250</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE108 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.29472E-003</td>
  </tr>
  <tr>
    <td align="right">         251</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51553</td>
  </tr>
  <tr>
    <td align="right">         252</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51553</td>
  </tr>
  <tr>
    <td align="right">         253</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51553</td>
  </tr>
  <tr>
    <td align="right">         254</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE108 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51553</td>
  </tr>
  <tr>
    <td align="right">         255</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51553</td>
  </tr>
  <tr>
    <td align="right">         256</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8533.91864</td>
  </tr>
  <tr>
    <td align="right">         257</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 21</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         258</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 21</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51553</td>
  </tr>
  <tr>
    <td align="right">         259</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 21</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8533.91864</td>
  </tr>
  <tr>
    <td align="right">         260</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - OPENOFFICE108 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.51553</td>
  </tr>
  <tr>
    <td align="right">         261</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE110 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.36970E-002</td>
  </tr>
  <tr>
    <td align="right">         262</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE110 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         263</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE110 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         264</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE110 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.36970E-003</td>
  </tr>
  <tr>
    <td align="right">         265</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18780</td>
  </tr>
  <tr>
    <td align="right">         266</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18780</td>
  </tr>
  <tr>
    <td align="right">         267</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18780</td>
  </tr>
  <tr>
    <td align="right">         268</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE110 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18780</td>
  </tr>
  <tr>
    <td align="right">         269</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18780</td>
  </tr>
  <tr>
    <td align="right">         270</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3409.17348</td>
  </tr>
  <tr>
    <td align="right">         271</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 24</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80025</td>
  </tr>
  <tr>
    <td align="right">         272</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 24</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18780</td>
  </tr>
  <tr>
    <td align="right">         273</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 24</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">3409.17348</td>
  </tr>
  <tr>
    <td align="right">         274</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - OPENOFFICE110 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18780</td>
  </tr>
  <tr>
    <td align="right">         275</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE120 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.36970E-002</td>
  </tr>
  <tr>
    <td align="right">         276</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE120 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         277</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE120 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         278</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE120 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.36970E-003</td>
  </tr>
  <tr>
    <td align="right">         279</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18914</td>
  </tr>
  <tr>
    <td align="right">         280</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18914</td>
  </tr>
  <tr>
    <td align="right">         281</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18914</td>
  </tr>
  <tr>
    <td align="right">         282</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE120 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.18914</td>
  </tr>
  <tr>
    <td align="right">         283</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18914</td>
  </tr>
  <tr>
    <td align="right">         284</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3429.67431</td>
  </tr>
  <tr>
    <td align="right">         285</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 20</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80063</td>
  </tr>
  <tr>
    <td align="right">         286</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 20</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.18914</td>
  </tr>
  <tr>
    <td align="right">         287</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 20</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">3429.67431</td>
  </tr>
  <tr>
    <td align="right">         288</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - OPENOFFICE120 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.18914</td>
  </tr>
  <tr>
    <td align="right">         289</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE201 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.61617E-002</td>
  </tr>
  <tr>
    <td align="right">         290</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE201 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         291</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE201 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         292</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE201 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.61617E-003</td>
  </tr>
  <tr>
    <td align="right">         293</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.58698</td>
  </tr>
  <tr>
    <td align="right">         294</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.58698</td>
  </tr>
  <tr>
    <td align="right">         295</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.58698</td>
  </tr>
  <tr>
    <td align="right">         296</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE201 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.58698</td>
  </tr>
  <tr>
    <td align="right">         297</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.58698</td>
  </tr>
  <tr>
    <td align="right">         298</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9716.53048</td>
  </tr>
  <tr>
    <td align="right">         299</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 26</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         300</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 26</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.58698</td>
  </tr>
  <tr>
    <td align="right">         301</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 26</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">9716.53048</td>
  </tr>
  <tr>
    <td align="right">         302</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - OPENOFFICE201 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.58698</td>
  </tr>
  <tr>
    <td align="right">         303</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE204 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">5.61617E-002</td>
  </tr>
  <tr>
    <td align="right">         304</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE204 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         305</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE204 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         306</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE204 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">5.61617E-003</td>
  </tr>
  <tr>
    <td align="right">         307</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76435</td>
  </tr>
  <tr>
    <td align="right">         308</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76435</td>
  </tr>
  <tr>
    <td align="right">         309</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76435</td>
  </tr>
  <tr>
    <td align="right">         310</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE204 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.76435</td>
  </tr>
  <tr>
    <td align="right">         311</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.76435</td>
  </tr>
  <tr>
    <td align="right">         312</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12652.72566</td>
  </tr>
  <tr>
    <td align="right">         313</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 23</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         314</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 23</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.76435</td>
  </tr>
  <tr>
    <td align="right">         315</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 23</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">12652.72566</td>
  </tr>
  <tr>
    <td align="right">         316</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - OPENOFFICE204 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.76435</td>
  </tr>
  <tr>
    <td align="right">         317</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE207 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.36970E-002</td>
  </tr>
  <tr>
    <td align="right">         318</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE207 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         319</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE207 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         320</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE207 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.36970E-003</td>
  </tr>
  <tr>
    <td align="right">         321</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26988</td>
  </tr>
  <tr>
    <td align="right">         322</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26988</td>
  </tr>
  <tr>
    <td align="right">         323</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26988</td>
  </tr>
  <tr>
    <td align="right">         324</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE207 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.26988</td>
  </tr>
  <tr>
    <td align="right">         325</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26988</td>
  </tr>
  <tr>
    <td align="right">         326</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4669.53271</td>
  </tr>
  <tr>
    <td align="right">         327</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 27</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80075</td>
  </tr>
  <tr>
    <td align="right">         328</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 27</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.26988</td>
  </tr>
  <tr>
    <td align="right">         329</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 27</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4669.53271</td>
  </tr>
  <tr>
    <td align="right">         330</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - OPENOFFICE207 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.26988</td>
  </tr>
  <tr>
    <td align="right">         331</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE219 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.36970E-002</td>
  </tr>
  <tr>
    <td align="right">         332</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE219 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         333</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE219 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         334</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - OPENOFFICE219 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.36970E-003</td>
  </tr>
  <tr>
    <td align="right">         335</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27402</td>
  </tr>
  <tr>
    <td align="right">         336</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27402</td>
  </tr>
  <tr>
    <td align="right">         337</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27402</td>
  </tr>
  <tr>
    <td align="right">         338</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - OPENOFFICE219 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.27402</td>
  </tr>
  <tr>
    <td align="right">         339</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27402</td>
  </tr>
  <tr>
    <td align="right">         340</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4730.33304</td>
  </tr>
  <tr>
    <td align="right">         341</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 25</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80055</td>
  </tr>
  <tr>
    <td align="right">         342</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 25</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27402</td>
  </tr>
  <tr>
    <td align="right">         343</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 25</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4730.33304</td>
  </tr>
  <tr>
    <td align="right">         344</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - OPENOFFICE219 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.27402</td>
  </tr>
  <tr>
    <td align="right">         345</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE101 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.63400E-002</td>
  </tr>
  <tr>
    <td align="right">         346</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE101 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         347</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE101 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         348</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE101 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.63400E-003</td>
  </tr>
  <tr>
    <td align="right">         349</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25627</td>
  </tr>
  <tr>
    <td align="right">         350</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25627</td>
  </tr>
  <tr>
    <td align="right">         351</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25627</td>
  </tr>
  <tr>
    <td align="right">         352</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.25627</td>
  </tr>
  <tr>
    <td align="right">         353</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25627</td>
  </tr>
  <tr>
    <td align="right">         354</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4531.89497</td>
  </tr>
  <tr>
    <td align="right">         355</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 28</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80015</td>
  </tr>
  <tr>
    <td align="right">         356</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 28</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.25627</td>
  </tr>
  <tr>
    <td align="right">         357</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 28</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">4531.89497</td>
  </tr>
  <tr>
    <td align="right">         358</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.25627</td>
  </tr>
  <tr>
    <td align="right">         359</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE105 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.63400E-002</td>
  </tr>
  <tr>
    <td align="right">         360</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE105 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         361</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE105 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         362</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE105 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">3.63400E-003</td>
  </tr>
  <tr>
    <td align="right">         363</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34392</td>
  </tr>
  <tr>
    <td align="right">         364</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34392</td>
  </tr>
  <tr>
    <td align="right">         365</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34392</td>
  </tr>
  <tr>
    <td align="right">         366</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.34392</td>
  </tr>
  <tr>
    <td align="right">         367</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.34392</td>
  </tr>
  <tr>
    <td align="right">         368</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5804.03665</td>
  </tr>
  <tr>
    <td align="right">         369</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 29</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80063</td>
  </tr>
  <tr>
    <td align="right">         370</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 29</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.34392</td>
  </tr>
  <tr>
    <td align="right">         371</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 29</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">5804.03665</td>
  </tr>
  <tr>
    <td align="right">         372</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.34392</td>
  </tr>
  <tr>
    <td align="right">         373</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE109 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.58574E-002</td>
  </tr>
  <tr>
    <td align="right">         374</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE109 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         375</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE109 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         376</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE109 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.58574E-003</td>
  </tr>
  <tr>
    <td align="right">         377</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.56336E-002</td>
  </tr>
  <tr>
    <td align="right">         378</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.56336E-002</td>
  </tr>
  <tr>
    <td align="right">         379</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.56336E-002</td>
  </tr>
  <tr>
    <td align="right">         380</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.56336E-002</td>
  </tr>
  <tr>
    <td align="right">         381</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.56336E-002</td>
  </tr>
  <tr>
    <td align="right">         382</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1703.53265</td>
  </tr>
  <tr>
    <td align="right">         383</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 30</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         384</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 30</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.56336E-002</td>
  </tr>
  <tr>
    <td align="right">         385</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 30</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1703.53265</td>
  </tr>
  <tr>
    <td align="right">         386</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.56336E-002</td>
  </tr>
  <tr>
    <td align="right">         387</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE121 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.58574E-002</td>
  </tr>
  <tr>
    <td align="right">         388</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE121 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         389</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE121 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         390</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE121 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.58574E-003</td>
  </tr>
  <tr>
    <td align="right">         391</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.57726E-002</td>
  </tr>
  <tr>
    <td align="right">         392</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.57726E-002</td>
  </tr>
  <tr>
    <td align="right">         393</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.57726E-002</td>
  </tr>
  <tr>
    <td align="right">         394</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">9.57726E-002</td>
  </tr>
  <tr>
    <td align="right">         395</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 35</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.57726E-002</td>
  </tr>
  <tr>
    <td align="right">         396</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 35</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1706.15902</td>
  </tr>
  <tr>
    <td align="right">         397</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 35</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80063</td>
  </tr>
  <tr>
    <td align="right">         398</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 35</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">9.57726E-002</td>
  </tr>
  <tr>
    <td align="right">         399</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 35</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1706.15902</td>
  </tr>
  <tr>
    <td align="right">         400</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">9.57726E-002</td>
  </tr>
  <tr>
    <td align="right">         401</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE203 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.29472E-002</td>
  </tr>
  <tr>
    <td align="right">         402</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE203 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         403</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE203 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         404</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE203 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.29472E-003</td>
  </tr>
  <tr>
    <td align="right">         405</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51729</td>
  </tr>
  <tr>
    <td align="right">         406</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51729</td>
  </tr>
  <tr>
    <td align="right">         407</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51729</td>
  </tr>
  <tr>
    <td align="right">         408</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51729</td>
  </tr>
  <tr>
    <td align="right">         409</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 34</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51729</td>
  </tr>
  <tr>
    <td align="right">         410</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 34</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8562.91317</td>
  </tr>
  <tr>
    <td align="right">         411</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 34</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         412</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 34</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51729</td>
  </tr>
  <tr>
    <td align="right">         413</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 34</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">8562.91317</td>
  </tr>
  <tr>
    <td align="right">         414</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.51729</td>
  </tr>
  <tr>
    <td align="right">         415</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE206 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">4.29472E-002</td>
  </tr>
  <tr>
    <td align="right">         416</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE206 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         417</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE206 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         418</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE206 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">4.29472E-003</td>
  </tr>
  <tr>
    <td align="right">         419</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66968</td>
  </tr>
  <tr>
    <td align="right">         420</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66968</td>
  </tr>
  <tr>
    <td align="right">         421</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66968</td>
  </tr>
  <tr>
    <td align="right">         422</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.66968</td>
  </tr>
  <tr>
    <td align="right">         423</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.66968</td>
  </tr>
  <tr>
    <td align="right">         424</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11085.49965</td>
  </tr>
  <tr>
    <td align="right">         425</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 31</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         426</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 31</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.66968</td>
  </tr>
  <tr>
    <td align="right">         427</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 31</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">11085.49965</td>
  </tr>
  <tr>
    <td align="right">         428</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.66968</td>
  </tr>
  <tr>
    <td align="right">         429</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE208 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.58574E-002</td>
  </tr>
  <tr>
    <td align="right">         430</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE208 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         431</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE208 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         432</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE208 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.58574E-003</td>
  </tr>
  <tr>
    <td align="right">         433</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14548</td>
  </tr>
  <tr>
    <td align="right">         434</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14548</td>
  </tr>
  <tr>
    <td align="right">         435</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14548</td>
  </tr>
  <tr>
    <td align="right">         436</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14548</td>
  </tr>
  <tr>
    <td align="right">         437</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14548</td>
  </tr>
  <tr>
    <td align="right">         438</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2467.79493</td>
  </tr>
  <tr>
    <td align="right">         439</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 33</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80078</td>
  </tr>
  <tr>
    <td align="right">         440</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 33</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14548</td>
  </tr>
  <tr>
    <td align="right">         441</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 33</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">2467.79493</td>
  </tr>
  <tr>
    <td align="right">         442</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14548</td>
  </tr>
  <tr>
    <td align="right">         443</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE218 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.58574E-002</td>
  </tr>
  <tr>
    <td align="right">         444</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE218 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         445</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE218 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         446</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - PRIVATEOFFICE218 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">1.58574E-003</td>
  </tr>
  <tr>
    <td align="right">         447</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14371</td>
  </tr>
  <tr>
    <td align="right">         448</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14371</td>
  </tr>
  <tr>
    <td align="right">         449</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14371</td>
  </tr>
  <tr>
    <td align="right">         450</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14371</td>
  </tr>
  <tr>
    <td align="right">         451</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14371</td>
  </tr>
  <tr>
    <td align="right">         452</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2442.17327</td>
  </tr>
  <tr>
    <td align="right">         453</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 32</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80014</td>
  </tr>
  <tr>
    <td align="right">         454</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 32</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14371</td>
  </tr>
  <tr>
    <td align="right">         455</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 32</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">2442.17327</td>
  </tr>
  <tr>
    <td align="right">         456</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14371</td>
  </tr>
  <tr>
    <td align="right">         457</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.87233E-002</td>
  </tr>
  <tr>
    <td align="right">         458</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.87233E-002</td>
  </tr>
  <tr>
    <td align="right">         459</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.87233E-002</td>
  </tr>
  <tr>
    <td align="right">         460</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - RESTROOMS114 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.87233E-002</td>
  </tr>
  <tr>
    <td align="right">         461</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.87233E-002</td>
  </tr>
  <tr>
    <td align="right">         462</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">344.94688</td>
  </tr>
  <tr>
    <td align="right">         463</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 9</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80034</td>
  </tr>
  <tr>
    <td align="right">         464</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.87233E-002</td>
  </tr>
  <tr>
    <td align="right">         465</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 9</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">344.94688</td>
  </tr>
  <tr>
    <td align="right">         466</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - RESTROOMS114 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.87233E-002</td>
  </tr>
  <tr>
    <td align="right">         467</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.52350E-002</td>
  </tr>
  <tr>
    <td align="right">         468</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.52350E-002</td>
  </tr>
  <tr>
    <td align="right">         469</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.52350E-002</td>
  </tr>
  <tr>
    <td align="right">         470</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - RESTROOMS212 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.52350E-002</td>
  </tr>
  <tr>
    <td align="right">         471</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.52350E-002</td>
  </tr>
  <tr>
    <td align="right">         472</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">583.26403</td>
  </tr>
  <tr>
    <td align="right">         473</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 8</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         474</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.52350E-002</td>
  </tr>
  <tr>
    <td align="right">         475</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 8</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">583.26403</td>
  </tr>
  <tr>
    <td align="right">         476</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - RESTROOMS212 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.52350E-002</td>
  </tr>
  <tr>
    <td align="right">         477</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.45261E-002</td>
  </tr>
  <tr>
    <td align="right">         478</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.45261E-002</td>
  </tr>
  <tr>
    <td align="right">         479</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.45261E-002</td>
  </tr>
  <tr>
    <td align="right">         480</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STAIRS118 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">2.45261E-002</td>
  </tr>
  <tr>
    <td align="right">         481</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.45261E-002</td>
  </tr>
  <tr>
    <td align="right">         482</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">431.87641</td>
  </tr>
  <tr>
    <td align="right">         483</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 1</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80062</td>
  </tr>
  <tr>
    <td align="right">         484</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.45261E-002</td>
  </tr>
  <tr>
    <td align="right">         485</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 1</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">431.87641</td>
  </tr>
  <tr>
    <td align="right">         486</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - STAIRS118 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">2.45261E-002</td>
  </tr>
  <tr>
    <td align="right">         487</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.17151E-002</td>
  </tr>
  <tr>
    <td align="right">         488</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.17151E-002</td>
  </tr>
  <tr>
    <td align="right">         489</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.17151E-002</td>
  </tr>
  <tr>
    <td align="right">         490</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STAIRS216 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.17151E-002</td>
  </tr>
  <tr>
    <td align="right">         491</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.17151E-002</td>
  </tr>
  <tr>
    <td align="right">         492</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1021.60426</td>
  </tr>
  <tr>
    <td align="right">         493</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         494</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.17151E-002</td>
  </tr>
  <tr>
    <td align="right">         495</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1021.60426</td>
  </tr>
  <tr>
    <td align="right">         496</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - STAIRS216 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.17151E-002</td>
  </tr>
  <tr>
    <td align="right">         497</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - STORAGE116 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.91090E-003</td>
  </tr>
  <tr>
    <td align="right">         498</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - STORAGE116 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         499</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - STORAGE116 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         500</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - STORAGE116 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">9.91090E-004</td>
  </tr>
  <tr>
    <td align="right">         501</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.05790E-002</td>
  </tr>
  <tr>
    <td align="right">         502</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.05790E-002</td>
  </tr>
  <tr>
    <td align="right">         503</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.05790E-002</td>
  </tr>
  <tr>
    <td align="right">         504</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STORAGE116 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.05790E-002</td>
  </tr>
  <tr>
    <td align="right">         505</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.05790E-002</td>
  </tr>
  <tr>
    <td align="right">         506</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">506.19080</td>
  </tr>
  <tr>
    <td align="right">         507</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 3</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         508</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.05790E-002</td>
  </tr>
  <tr>
    <td align="right">         509</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 3</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">506.19080</td>
  </tr>
  <tr>
    <td align="right">         510</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - STORAGE116 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.05790E-002</td>
  </tr>
  <tr>
    <td align="right">         511</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - STORAGE214 AIR TERMINAL</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">9.91090E-003</td>
  </tr>
  <tr>
    <td align="right">         512</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - STORAGE214 AIR TERMINAL</td>
    <td align="right">Design Size Constant Minimum Air Flow Fraction</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         513</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - STORAGE214 AIR TERMINAL</td>
    <td align="right">User-Specified Constant Minimum Air Flow Fraction</td>
    <td align="right">0.10000</td>
  </tr>
  <tr>
    <td align="right">         514</td>
    <td align="right">AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td align="right">ZONE - STORAGE214 AIR TERMINAL</td>
    <td align="right">Design Size Minimum Air Flow Rate [m3/s]</td>
    <td align="right">9.91090E-004</td>
  </tr>
  <tr>
    <td align="right">         515</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.65249E-002</td>
  </tr>
  <tr>
    <td align="right">         516</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.65249E-002</td>
  </tr>
  <tr>
    <td align="right">         517</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.65249E-002</td>
  </tr>
  <tr>
    <td align="right">         518</td>
    <td align="right">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
    <td align="right">ZONE - STORAGE214 VRF TERMINAL UNIT</td>
    <td align="right">Design Size No Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">6.65249E-002</td>
  </tr>
  <tr>
    <td align="right">         519</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.65249E-002</td>
  </tr>
  <tr>
    <td align="right">         520</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1101.22365</td>
  </tr>
  <tr>
    <td align="right">         521</td>
    <td align="right">Coil:Cooling:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 COOLING COIL 2</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">         522</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.65249E-002</td>
  </tr>
  <tr>
    <td align="right">         523</td>
    <td align="right">Coil:Heating:DX:VariableRefrigerantFlow</td>
    <td align="right">ZONE HVAC TERMINAL UNIT VARIABLE REFRIGERANT FLOW 1 HEATING COIL 2</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1101.22365</td>
  </tr>
  <tr>
    <td align="right">         524</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ZONE - STORAGE214 VRF UNIT CYCLING FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">6.65249E-002</td>
  </tr>
  <tr>
    <td align="right">         525</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">38 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Rated Total Cooling Capacity (gross) [W]</td>
    <td align="right">150582.50799</td>
  </tr>
  <tr>
    <td align="right">         526</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">38 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Rated Total Heating Capacity [W]</td>
    <td align="right">150582.50799</td>
  </tr>
  <tr>
    <td align="right">         527</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">38 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Evaporative Condenser Air Flow Rate [m3/s]</td>
    <td align="right">17.16641</td>
  </tr>
  <tr>
    <td align="right">         528</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">38 ZONE VRF SYSTEM</td>
    <td align="right">Design Size Evaporative Condenser Pump Rated Power Consumption [W]</td>
    <td align="right">642.38498</td>
  </tr>
  <tr>
    <td align="right">         529</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">5.23862E-003</td>
  </tr>
  <tr>
    <td align="right">         530</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">5.23862E-003</td>
  </tr>
  <tr>
    <td align="right">         531</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         532</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         533</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         534</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         535</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         536</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         537</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">8.97644E-002</td>
  </tr>
  <tr>
    <td align="right">         538</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">8.97644E-002</td>
  </tr>
  <tr>
    <td align="right">         539</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         540</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         541</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         542</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         543</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         544</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">         545</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">2 ZONE DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         546</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">38 ZONE DOAS</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         547</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS EXHAUST FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         548</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">2 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         549</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">2 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         550</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         551</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1111.54084</td>
  </tr>
  <tr>
    <td align="right">         552</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.74983</td>
  </tr>
  <tr>
    <td align="right">         553</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.74603E-002</td>
  </tr>
  <tr>
    <td align="right">         554</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">370.47656</td>
  </tr>
  <tr>
    <td align="right">         555</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         556</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">2 ZONE DOAS HTG COIL 3 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         557</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">2 ZONE DOAS HTG COIL 3 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">1111.54084</td>
  </tr>
  <tr>
    <td align="right">         558</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">2 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">2007.23829</td>
  </tr>
  <tr>
    <td align="right">         559</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">5.23862E-002</td>
  </tr>
  <tr>
    <td align="right">         560</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         561</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">38 ZONE DOAS OUTDOOR AIR CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         562</td>
    <td align="right">HeatExchanger:AirToAir:SensibleAndLatent</td>
    <td align="right">38 ZONE DOAS HEAT EXCHANGER</td>
    <td align="right">Design Size Nominal Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         563</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         564</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18730.13987</td>
  </tr>
  <tr>
    <td align="right">         565</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.75667</td>
  </tr>
  <tr>
    <td align="right">         566</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.29918</td>
  </tr>
  <tr>
    <td align="right">         567</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6242.75562</td>
  </tr>
  <tr>
    <td align="right">         568</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">         569</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">38 ZONE DOAS HTG COIL 59 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         570</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">38 ZONE DOAS HTG COIL 59 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Design Size Gross Rated Heating Capacity [W]</td>
    <td align="right">18730.13987</td>
  </tr>
  <tr>
    <td align="right">         571</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">38 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">34394.29931</td>
  </tr>
  <tr>
    <td align="right">         572</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.89764</td>
  </tr>
  <tr>
    <td align="right">         573</td>
    <td align="right">PlantLoop</td>
    <td align="right">AEDG SWH LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">2.18039E-005</td>
  </tr>
  <tr>
    <td align="right">         574</td>
    <td align="right">PlantLoop</td>
    <td align="right">AEDG SWH LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">2.61647E-003</td>
  </tr>
  <tr>
    <td align="right">         575</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">2.18039E-005</td>
  </tr>
  <tr>
    <td align="right">         576</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">6.56639</td>
  </tr>
  <tr>
    <td align="right">         577</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">2.18039E-005</td>
  </tr>
</table>
<br><br>
<b>VRF System Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VRF System Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">VRF System Type</td>
    <td align="right">VRF System Name</td>
    <td align="right">VRF System Cooling Combination Ratio</td>
    <td align="right">VRF System Heating Combination Ratio</td>
    <td align="right">VRF System Cooling Piping Correction Factor</td>
    <td align="right">VRF System Heating Piping Correction Factor</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">2 ZONE VRF SYSTEM</td>
    <td align="right">1.00000</td>
    <td align="right">1.00000</td>
    <td align="right">0.94555</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">AirConditioner:VariableRefrigerantFlow</td>
    <td align="right">38 ZONE VRF SYSTEM</td>
    <td align="right">1.00000</td>
    <td align="right">1.00000</td>
    <td align="right">0.94555</td>
    <td align="right">1.00000</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">1067.97</td>
    <td align="right">3644.05</td>
    <td align="right">12.65</td>
    <td align="right">3.26</td>
    <td align="right">3.68</td>
    <td align="right">3.80</td>
    <td align="right">3.74</td>
    <td align="right">11.13</td>
    <td align="right">12.56</td>
    <td align="right">12.96</td>
    <td align="right">12.76</td>
    <td align="right">4.9177E-002</td>
    <td align="right">3.7218E-002</td>
    <td align="right">2.5845E-002</td>
    <td align="right">1.4403E-002</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">17984.34</td>
    <td align="right">61365.12</td>
    <td align="right">12.62</td>
    <td align="right">3.25</td>
    <td align="right">3.67</td>
    <td align="right">3.79</td>
    <td align="right">3.73</td>
    <td align="right">11.10</td>
    <td align="right">12.52</td>
    <td align="right">12.94</td>
    <td align="right">12.74</td>
    <td align="right">0.8427</td>
    <td align="right">0.6348</td>
    <td align="right">0.4398</td>
    <td align="right">0.2450</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Heating Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">High Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity {W}</td>
    <td align="right">HSPF {Btu/W-h}</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">2 ZONE DOAS HTG COIL 3 CLG KBTU/HR 3.3COPH</td>
    <td align="right">1151.1</td>
    <td align="right">571.6</td>
    <td align="right">7.26</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">38 ZONE DOAS HTG COIL 59 CLG KBTU/HR 3.3COPH</td>
    <td align="right">19407.5</td>
    <td align="right">9642.8</td>
    <td align="right">7.44</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">No</td>
    <td align="right">RunPeriod Object</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">7</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">           1</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.0661388279E-007</td>
    <td align="right">1.7225753079E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.3094348571E-002</td>
    <td align="right">2.7542889518E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           2</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1736849623</td>
    <td align="right">0.2735614866</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.1015141462E-002</td>
    <td align="right">0.2312871152</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           3</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.6000136671E-006</td>
    <td align="right">4.4714019723E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.1421080905E-002</td>
    <td align="right">4.2388711376E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           4</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1736682698</td>
    <td align="right">0.3636127885</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7579355343E-002</td>
    <td align="right">0.1203323798</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           5</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.4482494804E-002</td>
    <td align="right">8.6468842154E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           6</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5203596328E-002</td>
    <td align="right">9.4868497105E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           7</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5192483385E-002</td>
    <td align="right">3.1439161151E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6489613581E-002</td>
    <td align="right">0.1383765591</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           8</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2270576980E-002</td>
    <td align="right">2.7299062813E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5263458899E-002</td>
    <td align="right">0.3096272763</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">           9</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.5975002025E-003</td>
    <td align="right">2.6736499024E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          10</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.2844280753E-002</td>
    <td align="right">2.3060495321E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          11</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3064498648E-002</td>
    <td align="right">1.8028511843E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          12</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.9712492444E-002</td>
    <td align="right">7.5055295503E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          13</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5351349172E-006</td>
    <td align="right">6.2702995582E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.4798431782E-002</td>
    <td align="right">2.8646992540E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          14</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1737448017</td>
    <td align="right">0.2674481191</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8760885724E-002</td>
    <td align="right">0.2467944187</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          15</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.8430562165E-003</td>
    <td align="right">2.1388332932E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.7848040531E-003</td>
    <td align="right">1.6312059532E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          16</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.2848395926E-002</td>
    <td align="right">3.3592075322E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.0037339759E-002</td>
    <td align="right">8.8566661474E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          17</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">6.7416276518E-003</td>
    <td align="right">3.3785561386E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          18</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3799103036E-002</td>
    <td align="right">3.3837115269E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9070238854E-002</td>
    <td align="right">0.2509166911</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          19</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3630767404E-002</td>
    <td align="right">8.0968878498E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1395122776E-002</td>
    <td align="right">0.1540616901</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          20</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.5610580530E-002</td>
    <td align="right">0.1315797749</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.2794717490E-002</td>
    <td align="right">0.4264925192</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          21</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.3781669813E-002</td>
    <td align="right">1.5357070084E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          22</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2143988598E-002</td>
    <td align="right">1.1493053817E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          23</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.8683244946E-006</td>
    <td align="right">6.0844886647E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">3.4993878551E-002</td>
    <td align="right">4.7873245923E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          24</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1736957775</td>
    <td align="right">0.3926304821</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1202185594</td>
    <td align="right">0.4730346070</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          25</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.0620055695E-007</td>
    <td align="right">2.2297782347E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2285545892E-002</td>
    <td align="right">9.5938265933E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          26</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6971983745E-002</td>
    <td align="right">4.8909103156E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.4187382212E-002</td>
    <td align="right">0.1579799919</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          27</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.0643233342E-006</td>
    <td align="right">4.1243919782E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">2.5461774727E-002</td>
    <td align="right">2.9623933737E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          28</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">0.1737197616</td>
    <td align="right">0.2837381169</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1952592293</td>
    <td align="right">1.3676277969</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          29</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.1498048304E-002</td>
    <td align="right">1.0853011860E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.4332718153E-002</td>
    <td align="right">9.3609914602E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          30</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3379581515E-002</td>
    <td align="right">2.1608110768E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          31</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.3269452285E-002</td>
    <td align="right">5.0386565499E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7179196689E-002</td>
    <td align="right">0.1564552949</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          32</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.6769999528E-002</td>
    <td align="right">0.1715781383</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.6705026551E-002</td>
    <td align="right">0.1752097844</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          33</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.6234188217E-002</td>
    <td align="right">7.8956716963E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">5.6882647318E-002</td>
    <td align="right">0.1758031381</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          34</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.8142958089E-007</td>
    <td align="right">2.5361500969E-006</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.7847450289E-002</td>
    <td align="right">8.6270296399E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          35</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.6841195409E-003</td>
    <td align="right">4.2664727595E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          36</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.9125978007E-002</td>
    <td align="right">3.1880546613E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.8686646263E-002</td>
    <td align="right">0.1913508371</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          37</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.3191864820E-002</td>
    <td align="right">2.1431616296E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          38</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">5.4770871524E-002</td>
    <td align="right">8.1721005447E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.4567507870E-002</td>
    <td align="right">0.4047539312</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          39</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">4.1649053008E-003</td>
    <td align="right">3.6658416629E-003</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.5230133552E-002</td>
    <td align="right">0.3447346478</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">          40</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6432793580E-007</td>
    <td align="right">7.7125223195E-007</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.0508297198E-002</td>
    <td align="right">4.9939981115E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">       33.90</td>
    <td align="right">       14.80</td>
    <td align="right">       15.00</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS WB=>MDB</td>
    <td align="right">       26.30</td>
    <td align="right">       14.80</td>
    <td align="right">       17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        3.60</td>
    <td align="right">       30.00</td>
  </tr>
  <tr>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -17.90</td>
    <td align="right">        0.00</td>
    <td align="right">      -17.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">        2.50</td>
    <td align="right">      180.00</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       36.23</td>
    <td align="right">       26.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 147</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       36.23</td>
    <td align="right">       26.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 288</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       36.23</td>
    <td align="right">       26.06</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 290</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 163</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       36.23</td>
    <td align="right">       26.06</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       34.84</td>
    <td align="right">       34.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 222</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       46.45</td>
    <td align="right">       46.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 105</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 254</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 206</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">        9.29</td>
    <td align="right">        9.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 142</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       33.45</td>
    <td align="right">       23.24</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 139</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       33.45</td>
    <td align="right">       23.24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       41.81</td>
    <td align="right">       41.81</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 117</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 267</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 242</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       37.16</td>
    <td align="right">       37.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       89.19</td>
    <td align="right">       71.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">       45.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       89.19</td>
    <td align="right">       71.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">      270.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 98</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 279</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">      103.12</td>
    <td align="right">       72.55</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 284</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">      118.45</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 167</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">      103.12</td>
    <td align="right">       72.55</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 176</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">      118.45</td>
    <td align="right">      118.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 248</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 228</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       71.07</td>
    <td align="right">       71.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 131</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       69.68</td>
    <td align="right">       49.30</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 130</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       76.65</td>
    <td align="right">       76.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       69.68</td>
    <td align="right">       49.30</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       76.65</td>
    <td align="right">       76.65</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 111</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 182</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       89.19</td>
    <td align="right">       71.35</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 183</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">      315.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">LIGHTWEIGHT WALL R-25.97</td>
    <td align="right">        0.30</td>
    <td align="right">       0.219</td>
    <td align="right">       0.226</td>
    <td align="right">       89.19</td>
    <td align="right">       71.35</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       90.58</td>
    <td align="right">       90.58</td>
    <td align="right">       90.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       33.45</td>
    <td align="right">       33.45</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 235</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 123</td>
    <td align="right">SLAB ON GRADE</td>
    <td align="right">        0.30</td>
    <td align="right">       0.687</td>
    <td align="right">       0.773</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">      180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">EXTERIOR ROOF R-24.51</td>
    <td align="right">        0.30</td>
    <td align="right">       0.237</td>
    <td align="right">       0.245</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 150</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 288</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 288</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">        7.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        7.25</td>
    <td align="right">        7.25</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 163</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        2.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        2.93</td>
    <td align="right">        2.93</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 163</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        3.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 142</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">        6.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.69</td>
    <td align="right">        6.69</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        3.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.51</td>
    <td align="right">        3.51</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 17</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING EASTWEST</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING EASTWEST</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 12</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.62</td>
    <td align="right">       20.62</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 279</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        9.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.95</td>
    <td align="right">        9.95</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 279</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">       20.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       20.62</td>
    <td align="right">       20.62</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 167</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        9.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        9.95</td>
    <td align="right">        9.95</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 167</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING NORTH</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING NORTH</td>
    <td align="right">        6.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.44</td>
    <td align="right">        6.44</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 131</td>
    <td align="right">        0.00</td>
    <td align="right">       90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING SOUTH</td>
    <td align="right">       13.94</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       13.94</td>
    <td align="right">       13.94</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">AEDG-SMMDOFF DAYLIGHT GLAZING SOUTH</td>
    <td align="right">        6.44</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        6.44</td>
    <td align="right">        6.44</td>
    <td align="right">       5.500</td>
    <td align="right">       0.580</td>
    <td align="right">       0.701</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 24</td>
    <td align="right">      180.00</td>
    <td align="right">       90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING EASTWEST</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 182</td>
    <td align="right">       90.00</td>
    <td align="right">       90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">AEDG-SMMDOFF VIEW GLAZING EASTWEST</td>
    <td align="right">       17.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       17.84</td>
    <td align="right">       17.84</td>
    <td align="right">       2.216</td>
    <td align="right">       0.374</td>
    <td align="right">       0.301</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">Yes</td>
    <td align="right">SURFACE 158</td>
    <td align="right">      270.00</td>
    <td align="right">       90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      234.34</td>
    <td align="right">       2.938</td>
    <td align="right">       0.420</td>
    <td align="right">       0.389</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       81.49</td>
    <td align="right">       3.254</td>
    <td align="right">       0.439</td>
    <td align="right">       0.427</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      152.84</td>
    <td align="right">       2.769</td>
    <td align="right">       0.409</td>
    <td align="right">       0.368</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 21</td>
    <td align="right">        0.51</td>
    <td align="right">        0.47</td>
    <td align="right">        0.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.82</td>
    <td align="right">        0.74</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 22</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">        0.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 16</td>
    <td align="right">        0.51</td>
    <td align="right">        0.47</td>
    <td align="right">        0.51</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.82</td>
    <td align="right">        0.74</td>
    <td align="right">        0.84</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 8</td>
    <td align="right">        0.51</td>
    <td align="right">        0.47</td>
    <td align="right">        0.50</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.01</td>
    <td align="right">        0.82</td>
    <td align="right">        0.74</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 9</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.01</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">        0.68</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.82</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 5</td>
    <td align="right">        0.51</td>
    <td align="right">        0.47</td>
    <td align="right">        0.50</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.74</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 6</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">        0.51</td>
    <td align="right">        0.47</td>
    <td align="right">        0.50</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.82</td>
    <td align="right">        0.74</td>
    <td align="right">        0.83</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 4</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        0.09</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">        0.68</td>
    <td align="right">        0.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.03</td>
    <td align="right">        0.82</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 18</td>
    <td align="right">SHADING CONTROL 4</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 7</td>
    <td align="right">SHADING CONTROL 2</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">SHADING CONTROL 5</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">SHADING CONTROL 3</td>
    <td align="right">Interior Blind</td>
    <td align="right">&nbsp;</td>
    <td align="right">OnIfHighSolarOnWindow</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 CONFERENCE LIGHTS</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">      8.2882</td>
    <td align="right">       34.84</td>
    <td align="right">      288.75</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.21</td>
    <td align="right">       12.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.67</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 CONFERENCE LIGHTS</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">      8.2882</td>
    <td align="right">       34.84</td>
    <td align="right">      288.75</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.66</td>
    <td align="right">       12.67</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.69</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 CONFERENCE LIGHTS</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">      8.2882</td>
    <td align="right">       34.84</td>
    <td align="right">      288.75</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.12</td>
    <td align="right">       11.69</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 CONFERENCE LIGHTS</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">      8.2882</td>
    <td align="right">       34.84</td>
    <td align="right">      288.75</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.40</td>
    <td align="right">       11.67</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.63</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 CORRIDOR LIGHTS</td>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">      5.3820</td>
    <td align="right">       46.45</td>
    <td align="right">      250.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 CORRIDOR LIGHTS</td>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">      5.3820</td>
    <td align="right">       46.45</td>
    <td align="right">      250.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 CORRIDOR LIGHTS</td>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">      5.3820</td>
    <td align="right">       46.45</td>
    <td align="right">      250.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 CORRIDOR LIGHTS</td>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">      5.3820</td>
    <td align="right">       46.45</td>
    <td align="right">      250.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.46</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 DATA LIGHTS</td>
    <td align="right">ZONE - DATA113</td>
    <td align="right">      6.8889</td>
    <td align="right">        9.29</td>
    <td align="right">       64.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">        7.14</td>
    <td align="right">      168.00</td>
    <td align="right">        7.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 DATA LIGHTS</td>
    <td align="right">ZONE - DATA211</td>
    <td align="right">      6.8889</td>
    <td align="right">        9.29</td>
    <td align="right">       64.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">        7.14</td>
    <td align="right">      168.00</td>
    <td align="right">        7.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.09</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 ELEVATOR LIGHTS</td>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">      4.9514</td>
    <td align="right">        9.29</td>
    <td align="right">       46.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">        8.40</td>
    <td align="right">      168.00</td>
    <td align="right">        8.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 ELEVATOR LIGHTS</td>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">      4.9514</td>
    <td align="right">        9.29</td>
    <td align="right">       46.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING</td>
    <td align="right">        8.40</td>
    <td align="right">      168.00</td>
    <td align="right">        8.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 LOBBY LIGHTS</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">     11.7327</td>
    <td align="right">       41.81</td>
    <td align="right">      490.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       18.13</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.67</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 LOBBY LIGHTS</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">     11.7327</td>
    <td align="right">       41.81</td>
    <td align="right">      490.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       18.40</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.69</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 LOUNGE LIGHTS</td>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">      7.8577</td>
    <td align="right">       13.94</td>
    <td align="right">      109.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 LOUNGE LIGHTS</td>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">      7.8577</td>
    <td align="right">       13.94</td>
    <td align="right">      109.50</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.64</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 MECH AND ELEC LIGHTS</td>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">     13.3472</td>
    <td align="right">       37.16</td>
    <td align="right">      496.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">        7.14</td>
    <td align="right">      168.00</td>
    <td align="right">        7.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 MECH AND ELEC LIGHTS</td>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">     13.3472</td>
    <td align="right">       37.16</td>
    <td align="right">      496.00</td>
    <td align="right">General</td>
    <td align="right">24 HR SERVICE LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">        7.14</td>
    <td align="right">      168.00</td>
    <td align="right">        7.14</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.66</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">      7.3195</td>
    <td align="right">       90.58</td>
    <td align="right">      663.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">      7.3195</td>
    <td align="right">       90.58</td>
    <td align="right">      663.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        3.29</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">      7.3195</td>
    <td align="right">       71.07</td>
    <td align="right">      520.20</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">      7.3195</td>
    <td align="right">       71.07</td>
    <td align="right">      520.20</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">      7.3195</td>
    <td align="right">      118.45</td>
    <td align="right">      867.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.11</td>
    <td align="right">       13.47</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">      7.3195</td>
    <td align="right">      118.45</td>
    <td align="right">      867.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.42</td>
    <td align="right">       13.48</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.19</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">      7.3195</td>
    <td align="right">       71.07</td>
    <td align="right">      520.20</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 OPEN OFFICE LIGHTS</td>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">      7.3195</td>
    <td align="right">       71.07</td>
    <td align="right">      520.20</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        2.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">      9.5261</td>
    <td align="right">       76.65</td>
    <td align="right">      730.13</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.21</td>
    <td align="right">       13.60</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.86</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">      9.5261</td>
    <td align="right">       76.65</td>
    <td align="right">      730.13</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       13.94</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.91</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">      9.5261</td>
    <td align="right">       33.45</td>
    <td align="right">      318.60</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">      9.5261</td>
    <td align="right">       33.45</td>
    <td align="right">      318.60</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">      9.5261</td>
    <td align="right">       90.58</td>
    <td align="right">      862.88</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">      9.5261</td>
    <td align="right">       90.58</td>
    <td align="right">      862.88</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        4.28</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">      9.5261</td>
    <td align="right">       33.45</td>
    <td align="right">      318.60</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 PRIVATE OFFICE LIGHTS</td>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">      9.5261</td>
    <td align="right">       33.45</td>
    <td align="right">      318.60</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 RESTROOM LIGHTS</td>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">      8.8264</td>
    <td align="right">       13.94</td>
    <td align="right">      123.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 RESTROOM LIGHTS</td>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">      8.8264</td>
    <td align="right">       13.94</td>
    <td align="right">      123.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.61</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 STAIRWAY LIGHTS</td>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">      6.4583</td>
    <td align="right">       27.87</td>
    <td align="right">      180.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 STAIRWAY LIGHTS</td>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">      6.4583</td>
    <td align="right">       27.87</td>
    <td align="right">      180.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING</td>
    <td align="right">       31.11</td>
    <td align="right">      114.68</td>
    <td align="right">       31.11</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        1.05</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 STORAGE LIGHTS</td>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">      6.8889</td>
    <td align="right">       27.87</td>
    <td align="right">      192.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 STORAGE LIGHTS</td>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">      6.8889</td>
    <td align="right">       27.87</td>
    <td align="right">      192.00</td>
    <td align="right">General</td>
    <td align="right">GENERAL LIGHTING - CONTROLS REDUCTION</td>
    <td align="right">       26.44</td>
    <td align="right">      114.68</td>
    <td align="right">       26.44</td>
    <td align="right">      0.0000</td>
    <td align="right">Y</td>
    <td align="right">        0.95</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">      8.1581</td>
    <td align="right">     1858.06</td>
    <td align="right">    15158.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       59.95</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">CONFERENCE103 SENSOR</td>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">ZONE - CONFERENCE103 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      288.75</td>
    <td align="right">      288.75</td>
  </tr>
  <tr>
    <td align="right">CONFERENCE107 SENSOR</td>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">ZONE - CONFERENCE107 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      288.75</td>
    <td align="right">      288.75</td>
  </tr>
  <tr>
    <td align="right">CONFERENCE202 SENSOR</td>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">ZONE - CONFERENCE202 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      288.75</td>
    <td align="right">      288.75</td>
  </tr>
  <tr>
    <td align="right">CONFERENCE205 SENSOR</td>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">ZONE - CONFERENCE205 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        1.00</td>
    <td align="right">      288.75</td>
    <td align="right">      288.75</td>
  </tr>
  <tr>
    <td align="right">LOBBY102 SENSOR</td>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">ZONE - LOBBY102 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.80</td>
    <td align="right">      490.50</td>
    <td align="right">      392.40</td>
  </tr>
  <tr>
    <td align="right">LOBBY106 SENSOR</td>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">ZONE - LOBBY106 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.80</td>
    <td align="right">      490.50</td>
    <td align="right">      392.40</td>
  </tr>
  <tr>
    <td align="right">OPENOFFICE201 SENSOR</td>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">ZONE - OPENOFFICE201 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.87</td>
    <td align="right">      867.00</td>
    <td align="right">      754.80</td>
  </tr>
  <tr>
    <td align="right">OPENOFFICE204 SENSOR</td>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">ZONE - OPENOFFICE204 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.87</td>
    <td align="right">      867.00</td>
    <td align="right">      754.80</td>
  </tr>
  <tr>
    <td align="right">PRIVATEOFFICE101 SENSOR</td>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">ZONE - PRIVATEOFFICE101 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.91</td>
    <td align="right">      730.13</td>
    <td align="right">      663.75</td>
  </tr>
  <tr>
    <td align="right">PRIVATEOFFICE105 SENSOR</td>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">ZONE - PRIVATEOFFICE105 DAYLIGHTINGCONTROLS</td>
    <td align="right">SplitFlux</td>
    <td align="right">Continuous</td>
    <td align="right">        0.91</td>
    <td align="right">      730.13</td>
    <td align="right">      663.75</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week > 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">1600.0 W EXTERIOR LIGHT</td>
    <td align="right">     1600.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.67</td>
    <td align="right">       54.86</td>
    <td align="right">       16.48</td>
  </tr>
  <tr>
    <td align="right">500.0 W EXTERIOR LIGHT</td>
    <td align="right">      500.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       45.26</td>
    <td align="right">       45.26</td>
    <td align="right">        4.25</td>
  </tr>
  <tr>
    <td align="right">600.0 W EXTERIOR LIGHT</td>
    <td align="right">      600.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">       83.67</td>
    <td align="right">       54.86</td>
    <td align="right">        6.18</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">     2700.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       26.91</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Nominal Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1111.54</td>
    <td align="right">      833.47</td>
    <td align="right">      278.08</td>
    <td align="right">        0.75</td>
    <td align="right">        3.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18730.14</td>
    <td align="right">    14172.58</td>
    <td align="right">     4557.56</td>
    <td align="right">        0.76</td>
    <td align="right">        3.87</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Standard Rated Net Cooling Capacity [W]</td>
    <td align="right">Standard Rated Net COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">SEER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">1068.0</td>
    <td align="right">3.26</td>
    <td align="right">11.13</td>
    <td align="right">N/A</td>
    <td align="right">12.65</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">&nbsp;</td>
    <td align="right">17984.3</td>
    <td align="right">3.25</td>
    <td align="right">11.10</td>
    <td align="right">N/A</td>
    <td align="right">12.62</td>
  </tr>
</table>
<i>ANSI/AHRI ratings include supply fan</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS HTG COIL 3 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">      1151.1</td>
    <td align="right">       571.6</td>
    <td align="right">7.26</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS HTG COIL 59 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">     19407.5</td>
    <td align="right">      9642.8</td>
    <td align="right">7.44</td>
    <td align="right">4</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power.</i>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS HTG COIL 3 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1111.54</td>
    <td align="right">        3.51</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     2007.24</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS HTG COIL 59 CLG KBTU/HR 3.3COPH</td>
    <td align="right">Coil:Heating:DX:SingleSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    18730.14</td>
    <td align="right">        3.53</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    34394.30</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electric Power [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.36</td>
    <td align="right">      287.37</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.95</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.40</td>
    <td align="right">      325.92</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.87</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.42</td>
    <td align="right">      341.17</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.84</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.48</td>
    <td align="right">      388.53</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.77</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.04</td>
    <td align="right">       35.89</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        5.71</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.04</td>
    <td align="right">       33.00</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        6.11</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.10</td>
    <td align="right">       84.00</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        3.11</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.10</td>
    <td align="right">       81.66</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        3.16</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.03</td>
    <td align="right">       22.44</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        8.42</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.04</td>
    <td align="right">       29.88</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        6.62</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.01</td>
    <td align="right">       10.78</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">       16.23</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.03</td>
    <td align="right">       22.81</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        8.30</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.14</td>
    <td align="right">      115.07</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.94</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.19</td>
    <td align="right">      155.48</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.51</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.19</td>
    <td align="right">      154.40</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.52</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.21</td>
    <td align="right">      170.23</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.41</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.06</td>
    <td align="right">       44.55</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        4.83</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.09</td>
    <td align="right">       75.22</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        3.34</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.43</td>
    <td align="right">      345.22</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.83</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.52</td>
    <td align="right">      415.09</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.73</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.19</td>
    <td align="right">      151.21</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.55</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.19</td>
    <td align="right">      152.29</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.54</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.59</td>
    <td align="right">      472.62</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.67</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.76</td>
    <td align="right">      615.44</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.57</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.27</td>
    <td align="right">      217.30</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.17</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.27</td>
    <td align="right">      220.63</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.15</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.26</td>
    <td align="right">      206.34</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.21</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.34</td>
    <td align="right">      276.92</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.97</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.10</td>
    <td align="right">       77.00</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        3.29</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.10</td>
    <td align="right">       77.11</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        3.28</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.52</td>
    <td align="right">      416.51</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.73</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.67</td>
    <td align="right">      539.21</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        1.62</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.15</td>
    <td align="right">      117.14</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.91</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.56</td>
    <td align="right">      447.48</td>
    <td align="right">        0.14</td>
    <td align="right">      115.72</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        2.93</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.02</td>
    <td align="right">       15.08</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">       11.95</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.04</td>
    <td align="right">       28.37</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        6.91</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.02</td>
    <td align="right">       19.75</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        9.40</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.06</td>
    <td align="right">       49.69</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        4.45</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.03</td>
    <td align="right">       24.62</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        7.78</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214 VRF UNIT CYCLING FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">        0.46</td>
    <td align="right">      366.35</td>
    <td align="right">        0.07</td>
    <td align="right">       53.56</td>
    <td align="right">      805.17</td>
    <td align="right">        1.00</td>
    <td align="right">        4.21</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.46</td>
    <td align="right">      498.18</td>
    <td align="right">        0.05</td>
    <td align="right">       57.36</td>
    <td align="right">     1094.90</td>
    <td align="right">        1.00</td>
    <td align="right">        4.49</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN 1</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.46</td>
    <td align="right">      747.27</td>
    <td align="right">        0.05</td>
    <td align="right">       86.04</td>
    <td align="right">     1642.34</td>
    <td align="right">        1.00</td>
    <td align="right">        3.96</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS EXHAUST FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      498.18</td>
    <td align="right">        0.90</td>
    <td align="right">      804.65</td>
    <td align="right">      896.41</td>
    <td align="right">        1.00</td>
    <td align="right">        1.47</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
  <tr>
    <td align="right">DOAS SUPPLY FAN</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">        0.56</td>
    <td align="right">      747.27</td>
    <td align="right">        0.90</td>
    <td align="right">     1193.03</td>
    <td align="right">     1329.06</td>
    <td align="right">        1.00</td>
    <td align="right">        1.37</td>
    <td align="right">General</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electric Power [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
  </tr>
  <tr>
    <td align="right">PUMP VARIABLE SPEED 1</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">   164431.25</td>
    <td align="right">    0.000022</td>
    <td align="right">        6.57</td>
    <td align="right">   301156.14</td>
    <td align="right">        0.70</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">WATER HEATER MIXED 1 0.801 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">        1.00</td>
    <td align="right">   845000.00</td>
    <td align="right">        0.80</td>
    <td align="right">        0.70</td>
    <td align="right">        0.32</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">2 ZONE DOAS 2SPD DX CLG COIL 3KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">1067.97</td>
    <td align="right">3.26</td>
    <td align="right">11.13</td>
    <td align="right">12.65</td>
    <td align="right">4.9177E-002</td>
    <td align="right">3.68</td>
    <td align="right">12.56</td>
    <td align="right">3.7218E-002</td>
    <td align="right">3.80</td>
    <td align="right">12.96</td>
    <td align="right">2.5845E-002</td>
    <td align="right">3.74</td>
    <td align="right">12.76</td>
    <td align="right">1.4403E-002</td>
  </tr>
  <tr>
    <td align="right">38 ZONE DOAS 2SPD DX CLG COIL 59KBTU/HR 11.2EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">None</td>
    <td align="right">17984.34</td>
    <td align="right">3.25</td>
    <td align="right">11.10</td>
    <td align="right">12.62</td>
    <td align="right">0.8427</td>
    <td align="right">3.67</td>
    <td align="right">12.52</td>
    <td align="right">0.6348</td>
    <td align="right">3.79</td>
    <td align="right">12.94</td>
    <td align="right">0.4398</td>
    <td align="right">3.73</td>
    <td align="right">12.74</td>
    <td align="right">0.2450</td>
  </tr>
</table>
<i>Indoor-coil-only unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2, with supply fan specific power at 365 {W/1000cfm} (773.3 {W/(m3/s)})</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2018-11-05
    12:26:14</b></p>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">     3421.75</td>
    <td align="right">     3935.02</td>
    <td align="right">      112.95</td>
    <td align="right">       0.310</td>
    <td align="right">       0.357</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.83</td>
    <td align="right">     0.01350</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.055</td>
    <td align="right">     -151.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">     3880.67</td>
    <td align="right">     4462.77</td>
    <td align="right">      128.10</td>
    <td align="right">       0.352</td>
    <td align="right">       0.405</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.83</td>
    <td align="right">     0.01300</td>
    <td align="right">       33.53</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.055</td>
    <td align="right">     -151.36</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">     4064.12</td>
    <td align="right">     4673.73</td>
    <td align="right">      134.15</td>
    <td align="right">       0.368</td>
    <td align="right">       0.424</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.83</td>
    <td align="right">     0.01269</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.055</td>
    <td align="right">     -151.64</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">     4628.27</td>
    <td align="right">     5322.52</td>
    <td align="right">      152.78</td>
    <td align="right">       0.420</td>
    <td align="right">       0.483</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.83</td>
    <td align="right">     0.01226</td>
    <td align="right">       33.53</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.055</td>
    <td align="right">     -151.64</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">      442.50</td>
    <td align="right">      508.88</td>
    <td align="right">       10.96</td>
    <td align="right">       0.039</td>
    <td align="right">       0.045</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00876</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.014</td>
    <td align="right">      -55.22</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">      395.02</td>
    <td align="right">      454.27</td>
    <td align="right">        9.78</td>
    <td align="right">       0.036</td>
    <td align="right">       0.041</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00876</td>
    <td align="right">       21.69</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.014</td>
    <td align="right">      -45.89</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">     1005.61</td>
    <td align="right">     1156.45</td>
    <td align="right">       24.90</td>
    <td align="right">       0.091</td>
    <td align="right">       0.104</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00830</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.014</td>
    <td align="right">      -39.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">      977.56</td>
    <td align="right">     1124.20</td>
    <td align="right">       24.20</td>
    <td align="right">       0.088</td>
    <td align="right">       0.101</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00830</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.014</td>
    <td align="right">      -39.92</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">      278.84</td>
    <td align="right">      320.67</td>
    <td align="right">       34.52</td>
    <td align="right">       0.024</td>
    <td align="right">       0.028</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00852</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">      357.75</td>
    <td align="right">      411.41</td>
    <td align="right">       44.28</td>
    <td align="right">       0.032</td>
    <td align="right">       0.037</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00832</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">      132.28</td>
    <td align="right">      152.12</td>
    <td align="right">       16.37</td>
    <td align="right">       0.012</td>
    <td align="right">       0.013</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00856</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">      273.04</td>
    <td align="right">      313.99</td>
    <td align="right">       33.80</td>
    <td align="right">       0.025</td>
    <td align="right">       0.028</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00826</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">     1376.00</td>
    <td align="right">     1582.40</td>
    <td align="right">       37.85</td>
    <td align="right">       0.124</td>
    <td align="right">       0.143</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 19:45:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.01107</td>
    <td align="right">       26.91</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.023</td>
    <td align="right">      -65.56</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">     1859.19</td>
    <td align="right">     2138.06</td>
    <td align="right">       51.14</td>
    <td align="right">       0.168</td>
    <td align="right">       0.193</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.01051</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.023</td>
    <td align="right">      -65.57</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">     1839.32</td>
    <td align="right">     2115.22</td>
    <td align="right">      151.79</td>
    <td align="right">       0.167</td>
    <td align="right">       0.192</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.83</td>
    <td align="right">     0.01255</td>
    <td align="right">       21.69</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">      -83.48</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">     2027.83</td>
    <td align="right">     2332.00</td>
    <td align="right">      167.34</td>
    <td align="right">       0.184</td>
    <td align="right">       0.211</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.83</td>
    <td align="right">     0.01195</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.026</td>
    <td align="right">      -72.39</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">      556.33</td>
    <td align="right">      639.78</td>
    <td align="right">       17.22</td>
    <td align="right">       0.048</td>
    <td align="right">       0.055</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00855</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">      900.51</td>
    <td align="right">     1035.59</td>
    <td align="right">       27.87</td>
    <td align="right">       0.081</td>
    <td align="right">       0.093</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00822</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">     4129.72</td>
    <td align="right">     4749.18</td>
    <td align="right">       52.43</td>
    <td align="right">       0.373</td>
    <td align="right">       0.429</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00971</td>
    <td align="right">       21.69</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.043</td>
    <td align="right">     -138.90</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">     4965.43</td>
    <td align="right">     5710.25</td>
    <td align="right">       63.04</td>
    <td align="right">       0.448</td>
    <td align="right">       0.516</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00951</td>
    <td align="right">       31.09</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.043</td>
    <td align="right">     -120.72</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">     1930.94</td>
    <td align="right">     2220.58</td>
    <td align="right">       31.24</td>
    <td align="right">       0.163</td>
    <td align="right">       0.188</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.01082</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.034</td>
    <td align="right">     -132.60</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">     1943.26</td>
    <td align="right">     2234.75</td>
    <td align="right">       31.44</td>
    <td align="right">       0.164</td>
    <td align="right">       0.189</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.01081</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.034</td>
    <td align="right">     -132.60</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">     5654.47</td>
    <td align="right">     6502.64</td>
    <td align="right">       54.90</td>
    <td align="right">       0.510</td>
    <td align="right">       0.587</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00947</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.056</td>
    <td align="right">     -157.97</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">     7363.10</td>
    <td align="right">     8467.57</td>
    <td align="right">       71.49</td>
    <td align="right">       0.665</td>
    <td align="right">       0.764</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00928</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.056</td>
    <td align="right">     -157.96</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">     2599.44</td>
    <td align="right">     2989.36</td>
    <td align="right">       42.06</td>
    <td align="right">       0.235</td>
    <td align="right">       0.270</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00993</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.034</td>
    <td align="right">      -94.73</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">     2639.31</td>
    <td align="right">     3035.20</td>
    <td align="right">       42.71</td>
    <td align="right">       0.238</td>
    <td align="right">       0.274</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00991</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.034</td>
    <td align="right">      -94.73</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">     2468.34</td>
    <td align="right">     2838.59</td>
    <td align="right">       37.04</td>
    <td align="right">       0.223</td>
    <td align="right">       0.256</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.01011</td>
    <td align="right">       33.68</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.036</td>
    <td align="right">     -102.16</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">     3312.60</td>
    <td align="right">     3809.49</td>
    <td align="right">       49.70</td>
    <td align="right">       0.299</td>
    <td align="right">       0.344</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 13:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00976</td>
    <td align="right">       33.34</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.036</td>
    <td align="right">     -102.15</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">      971.52</td>
    <td align="right">     1117.24</td>
    <td align="right">       33.41</td>
    <td align="right">       0.083</td>
    <td align="right">       0.096</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.01064</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.016</td>
    <td align="right">      -62.41</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">      972.45</td>
    <td align="right">     1118.32</td>
    <td align="right">       33.44</td>
    <td align="right">       0.083</td>
    <td align="right">       0.096</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.01064</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.016</td>
    <td align="right">      -62.40</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">     4983.31</td>
    <td align="right">     5730.81</td>
    <td align="right">       63.27</td>
    <td align="right">       0.450</td>
    <td align="right">       0.517</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00937</td>
    <td align="right">       21.69</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.043</td>
    <td align="right">     -138.99</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">     6451.10</td>
    <td align="right">     7418.77</td>
    <td align="right">       81.90</td>
    <td align="right">       0.582</td>
    <td align="right">       0.670</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 17:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00917</td>
    <td align="right">       31.46</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.043</td>
    <td align="right">     -120.80</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">     1401.31</td>
    <td align="right">     1611.51</td>
    <td align="right">       48.18</td>
    <td align="right">       0.127</td>
    <td align="right">       0.145</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00977</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.016</td>
    <td align="right">      -44.59</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">     1384.31</td>
    <td align="right">     1591.96</td>
    <td align="right">       47.60</td>
    <td align="right">       0.125</td>
    <td align="right">       0.144</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:15:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.00979</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.016</td>
    <td align="right">      -44.59</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">      185.41</td>
    <td align="right">      213.22</td>
    <td align="right">       15.30</td>
    <td align="right">       0.016</td>
    <td align="right">       0.019</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.88</td>
    <td align="right">     0.01097</td>
    <td align="right">       20.43</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">      339.56</td>
    <td align="right">      390.50</td>
    <td align="right">       28.02</td>
    <td align="right">       0.031</td>
    <td align="right">       0.035</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00918</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">      236.35</td>
    <td align="right">      271.80</td>
    <td align="right">        9.75</td>
    <td align="right">       0.021</td>
    <td align="right">       0.025</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 15:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.01008</td>
    <td align="right">       33.46</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">      594.83</td>
    <td align="right">      684.05</td>
    <td align="right">       24.54</td>
    <td align="right">       0.054</td>
    <td align="right">       0.062</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00871</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">      294.68</td>
    <td align="right">      338.88</td>
    <td align="right">       12.16</td>
    <td align="right">       0.027</td>
    <td align="right">       0.031</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 07:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00958</td>
    <td align="right">       21.69</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.010</td>
    <td align="right">      -32.11</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">      641.16</td>
    <td align="right">      737.34</td>
    <td align="right">       26.46</td>
    <td align="right">       0.058</td>
    <td align="right">       0.067</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN CLG .4% CONDNS DB=>MWB</td>
    <td align="right">7/21 14:30:00</td>
    <td align="right">       23.89</td>
    <td align="right">       23.89</td>
    <td align="right">     0.00870</td>
    <td align="right">       33.90</td>
    <td align="right">     0.00543</td>
    <td align="right">       0.010</td>
    <td align="right">      -27.93</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE103</td>
    <td align="right">     1918.27</td>
    <td align="right">     2397.84</td>
    <td align="right">       68.83</td>
    <td align="right">       0.102</td>
    <td align="right">       0.127</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00521</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.055</td>
    <td align="right">     -305.62</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE107</td>
    <td align="right">     1889.21</td>
    <td align="right">     2361.51</td>
    <td align="right">       67.78</td>
    <td align="right">       0.100</td>
    <td align="right">       0.125</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00519</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.055</td>
    <td align="right">     -305.61</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE202</td>
    <td align="right">     2557.20</td>
    <td align="right">     3196.50</td>
    <td align="right">       91.75</td>
    <td align="right">       0.136</td>
    <td align="right">       0.170</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00545</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.055</td>
    <td align="right">     -305.47</td>
  </tr>
  <tr>
    <td align="right">ZONE - CONFERENCE205</td>
    <td align="right">     2535.21</td>
    <td align="right">     3169.01</td>
    <td align="right">       90.96</td>
    <td align="right">       0.134</td>
    <td align="right">       0.168</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00544</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.055</td>
    <td align="right">     -305.46</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR111</td>
    <td align="right">      311.41</td>
    <td align="right">      389.26</td>
    <td align="right">        8.38</td>
    <td align="right">       0.017</td>
    <td align="right">       0.021</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00471</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.014</td>
    <td align="right">      -79.12</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR119</td>
    <td align="right">      318.61</td>
    <td align="right">      398.26</td>
    <td align="right">        8.57</td>
    <td align="right">       0.017</td>
    <td align="right">       0.021</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00475</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.014</td>
    <td align="right">      -79.12</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR209</td>
    <td align="right">     1128.06</td>
    <td align="right">     1410.08</td>
    <td align="right">       30.36</td>
    <td align="right">       0.060</td>
    <td align="right">       0.075</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00575</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.014</td>
    <td align="right">      -79.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - CORRIDOR217</td>
    <td align="right">     1140.10</td>
    <td align="right">     1425.12</td>
    <td align="right">       30.68</td>
    <td align="right">       0.061</td>
    <td align="right">       0.076</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00577</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.014</td>
    <td align="right">      -79.07</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA113</td>
    <td align="right">       38.16</td>
    <td align="right">       47.70</td>
    <td align="right">        5.13</td>
    <td align="right">       0.002</td>
    <td align="right">       0.003</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00824</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - DATA211</td>
    <td align="right">      208.07</td>
    <td align="right">      260.09</td>
    <td align="right">       28.00</td>
    <td align="right">       0.011</td>
    <td align="right">       0.014</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00665</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR115</td>
    <td align="right">       63.25</td>
    <td align="right">       79.06</td>
    <td align="right">        8.51</td>
    <td align="right">       0.003</td>
    <td align="right">       0.004</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00814</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - ELEVATOR213</td>
    <td align="right">      238.71</td>
    <td align="right">      298.39</td>
    <td align="right">       32.12</td>
    <td align="right">       0.013</td>
    <td align="right">       0.016</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00679</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY102</td>
    <td align="right">     1726.53</td>
    <td align="right">     2158.16</td>
    <td align="right">       51.62</td>
    <td align="right">       0.092</td>
    <td align="right">       0.115</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00611</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.023</td>
    <td align="right">     -130.38</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOBBY106</td>
    <td align="right">     1717.64</td>
    <td align="right">     2147.05</td>
    <td align="right">       51.36</td>
    <td align="right">       0.091</td>
    <td align="right">       0.114</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00610</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.023</td>
    <td align="right">     -130.38</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE112</td>
    <td align="right">      232.01</td>
    <td align="right">      290.01</td>
    <td align="right">       20.81</td>
    <td align="right">       0.012</td>
    <td align="right">       0.026</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00317</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">     -146.13</td>
  </tr>
  <tr>
    <td align="right">ZONE - LOUNGE210</td>
    <td align="right">      485.29</td>
    <td align="right">      606.61</td>
    <td align="right">       43.53</td>
    <td align="right">       0.026</td>
    <td align="right">       0.032</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.09</td>
    <td align="right">     0.00416</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.026</td>
    <td align="right">     -145.98</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL117</td>
    <td align="right">      125.53</td>
    <td align="right">      156.92</td>
    <td align="right">        4.22</td>
    <td align="right">       0.007</td>
    <td align="right">       0.008</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00829</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - MEEL215</td>
    <td align="right">      759.90</td>
    <td align="right">      949.87</td>
    <td align="right">       25.56</td>
    <td align="right">       0.040</td>
    <td align="right">       0.050</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00655</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE104</td>
    <td align="right">     3195.00</td>
    <td align="right">     3993.75</td>
    <td align="right">       44.09</td>
    <td align="right">       0.170</td>
    <td align="right">       0.212</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00594</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -239.71</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE108</td>
    <td align="right">     3193.60</td>
    <td align="right">     3992.00</td>
    <td align="right">       44.07</td>
    <td align="right">       0.170</td>
    <td align="right">       0.212</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00594</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -239.71</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE110</td>
    <td align="right">      570.38</td>
    <td align="right">      712.97</td>
    <td align="right">       10.03</td>
    <td align="right">       0.030</td>
    <td align="right">       0.038</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00425</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.24</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE120</td>
    <td align="right">      574.46</td>
    <td align="right">      718.07</td>
    <td align="right">       10.10</td>
    <td align="right">       0.031</td>
    <td align="right">       0.038</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00426</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.24</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE201</td>
    <td align="right">     7064.18</td>
    <td align="right">     8830.23</td>
    <td align="right">       74.55</td>
    <td align="right">       0.375</td>
    <td align="right">       0.469</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00627</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.056</td>
    <td align="right">     -313.29</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE204</td>
    <td align="right">     7074.29</td>
    <td align="right">     8842.87</td>
    <td align="right">       74.65</td>
    <td align="right">       0.375</td>
    <td align="right">       0.469</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00627</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.056</td>
    <td align="right">     -313.28</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE207</td>
    <td align="right">     1785.39</td>
    <td align="right">     2231.73</td>
    <td align="right">       31.40</td>
    <td align="right">       0.095</td>
    <td align="right">       0.118</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00541</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.09</td>
  </tr>
  <tr>
    <td align="right">ZONE - OPENOFFICE219</td>
    <td align="right">     1784.30</td>
    <td align="right">     2230.38</td>
    <td align="right">       31.38</td>
    <td align="right">       0.095</td>
    <td align="right">       0.118</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00541</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.034</td>
    <td align="right">     -188.09</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE101</td>
    <td align="right">     3318.89</td>
    <td align="right">     4148.61</td>
    <td align="right">       54.13</td>
    <td align="right">       0.176</td>
    <td align="right">       0.220</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00627</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.036</td>
    <td align="right">     -202.83</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE105</td>
    <td align="right">     3310.50</td>
    <td align="right">     4138.12</td>
    <td align="right">       53.99</td>
    <td align="right">       0.176</td>
    <td align="right">       0.220</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00626</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.036</td>
    <td align="right">     -202.82</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE109</td>
    <td align="right">      318.30</td>
    <td align="right">      397.88</td>
    <td align="right">       11.90</td>
    <td align="right">       0.017</td>
    <td align="right">       0.021</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00455</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.59</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE121</td>
    <td align="right">      316.58</td>
    <td align="right">      395.73</td>
    <td align="right">       11.83</td>
    <td align="right">       0.017</td>
    <td align="right">       0.021</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00454</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.59</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE203</td>
    <td align="right">     4804.68</td>
    <td align="right">     6005.85</td>
    <td align="right">       66.30</td>
    <td align="right">       0.255</td>
    <td align="right">       0.319</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00607</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -239.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE206</td>
    <td align="right">     4803.48</td>
    <td align="right">     6004.35</td>
    <td align="right">       66.29</td>
    <td align="right">       0.255</td>
    <td align="right">       0.319</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00607</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.043</td>
    <td align="right">     -239.58</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE208</td>
    <td align="right">      895.60</td>
    <td align="right">     1119.50</td>
    <td align="right">       33.47</td>
    <td align="right">       0.048</td>
    <td align="right">       0.059</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00551</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.52</td>
  </tr>
  <tr>
    <td align="right">ZONE - PRIVATEOFFICE218</td>
    <td align="right">      899.65</td>
    <td align="right">     1124.57</td>
    <td align="right">       33.62</td>
    <td align="right">       0.048</td>
    <td align="right">       0.060</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00552</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.016</td>
    <td align="right">      -88.52</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS114</td>
    <td align="right">       54.92</td>
    <td align="right">       68.65</td>
    <td align="right">        4.93</td>
    <td align="right">       0.003</td>
    <td align="right">       0.004</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - RESTROOMS212</td>
    <td align="right">      304.13</td>
    <td align="right">      380.16</td>
    <td align="right">       27.28</td>
    <td align="right">       0.016</td>
    <td align="right">       0.020</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00659</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS118</td>
    <td align="right">      151.66</td>
    <td align="right">      189.58</td>
    <td align="right">        6.80</td>
    <td align="right">       0.008</td>
    <td align="right">       0.010</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00800</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STAIRS216</td>
    <td align="right">      641.21</td>
    <td align="right">      801.52</td>
    <td align="right">       28.76</td>
    <td align="right">       0.034</td>
    <td align="right">       0.043</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00664</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE116</td>
    <td align="right">      209.06</td>
    <td align="right">      261.33</td>
    <td align="right">        9.38</td>
    <td align="right">       0.011</td>
    <td align="right">       0.014</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.11</td>
    <td align="right">     0.00464</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.010</td>
    <td align="right">      -55.38</td>
  </tr>
  <tr>
    <td align="right">ZONE - STORAGE214</td>
    <td align="right">      701.83</td>
    <td align="right">      877.28</td>
    <td align="right">       31.48</td>
    <td align="right">       0.037</td>
    <td align="right">       0.047</td>
    <td align="right">AURORA BUCKLEY FIELD ANGB ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 24:00:00</td>
    <td align="right">       21.11</td>
    <td align="right">       21.10</td>
    <td align="right">     0.00568</td>
    <td align="right">      -17.90</td>
    <td align="right">     0.00096</td>
    <td align="right">       0.010</td>
    <td align="right">      -55.34</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
